P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.956118,36,35.756977,9.9735,9.391793,108.323914,NaN,0.988112568855286,NaN,31.174469,400,399.945557,25,32.070923,9.088642,57.264713,49.99052,401.557007,399.24826,398.907684,6508.384766,12.226965,11.635468,11.833387,1.751812,1.725278,1.662062,44.651615,83.242554,31.889463,9.841186,83.517822,97.381889,107.211205,0.75422590970993,655.09668,432.74350284284,1.91820635052435,0.034960048684796,1.03944295007927,-0.0960575453674437,500.672646557479,1.9814536876728,0.00970859762101384,1.24050874338687,56.843887802474,477.13567963325,90.0737835607346,0.00862817641513859,1.35456052542467
8,7.95067,36,35.754417,9.9735,9.40033,108.328682,NaN,0.988392651081085,NaN,31.180149,400,399.867737,25,32.057858,9.094724,57.126221,49.99052,401.460358,399.095734,398.708862,6505.130859,12.217305,11.633184,11.80824,1.751454,1.75235,1.67762,44.649303,83.311729,31.863825,9.848194,83.548576,97.368195,107.216637,0.851186811923981,587.864685,432.766608828131,1.91835556682429,0.0349903710998802,1.03909915848269,-0.117522275545639,500.681460473087,1.98148330803162,0.00970975568120039,1.24045388189286,56.8406733717009,477.187671985487,90.1093956401987,0.00863133820165622,1.35416444784371
8,7.951908,36,35.754318,9.9735,9.40632,108.350388,NaN,0.988312363624573,NaN,31.17498,400,399.817688,25,32.061409,9.107441,57.033974,49.99052,401.460358,399.095734,398.708862,6505.130859,12.217305,11.633184,11.80824,1.751454,1.75235,1.67762,44.649303,83.311729,31.863825,9.848194,83.548576,97.368195,107.216637,0.851186811923981,587.864685,432.769599510682,1.91835082150833,0.0349851921784768,1.03912476151866,-0.112643668785665,500.7084968961,1.98155443070529,0.00971098708120332,1.24036447141927,56.8405490598967,477.185862758144,90.1079522359344,0.00863127941232848,1.35417546022901
8,7.950722,36,35.754612,9.9735,9.403237,108.367767,NaN,0.988139927387238,NaN,31.171535,400,399.819122,25,32.064148,9.113329,57.017406,49.99052,401.725128,399.381439,399.026154,6507.655273,12.23314,11.624003,11.828277,1.748299,1.747204,1.657082,44.67765,83.145607,31.816378,9.854606,83.563766,97.360451,107.21228,0,624.81189,432.769493644256,1.91836513273548,0.0349907278401123,1.03908267112908,-0.117317346748848,500.729719785165,1.98160931111237,0.0097118423480245,1.24029811509995,56.8409182274708,477.191315219155,90.1122975220532,0.00863145776995979,1.35414221033951
8,7.947932,36,35.753235,9.9735,9.397627,108.367882,NaN,0.987897157669067,NaN,31.187574,400,399.918884,25,32.06477,9.098582,57.07584,49.989758,401.350464,399.038605,398.665497,6494.67627,12.227566,11.618491,11.825049,1.755831,1.734889,1.671174,44.67794,83.309074,31.78092,9.860743,83.491631,97.4021,107.195854,0.428802013397217,614.147339,432.770951652104,1.91840485055765,0.0350041121447707,1.03897279481454,-0.12831399517728,500.731421101683,1.98161727580132,0.00971233026200806,1.24027857087983,56.8391891459136,477.204554751137,90.1205817845268,0.00863246045422866,1.35403083908146
8,7.947932,36,35.753235,9.9735,9.394031,108.333305,NaN,0.987897157669067,NaN,31.219542,400,399.814117,25,32.067825,9.096229,57.054245,49.989758,401.472778,399.010437,398.707642,6499.556641,12.242949,11.628219,11.806933,1.730395,1.728073,1.649018,44.67382,83.232719,31.71949,9.890766,83.455383,97.383842,107.199715,0.0992494449019432,576.862305,432.767215463199,1.91839162725537,0.0350033342344556,1.03899656385952,-0.12831399517728,500.688533566928,1.98150485779844,0.00971042394447691,1.24041873311219,56.8391891459136,477.19975113741,90.1170341880317,0.00863223276441074,1.35406391495378
8,7.947276,36,35.750782,9.9735,9.394144,108.297295,NaN,0.988437533378601,NaN,31.255295,400,399.713806,25,32.063744,9.11151,57.093109,49.989758,401.472778,399.010437,398.707642,6499.556641,12.242949,11.628219,11.806933,1.730395,1.728073,1.649018,44.67382,83.232719,31.71949,9.890766,83.455383,97.383842,107.199715,0.0992494449019432,576.862305,432.769046265668,1.91840623430185,0.0350067923706441,1.03896126143882,-0.13090001050864,500.646642449555,1.98140128536665,0.0097092960286861,1.24053087306823,56.8361088112434,477.202939806043,90.1167291387849,0.00863305226996448,1.35400598801296
8,7.9475,36,35.749779,9.9735,9.404202,108.316452,NaN,0.988902747631073,NaN,31.239172,400,399.777405,25,32.055286,9.104407,57.291416,49.989758,401.624084,399.272125,398.962311,6495.777344,12.237535,11.615437,11.819171,1.725337,1.716343,1.636901,44.703705,83.142273,31.706182,9.878412,83.441269,97.427101,107.160088,0.233069315552711,666.725647,432.778910867715,1.91843837185358,0.035007795636266,1.03890660657189,-0.130016962750858,500.671542560182,1.98146911485252,0.00971070335035793,1.24043917880333,56.8348492529565,477.21374848637,90.1236245457669,0.0086338379464199,1.35391688044652
8,7.948274,36,35.747223,9.9735,9.405476,108.39727,NaN,0.988982558250427,NaN,31.213757,400,399.868744,25,32.041229,9.097728,57.415798,49.989758,401.624084,399.272125,398.962311,6495.777344,12.237535,11.615437,11.819171,1.725337,1.716343,1.636901,44.703705,83.142273,31.706182,9.878412,83.441269,97.427101,107.160088,0.233069315552711,666.725647,432.778213260211,1.91842631378804,0.0350040200496634,1.03893894330011,-0.126965862108307,500.774671162262,1.98174594170244,0.00971605324273481,1.24007638125211,56.8316393221335,477.207161295774,90.1159876833966,0.00863422227801493,1.35392474085562
8,7.947716,36,35.747269,9.9735,9.407514,108.410629,NaN,0.989825487136841,NaN,31.214924,400,399.846985,25,32.04583,9.07632,57.254578,49.989758,401.468353,399.182129,398.733063,6495.245117,12.206793,11.621708,11.817198,1.73642,1.708179,1.649287,44.728443,83.297333,31.690727,9.882612,83.497398,97.397049,107.177826,0.343104004859924,645.591736,432.781787675177,1.91844587707242,0.0350073814242305,1.03889610562391,-0.129165470222631,500.791184943696,1.98178910489328,0.00971677345230143,1.24002301554851,56.831697092481,477.214307742601,90.1213159775867,0.00863454852296089,1.3538762324985
8,7.948311,36,35.746284,9.9735,9.380783,108.378899,NaN,0.988417327404022,NaN,31.196405,400,399.831757,25,32.060524,9.084582,57.082832,49.989758,401.500397,399.280457,398.912292,6494.595703,12.217203,11.612121,11.829762,1.763695,1.725635,1.664977,44.717781,83.27475,31.679901,9.888633,83.513039,97.401146,107.173454,0.262698531150818,607.782959,432.752460056087,1.91833470756548,0.0349984846556612,1.03910416636143,-0.126820014082796,500.752951701263,1.98169140676459,0.00971536911618128,1.24013769037638,56.8304600403516,477.173074377422,90.0897949880185,0.00863286216255653,1.35414571438537
8,7.947739,36,35.745613,9.9735,9.37245,108.395645,NaN,0.988728284835815,NaN,31.18512,400,399.796356,25,32.065151,9.098308,57.115097,49.989758,401.500397,399.280457,398.912292,6494.595703,12.217203,11.612121,11.829762,1.763695,1.725635,1.664977,44.717781,83.27475,31.679901,9.888633,83.513039,97.401146,107.173454,0.262698531150818,607.782959,432.745295659059,1.918316435129,0.034999675288827,1.03912916989016,-0.129074803065521,500.774477687055,1.98174953457423,0.00971652699086115,1.24006066768517,56.8296173220438,477.165857896089,90.0837380539065,0.00863270287349578,1.35418559913521
8,7.945298,36,35.745289,9.9735,9.381695,108.483963,NaN,0.987977921962738,NaN,31.172531,400,399.805267,25,32.052658,9.094972,57.06538,49.989758,401.536438,399.162598,398.856506,6498.091797,12.223248,11.614258,11.80702,1.755001,1.749501,1.67393,44.715229,83.200836,31.697001,9.881571,83.457008,97.441269,107.139,0.21261528134346,624.161865,432.761278937588,1.91840325336842,0.0350144554502369,1.0389393432112,-0.138698453731706,500.884347810172,1.98203828710177,0.00972150711008105,1.2396997661059,56.8292104013191,477.197114474378,90.1064699733647,0.00863427310517734,1.35396554093792
8,7.946893,36,35.745197,9.9735,9.400545,108.637657,NaN,0.988122522830963,NaN,31.173717,400,399.816193,25,32.046459,9.075312,56.976456,49.994164,401.471985,399.136932,398.804901,6496.635742,12.212623,11.614721,11.821735,1.755022,1.733468,1.673019,44.740395,83.369225,31.703833,9.875797,83.47364,97.459869,107.12648,0.398005664348602,591.382385,432.776696713941,1.91843805648496,0.0350101821322389,1.03889880077781,-0.132409908025409,501.074938537782,1.98253782812951,0.00973000187443647,1.23908138681983,56.829094855386,477.209677654399,90.1156493092063,0.0086348937906064,1.35387771589502
8,7.946029,36,35.742935,9.9735,9.400545,108.637657,NaN,0.988372981548309,NaN,31.173717,400,399.816193,25,32.046459,9.083654,56.878632,49.994164,401.471985,399.136932,398.804901,6496.635742,12.212623,11.614721,11.821735,1.755022,1.733468,1.673019,44.740395,83.369225,31.703833,9.875797,83.47364,97.459869,107.12648,0.398005664348602,591.382385,432.778952942344,1.91845674802052,0.0350147058900084,1.03885331221329,-0.13581624953116,501.07749028639,1.98255027684152,0.00973079374232956,1.23905027851969,56.826253856846,477.214514348845,90.1167689961812,0.00863573972634523,1.35381126981071
8,7.947055,36,35.742302,9.9735,9.413976,108.748825,NaN,0.988470435142517,NaN,31.168449,400,399.77951,25,32.051544,9.100928,56.787395,49.994164,401.289551,398.985901,398.631592,6490.785156,12.241745,11.628608,11.829211,1.72345,1.711583,1.650329,44.755424,83.269035,31.69969,9.867797,83.472412,97.493622,107.113861,0.461783349514008,572.17218,432.790226627451,1.91848393296281,0.0350122393855444,1.03881866110794,-0.131771250148006,501.215921446237,1.98291442449946,0.0097371312797691,1.23859779795615,56.8254588033604,477.223843158275,90.1229735693891,0.00863635458479292,1.35373781694271
8,7.947179,36,35.742165,9.9735,9.416037,108.818321,NaN,0.989104926586151,NaN,31.147472,400,399.71991,25,32.059666,9.101681,56.939846,49.994164,401.291534,399.018158,398.65683,6495.025879,12.21653,11.613982,11.835049,1.733565,1.705929,1.639031,44.715893,83.273132,31.7526,9.855899,83.419159,97.47364,107.107544,0.0763318315148354,600.508484,432.792043897054,1.91848882783324,0.0350120360204267,1.03881158691593,-0.13128240755043,501.302143636806,1.98314052563958,0.00974100033666411,1.23831954588799,56.8252867286732,477.225503016322,90.12405115553,0.00863647063127162,1.35372439275031
8,7.947798,36,35.741947,9.9735,9.404717,108.784515,NaN,0.987953424453735,NaN,31.149588,400,399.639557,25,32.059544,9.094797,56.983269,49.994164,401.291534,399.018158,398.65683,6495.025879,12.21653,11.613982,11.835049,1.733565,1.705929,1.639031,44.715893,83.273132,31.7526,9.855899,83.419159,97.47364,107.107544,0.0763318315148354,600.508484,432.778667726227,1.91843381927204,0.0350063471976874,1.03891889470064,-0.128842223007723,501.260524215668,1.98303211633708,0.00973921814888937,1.23845089978431,56.8250129152995,477.20533198245,90.1089151076112,0.00863557373234481,1.35385996809545
8,7.947798,36,35.741947,9.9735,9.398634,108.699921,NaN,0.987953424453735,NaN,31.140343,400,399.628021,25,32.058472,9.085952,56.936764,49.994164,401.384827,398.963989,398.615631,6496.590332,12.252373,11.648077,11.826026,1.723367,1.714734,1.655114,44.730419,83.097961,31.733486,9.869368,83.494286,97.429909,107.138527,0.0893543362617493,555.488892,432.772347860369,1.9184114521569,0.0350050313387318,1.03895908251067,-0.128842223007723,501.155744454924,1.9827577463532,0.00973456566945488,1.23878789143145,56.8250129152995,477.197206994799,90.1029138814536,0.00863518850017714,1.35391589175182
8,7.946749,36,35.741722,9.9735,9.396386,108.631454,NaN,0.98915433883667,NaN,31.125057,400,399.67981,25,32.061916,9.106899,56.949314,49.994164,401.384827,398.963989,398.615631,6496.590332,12.252373,11.648077,11.826026,1.723367,1.714734,1.655114,44.730419,83.097961,31.733486,9.869368,83.494286,97.429909,107.138527,0.0893543362617493,555.488892,432.772751954077,1.91842587940842,0.035010036278819,1.03891869103766,-0.132977612186551,501.071172835906,1.98253682134658,0.00973087703047485,1.23905841921039,56.8247303083348,477.202253466383,90.1063972350742,0.00863548911220342,1.35387785605356
8,7.947201,36,35.740749,9.9735,9.397012,108.607895,NaN,0.987988352775574,NaN,31.121685,400,399.711731,25,32.059521,9.106948,56.939526,49.994164,401.556396,399.080811,398.938446,6499.302734,12.276309,11.622855,11.84382,1.746058,1.719395,1.667949,44.705097,83.4216,31.723606,9.881607,83.39904,97.523422,107.081764,0,570.917969,432.772221855245,1.91841840276098,0.0350078054306799,1.03893835899207,-0.131195678011011,501.043078747323,1.98246571218682,0.00972992095442151,1.23913935988259,56.8235081736498,477.198697301722,90.1027153675919,0.00863558577380223,1.3538880640411
8,7.946419,36,35.738415,9.9735,9.396107,108.59494,NaN,0.988993525505066,NaN,31.1161,400,399.869354,25,32.055359,9.107674,57.164063,49.994164,401.65097,399.040039,398.967712,6496.460938,12.289609,11.623367,11.820434,1.72853,1.729563,1.667476,44.715572,83.232788,31.696993,9.882924,83.394722,97.525513,107.063728,0.712976574897766,580.995911,432.773323932611,1.91843199287573,0.0350117036724417,1.03890315600841,-0.134278630181598,501.029659574158,1.98243650942041,0.00973002500661103,1.23915913778035,56.8205764479603,477.201618308748,90.1023416154187,0.00863636066852758,1.3538337321823
8,7.946335,36,35.738194,9.9735,9.393505,108.582222,NaN,0.989414215087891,NaN,31.112617,400,399.904968,25,32.058727,9.111979,57.217098,49.994164,401.685913,399.180298,399.10672,6499.894531,12.28953,11.626298,11.841215,1.782457,1.741511,1.684373,44.725819,83.459419,31.694637,9.90253,83.461723,97.509346,107.077583,0.70702189207077,628.639709,432.770840069856,1.91842424272456,0.0350115805447138,1.03891592204224,-0.134609804918796,501.014149085698,1.98239644152433,0.00972940219887167,1.2392070691193,56.8202988429415,477.198612194702,90.0998815000838,0.00863627838797034,1.35385118005533
8,7.945902,36,35.738758,9.9735,9.392136,108.548546,NaN,0.988494634628296,NaN,31.114803,400,399.970734,25,32.071743,9.109672,56.918259,49.994164,401.685913,399.180298,399.10672,6499.894531,12.28953,11.626298,11.841215,1.782457,1.741511,1.684373,44.725819,83.459419,31.694637,9.90253,83.461723,97.509346,107.077583,0.70702189207077,628.639709,432.770548682835,1.9184285771369,0.0350135516132773,1.03890216236904,-0.136316973773489,500.971778376279,1.98228400332638,0.00972735040391787,1.23934994603725,56.8210072982462,477.200673758978,90.102015927713,0.0086362223518801,1.35384526263157
8,7.947333,36,35.737186,9.9735,9.391315,108.471725,NaN,0.988073110580444,NaN,31.111589,400,400.013123,25,32.08403,9.097924,56.927841,49.988525,401.703735,399.220825,399.151642,6492.617188,12.288948,11.611362,11.830138,1.760781,1.740627,1.685454,44.758366,83.376305,31.70612,9.894876,83.37635,97.471092,107.105194,0.222354039549828,558.366028,432.76595813449,1.9183945983015,0.0350058819679987,1.03898296310831,-0.130675304603926,500.878335253881,1.98204317578286,0.00972366919812711,1.23963716310623,56.8190326449796,477.186973480863,90.0901916763046,0.00863600135062195,1.35391651392762
8,7.946208,36,35.73922,9.9735,9.386156,108.374977,NaN,0.988444745540619,NaN,31.134357,400,400.01767,25,32.0895,9.087097,57.036919,49.988525,401.703735,399.220825,399.151642,6492.617188,12.288948,11.611362,11.830138,1.760781,1.740627,1.685454,44.758366,83.376305,31.70612,9.894876,83.37635,97.471092,107.105194,0.222354039549828,558.366028,432.763536635617,1.91839996723381,0.0350106554806156,1.0389577987261,-0.135110514603753,500.756082196909,1.98171760210781,0.00971762491251878,1.24005574542106,56.8215876219174,477.190680231209,90.0951356178334,0.00863562251214665,1.35392082811417
8,7.946347,36,35.738983,9.9735,9.391824,108.316406,NaN,0.988230526447296,NaN,31.150354,400,400.01413,25,32.087646,9.088273,56.95089,49.988525,401.688629,399.193817,399.154236,6499.974609,12.279447,11.61106,11.823518,1.750628,1.736298,1.673655,44.792156,83.305809,31.741758,9.86237,83.389969,97.484085,107.09433,0.330151319503784,620.791138,432.769062301055,1.91841780198951,0.0350111540239363,1.03892766097713,-0.134562494078125,500.683712343937,1.98152850539067,0.00971447810242997,1.24028963333081,56.821289924169,477.196953990486,90.0995124221818,0.00863598461970021,1.35387416432118
8,7.946102,36,35.737392,9.9735,9.391824,108.316406,NaN,0.988483786582947,NaN,31.150354,400,400.01413,25,32.087646,9.09523,56.854958,49.988525,401.745941,399.253601,399.130127,6494.349609,12.287111,11.621373,11.829223,1.751317,1.746995,1.681229,44.785782,83.177704,31.753878,9.865314,83.363808,97.496292,107.093544,0.605501770973206,576.749023,432.769702191868,1.91842310272615,0.0350124368483057,1.0389147570305,-0.135528434392313,500.685514082981,1.98153728036208,0.00971503494671304,1.24026757210664,56.8192914139761,477.197505454856,90.0981942018933,0.00863644460302723,1.35384703557858
8,7.947296,36,35.739689,9.9735,9.391334,108.218246,NaN,0.988504767417908,NaN,31.174723,400,400.054596,25,32.075031,9.096482,57.052048,49.988525,401.736755,399.224518,399.119659,6497.631836,12.285757,11.624463,11.833022,1.770607,1.746133,1.687748,44.805721,83.049248,31.771822,9.846123,83.381447,97.506599,107.090347,0.40425580739975,592.046936,432.766074518743,1.91839546863925,0.0350060797593726,1.03898088832826,-0.130821166187957,500.561145467627,1.98120536191568,0.00970881545606341,1.24069823258498,56.822176732164,477.18945114586,90.0947365085514,0.00863543635826679,1.3539361692013
8,7.947014,36,35.737186,9.9735,9.386591,108.168877,NaN,0.98808753490448,NaN,31.183125,400,400.049622,25,32.068558,9.097966,57.261951,49.988525,401.736755,399.224518,399.119659,6497.631836,12.285757,11.624463,11.833022,1.770607,1.746133,1.687748,44.805721,83.049248,31.771822,9.846123,83.381447,97.506599,107.090347,0.40425580739975,592.046936,432.761883202525,1.91838412812042,0.0350065298239467,1.03899738846369,-0.131932884855928,500.502728149754,1.98105854566235,0.00970696621459347,1.24086459009579,56.8190326449796,477.183170304624,90.0873826851873,0.00863582099997289,1.35394270023239
8,7.947014,36,35.737186,9.9735,9.374133,108.227913,NaN,0.98808753490448,NaN,31.175533,400,400.038055,25,32.065716,9.12294,57.345997,49.988525,401.63208,399.150696,399.039703,6494.28418,12.265209,11.62338,11.812077,1.749119,1.722965,1.674364,44.813114,83.087784,31.770981,9.851242,83.365387,97.487106,107.082947,0.16694687306881,582.674255,432.748938859791,1.91833831236226,0.0350038343171701,1.03907980119384,-0.131932884855928,500.575976729846,1.98125062351394,0.00971022484662002,1.24062409550882,56.8190326449796,477.166528588511,90.0750919052451,0.00863503180986698,1.3540573233992
8,7.945443,36,35.737911,9.9735,9.370904,108.399101,NaN,0.988222301006317,NaN,31.169418,400,399.976501,25,32.067635,9.13706,57.428806,49.988525,401.63208,399.150696,399.039703,6494.28418,12.265209,11.62338,11.812077,1.749119,1.722965,1.674364,44.813114,83.087784,31.770981,9.851242,83.365387,97.487106,107.082947,0.16694687306881,582.674255,432.749688506031,1.91836043215584,0.0350113609607558,1.03901834611707,-0.138126728357634,500.787477018263,1.98180322151608,0.00971941300930314,1.23994011643496,56.8199433557573,477.175189180564,90.0822745215113,0.00863524483917473,1.35400830070668
8,7.945106,36,35.73959,9.9735,9.374979,108.549149,NaN,0.987934112548828,NaN,31.155575,400,399.986603,25,32.062706,9.132469,57.367859,49.988525,401.755768,399.33374,399.243347,6501.614746,12.270488,11.613525,11.83122,1.751885,1.731889,1.660762,44.838085,83.288254,31.764677,9.877473,83.446045,97.48629,107.076973,0.499660193920135,618.080139,432.754802878249,1.91838271105343,0.0350140076718962,1.03897362914468,-0.139455509130187,500.971586166058,1.98228137949074,0.00972709231500892,1.23935899186004,56.8220523789216,477.184731552551,90.0911433383844,0.00863523955704575,1.3539672140401
8,7.94456,36,35.738468,9.9735,9.381126,108.611801,NaN,0.988553762435913,NaN,31.133823,400,400.014893,25,32.05629,9.119327,57.281277,49.981907,401.667603,399.227966,399.078278,6502.360352,12.279448,11.631937,11.824365,1.753683,1.729996,1.670469,44.836079,83.133415,31.767843,9.872149,83.549828,97.409042,107.128899,0.39028462767601,619.954468,432.7626155603,1.91841713086119,0.0350181976249327,1.03890422302445,-0.141608460935174,501.050492662796,1.98249094644365,0.00973093464243806,1.23909232899898,56.8206430227141,477.196265447615,90.0984452974142,0.00863609239598379,1.35387135077107
8,7.944215,36,35.738636,9.9735,9.383281,108.557678,NaN,0.987824499607086,NaN,31.120453,400,399.991364,25,32.058601,9.105019,57.328835,49.981907,401.667603,399.227966,399.078278,6502.360352,12.279448,11.631937,11.824365,1.753683,1.729996,1.670469,44.836079,83.133415,31.767843,9.872149,83.549828,97.409042,107.128899,0.39028462767601,619.954468,432.765755514448,1.91843252068625,0.0350204711573565,1.03887181022851,-0.142968900206654,500.983233706258,1.98231432534006,0.0097278959981392,1.2393116079013,56.8208540515898,477.202000900494,90.1028638947087,0.00863631854768745,1.35383434006779
8,7.94532,36,35.737225,9.9735,9.389388,108.451591,NaN,0.988646566867828,NaN,31.116949,400,399.933838,25,32.068348,9.107795,57.359623,49.981907,401.473816,399.029083,398.854034,6501.917969,12.270083,11.620238,11.82324,1.774676,1.765948,1.699287,44.818077,83.317795,31.794041,9.851431,83.466904,97.386185,107.146866,0.287511467933655,575.759583,432.769213843008,1.91843106534518,0.0350160048484585,1.03888966498468,-0.138611708690746,500.853331490356,1.98197755492686,0.00972254612649864,1.23971882134017,56.8190816353222,477.200253639326,90.1000430032976,0.00863662045968828,1.35382567272419
8,7.945362,36,35.73737,9.9735,9.391048,108.386642,NaN,0.987862884998322,NaN,31.131071,400,399.866699,25,32.073368,9.114214,57.347969,49.981907,401.284576,398.757263,398.732758,6499.345703,12.294606,11.616514,11.815038,1.770488,1.75507,1.677616,44.839272,83.240417,31.829889,9.831453,83.397751,97.353523,107.162506,0.309942752122879,598.871277,432.770828699032,1.91843626031715,0.0350161440654603,1.03888091101452,-0.138446105013259,500.772640419877,1.98176571382646,0.00971891556793022,1.23998297396948,56.8192637785106,477.202265949021,90.1016866564443,0.00863667633967287,1.35381395092974
8,7.946095,36,35.736404,9.9735,9.391293,108.370644,NaN,0.988540828227997,NaN,31.123331,400,399.736328,25,32.08157,9.108388,57.396248,49.981907,401.284576,398.757263,398.732758,6499.345703,12.294606,11.616514,11.815038,1.770488,1.75507,1.677616,44.839272,83.240417,31.829889,9.831453,83.397751,97.353523,107.162506,0.309942752122879,598.871277,432.769168809858,1.91842130166958,0.0350123586150329,1.03891789680215,-0.135556033017224,500.753895866659,1.98171904437563,0.00971837172245486,1.24003428010583,56.8180503167432,477.195997935349,90.0960091211383,0.00863664254410024,1.35384292146917
8,7.946438,36,35.737343,9.9735,9.395288,108.362564,NaN,0.988441407680511,NaN,31.128696,400,399.928741,25,32.083591,9.116774,57.364277,49.981907,401.938629,399.445496,399.32959,6496.86084,12.291368,11.622917,11.82368,1.752163,1.737458,1.669054,44.888268,83.37059,31.839645,9.843511,83.392014,97.371292,107.149551,0.145073220133781,588.072083,432.77242344741,1.91842857039511,0.0350114270041548,1.03890956690914,-0.134203721978167,500.742813496626,1.98168760435791,0.00971759752284101,1.2400799658869,56.8192298622381,477.199449260848,90.0995768304361,0.00863655013856276,1.35383293896593
8,7.949209,36,35.737652,9.9735,9.393887,108.337166,NaN,0.988464772701263,NaN,31.125824,400,400.093018,25,32.086796,9.113709,57.129414,49.981907,401.803467,399.332977,399.205414,6504.43457,12.299144,11.637495,11.83774,1.758726,1.73457,1.662948,44.87138,83.167854,31.825747,9.849302,83.477364,97.426704,107.122589,0.104031622409821,588.710083,432.763730269284,1.91836347343807,0.0349966204825088,1.0390647952416,-0.12328040033168,500.710966802693,1.98160333972936,0.00971608886571328,1.24018705804485,56.8196180138999,477.176070218702,90.0826442637281,0.00863535723851134,1.35399843255029
8,7.947016,36,35.736374,9.9735,9.393887,108.337166,NaN,0.987923920154572,NaN,31.125824,400,400.093018,25,32.086796,9.101857,57.058796,49.981907,401.803467,399.332977,399.205414,6504.43457,12.299144,11.637495,11.83774,1.758726,1.73457,1.662948,44.87138,83.167854,31.825747,9.849302,83.477364,97.426704,107.122589,0.104031622409821,588.710083,432.769458327898,1.91841091412421,0.0350080978370272,1.03894926515719,-0.131925000220065,500.71241369611,1.98161038751078,0.00971653620532161,1.24016934735976,56.8180126311707,477.192198805649,90.0931704273463,0.00863647056736684,1.3538686313466
8,7.945588,36,35.737301,9.9735,9.381645,108.267563,NaN,0.988402426242828,NaN,31.110346,400,400.139435,25,32.091705,9.093932,57.088303,49.981907,401.84082,399.395508,399.234985,6502.246094,12.292702,11.62892,11.837736,1.762238,1.733849,1.67226,44.875702,83.165871,31.775335,9.886568,83.370216,97.47052,107.100708,0.629274010658264,580.823792,432.760469447339,1.91839679431454,0.0350129259348631,1.03895495332037,-0.137555010861661,500.625033969672,1.98137895558074,0.00971237246095222,1.2404645042001,56.8191771035501,477.187870476126,90.090978931835,0.00863601252817679,1.35391202508731
8,7.944989,36,35.735924,9.9735,9.382475,108.27346,NaN,0.989221632480621,NaN,31.121811,400,400.157806,25,32.097206,9.08421,57.183975,49.981907,401.84082,399.395508,399.234985,6502.246094,12.292702,11.62892,11.837736,1.762238,1.733849,1.67226,44.875702,83.165871,31.775335,9.886568,83.370216,97.47052,107.100708,0.629274010658264,580.823792,432.762896456282,1.91841280801061,0.0350162425506294,1.03891790830175,-0.139916846544907,500.633909104715,1.98140573071214,0.00971317975602462,1.24042143953391,56.8174473445072,477.192498102341,90.092903412458,0.00863660747833634,1.35385997100909
8,7.946419,36,35.737469,9.9735,9.390655,108.303482,NaN,0.988997101783752,NaN,31.131369,400,400.130249,25,32.109158,9.091022,57.224648,49.981907,401.834503,399.283356,399.201996,6503.048828,12.263659,11.615944,11.805353,1.764728,1.745221,1.674612,44.886337,83.208046,31.778868,9.871859,83.372246,97.415459,107.115883,0.225116804242134,576.345886,432.767659734414,1.9184119456951,0.0350105241261145,1.03893917830062,-0.134278630181598,500.66939731402,1.98149483403937,0.009714295152192,1.24032104376375,56.8193881380002,477.193519198883,90.0953333546943,0.00863623458003234,1.35387560254409
8,7.946804,36,35.73703,9.9735,9.400355,108.383812,NaN,0.98898708820343,NaN,31.126709,400,400.10437,25,32.117016,9.104125,57.131443,49.980408,402.180725,399.655365,399.628815,6496.098633,12.280814,11.616443,11.809923,1.736939,1.72994,1.651249,44.913368,83.354218,31.758411,9.887188,83.43409,97.464722,107.08886,0.612350165843964,583.525146,432.776731741528,1.91843928323968,0.0350106069738363,1.03889536959376,-0.132760779823116,500.769515965541,1.98175839074949,0.00971887857068018,1.2399897067223,56.818836683193,477.203070381834,90.1019121141791,0.00863680720358294,1.35380342945663
8,7.947246,36,35.738358,9.9735,9.399347,108.445068,NaN,0.988336801528931,NaN,31.108051,400,400.239258,25,32.123554,9.111269,56.97625,49.980408,402.180725,399.655365,399.628815,6496.098633,12.280814,11.616443,11.809923,1.736939,1.72994,1.651249,44.913368,83.354218,31.758411,9.887188,83.43409,97.464722,107.08886,0.612350165843964,583.525146,432.774530238421,1.918426015082,0.0350080749977271,1.03892530179841,-0.131018277251655,500.843963668497,1.98195011942022,0.00972179002626384,1.23976077430943,56.8205048486091,477.199397639032,90.1006395229664,0.00863627091248603,1.35384817933539
8,7.947246,36,35.738358,9.9735,9.396831,108.453674,NaN,0.988336801528931,NaN,31.103573,400,400.38504,25,32.133091,9.108689,56.828636,49.980408,402.137817,399.540314,399.422211,6498.121582,12.27285,11.627776,11.793758,1.730725,1.723904,1.664183,44.959015,83.311317,31.750715,9.878806,83.386604,97.435249,107.115105,0.691173315048218,562.849915,432.771916281451,1.9184167637118,0.0350075307078865,1.03894192488011,-0.131018277251655,500.854632900419,1.98197807866946,0.00972226426394775,1.23972607943383,56.8205048486091,477.196037084048,90.0981573197702,0.00863611156166919,1.35387130938401
8,7.94687,36,35.738911,9.9735,9.378678,108.427635,NaN,0.988576829433441,NaN,31.094774,400,400.339966,25,32.141964,9.106088,56.788956,49.980408,402.137817,399.540314,399.422211,6498.121582,12.27285,11.627776,11.793758,1.730725,1.723904,1.664183,44.959015,83.311317,31.750715,9.878806,83.386604,97.435249,107.115105,0.691173315048218,562.849915,432.754037623477,1.91835814354016,0.0350055715706208,1.03904213565119,-0.132500582472915,500.821724905926,1.98189043084498,0.00972063571081669,1.23983873912856,56.8211994840303,477.175221391426,90.0833830523308,0.00863497371647495,1.3540227501698
8,7.949543,36,35.740585,9.9735,9.368983,108.400391,NaN,0.98821896314621,NaN,31.07625,400,400.252289,25,32.138226,9.088591,56.821636,49.980408,401.919922,399.383331,399.290955,6503.304688,12.289304,11.633815,11.809256,1.736623,1.722649,1.660277,44.949131,83.26136,31.801554,9.856084,83.326828,97.413803,107.147026,0.329602211713791,610.528809,432.736978446102,1.91826465048335,0.0349894854531523,1.03924729058376,-0.121963961821109,500.786051422852,1.98179267387227,0.0097185481501467,1.23997190311242,56.8233021791337,477.142707954375,90.0611888319878,0.00863297553448367,1.35427139863908
8,7.948351,36,35.741886,9.9735,9.377919,108.355789,NaN,0.989029884338379,NaN,31.088547,400,400.212677,25,32.135422,9.094702,56.916374,49.980408,401.884888,399.290741,399.187469,6493.714844,12.275679,11.622044,11.783925,1.73533,1.725942,1.65826,44.957684,83.370209,31.803192,9.847067,83.445709,97.430046,107.1446,0.334015756845474,529.987671,432.749379520681,1.91832330865179,0.034997655697043,1.03912523249133,-0.126662341116855,500.729269508426,1.98164053275958,0.00971563394199887,1.24017031232893,56.824936297552,477.165136983351,90.0791627847906,0.0086336844994436,1.35413587849466
8,7.94818,36,35.741444,9.9735,9.382831,108.351089,NaN,0.988640010356903,NaN,31.09124,400,400.165222,25,32.12933,9.100115,57.038589,49.980408,401.965546,399.457245,399.362762,6501.075684,12.292836,11.629487,11.820763,1.746411,1.721963,1.659403,44.94978,83.206818,31.805529,9.850986,83.38913,97.387878,107.164253,0.201670587062836,567.666504,432.754930375049,1.91834507385497,0.0349996133001193,1.03908370778213,-0.127336397240242,500.723941015997,1.98162769129286,0.00971552947074555,1.24018321861376,56.8243811297425,477.17266117633,90.084239895793,0.00863416176565345,1.35407754984658
8,7.947623,36,35.744598,9.9735,9.380767,108.332336,NaN,0.988411068916321,NaN,31.080795,400,400.219452,25,32.119026,9.112274,57.051933,49.980408,401.965546,399.457245,399.362762,6501.075684,12.292836,11.629487,11.820763,1.746411,1.721963,1.659403,44.94978,83.206818,31.805529,9.850986,83.38913,97.387878,107.164253,0.201670587062836,567.666504,432.754240929064,1.91834953388826,0.0350020819413461,1.03906800507394,-0.129532082916853,500.697111884105,1.98154933291232,0.00971339175161788,1.2403029070239,56.8283425449951,477.177004340729,90.0908684703139,0.00863350799201856,1.35409390218017
8,7.947248,36,35.743927,9.9735,9.373034,108.283829,NaN,0.988955438137054,NaN,31.070911,400,400.32605,25,32.110325,9.117881,57.19072,49.980408,402.130707,399.58139,399.449982,6500.085938,12.295723,11.635188,11.806318,1.726184,1.730617,1.649203,44.936554,83.35939,31.800905,9.855763,83.3825,97.482323,107.09655,0.944570899009705,576.467041,432.747185482525,1.91832920710512,0.0350023716164772,1.03909941302796,-0.131010392792405,500.637703971913,1.98139530229048,0.00971095119901183,1.24049041976797,56.8274997945334,477.169041586723,90.08426023479,0.00863331332866773,1.3541389203179
8,7.947585,36,35.745052,9.9735,9.372633,108.25724,NaN,0.989488542079926,NaN,31.09194,400,400.358246,25,32.115211,9.115026,57.146984,49.980408,402.130707,399.58139,399.449982,6500.085938,12.295723,11.635188,11.806318,1.726184,1.730617,1.649203,44.936554,83.35939,31.800905,9.855763,83.3825,97.482323,107.09655,0.944570899009705,576.467041,432.745888225654,1.91832044036022,0.0350005209097015,1.03911983748078,-0.129681882585487,500.603444109008,1.98130261656146,0.00970909078851084,1.24061410076278,56.828912744456,477.166828431142,90.0838462139684,0.00863290177951178,1.35417067867726
8,7.947919,36,35.748283,9.9735,9.377112,108.260056,NaN,0.988536059856415,NaN,31.104939,400,400.411682,25,32.130955,9.103213,57.086433,49.982491,402.220886,399.754547,399.62558,6504.439941,12.303084,11.643465,11.835962,1.758271,1.729764,1.672786,44.962486,83.304565,31.77634,9.881474,83.476486,97.497459,107.089523,0.369076043367386,599.695862,432.749669700544,1.91832968722928,0.0349997419191524,1.03910779776363,-0.128365240866003,500.603275822929,1.98129395095873,0.00970811593946265,1.24064753168185,56.8329705366347,477.172976441055,90.0918909016771,0.00863231277799252,1.35417571787169
8,7.948072,36,35.747719,9.9735,9.373597,108.263008,NaN,0.988213300704956,NaN,31.101933,400,400.457611,25,32.134892,9.075356,57.306553,49.982491,402.085999,399.57663,399.476593,6498.04248,12.283072,11.618152,11.806732,1.74758,1.745442,1.666903,44.963051,83.507042,31.767742,9.873549,83.541115,97.507637,107.08963,0.414609849452972,549.646912,432.745617402811,1.91831344875097,0.0349981806689286,1.03913913555482,-0.127762122541014,500.607577389901,1.98130666456191,0.00970847606988071,1.24062769172306,56.8322622340236,477.166591129728,90.0865639299564,0.00863216373461701,1.35421144783622
8,7.94699,36,35.745399,9.9735,9.372374,108.253304,NaN,0.988400459289551,NaN,31.100475,400,400.452606,25,32.133003,9.075845,57.41877,49.982491,402.085999,399.57663,399.476593,6498.04248,12.283072,11.618152,11.806732,1.74758,1.745442,1.666903,44.963051,83.507042,31.767742,9.873549,83.541115,97.507637,107.08963,0.414609849452972,549.646912,432.747173818763,1.91833236229581,0.0350035793377446,1.03909017825183,-0.132027500586616,500.598167723264,1.98128789918408,0.00970875224204317,1.24063492871117,56.8293485537517,477.171458468688,90.0876417382336,0.00863302673646674,1.3541438642087
8,7.951582,36,35.747784,9.9735,9.372138,108.290085,NaN,0.988083720207214,NaN,31.075623,400,400.406616,25,32.130596,9.103864,57.337639,49.982491,402.081848,399.536774,399.443756,6501.719727,12.296834,11.638426,11.81673,1.740168,1.716266,1.663308,44.94141,83.440308,31.750681,9.872663,83.369637,97.47377,107.107437,0,572.818787,432.734928335465,1.91823214506508,0.0349795036355412,1.03933396163451,-0.1139282866352,500.641094734522,1.98139437275916,0.00970994697349302,1.2405185472491,56.8323438651063,477.137115641807,90.0648702898205,0.00863074850794313,1.35441565452371
8,7.949874,36,35.749634,9.9735,9.372138,108.290085,NaN,0.987874746322632,NaN,31.075623,400,400.406616,25,32.130596,9.106774,57.319927,49.982491,402.0159,399.567505,399.431702,6500.375488,12.294634,11.62944,11.823119,1.745774,1.732389,1.6574,44.973114,83.169121,31.729504,9.857933,83.526054,97.476601,107.122726,0.0959404557943344,568.534485,432.739392216149,1.9182690948871,0.0349884364828566,1.03924384430668,-0.120659388831314,500.638998769344,1.9813841686782,0.00970929987912471,1.24054422694425,56.8346671609085,477.152133318218,90.0779655533032,0.00863095650192932,1.35433922546846
8,7.949486,36,35.750393,9.9735,9.373802,108.30545,NaN,0.988334894180298,NaN,31.047216,400,400.340942,25,32.123642,9.099293,57.275478,49.982491,402.0159,399.567505,399.431702,6500.375488,12.294634,11.62944,11.823119,1.745774,1.732389,1.6574,44.973114,83.169121,31.729504,9.857933,83.526054,97.476601,107.122726,0.0959404557943344,568.534485,432.742135456708,1.9182836099485,0.0349908262478434,1.03921235184502,-0.122188620524469,500.657199489161,1.98142995151758,0.00970988184650126,1.24049235692735,56.8356203119711,477.158060725376,90.083165548954,0.00863103073477931,1.35430949229507
8,7.949486,36,35.750393,9.9735,9.37516,108.296692,NaN,0.988334894180298,NaN,31.025488,400,400.321075,25,32.127735,9.111299,57.179562,49.982491,402.032104,399.509338,399.414856,6498.321289,12.259196,11.60538,11.800357,1.770402,1.747067,1.684191,45.016136,83.37925,31.724031,9.856834,83.488495,97.484695,107.118874,0.6566241979599,566.04718,432.743546700973,1.91828860507055,0.0349911200455283,1.03920335562478,-0.122188620524469,500.646335101364,1.98140146978395,0.00970939882347178,1.24052792327702,56.8356203119711,477.159875122892,90.0845052766206,0.00863111675306958,1.35429698254785
8,7.949926,36,35.7519,9.9735,9.370888,108.280518,NaN,0.988228559494019,NaN,30.99559,400,400.315186,25,32.139599,9.109845,57.141155,49.982491,401.940918,399.43631,399.313049,6497.84082,12.257802,11.617853,11.80316,1.757478,1.731688,1.676561,45.030506,83.482361,31.725882,9.835905,83.399605,97.481689,107.115654,0.663282215595245,622.989075,432.737957256518,1.91826337178987,0.0349878940356699,1.03925487158266,-0.120454444536449,500.624562663145,1.98134055424632,0.00970797967705131,1.24061456602127,56.8375127517943,477.15201022724,90.0803328007226,0.00863033334724191,1.35437333232384
8,7.949837,36,35.752235,9.9735,9.366464,108.276443,NaN,0.988608717918396,NaN,30.968092,400,400.287598,25,32.146694,9.096107,57.202133,49.982491,401.940918,399.43631,399.313049,6497.84082,12.257802,11.617853,11.80316,1.757478,1.731688,1.676561,45.030506,83.482361,31.725882,9.835905,83.399605,97.481689,107.115654,0.663282215595245,622.989075,432.733592146104,1.9182490232859,0.0349874024591895,1.03927950041396,-0.120805215195901,500.619127507813,1.98132545215715,0.00970763774944378,1.24063578489989,56.8379334247409,477.147087549185,90.0770616055134,0.00863000871799895,1.35441220242839
8,7.951595,36,35.754379,9.9735,9.357183,108.270523,NaN,0.988431990146637,NaN,30.960829,400,400.332123,25,32.159317,9.091831,57.44376,49.982491,402.03064,399.485474,399.390167,6502.751465,12.267922,11.618236,11.792135,1.743608,1.718486,1.663749,45.057331,83.204895,31.724079,9.841238,83.443382,97.6343,107.009827,0.465503573417664,628.212463,432.719350366627,1.91817684372239,0.0349762003490872,1.03943387453612,-0.113877058779906,500.609353112819,1.98129436965259,0.00970656147750761,1.2406896386781,56.8406256560921,477.122720629429,90.0613981823528,0.00862826956813882,1.35461183381157
8,7.949819,36,35.754471,9.9735,9.352328,108.262352,NaN,0.987999558448792,NaN,30.961704,400,400.382599,25,32.174549,9.087672,57.547249,49.986229,402.041656,399.484222,399.410248,6505.087891,12.278219,11.628609,11.81466,1.726928,1.703253,1.659708,45.043434,83.545387,31.736692,9.812269,83.526093,97.587601,107.038254,0.530433237552643,641.493958,432.718947288092,1.9181974077164,0.0349844380172832,1.03937231567843,-0.120876157933253,500.599111028156,1.98126728276856,0.00970607857661428,1.24072415960492,56.8407411780216,477.130269147127,90.0670705605722,0.0086286023745101,1.35456107618151
8,7.945977,36,35.754299,9.9735,9.354163,108.268684,NaN,0.988316059112549,NaN,30.961376,400,400.357697,25,32.175323,9.094662,57.458771,49.986229,402.041656,399.484222,399.410248,6505.087891,12.278219,11.628609,11.81466,1.726928,1.703253,1.659708,45.043434,83.545387,31.736692,9.812269,83.526093,97.587601,107.038254,0.530433237552643,641.493958,432.730897652722,1.91828730163539,0.0350049417282212,1.03915734869013,-0.136021269747516,500.607162143459,1.98128882899043,0.0097064880087319,1.24069600811138,56.8405252020444,477.162772800704,90.0908816942396,0.00863019007635484,1.3543343227015
8,7.945067,36,35.754635,9.9735,9.359066,108.229248,NaN,0.988094627857208,NaN,30.973846,400,400.38089,25,32.165054,9.101624,57.245411,49.986229,402.019592,399.403625,399.361542,6498.285156,12.273637,11.615621,11.790257,1.755177,1.756392,1.689528,45.04282,83.371735,31.737368,9.802425,83.464699,97.515839,107.100136,1.019742,582.537659,432.738370774108,1.91832503114552,0.035010768062472,1.03907686853477,-0.139609287696885,500.557849909781,1.98115868093635,0.00970419489102958,1.24086123746062,56.8409471078226,477.176767888493,90.1015800260161,0.00863076195522994,1.35424278022846
8,7.942878,36,35.75415,9.9735,9.363135,108.206009,NaN,0.987854480743408,NaN,30.991283,400,400.295197,25,32.153469,9.089837,57.009487,49.986229,402.000092,399.371887,399.339996,6507.005859,12.289949,11.632749,11.807568,1.73823,1.718321,1.673987,45.03252,83.139877,31.732014,9.811052,83.43396,97.536057,107.080582,0.105615682899952,566.332703,432.748318520898,1.91838737544008,0.0350231158317965,1.03893452245166,-0.148241516957683,500.529562518952,1.98108574143572,0.00970308212770766,1.24094922989648,56.840338105894,477.198996428598,90.1174690323754,0.00863194771191864,1.3540825303655
8,7.942244,36,35.753857,9.9735,9.363246,108.211128,NaN,0.988073468208313,NaN,31.000244,400,400.250092,25,32.144905,9.102049,56.944851,49.986229,402.000092,399.371887,399.339996,6507.005859,12.289949,11.632749,11.807568,1.73823,1.718321,1.673987,45.03252,83.139877,31.732014,9.811052,83.43396,97.536057,107.080582,0.105615682899952,566.332703,432.750090329321,1.91840150709899,0.035026462225853,1.03890037073069,-0.15074200488516,500.536247181189,1.98110401549263,0.00970346705575969,1.24092427736186,56.8399701901509,477.203877103554,90.1207557804876,0.00863225887366029,1.35404462551922
8,7.941986,36,35.754868,9.9735,9.344813,108.203262,NaN,0.988903760910034,NaN,31.010479,400,400.301727,25,32.134151,9.098554,56.974957,49.986229,402.10495,399.517487,399.442322,6500.708984,12.266691,11.615891,11.798545,1.752912,1.735921,1.678514,45.029095,83.131859,31.710142,9.845027,83.338882,97.489555,107.111946,0.314406037330627,575.356323,432.731613479351,1.91833930196399,0.0350238239435591,1.03900871533005,-0.151759596768841,500.525339236175,1.98107284019063,0.00970267950733033,1.24097042585227,56.8412396775096,477.182152915603,90.1058091819197,0.00863095374179734,1.35420908914891
8,7.940174,36,35.753395,9.9735,9.337073,108.226212,NaN,0.988987445831299,NaN,31.019297,400,400.32428,25,32.126419,9.113221,57.081837,49.986229,402.220215,399.63443,399.598663,6506.848633,12.298495,11.63815,11.811653,1.732029,1.718459,1.660727,45.017471,83.219055,31.714703,9.82802,83.330475,97.484245,107.121529,0.751825749874115,614.384338,432.72830776355,1.91835006800743,0.0350316464575117,1.03896436256843,-0.158907108583037,500.555488682572,1.98115564486356,0.00970446093191545,1.24085636489755,56.839390058666,477.184792366908,90.1061608132316,0.00863148011585937,1.35416929595052
8,7.936733,36,35.752441,9.9735,9.342749,108.311005,NaN,0.987939834594727,NaN,31.032745,400,400.379761,25,32.129196,9.10459,57.34137,49.986229,402.220215,399.63443,399.598663,6506.848633,12.298495,11.63815,11.811653,1.732029,1.718459,1.660727,45.017471,83.219055,31.714703,9.82802,83.330475,97.484245,107.121529,0.751825749874115,614.384338,432.743196903907,1.91844545848056,0.0350509246457321,1.03874537540337,-0.172483673449619,500.66177059644,1.98143672176205,0.00970947193186429,1.24049821987751,56.8381921056269,477.218621157108,90.1301098160457,0.00863334352394884,1.35392237339549
8,7.939126,36,35.752995,9.9735,9.355112,108.428024,NaN,0.988430261611938,NaN,31.039259,400,400.351074,25,32.137951,9.105721,57.373486,49.986229,401.907867,399.500671,399.251709,6505.316895,12.242173,11.629646,11.822558,1.748144,1.722607,1.66976,45.043392,83.25721,31.714066,9.823338,83.413689,97.509468,107.104744,0.285118848085403,563.510986,432.749786723681,1.91843909851086,0.035041047955761,1.03878980622326,-0.163041552046309,500.806278079356,1.98181407967394,0.00971572895536036,1.24003194131801,56.8388877754227,477.216788989634,90.1293572674825,0.00863310573174178,1.35394310394603
8,7.940133,36,35.752823,9.9735,9.365234,108.494904,NaN,0.988586068153381,NaN,31.037706,400,400.135132,25,32.146782,9.113565,57.29509,49.989605,401.579437,399.300446,398.908905,6503.913086,12.219034,11.649446,11.828947,1.732431,1.713257,1.656935,45.05891,83.168999,31.715757,9.828083,83.400902,97.488197,107.11985,0.285046547651291,593.779175,432.75767052,1.91845451501179,0.0350379586474862,1.03877599657541,-0.15906884909964,500.889396777218,1.9820323274179,0.00971947370813966,1.23975972240199,56.838671792232,477.222241024226,90.1331976227954,0.00863341101162427,1.35390306380571
8,7.937478,36,35.751419,9.9735,9.365234,108.494904,NaN,0.988145232200623,NaN,31.037706,400,400.135132,25,32.146782,9.106009,57.148857,49.989605,401.579437,399.300446,398.908905,6503.913086,12.219034,11.649446,11.828947,1.732431,1.713257,1.656935,45.05891,83.168999,31.715757,9.828083,83.400902,97.488197,107.11985,0.285046547651291,593.779175,432.76460560986,1.91851199692565,0.0350518845629838,1.03863615949944,-0.169543877331023,500.890983523584,1.9820400607714,0.00971996487857024,1.23974033603434,56.8369087352129,477.241911389862,90.1462049713436,0.0086347259208766,1.35374718285843
8,7.937478,36,35.751419,9.9735,9.369446,108.527016,NaN,0.988145232200623,NaN,31.022118,400,399.99942,25,32.155487,9.100055,57.017082,49.989605,401.506134,399.209839,398.761597,6499.61084,12.19646,11.639229,11.821429,1.735647,1.704592,1.657802,45.059452,83.168915,31.738255,9.843425,83.316933,97.469185,107.13266,0.305008113384247,525.343445,432.768980286841,1.91852748155743,0.0350527965370399,1.03860837251893,-0.169543877331023,500.930791989118,1.9821443639875,0.00972173346214632,1.23961105899905,56.8369087352129,477.247536930554,90.1503605634157,0.00863499255059796,1.35370850449765
8,7.939819,36,35.750885,9.9735,9.36109,108.570717,NaN,0.988559126853943,NaN,31.005909,400,399.888794,25,32.165398,9.098478,56.871613,49.989605,401.506134,399.209839,398.761597,6499.61084,12.19646,11.639229,11.821429,1.735647,1.704592,1.657802,45.059452,83.168915,31.738255,9.843425,83.316933,97.469185,107.13266,0.305008113384247,525.343445,432.754186094448,1.91844607568149,0.0350387080038599,1.03878682715319,-0.160307565685684,500.985563333949,1.98228921784908,0.00972432656311317,1.23942804731772,56.8362381560885,477.21750199549,90.1275961091747,0.00863371447257971,1.35390726412973
8,7.941023,36,35.75351,9.9735,9.354325,108.663261,NaN,0.988393545150757,NaN,31.013288,400,399.888184,25,32.176132,9.095228,56.942833,49.989605,401.644928,399.308289,398.913971,6497.37793,12.203455,11.624722,11.810603,1.748586,1.718315,1.662953,45.097137,83.178421,31.717838,9.859891,83.434959,97.489578,107.132011,0.439144223928451,595.316406,432.744012614051,1.91839513309744,0.0350309308351927,1.0388949960538,-0.155558038221102,501.097287203009,1.98257517941617,0.00972850137597111,1.23909323663823,56.8395344642548,477.201262083321,90.1184482533149,0.00863222946097967,1.35405754324802
8,7.940544,36,35.752258,9.9735,9.34457,108.721581,NaN,0.988667249679565,NaN,31.029377,400,399.933258,25,32.181511,9.106364,57.350395,49.989605,401.702026,399.239288,398.837524,6506.890625,12.223401,11.65646,11.813285,1.730289,1.723232,1.666983,45.145187,83.210358,31.754488,9.851645,83.2864,97.451508,107.139473,0,591.590759,432.735129732089,1.91836962900927,0.0350313299231411,1.03893426480998,-0.157447527584338,501.170955388586,1.98277129807255,0.00973214763331602,1.23884299855515,56.8379623066477,477.19091662038,90.1094503744475,0.0086320801786627,1.35411043022845
8,7.941659,36,35.752132,9.9735,9.344096,108.789505,NaN,0.988187193870544,NaN,31.044847,400,399.978546,25,32.183571,9.110262,57.55917,49.989605,401.702026,399.239288,398.837524,6506.890625,12.223401,11.65646,11.813285,1.730289,1.723232,1.666983,45.145187,83.210358,31.754488,9.851645,83.2864,97.451508,107.139473,0,591.590759,432.731723173233,1.91834374452343,0.0350253825257762,1.03899621213776,-0.153049371206123,501.255235252933,1.98299230170882,0.00973592666064061,1.23857058754722,56.8378040838475,477.181405166411,90.1022897578618,0.0086316636349994,1.35417410635358
8,7.940703,36,35.752163,9.9735,9.345567,108.829597,NaN,0.988531231880188,NaN,31.056992,400,399.968414,25,32.188652,9.125204,57.543015,49.989605,401.772339,399.362396,398.974701,6499.420898,12.211262,11.629848,11.809545,1.739133,1.716195,1.667949,45.12463,83.109497,31.741398,9.857328,83.317657,97.473915,107.146492,0.400181949138641,587.277527,432.735750016282,1.91836985305197,0.0350307122231227,1.03893605364842,-0.156820318012194,501.304853936161,1.98312212827927,0.00973811956798131,1.23841160324166,56.8378430117207,477.190916001085,90.1093468931637,0.00863210603207444,1.35410904113668
