P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.939696,36,35.754601,9.9735,9.343251,108.780243,NaN,0.989486575126648,NaN,31.094444,400,400.000275,25,32.191498,9.110765,57.408131,49.989605,401.536407,399.149506,398.675079,6495.900391,12.197572,11.645596,11.811632,1.740353,1.71854,1.67399,45.119576,83.216537,31.789066,9.805048,83.449181,97.475922,107.141853,0.488471269607544,571.499329,432.735975571339,1.91838313964539,0.0350354905565255,1.0388982701603,-0.160792805512131,501.240982726907,1.98294869176923,0.00973455336457193,1.23864129136339,56.840904415123,477.197846999803,90.1171092298994,0.00863177036674463,1.35409706009477
8,7.939723,36,35.753727,9.9735,9.350471,108.699585,NaN,0.988850057125092,NaN,31.101088,400,399.892334,25,32.19381,9.117963,57.461678,49.989605,401.536407,399.149506,398.675079,6495.900391,12.197572,11.645596,11.811632,1.740353,1.71854,1.67399,45.119576,83.216537,31.789066,9.805048,83.449181,97.475922,107.141853,0.488471269607544,571.499329,432.743405693463,1.91840910639191,0.0350369122975231,1.03885194682785,-0.160686288967042,501.142048750207,1.98269185503596,0.00973042372418872,1.23895099599833,56.8398069503032,477.206525491144,90.1225707406909,0.00863241982108592,1.3540244849595
8,7.940698,36,35.755325,9.9735,9.359649,108.586754,NaN,0.988066077232361,NaN,31.076244,400,399.823792,25,32.190861,9.117249,57.501789,49.989605,401.526398,399.143188,398.750122,6501.681641,12.207047,11.627633,11.817753,1.742308,1.725423,1.667864,45.116089,83.251518,31.807182,9.803843,83.420128,97.566582,107.095474,0.702775835990906,542.39502,432.750392721328,1.91842174716113,0.0350337872288245,1.03884266820345,-0.156840041444298,501.00042717948,1.98231684582788,0.00972365598904098,1.23942483320292,56.8418135114239,477.212497024261,90.1287136723851,0.00863226750279344,1.35400680523698
8,7.941474,36,35.755222,9.9735,9.358846,108.485916,NaN,0.988956809043884,NaN,31.075661,400,399.868469,25,32.181229,9.113912,57.400196,49.984604,401.669586,399.168274,398.872223,6500.491211,12.225828,11.637489,11.812836,1.714461,1.713068,1.650019,45.099579,83.209938,31.776367,9.817211,83.353577,97.488029,107.132233,0.900538504123688,608.281006,432.747531022511,1.91840199504268,0.0350295454721025,1.03888887623744,-0.153779077873367,500.875542042663,1.98198991504271,0.00971813947218652,1.23982907744762,56.8416841795705,477.205232642696,90.1232369873802,0.00863195125693495,1.35405530754843
8,7.942801,36,35.75481,9.9735,9.354109,108.37886,NaN,0.98866194486618,NaN,31.082745,400,399.868347,25,32.178299,9.110568,57.285366,49.984604,401.669586,399.168274,398.872223,6500.491211,12.225828,11.637489,11.812836,1.714461,1.713068,1.650019,45.099579,83.209938,31.776367,9.817211,83.353577,97.488029,107.132233,0.900538504123688,608.281006,432.73914205091,1.91835584791393,0.03502156550713,1.0389901728713,-0.148545195941665,500.743254066847,1.98164428140479,0.00971238458832735,1.24025592804142,56.8411668491481,477.1881133041,90.1101477300029,0.00863125206357235,1.3541671718834
8,7.942205,36,35.755428,9.9735,9.358416,108.317162,NaN,0.988195657730103,NaN,31.080608,400,399.883667,25,32.181622,9.110898,57.221741,49.984604,401.889435,399.444031,399.078064,6496.78418,12.237944,11.649414,11.828865,1.705405,1.696461,1.645874,45.090557,83.142807,31.785755,9.819627,83.309608,97.479568,107.108322,0.158624202013016,609.567017,432.745174268809,1.91838458930885,0.0350256210770652,1.03893025403306,-0.150895825321243,500.666025059483,1.9814402721594,0.00970876692160021,1.24051466545327,56.8419428429743,477.199087457053,90.1189220805222,0.00863160387499033,1.35410064504323
8,7.942902,36,35.75602,9.9735,9.362947,108.349319,NaN,0.989172697067261,NaN,31.086195,400,400.008209,25,32.183708,9.093797,57.02018,49.984604,401.720215,399.319366,398.973572,6502.159668,12.213878,11.642337,11.822958,1.735823,1.702686,1.662617,45.118206,83.186607,31.769703,9.838539,83.385841,97.480835,107.119934,0.299787163734436,610.344604,432.748060493404,1.91838616458351,0.0350229493806873,1.03893703085254,-0.148146864224145,500.70524391679,1.98154157163444,0.00971033296786884,1.24039239904645,56.8426861796355,477.200170694486,90.1203639857788,0.00863149395354574,1.35410186639963
8,7.944827,36,35.757221,9.9735,9.367234,108.390091,NaN,0.988679707050323,NaN,31.096394,400,399.978271,25,32.183033,9.088516,56.910919,49.984604,401.720215,399.319366,398.973572,6502.159668,12.213878,11.642337,11.822958,1.735823,1.702686,1.662617,45.118206,83.186607,31.769703,9.838539,83.385841,97.480835,107.119934,0.299787163734436,610.344604,432.747484829932,1.91836026614451,0.0350137927834281,1.03901015273181,-0.140555629882556,500.754454695512,1.98166750079995,0.00971216050492076,1.24024384723207,56.8441941681895,477.19179922079,90.1154841823343,0.00863077003921865,1.35417714149372
8,7.944173,36,35.75565,9.9735,9.370109,108.400635,NaN,0.98785001039505,NaN,31.089396,400,399.899048,25,32.183678,9.087634,56.941887,49.984604,401.511688,399.180756,398.786133,6492.757813,12.227506,11.642708,11.842721,1.743248,1.711224,1.656867,45.15744,83.113319,31.81847,9.806553,83.391518,97.425751,107.176765,0.559291899204254,560.421936,432.752180652472,1.91838499320737,0.0350178405963938,1.0389566613426,-0.143134521945626,500.769309217121,1.98171043249934,0.00971329100310331,1.24017942129982,56.842221595388,477.199425802141,90.1194126751089,0.00863155943719923,1.35410157046402
8,7.942654,36,35.757244,9.9735,9.370109,108.400635,NaN,0.988354980945587,NaN,31.089396,400,399.899048,25,32.183678,9.087098,57.332291,49.984604,401.511688,399.180756,398.786133,6492.757813,12.227506,11.642708,11.842721,1.743248,1.711224,1.656867,45.15744,83.113319,31.81847,9.806553,83.391518,97.425751,107.176765,0.559291899204254,560.421936,432.756149072483,1.91841786957304,0.0350257991340818,1.03887661100883,-0.149124952880697,500.767505576476,1.98170164757148,0.00971273358345566,1.24020148905954,56.844223046838,477.212744858332,90.130977371687,0.00863175649110432,1.35403323404484
8,7.942654,36,35.757244,9.9735,9.372241,108.385742,NaN,0.988354980945587,NaN,31.084942,400,399.845673,25,32.1917,9.091611,57.686737,49.984604,401.363739,399.016418,398.65036,6502.816406,12.231325,11.654319,11.847664,1.755588,1.700547,1.661579,45.171963,83.190704,31.82303,9.801045,83.424988,97.442245,107.174652,0.25721874833107,588.701599,432.758363942398,1.91842570923289,0.0350262605891334,1.03886252154421,-0.149124952880697,500.749034806836,1.98165323687984,0.00971191276016876,1.24026177375681,56.844223046838,477.215592866153,90.1330807384056,0.00863189146771995,1.35401362857696
8,7.943173,36,35.756508,9.9735,9.366303,108.333786,NaN,0.988339781761169,NaN,31.080025,400,399.743408,25,32.19178,9.09029,57.725136,49.984604,401.41922,399.139038,398.765015,6494.341797,12.221508,11.64481,11.841556,1.729125,1.694049,1.634525,45.186966,83.022949,31.803703,9.826774,83.436218,97.460861,107.148224,0.143587335944176,577.668884,432.750839096483,1.918392640321,0.0350222558167542,1.03892912256786,-0.14707809212905,500.685423780398,1.98148837523872,0.00970930593323659,1.24046217153848,56.8432989226409,477.202944363627,90.1229414949982,0.0086314924842708,1.35408992149449
8,7.940892,36,35.758354,9.9735,9.353135,108.292252,NaN,0.988481462001801,NaN,31.07123,400,399.751495,25,32.194286,9.091002,57.645306,49.984604,401.41922,399.139038,398.765015,6494.341797,12.221508,11.64481,11.841556,1.729125,1.694049,1.634525,45.186966,83.022949,31.803703,9.826774,83.436218,97.460861,107.148224,0.143587335944176,577.668884,432.743118633512,1.918393593038,0.0350313599387998,1.03889595924634,-0.156074779366463,500.631807342649,1.98134312261387,0.00970637017973147,1.24065648043037,56.8456167376505,477.204883797875,90.1263753852929,0.00863108158371078,1.35410363467481
8,7.941157,36,35.760742,9.9735,9.335947,108.31031,NaN,0.987894952297211,NaN,31.070465,400,399.812042,25,32.189484,9.108002,57.56171,49.972668,401.678467,399.357361,398.8526,6497.800781,12.223496,11.654676,11.829952,1.740789,1.710532,1.658313,45.183167,83.136559,31.793049,9.818861,83.315552,97.460899,107.147217,0.321033954620361,577.156006,432.724568412077,1.918324641317,0.0350262493603935,1.03902368167258,-0.155029469971339,500.651505305647,1.98138868560825,0.009706531219648,1.24061623709018,56.8486149376292,477.181896655527,90.1119901410018,0.00862934180609859,1.35429702117269
8,7.938036,36,35.75919,9.9735,9.339554,108.358833,NaN,0.988348245620728,NaN,31.035231,400,399.941772,25,32.185814,9.097698,57.414883,49.972668,401.581696,399.235596,398.782074,6494.175781,12.223649,11.636407,11.821046,1.737,1.722023,1.667157,45.184208,83.087738,31.76119,9.846741,83.394882,97.474289,107.157387,0.49636447429657,610.810425,432.736473044675,1.91840549084208,0.0350433963007422,1.03883518654992,-0.167342126299332,500.713456031106,1.98155502897772,0.00970974907417936,1.24039776519091,56.8466663771759,477.209927576195,90.1310066653171,0.0086310929226102,1.35408116181625
8,7.937454,36,35.759041,9.9735,9.357154,108.461311,NaN,0.988531708717346,NaN,31.023365,400,399.961517,25,32.197319,9.093827,57.386211,49.972668,401.581696,399.235596,398.782074,6494.175781,12.223649,11.636407,11.821046,1.737,1.722023,1.667157,45.184208,83.087738,31.76119,9.846741,83.394882,97.474289,107.157387,0.49636447429657,610.810425,432.756275909729,1.91848281019701,0.0350502609271567,1.03868822466726,-0.169638578924435,500.840716730788,1.98188893555884,0.00971544847694075,1.23998110995014,56.8464793017292,477.237888410639,90.151495920095,0.00863245856673522,1.35388654588087
8,7.936856,36,35.759457,9.9735,9.368452,108.514626,NaN,0.988162755966187,NaN,31.038891,400,399.875488,25,32.208748,9.098139,57.379387,49.972668,401.566406,399.173248,398.753235,6502.016113,12.232594,11.64613,11.820332,1.729368,1.720374,1.649924,45.20929,83.174469,31.749918,9.843022,83.401512,97.472794,107.168358,0.146243065595627,582.025391,432.76957236641,1.91853729491095,0.0350558451479291,1.03858218351117,-0.171998296770312,500.906350519683,1.98205985557676,0.00971823954906772,1.23977186178465,56.8470016047546,477.258042336459,90.1668335410841,0.00863330027022283,1.35375404729099
8,7.935396,36,35.760532,9.9735,9.365871,108.503044,NaN,0.987745404243469,NaN,31.026953,400,399.795898,25,32.210766,9.098611,57.306873,49.972668,401.64502,399.288544,398.885986,6497.269043,12.228428,11.638249,11.825262,1.727803,1.713289,1.656316,45.195675,83.082108,31.72578,9.858635,83.286888,97.510704,107.138443,0,609.445435,432.77070477435,1.91855942128327,0.0350629492658641,1.03852234806276,-0.177760045134107,500.890776303828,1.98201631178687,0.00971722579256616,1.23983337107706,56.8483512833225,477.267009394247,90.1746225876521,0.00863343231982621,1.35370815776224
8,7.934357,36,35.760681,9.9735,9.362089,108.431946,NaN,0.988888263702393,NaN,30.995367,400,399.813538,25,32.205856,9.110291,57.259113,49.972668,401.64502,399.288544,398.885986,6497.269043,12.228428,11.638249,11.825262,1.727803,1.713289,1.656316,45.195675,83.082108,31.72578,9.858635,83.286888,97.510704,107.138443,0,609.445435,432.769490553254,1.91856801930082,0.0350675851886176,1.03849259016717,-0.181860845634219,500.802447894412,1.98178447449363,0.00971325720424399,1.24012241703419,56.8485383524596,477.270261916111,90.1771867597996,0.00863354584244363,1.35368798740346
8,7.930902,36,35.759304,9.9735,9.354925,108.368431,NaN,0.98894876241684,NaN,30.977962,400,399.856842,25,32.197903,9.108514,57.353313,49.972668,401.646576,399.215942,398.892059,6501.837891,12.257869,11.647519,11.829187,1.728692,1.720523,1.656853,45.181164,83.127747,31.737848,9.864378,83.295746,97.509796,107.136063,0.636779963970184,596.829529,432.771074056449,1.91861652127629,0.0350841826067926,1.03835795836713,-0.195500208157682,500.725232134168,1.98158560562861,0.00971023829970446,1.24036043863999,56.8468095082998,477.286695343187,90.1878348798317,0.0086346996232072,1.35355492400452
8,7.932,36,35.759262,9.9735,9.345574,108.360649,NaN,0.988679051399231,NaN,30.975513,400,399.847473,25,32.190403,9.117606,57.494007,49.972668,401.706757,399.423157,398.89624,6494.211914,12.222578,11.651936,11.830783,1.743121,1.721027,1.670573,45.19474,83.218864,31.747616,9.861426,83.296204,97.522522,107.116928,NaN,578.5849,432.758496087044,1.91855836279776,0.0350763875580972,1.03847738095145,-0.191165128276907,500.715627075038,1.98156053639534,0.00970982400965295,1.2403914006158,56.8467567758213,477.265528357769,90.1721521315916,0.00863370811445962,1.35369973445518
8,7.932673,36,35.761383,9.9735,9.339588,108.385239,NaN,0.987649440765381,NaN,31.002312,400,399.920471,25,32.203907,9.108952,57.649773,49.972668,401.706757,399.423157,398.89624,6494.211914,12.222578,11.651936,11.830783,1.743121,1.721027,1.670573,45.19474,83.218864,31.747616,9.861426,83.296204,97.522522,107.116928,NaN,578.5849,432.75052145336,1.91852177736983,0.0350715554129359,1.03855231143604,-0.188508240563635,500.743726568328,1.98162878910448,0.00971043789638037,1.24032114077448,56.8494197032657,477.254067264269,90.1659847646246,0.0086325872769896,1.35380959267552
8,7.929893,36,35.760727,9.9735,9.346927,108.399879,NaN,0.988202393054962,NaN,31.005802,400,399.917145,25,32.218712,9.107407,57.670517,49.972668,401.596375,399.286041,398.789886,6504.748535,12.227779,11.654102,11.838576,1.769628,1.735118,1.686827,45.174503,83.058395,31.770153,9.837947,83.263237,97.584473,107.09446,0,595.903992,432.765404353936,1.91860898314748,0.0350877529746543,1.03835753908722,-0.199484301588313,500.762626756693,1.98167999499652,0.00971147408789755,1.24025277308171,56.8485961052205,477.285185139523,90.188261146999,0.00863424038700292,1.35358613263039
8,7.930579,36,35.758175,9.9735,9.34997,108.386063,NaN,0.989009618759155,NaN,30.982208,400,399.945618,25,32.220337,9.10761,57.420902,49.973782,401.786255,399.454163,398.996582,6504.628906,12.253482,11.677683,11.838439,1.743243,1.717869,1.666251,45.213161,83.003967,31.768711,9.833555,83.235344,97.559402,107.083588,0.739993155002594,619.835083,432.766772484642,1.91860530600131,0.035084806658041,1.03837359886603,-0.196775550210191,500.748379284281,1.98164914896232,0.00971160491372425,1.24027336851289,56.8453919916805,477.281645574955,90.1828807253776,0.00863476795798435,1.35357307625668
8,7.931508,36,35.757927,9.9735,9.35307,108.356361,NaN,0.988289594650269,NaN,30.969154,400,399.936035,25,32.215664,9.0983,57.192207,49.973782,401.786255,399.454163,398.996582,6504.628906,12.253482,11.677683,11.838439,1.743243,1.717869,1.666251,45.213161,83.003967,31.768711,9.833555,83.235344,97.559402,107.083588,0.739993155002594,619.835083,432.767565269495,1.9185965754355,0.0350805963707888,1.03840207093051,-0.193107567023901,500.711819671432,1.98155395429641,0.00971005438731201,1.2403902812177,56.8450806102834,477.278259343917,90.1801102914719,0.00863467507658935,1.35359270529427
8,7.930152,36,35.759689,9.9735,9.353758,108.348549,NaN,0.987627983093262,NaN,30.989969,400,399.977234,25,32.205345,9.091333,57.043266,49.973782,401.733826,399.441284,398.972382,6491.019531,12.234735,11.657262,11.825261,1.755761,1.737467,1.678222,45.236385,82.855858,31.766253,9.841657,83.309151,97.53788,107.118744,0.186668425798416,564.784607,432.77182087493,1.91862847957218,0.0350878715338074,1.03832617810074,-0.198461588935118,500.700134559497,1.98151884067884,0.00970900768287756,1.2404463880921,56.8472928870002,477.29137270645,90.1917077124625,0.00863481634682619,1.35352843910293
8,7.92913,36,35.760063,9.9735,9.353758,108.348549,NaN,0.988837361335754,NaN,30.989969,400,399.977234,25,32.205345,9.107836,57.057587,49.973782,401.684143,399.340057,398.885803,6495.329102,12.245091,11.670359,11.829548,1.752553,1.720381,1.668491,45.218067,83.052986,31.728706,9.878724,83.255745,97.520561,107.12645,0,592.160156,432.774489639982,1.91865062094151,0.0350932439678914,1.0382724063163,-0.202497304434871,500.699711085598,1.98151677884049,0.00970887693141877,1.24045157356266,56.8477624508484,477.299740610921,90.1982953647877,0.00863511091685965,1.35347645919143
8,7.930559,36,35.759251,9.9735,9.354097,108.367706,NaN,0.988726913928986,NaN,30.990129,400,399.990417,25,32.194859,9.119638,57.102409,49.973782,401.684143,399.340057,398.885803,6495.329102,12.245091,11.670359,11.829548,1.752553,1.720381,1.668491,45.218067,83.052986,31.728706,9.878724,83.255745,97.520561,107.12645,0,592.160156,432.771110025134,1.91862090840619,0.0350858058357514,1.03834536216411,-0.196854520043814,500.724392868321,1.98158354071555,0.00971021686596051,1.24036264251735,56.8467429649279,477.288243591849,90.1889212920308,0.00863478742130859,1.3535435148893
8,7.930559,36,35.759251,9.9735,9.360209,108.413887,NaN,0.988726913928986,NaN,30.990528,400,399.982727,25,32.198906,9.107337,57.242599,49.973782,401.586121,399.340485,398.761841,6495.088867,12.228659,11.668923,11.833378,1.733152,1.696091,1.660767,45.242966,83.012329,31.729548,9.886106,83.208054,97.534904,107.116074,0.332710921764374,567.737488,432.777456268995,1.91864337241743,0.0350871298716977,1.0383051187996,-0.196854520043814,500.78166973651,1.98173366062114,0.00971276210368748,1.24017565600233,56.8467429649279,477.29640571002,90.1949516021617,0.00863517414838191,1.35348746796533
8,7.929324,36,35.756786,9.9735,9.363945,108.460159,NaN,0.988487839698792,NaN,30.985527,400,399.964844,25,32.203514,9.123895,57.453365,49.973782,401.587158,399.221375,398.771851,6497.75293,12.250645,11.67114,11.831388,1.750811,1.720052,1.669399,45.277954,83.055634,31.756203,9.877182,83.227249,97.579849,107.087959,0.184125259518623,576.495117,432.784559700197,1.91868385614714,0.0350944309821977,1.03821557938612,-0.201731199066217,500.841838028753,1.98189761511905,0.00971617360089528,1.23995458907673,56.8436479822291,477.3089866768,90.2015764067171,0.0086364419362334,1.35336502874921
8,7.928944,36,35.757076,9.9735,9.368735,108.551651,NaN,0.988247513771057,NaN,30.974365,400,399.90979,25,32.195915,9.109868,57.466164,49.973782,401.587158,399.221375,398.771851,6497.75293,12.250645,11.67114,11.831388,1.750811,1.720052,1.669399,45.277954,83.055634,31.756203,9.877182,83.227249,97.579849,107.087959,0.184125259518623,576.495117,432.790524649301,1.91870969038793,0.0350974665333462,1.03816410076703,-0.203231831127312,500.954939544864,1.98219322086025,0.00972111100799558,1.23959000183362,56.8440121068011,477.318624148321,90.2090118811366,0.00863681953482888,1.35330314781216
8,7.928625,36,35.757366,9.9735,9.37149,108.652679,NaN,0.987803339958191,NaN,30.996126,400,399.877655,25,32.187973,9.09445,57.360504,49.973782,401.559082,399.314148,398.796661,6494.479004,12.237345,11.659552,11.839251,1.746545,1.730971,1.665329,45.304554,83.150505,31.772005,9.875096,83.203423,97.555931,107.110054,0.425872147083283,594.580933,432.794217437889,1.91872672433996,0.0350997406799859,1.03812922342442,-0.204491614203562,501.079825217355,1.98251962027366,0.00972657005602875,1.23918861402313,56.8443762289824,477.32506410329,90.2140848193498,0.00863704562248653,1.35326321648883
8,7.92726,36,35.758907,9.9735,9.378551,108.683533,NaN,0.988675475120544,NaN,30.982597,400,399.873901,25,32.181232,9.093622,57.468552,49.973682,401.529755,399.204926,398.756622,6500.191406,12.249914,11.666193,11.842602,1.751978,1.708808,1.667305,45.319061,83.037979,31.799948,9.852961,83.203995,97.530182,107.123993,0.433570623397827,569.695984,432.805109824492,1.91878223834543,0.0351084491896346,1.03801111987278,-0.209882654582714,501.116319548382,1.98261127485162,0.00972772840306629,1.23908632752013,56.846311058842,477.346567404016,90.2316447848111,0.00863764440357079,1.35313832142622
8,7.926222,36,35.758984,9.9735,9.384745,108.729996,NaN,0.988890707492828,NaN,30.964329,400,399.897308,25,32.178093,9.094873,57.592636,49.973682,401.529755,399.204926,398.756622,6500.191406,12.249914,11.666193,11.842602,1.751978,1.708808,1.667305,45.319061,83.037979,31.799948,9.852961,83.203995,97.530182,107.123993,0.433570623397827,569.695984,432.814247544225,1.91882748046218,0.0351152518252941,1.03791596195657,-0.213982684390487,501.173800122385,1.98276160782003,0.00973025694979255,1.23890173504969,56.8464077357871,477.363074351178,90.2439276961067,0.00863840540021342,1.35302633369201
8,7.927305,36,35.757496,9.9735,9.389398,108.716591,NaN,0.98896062374115,NaN,30.953531,400,399.865936,25,32.179752,9.095354,57.604202,49.973682,401.6185,399.27475,398.828613,6493.974609,12.244213,11.659555,11.830507,1.731506,1.706019,1.659586,45.315632,82.95565,31.809551,9.863427,83.142799,97.539223,107.116768,0.166609138250351,584.195801,432.816251335955,1.91882111338235,0.0351105621852269,1.03794229959143,-0.209704916804867,501.158869536694,1.98272630097924,0.00973004032792479,1.23893482844437,56.8445394553918,477.359475193603,90.2396560651171,0.00863864046332706,1.35302923189843
8,7.930387,36,35.755455,9.9735,9.389644,108.638741,NaN,0.988893210887909,NaN,30.951754,400,399.886322,25,32.175098,9.10709,57.481945,49.973682,401.6185,399.27475,398.828613,6493.974609,12.244213,11.659555,11.830507,1.731506,1.706019,1.659586,45.315632,82.95565,31.809551,9.863427,83.142799,97.539223,107.116768,0.166609138250351,584.195801,432.808464773866,1.91875526366393,0.0350944094351075,1.03810253543173,-0.197533666861375,501.06470906885,1.98248489644093,0.00972647168505672,1.23921814848273,56.8419767453689,477.333783702701,90.2184582131628,0.00863797959102007,1.35317546070152
8,7.927623,36,35.756634,9.9735,9.390362,108.592476,NaN,0.988550662994385,NaN,30.960098,400,399.915039,25,32.174934,9.106447,57.436226,49.973682,401.795044,399.47757,399.030884,6496.521484,12.221633,11.648754,11.812786,1.723583,1.712303,1.649202,45.361191,82.976013,31.821835,9.875087,83.281326,97.571701,107.100235,0.610026836395264,584.278748,432.816422226182,1.91881776658977,0.0351090982948464,1.03795267108327,-0.208448924850927,501.006041420236,1.98232821856304,0.00972351303977889,1.23941989595219,56.8434571297783,477.357514350397,90.2372732354427,0.00863878252685072,1.35303006028164
8,7.92894,36,35.756992,9.9735,9.391804,108.571442,NaN,0.988530874252319,NaN,30.958138,400,400.00177,25,32.17239,9.112469,57.530521,49.973682,401.619324,399.365875,398.829071,6495.268066,12.237514,11.662712,11.831037,1.718967,1.698091,1.641787,45.348854,83.140076,31.771383,9.912729,83.280624,97.585022,107.101707,0.163174897432327,610.622742,432.814482745438,1.91879453841575,0.0351024844819476,1.03801235917273,-0.203247627546318,500.979566333312,1.98225795154686,0.00972222996094357,1.23950929730925,56.8439066364814,477.34938285191,90.231651281784,0.00863829971163133,1.35309101523566
8,7.926586,36,35.757915,9.9735,9.399112,108.621689,NaN,0.988079488277435,NaN,30.93412,400,399.965881,25,32.1749,9.123147,57.501762,49.973682,401.619324,399.365875,398.829071,6495.268066,12.237514,11.662712,11.831037,1.718967,1.698091,1.641787,45.348854,83.140076,31.771383,9.912729,83.280624,97.585022,107.101707,0.163174897432327,610.622742,432.82820913081,1.91887237068327,0.0351164488266513,1.03784087275604,-0.212544862831294,501.040801302044,1.98241600796388,0.00972467274448171,1.23932033963501,56.8450655433963,477.378463915452,90.2541447046768,0.00863942579820706,1.35290530465244
8,7.924834,36,35.757454,9.9735,9.405892,108.694984,NaN,0.988248109817505,NaN,30.931238,400,399.983276,25,32.179523,9.118369,57.32695,49.973682,401.697296,399.351318,398.886841,6501.311035,12.258375,11.670665,11.832121,1.711539,1.70435,1.642758,45.329441,82.89917,31.731247,9.923974,83.277451,97.610779,107.081749,0,559.892456,432.839814738717,1.91893522252804,0.0351271373305859,1.03770457192825,-0.219465824464635,501.132146293193,1.98265642543804,0.00972886660187937,1.2390205777824,56.8444867207573,477.400906739256,90.2702351250093,0.00864061458007723,1.35274496122645
8,7.923445,36,35.754158,9.9735,9.414471,108.728523,NaN,0.988433361053467,NaN,30.915554,400,399.964172,25,32.181984,9.102752,57.178005,49.973682,401.564117,399.351135,398.815826,6496.651367,12.20747,11.653662,11.816253,1.743212,1.712363,1.668462,45.343052,83.002396,31.756004,9.906289,83.226387,97.634903,107.072517,0.47552290558815,617.014771,432.852338512322,1.91899681496396,0.0351363082405781,1.03757564393041,-0.224953641291563,501.177414118977,1.98278336916547,0.00973186451535237,1.23884137458082,56.8403481513412,477.420442765559,90.2811093934592,0.00864243865944132,1.35256319634646
8,7.925422,36,35.755177,9.9735,9.414132,108.753815,NaN,0.988179266452789,NaN,30.8958,400,399.949036,25,32.171638,9.105801,57.20359,49.973682,401.661591,399.415833,398.939636,6501.636719,12.220755,11.64939,11.814636,1.744726,1.711463,1.653304,45.345867,82.941551,31.75498,9.904843,83.227364,97.565033,107.111496,NaN,598.681152,432.846832009602,1.91895274742015,0.0351258272914136,1.03768147676802,-0.217142907111509,501.207597583519,1.98285980909717,0.00973289875441599,1.23875448175545,56.8416276752684,477.405308083997,90.2710234850814,0.00864144386697483,1.35268157946763
8,7.923458,36,35.754765,9.9735,9.411363,108.741943,NaN,0.988258481025696,NaN,30.900352,400,399.958557,25,32.167133,9.097418,57.253559,49.973682,401.661591,399.415833,398.939636,6501.636719,12.220755,11.64939,11.814636,1.744726,1.711463,1.653304,45.345867,82.941551,31.75498,9.904843,83.227364,97.565033,107.111496,NaN,598.681152,432.849079799893,1.91898512061573,0.0351355665335215,1.03759664620414,-0.224902276066473,501.193355049418,1.98282356498608,0.00973239010906391,1.23879616783547,56.841110344317,477.416717273312,90.2790121833623,0.00864209666302576,1.35259753478047
8,7.923688,36,35.755981,9.9735,9.411363,108.741943,NaN,0.988543331623077,NaN,30.900352,400,399.958557,25,32.167133,9.094181,57.377544,49.978226,401.678375,399.383545,398.927795,6504.128906,12.22565,11.662775,11.823737,1.737886,1.709195,1.658396,45.336735,82.843956,31.733553,9.914259,83.197365,97.600349,107.09539,0.415850579738617,586.224182,432.848480101681,1.91898013832693,0.0351343554983869,1.03760870055718,-0.223993517214865,501.191984859051,1.98281687821727,0.00973196460540854,1.23881285182792,56.8426372101278,477.415957420027,90.2797668878058,0.00864172910449138,1.35262049505384
8,7.922259,36,35.755367,9.9735,9.403973,108.696892,NaN,0.988461077213287,NaN,30.908548,400,399.982941,25,32.16098,9.094539,57.47493,49.978226,401.678375,399.383545,398.927795,6504.128906,12.22565,11.662775,11.823737,1.737886,1.709195,1.658396,45.336735,82.843956,31.733553,9.914259,83.197365,97.600349,107.09539,0.415850579738617,586.224182,432.844538371527,1.91898395840558,0.035140279806241,1.03758212879193,-0.229639998226617,501.136863289013,1.98267409617054,0.00972970173947295,1.23898428241308,56.8418662485979,477.416815141612,90.2797362797183,0.00864193714928649,1.35260566019815
8,7.922259,36,35.755367,9.9735,9.403367,108.669373,NaN,0.988461077213287,NaN,30.908669,400,399.982849,25,32.158871,9.103366,57.504623,49.978226,401.356537,399.179993,398.692139,6501.376465,12.209684,11.643661,11.82553,1.748343,1.708305,1.661628,45.364178,82.960022,31.698315,9.947998,83.218895,97.596741,107.109642,0.301792740821838,601.473816,432.843909595556,1.9189817330727,0.0351401485144793,1.03758609192025,-0.229639998226617,501.102766166882,1.98258479768054,0.00972818789104994,1.23909431216202,56.8418662485979,477.416006390052,90.2791383597699,0.00864189883944391,1.35261119018787
8,7.923153,36,35.757271,9.9735,9.411533,108.618629,NaN,0.987825214862823,NaN,30.897398,400,399.861237,25,32.155354,9.115864,57.404091,49.978226,401.396484,399.191101,398.715881,6505.302734,12.222099,11.658396,11.834271,1.748084,1.720949,1.660357,45.409962,82.851555,31.649391,9.973512,83.213692,97.541397,107.153755,0.0978457778692245,599.440735,432.850051428314,1.91899235192159,0.0351372094032105,1.03757955032898,-0.226107400058879,501.037735732146,1.98240961851964,0.00972472962068274,1.23932374442558,56.8442569478406,477.421511015799,90.2852692664503,0.00864164044288227,1.35260136728701
8,7.923265,36,35.757252,9.9735,9.428179,108.553856,NaN,0.988474309444427,NaN,30.872269,400,399.750885,25,32.142975,9.112406,57.344299,49.978226,401.396484,399.191101,398.715881,6505.302734,12.222099,11.658396,11.834271,1.748084,1.720949,1.660357,45.409962,82.851555,31.649391,9.973512,83.213692,97.541397,107.153755,0.0978457778692245,599.440735,432.867030149845,1.91905104596682,0.0351402253126046,1.0374766486198,-0.225664858654454,500.957474054787,1.98219941263597,0.00972117084827125,1.23958356278411,56.844233091582,477.442826545981,90.3010084649545,0.00864265522907852,1.35245540623622
8,7.923096,36,35.758511,9.9735,9.437147,108.531868,NaN,0.987863063812256,NaN,30.87043,400,399.821991,25,32.141659,9.084609,57.462177,49.978226,401.529816,399.292999,398.834442,6499.392578,12.223139,11.654058,11.821641,1.765664,1.738805,1.672998,45.404202,83.016357,31.679342,9.951679,83.097977,97.534615,107.153763,0.184942081570625,503.917145,432.876774387593,1.91908763041748,0.0351430576461409,1.03740925959686,-0.226332623838914,500.928794798217,1.98212106941542,0.00971951984442288,1.23968938143976,56.8458138604614,477.457211554439,90.3130076479921,0.00864299323771329,1.35237552760562
8,7.923289,36,35.757679,9.9735,9.433614,108.556252,NaN,0.988588452339172,NaN,30.868473,400,399.879852,25,32.135658,9.072163,57.573631,49.978226,401.483246,399.148712,398.736786,6499.995117,12.212964,11.656457,11.804502,1.750549,1.726167,1.683074,45.387398,83.01799,31.688509,9.937383,83.105232,97.473618,107.192009,0.148626118898392,596.906677,432.872606190821,1.91907048005894,0.0351412760894791,1.0374424203905,-0.225570028958089,500.959961839667,1.98220484272194,0.00972115341042412,1.23957981726098,56.8447692271376,477.45025899158,90.3069662437264,0.00864289081889253,1.3524108667158
8,7.923087,36,35.758045,9.9735,9.433048,108.553268,NaN,0.988817870616913,NaN,30.866564,400,399.865265,25,32.124588,9.087993,57.60891,49.978226,401.483246,399.148712,398.736786,6499.995117,12.212964,11.656457,11.804502,1.750549,1.726167,1.683074,45.387398,83.01799,31.688509,9.937383,83.105232,97.473618,107.192009,0.148626118898392,596.906677,432.872545447796,1.91907277715217,0.0351422172663697,1.03743554017213,-0.2263681856017,500.955849545189,1.98219313712166,0.00972086111068485,1.2395968620057,56.8452287677789,477.451410216759,90.3082136139215,0.00864284554552238,1.35240834686003
8,7.922553,36,35.757267,9.9735,9.441904,108.552132,NaN,0.989038109779358,NaN,30.87381,400,399.876892,25,32.115013,9.086562,57.550991,49.978226,401.439545,399.216675,398.869751,6498.460938,12.210499,11.633536,11.814666,1.755922,1.726738,1.665343,45.383312,83.108482,31.707859,9.912971,83.140442,97.450134,107.20459,0.219424918293953,508.630005,432.883124149833,1.91911685349597,0.0351469477374251,1.03734981132246,-0.228478238079447,500.955320065217,1.98219373133065,0.00972107068370017,1.23959070156577,56.8442519254706,477.466757908971,90.3187205193834,0.00864378457212572,1.35229218534852
8,7.923989,36,35.75901,9.9735,9.45315,108.542229,NaN,0.98842716217041,NaN,30.858049,400,399.842621,25,32.110588,9.09984,57.447617,49.990204,401.7117,399.330139,399.025269,6500.619141,12.213671,11.623916,11.801368,1.76959,1.753324,1.684986,45.395927,83.141319,31.678686,9.96523,83.120415,97.455223,107.207497,0.293436169624329,585.634338,432.89104877704,1.9191270372144,0.0351418208268843,1.03735160363012,-0.22280425856718,500.94107533811,1.98215197307333,0.00971991582094904,1.23965457209378,56.8464403799111,477.471965994109,90.3244580611386,0.00864355592634117,1.35228207237611
8,7.923311,36,35.759739,9.9735,9.461897,108.538315,NaN,0.989782571792603,NaN,30.83844,400,399.938629,25,32.111866,9.122569,57.391541,49.990204,401.7117,399.330139,399.025269,6500.619141,12.213671,11.623916,11.801368,1.76959,1.753324,1.684986,45.395927,83.141319,31.678686,9.96523,83.120415,97.455223,107.207497,0.293436169624329,585.634338,432.901888262494,1.91917382395943,0.0351472851277312,1.03725914712158,-0.22548310194037,500.935399782709,1.98213524715552,0.00971944536565611,1.23968037759735,56.8473556631448,477.489602244995,90.3382892605063,0.00864419232217011,1.35217235667336
8,7.923875,36,35.758678,9.9735,9.467,108.530983,NaN,0.987612843513489,NaN,30.820347,400,400.00238,25,32.106915,9.117775,57.383564,49.990204,401.708221,399.43985,399.030457,6498.82666,12.216276,11.648189,11.819638,1.753747,1.729913,1.685812,45.404102,83.102692,31.658491,9.990482,83.228233,97.554092,107.129639,NaN,596.254272,432.905712387492,1.91918034121545,0.0351454199885826,1.03725539324914,-0.223254671447876,500.927509004318,1.98211727539012,0.00971941270719525,1.23969524776438,56.8460235380997,477.49105402302,90.3382149396876,0.00864455040119501,1.35214697252312
8,7.924695,36,35.758858,9.9735,9.469194,108.497887,NaN,0.988623857498169,NaN,30.822069,400,400.051514,25,32.105927,9.110192,57.3936,49.990204,401.822662,399.520538,399.074219,6503.412109,12.223796,11.664303,11.826884,1.744413,1.725847,1.675384,45.416969,83.020935,31.673304,9.990776,83.160126,97.572029,107.14119,0.694138050079346,587.704712,432.905852450692,1.9191706401251,0.0351415775322427,1.03728396615258,-0.220014968516125,500.886274408445,1.98200877817478,0.00971752716462234,1.2398310396645,56.8462495370625,477.487683401876,90.3359169322677,0.00864434169738313,1.35217259361511
8,7.924031,36,35.758018,9.9735,9.471702,108.45459,NaN,0.988283753395081,NaN,30.813772,400,400.082092,25,32.109657,9.100458,57.250557,49.990204,401.822662,399.520538,399.074219,6503.412109,12.223796,11.664303,11.826884,1.744413,1.725847,1.675384,45.416969,83.020935,31.673304,9.990776,83.160126,97.572029,107.14119,0.694138050079346,587.704712,432.910183222327,1.91919422053665,0.0351456165707134,1.03723292871443,-0.222638318207089,500.833539533067,1.98187273225916,0.00971543594968898,1.2399941026096,56.8451948673685,477.495528457735,90.3408100163144,0.00864494228088315,1.35210682278077
8,7.921794,36,35.758274,9.9735,9.472162,108.424774,NaN,0.989299416542053,NaN,30.807718,400,400.062988,25,32.110401,9.087509,57.237682,49.990204,401.797974,399.487762,398.945709,6502.323242,12.196479,11.660459,11.822682,1.760147,1.721947,1.689977,45.403366,83.051033,31.685585,9.982862,83.114792,97.527763,107.169411,0.370956242084503,580.438782,432.91648572851,1.91924434371493,0.0351574985195704,1.03711305334648,-0.231477542516927,500.796276484725,1.98177442839209,0.00971370364781179,1.24011810897837,56.8455162926364,477.513969444045,90.3547263006189,0.00864574572107133,1.35198481666421
8,7.922563,36,35.759396,9.9735,9.472162,108.424774,NaN,0.988766551017761,NaN,30.807718,400,400.062988,25,32.110401,9.084961,57.284653,49.990204,401.797974,399.487762,398.945709,6502.323242,12.196479,11.660459,11.822682,1.760147,1.721947,1.689977,45.403366,83.051033,31.685585,9.982862,83.114792,97.527763,107.169411,0.370956242084503,580.438782,432.914483256756,1.91922769276446,0.0351534474410461,1.03715322750001,-0.228438722999499,500.795007262222,1.98176824591305,0.00971331132091134,1.24013363366184,56.8469250173598,477.508886787842,90.352180779852,0.00864519904479813,1.35203583017509
8,7.922563,36,35.759396,9.9735,9.479963,108.429031,NaN,0.988766551017761,NaN,30.807573,400,399.951447,25,32.107075,9.085645,57.405106,49.990204,401.577881,399.235016,398.767212,6498.45752,12.188253,11.640267,11.804015,1.751917,1.735433,1.682523,45.368851,83.005867,31.719131,9.98636,83.187195,97.535553,107.166321,0.190203279256821,570.8349,432.922573891136,1.91925631940388,0.0351551364742512,1.03710248328381,-0.228438722999499,500.800286474467,1.98178208116411,0.00971354588674757,1.24011642294453,56.8469250173598,477.519292744991,90.3598774916673,0.00864569178287389,1.35196489545935
8,7.924095,36,35.758835,9.9735,9.482501,108.434006,NaN,0.988002479076385,NaN,30.822157,400,399.917053,25,32.110935,9.095275,57.450645,49.990204,401.563721,399.278198,398.81543,6501.92334,12.20086,11.643586,11.823471,1.74814,1.721176,1.657449,45.397011,83.137253,31.714512,10.01049,83.107826,97.504982,107.179756,0.348364979028702,627.303711,432.921217282187,1.91923246570655,0.0351476174789111,1.03716599102904,-0.222385457992118,500.80709054521,1.98180134051894,0.00971401617043307,1.24008855276753,56.8462206594671,477.5101367618,90.3524983853619,0.00864541123014108,1.3520191259368
8,7.925757,36,35.759598,9.9735,9.490532,108.473228,NaN,0.987945318222046,NaN,30.803362,400,399.923462,25,32.116203,9.095424,57.610291,49.990204,401.563721,399.278198,398.81543,6501.92334,12.20086,11.643586,11.823471,1.74814,1.721176,1.657449,45.397011,83.137253,31.714512,10.01049,83.107826,97.504982,107.179756,0.348364979028702,627.303711,432.925219629856,1.91922596051856,0.0351406060878757,1.03720055082533,-0.215819534519994,500.854863582505,1.98192458826501,0.00971591017063043,1.23994071073304,56.8471786342331,477.508431745042,90.3520627517557,0.00864512240951504,1.35204187890167
8,7.926126,36,35.758327,9.9735,9.508147,108.584328,NaN,0.989119708538055,NaN,30.795319,400,399.924042,25,32.119289,9.088445,57.736942,49.990204,401.835449,399.37912,399.032593,6497.803711,12.215812,11.634286,11.794393,1.7332,1.737566,1.664425,45.393517,83.002579,31.732882,10.017197,83.082878,97.531982,107.175987,0.940084636211395,604.025574,432.942528521789,1.91928261081572,0.0351424762172075,1.03710528278175,-0.21436189839369,500.994031106036,1.98229244428204,0.00972247234788932,1.23947593380153,56.8455828374787,477.527925740351,90.3651068143115,0.00864639212326716,1.35189047844992
8,7.928565,36,35.75938,9.9735,9.512987,108.70047,NaN,0.988361179828644,NaN,30.781637,400,399.969421,25,32.119362,9.078056,57.737843,49.990513,401.68396,399.313782,398.837799,6500.038574,12.198429,11.651667,11.810125,1.767199,1.751991,1.697649,45.417423,82.998726,31.782875,9.986233,83.065468,97.542694,107.166191,NaN,542.392822,432.941200220093,1.91924759314676,0.0351306899245654,1.0372011172478,-0.204728568281837,501.136772111636,1.98266363269467,0.00972849456828032,1.23902510918568,56.8469049288431,477.516106841352,90.3575037032408,0.0086455452905192,1.35198637702099
8,7.924799,36,35.759632,9.9735,9.503931,108.751015,NaN,0.989022850990295,NaN,30.771048,400,399.94397,25,32.123817,9.070649,57.649792,49.990513,401.68396,399.313782,398.837799,6500.038574,12.198429,11.651667,11.810125,1.767199,1.751991,1.697649,45.417423,82.998726,31.782875,9.986233,83.065468,97.542694,107.166191,NaN,542.392822,432.941609974797,1.91929586106344,0.0351485493782715,1.03706342567759,-0.219604097465776,501.199109598379,1.98282623085961,0.00973118604421135,1.23882675852143,56.847221322107,477.53387079442,90.3709160162703,0.00864631768482019,1.35186900219195
8,7.924473,36,35.758057,9.9735,9.510974,108.735336,NaN,0.988170027732849,NaN,30.760691,400,399.909454,25,32.126545,9.073206,57.60223,49.990513,401.458862,399.111603,398.652191,6494.846191,12.190203,11.637737,11.796472,1.791269,1.764187,1.706248,45.431618,83.041321,31.762241,10.01923,83.128792,97.547836,107.164314,0.234513849020004,604.708496,432.94976221204,1.9193287564734,0.0351517901717811,1.03700067476057,-0.220892033820746,501.181460465601,1.9827840292794,0.00973087491949141,1.23886769893848,56.8452438346196,477.544467197175,90.3770510963477,0.00864724900951429,1.35177387059409
8,7.927621,36,35.7607,9.9735,9.525303,108.695938,NaN,0.989025473594666,NaN,30.741302,400,399.865784,25,32.140469,9.103107,57.641991,49.990513,401.776123,399.422333,398.98877,6504.02002,12.215985,11.646761,11.818734,1.751232,1.729274,1.675091,45.447029,83.136879,31.746799,10.005418,83.197159,97.502365,107.19899,0.575158655643463,569.124146,432.956430277135,1.91931320608926,0.0351383209999176,1.03707183687904,-0.208456824050984,501.129668521221,1.98264166662364,0.00972778355145514,1.23906136029448,56.848562206868,477.541099561063,90.3774184770122,0.0086463686664479,1.35183533145218
8,7.92567,36,35.76173,9.9735,9.534404,108.728012,NaN,0.988501369953156,NaN,30.739777,400,399.975128,25,32.152195,9.109235,57.630146,49.990513,401.776123,399.422333,398.98877,6504.02002,12.215985,11.646761,11.818734,1.751232,1.729274,1.675091,45.447029,83.136879,31.746799,10.005418,83.197159,97.502365,107.19899,0.575158655643463,569.124146,432.970943748875,1.91938880451469,0.0351505581982228,1.03691106524093,-0.216163212298738,501.168247243154,1.98274007047226,0.00972918724557039,1.23894735141115,56.8498553515558,477.56947313112,90.3995226810894,0.00864743106082166,1.35165717598855
8,7.925658,36,35.762299,9.9735,9.536309,108.852844,NaN,0.987832069396973,NaN,30.74202,400,399.93689,25,32.147869,9.119337,57.624588,49.990513,401.575897,399.223419,398.648773,6495.659668,12.22105,11.66581,11.823095,1.746721,1.724011,1.677428,45.468163,82.937386,31.77706,9.982422,83.084671,97.501488,107.220802,0.194624930620194,599.797058,432.972950266666,1.9193960517905,0.0351510335436442,1.03689808863963,-0.216210616348633,501.322236128863,1.98314179570776,0.00973585002809542,1.23845796994449,56.8505697069169,477.572599924542,90.4024512657085,0.00864742389302446,1.35164418932557
8,7.926049,36,35.762028,9.9735,9.538161,108.878311,NaN,0.988519668579102,NaN,30.793467,400,399.906189,25,32.136574,9.109112,57.573963,49.990513,401.6138,399.253937,398.772736,6497.563477,12.224297,11.644733,11.819032,1.744772,1.739653,1.668949,45.472008,83.145302,31.752007,10.018657,83.121788,97.506424,107.219719,0.432203143835068,554.06958,432.973853562158,1.91939438536395,0.0351493759711464,1.03690645685382,-0.214666062134597,501.354079529823,1.98322584270652,0.00973734403665706,1.23835315006424,56.8502294790602,477.571759746018,90.4015366344678,0.00864745803269132,1.35164595800642
8,7.926994,36,35.764648,9.9735,9.534467,108.815613,NaN,0.988868594169617,NaN,30.826202,400,399.912964,25,32.13583,9.100937,57.588345,49.990513,401.6138,399.253937,398.772736,6497.563477,12.224297,11.644733,11.819032,1.744772,1.739653,1.668949,45.472008,83.145302,31.752007,10.018657,83.121788,97.506424,107.219719,0.432203143835068,554.06958,432.96756487402,1.91936038997433,0.035143603011684,1.03697966544677,-0.210933297945815,501.273479627088,1.98300816946762,0.00973298238150717,1.23863816168797,56.853518679426,477.561666226172,90.3969024579537,0.00864626567613788,1.3517528286526
8,7.927553,36,35.767273,9.9735,9.534467,108.815613,NaN,0.988111078739166,NaN,30.826202,400,399.912964,25,32.13583,9.115298,57.431816,49.990513,401.779541,399.449066,398.930817,6498.521484,12.222347,11.657871,11.832643,1.766341,1.737835,1.675917,45.454369,82.809654,31.715853,10.047746,83.093422,97.583458,107.174973,0,580.538696,432.966110635959,1.91934829633761,0.0351406614174643,1.03700880607261,-0.208725397797991,501.270524082315,1.98299374321574,0.00973206425355384,1.23867412141753,56.8568139613967,477.559539152525,90.3981674851766,0.00864544922037396,1.35180556123274
8,7.927553,36,35.767273,9.9735,9.536772,108.724388,NaN,0.988111078739166,NaN,30.87887,400,400.003967,25,32.14399,9.11924,57.355614,49.990513,401.779541,399.449066,398.930817,6498.521484,12.222347,11.657871,11.832643,1.766341,1.737835,1.675917,45.454369,82.809654,31.715853,10.047746,83.093422,97.583458,107.174973,0,580.538696,432.96850092402,1.91935675197842,0.035141160077164,1.03699385063563,-0.208725397797991,501.15750945173,1.98269783142365,0.00972704936489747,1.23903793427971,56.8568139613967,477.562613195201,90.4004415300254,0.00864559473333303,1.35178463252425
8,7.924451,36,35.767876,9.9735,9.540907,108.658508,NaN,0.987469136714935,NaN,30.901882,400,400.028809,25,32.147312,9.10574,57.422256,49.984398,401.746033,399.430206,399.002808,6502.083008,12.223981,11.639718,11.83304,1.751321,1.737015,1.663248,45.471413,82.910835,31.739573,10.027322,83.130989,97.601715,107.165398,0.4294473528862,585.061218,432.980857063265,1.91943903183833,0.0351583834438422,1.0368054076835,-0.220978951211805,501.07519271029,1.9824807173104,0.0097232150674729,1.23930982904941,56.8575709071065,477.593048399127,90.4236099790015,0.0086468709189064,1.35158631965849
8,7.924639,36,35.766388,9.9735,9.554793,108.625473,NaN,0.98938512802124,NaN,30.889032,400,399.979126,25,32.149765,9.103613,57.454411,49.984398,401.790039,399.466309,398.961853,6497.930176,12.216857,11.65425,11.83029,1.754967,1.726764,1.679248,45.491253,83.147369,31.723051,10.049832,83.124802,97.601433,107.169746,0.269670128822327,589.712769,432.994764712007,1.91948588982542,0.0351603977659597,1.03672529026927,-0.220236208465394,501.035929201422,1.98238166653938,0.00972191777993551,1.23942180362657,56.8557030024807,477.608798223223,90.4336548154072,0.00864802215383628,1.35145756496728
8,7.927995,36,35.770454,9.9735,9.567335,108.608795,NaN,0.989168763160706,NaN,30.88349,400,399.973328,25,32.152359,9.097076,57.373783,49.984398,401.790039,399.466309,398.961853,6497.930176,12.216857,11.65425,11.83029,1.754967,1.726764,1.679248,45.491253,83.147369,31.723051,10.049832,83.124802,97.601433,107.169746,0.269670128822327,589.712769,432.999042400688,1.91945929153339,0.0351454452768981,1.03681880273341,-0.206979699553756,501.010667893253,1.98230514406854,0.00971957856976392,1.23954474532241,56.8608069532705,477.602643522886,90.4334960919435,0.00864662211343387,1.35155861053308
8,7.926745,36,35.769733,9.9735,9.565906,108.61274,NaN,0.988884568214417,NaN,30.896944,400,399.942017,25,32.151299,9.073903,57.245155,49.984398,401.658539,399.369537,398.835358,6499.386719,12.203971,11.645252,11.820457,1.761589,1.725313,1.674334,45.496418,83.052811,31.732866,10.049219,83.136398,97.57032,107.210045,0.101216465234756,548.366089,433.000810624798,1.91948108649033,0.0351517143944751,1.0367629905092,-0.211916819063106,501.016371701719,1.98232192056193,0.0097200476918344,1.23951897169275,56.8599019337644,477.609944419491,90.4381186839001,0.00864716422998581,1.35149847530117
8,7.924673,36,35.769947,9.9735,9.555582,108.637802,NaN,0.988315284252167,NaN,30.900291,400,399.953552,25,32.144527,9.081726,57.111519,49.984398,401.802704,399.400696,398.924164,6499.688477,12.210438,11.6576,11.813716,1.753616,1.746131,1.693598,45.521366,82.906013,31.723326,10.057453,83.13166,97.592827,107.185699,0.299867749214172,568.893188,432.995494285848,1.91948804765106,0.0351603894185131,1.03672195421549,-0.220101884072221,501.047193785574,1.98240210925729,0.0097213518766423,1.23942133856955,56.8601705541315,477.612660473065,90.4403596710035,0.0086472344193961,1.35148312826917
8,7.926166,36,35.772362,9.9735,9.564487,108.620033,NaN,0.987892806529999,NaN,30.88517,400,399.996582,25,32.140404,9.099267,57.091969,49.984398,401.802704,399.400696,398.924164,6499.688477,12.210438,11.6576,11.813716,1.753616,1.746131,1.693598,45.521366,82.906013,31.723326,10.057453,83.13166,97.592827,107.185699,0.299867749214172,568.893188,433.000844744149,1.91948840651763,0.0351544551546836,1.0367420390236,-0.214203892150749,501.02244413068,1.98233113325481,0.00971953003229179,1.23952589817877,56.8632018574006,477.614879195558,90.4446116696396,0.00864668096154416,1.35150320517445
8,7.925647,36,35.775188,9.9735,9.565937,108.605484,NaN,0.988653004169464,NaN,30.889473,400,399.973694,25,32.137161,9.097572,57.095428,49.984398,401.709473,399.364685,398.916168,6496.704102,12.201182,11.637427,11.805182,1.74577,1.725825,1.687283,45.527855,82.959457,31.703314,10.062597,83.189827,97.56839,107.234627,0.481941968202591,582.098694,433.003697235685,1.91950494997408,0.0351575010307514,1.03670564956816,-0.216254070115781,501.001219557028,1.98226834279233,0.00971774179503728,1.23962326772301,56.8667488368312,477.623337885817,90.4539247894554,0.00864631081376909,1.35148685053147
8,7.926253,36,35.77372,9.9735,9.569831,108.589005,NaN,0.987726271152496,NaN,30.891426,400,399.947052,25,32.13834,9.080499,57.270531,49.984398,401.713867,399.365143,398.84726,6499.901367,12.218385,11.66476,11.826402,1.74952,1.718704,1.669311,45.551193,82.965523,31.669775,10.079206,83.178535,97.603943,107.210587,0.213014096021652,611.851868,433.006158844728,1.91950612123223,0.0351551530793163,1.03671199376193,-0.213860230628711,500.98244883817,1.98222290910938,0.00971734796960316,1.23966927576957,56.8649063436116,477.622494453141,90.4517141422938,0.00864667109739115,1.35147121452768
