P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.926436,36,35.774372,9.9735,9.569831,108.589005,NaN,0.987610101699829,NaN,30.891426,400,399.947052,25,32.13834,9.079865,57.595421,49.984398,401.713867,399.365143,398.84726,6499.901367,12.218385,11.66476,11.826402,1.74952,1.718704,1.669311,45.551193,82.965523,31.669775,10.079206,83.178535,97.603943,107.210587,0.213014096021652,611.851868,433.005683132585,1.91950216309945,0.035154189782959,1.03672151559232,-0.213137365675721,500.98171264166,1.98221932089819,0.00971712011173322,1.23967826310716,56.8657246792131,477.621619025087,90.4517710541708,0.00864645192559124,1.35148665479451
8,7.926352,36,35.775826,9.9735,9.576751,108.525703,NaN,0.988379240036011,NaN,30.880388,400,399.999481,25,32.150768,9.091496,57.751968,49.984398,401.70929,399.368195,398.918091,6501.264648,12.250238,11.671109,11.836568,1.743891,1.723871,1.665838,45.586838,82.912712,31.644791,10.098678,83.104698,97.58876,107.22448,0,582.131348,433.013075420665,1.91952935432021,0.0351561286382104,1.03667239481788,-0.213469170969574,500.901587412598,1.98200570749077,0.00971312758948956,1.23995321282812,56.8675495743524,477.632763139944,90.4615884153596,0.00864658287337664,1.35143208896628
8,7.924396,36,35.776268,9.9735,9.591589,108.518677,NaN,0.988430738449097,NaN,30.890759,400,399.995941,25,32.156975,9.090856,57.670502,49.987167,401.755371,399.353607,398.921844,6503.959473,12.256803,11.669336,11.827771,1.748766,1.745009,1.682379,45.554527,82.950676,31.62145,10.100195,83.222153,97.610039,107.217827,0.530769824981689,558.045654,433.033539021667,1.91962605809249,0.0351696368126945,1.03647487009103,-0.221196245499016,500.892375883894,1.98198044802143,0.00971258632596164,1.23998765138184,56.8681043105024,477.668309264781,90.4883708572544,0.00864814420138814,1.35119714690747
8,7.926093,36,35.776543,9.9735,9.594161,108.611671,NaN,0.988269329071045,NaN,30.898748,400,399.977875,25,32.153259,9.104767,57.604649,49.987167,401.755371,399.353607,398.921844,6503.959473,12.256803,11.669336,11.827771,1.748766,1.745009,1.682379,45.554527,82.950676,31.62145,10.100195,83.222153,97.610039,107.217827,0.530769824981689,558.045654,433.031795850987,1.9195987868589,0.0351612572484717,1.03654645169271,-0.214492254017387,501.007359442961,1.98228097680036,0.00971760873169976,1.23961707625373,56.8684494489708,477.65863030707,90.4815049120137,0.00864761129957535,1.35126684391717
8,7.927271,36,35.778141,9.9735,9.590554,108.738968,NaN,0.988420605659485,NaN,30.89187,400,400.012268,25,32.144577,9.104331,57.604893,49.987167,401.536591,399.223236,398.75119,6495.454102,12.239985,11.656816,11.833957,1.748092,1.733817,1.678947,45.530636,82.96357,31.655611,10.105307,83.150345,97.605499,107.210793,0.361896187067032,614.224487,433.024995962316,1.91956008917777,0.035154276517074,1.03663097680973,-0.209839207496145,501.16332535404,1.98268538299751,0.0097240517312458,1.23912890786499,56.8704549747694,477.645940563918,90.4738409357494,0.00864657530414805,1.35137626000684
8,7.928671,36,35.778141,9.9735,9.584476,108.859047,NaN,0.988542377948761,NaN,30.902931,400,399.960327,25,32.140419,9.094201,57.633286,49.987167,401.536591,399.223236,398.75119,6495.454102,12.239985,11.656816,11.833957,1.748092,1.733817,1.678947,45.530636,82.96357,31.655611,10.105307,83.150345,97.605499,107.210793,0.361896187067032,614.224487,433.015056602009,1.9195075303537,0.0351455953516667,1.03674306708132,-0.204309950334789,501.312089944867,1.98307487109838,0.00973065077987308,1.23865013580517,56.8704549747694,477.626829291901,90.4596995344196,0.0086456710875134,1.35150610394334
8,7.927412,36,35.778248,9.9735,9.585758,108.9132,NaN,0.989258646965027,NaN,30.918797,400,399.938843,25,32.134201,9.092629,57.708748,49.987167,401.689362,399.277557,398.853455,6499.756836,12.246025,11.658459,11.820954,1.75827,1.746925,1.681238,45.582207,83.140335,31.661188,10.091839,83.173058,97.588562,107.233917,NaN,578.505432,433.019657769568,1.91953945575642,0.0351524973438868,1.03666929986035,-0.209282298909784,501.379040391663,1.98324984490126,0.00973358770877747,1.23843646817784,56.8705892595778,477.638530330889,90.4684731908386,0.00864619554238368,1.35142815324362
8,7.927412,36,35.778248,9.9735,9.589473,108.915215,NaN,0.989258646965027,NaN,30.952269,400,399.887329,25,32.137665,9.090389,57.701248,49.987167,401.414276,399.059235,398.607697,6499.479492,12.245606,11.664259,11.827981,1.757084,1.745939,1.681844,45.58337,82.993767,31.678928,10.095795,83.104454,97.594971,107.225769,0.460782170295715,604.259399,433.02350895142,1.91955307680166,0.0351533006918235,1.03664529183416,-0.209282298909784,501.38153583309,1.98325637637262,0.00973369836157279,1.23842847262981,56.8705892595778,477.643483220087,90.472138166178,0.00864642987611073,1.35139450779295
8,7.927655,36,35.778332,9.9735,9.59175,108.911537,NaN,0.989012718200684,NaN,30.944075,400,399.800354,25,32.142593,9.088807,57.645691,49.987167,401.414276,399.059235,398.607697,6499.479492,12.245606,11.664259,11.827981,1.757084,1.745939,1.681844,45.58337,82.993767,31.678928,10.095795,83.104454,97.594971,107.225769,0.460782170295715,604.259399,433.025237926986,1.91955617066183,0.0351525142377313,1.0366432130351,-0.208322537826973,501.376886386431,1.98324399306385,0.00973346701961958,1.23844421580778,56.8706946791978,477.644680847962,90.4731151514752,0.00864646364196173,1.35138759524206
8,7.928762,36,35.778675,9.9735,9.599846,108.951385,NaN,0.988415122032166,NaN,30.9496,400,399.844147,25,32.141197,9.093403,57.457336,49.987167,401.559845,399.31604,398.787811,6497.642578,12.232592,11.654666,11.84174,1.747792,1.716638,1.649106,45.62228,83.049858,31.668083,10.105679,83.198975,97.550903,107.25634,0.452181994915008,581.731506,433.030754133192,1.91956191804487,0.0351484398660003,1.03664845425703,-0.203950574147882,501.425847155521,1.98337126141042,0.00973553509170465,1.23829089529953,56.871125140575,477.647067309849,90.4752517182462,0.00864648305600875,1.35137637687253
8,7.928499,36,35.780136,9.9735,9.600245,108.996628,NaN,0.988328576087952,NaN,30.969681,400,399.883118,25,32.144417,9.099109,57.402134,49.987167,401.616486,399.269226,398.826019,6497.081055,12.252795,11.658766,11.835481,1.752668,1.739066,1.661452,45.591316,82.948265,31.670404,10.128049,83.157677,97.549232,107.270721,0.112007714807987,584.463074,433.031851102005,1.91956906708744,0.0351499098728092,1.03663220720687,-0.204989219328866,501.480225500379,1.98350984427434,0.00973750782420604,1.23813174070997,56.8729586427416,477.650930134464,90.4796887779207,0.00864626758987232,1.3513713984688
8,7.929124,36,35.781586,9.9735,9.597856,109.042534,NaN,0.989156246185303,NaN,30.987022,400,399.880798,25,32.150188,9.117434,57.456448,49.987167,401.616486,399.269226,398.826019,6497.081055,12.252795,11.658766,11.835481,1.752668,1.739066,1.661452,45.591316,82.948265,31.670404,10.128049,83.157677,97.549232,107.270721,0.112007714807987,584.463074,433.0277505524,1.91954679539436,0.0351461051563069,1.03668012880431,-0.202520998641035,501.535430655076,1.98365060134391,0.00973952001031154,1.23797011101641,56.8747782804121,477.64408518096,90.4761904396552,0.00864554858224257,1.35143898830162
8,7.929808,36,35.783375,9.9735,9.597693,109.039261,NaN,0.988579452037811,NaN,30.991343,400,399.785736,25,32.157207,9.116912,57.478027,49.98468,401.382324,399.141418,398.596985,6501.05957,12.230698,11.654965,11.846203,1.765552,1.734914,1.681864,45.582676,83.058472,31.667042,10.128386,83.08905,97.53759,107.283287,0.116768807172775,574.069519,433.025804177528,1.9195314097942,0.0351424718943624,1.03671674297857,-0.199819946358957,501.529369587801,1.98363018381055,0.00973871502772753,1.2380074121995,56.8770232546051,477.640037209981,90.4751282555172,0.00864486956724979,1.35149252145416
8,7.929307,36,35.783405,9.9735,9.597693,109.039261,NaN,0.98702347278595,NaN,30.991343,400,399.785736,25,32.157207,9.101181,57.43737,49.98468,401.459442,399.119751,398.630188,6497.538086,12.242558,11.65974,11.837211,1.760864,1.756292,1.688711,45.562351,83.01442,31.676426,10.125859,83.081947,97.516884,107.295242,0.339336007833481,608.68219,433.027106048857,1.91954224127139,0.0351451072278049,1.03669069576732,-0.20179833144465,501.529335895405,1.9836300192101,0.00973870454079132,1.23800782102008,56.8770609001286,477.644001758664,90.4780941593415,0.00864504894054715,1.351466022145
8,7.931131,36,35.785706,9.9735,9.598326,108.965485,NaN,0.988216459751129,NaN,30.984037,400,399.738068,25,32.175743,9.097229,57.495514,49.98468,401.459442,399.119751,398.630188,6497.538086,12.242558,11.65974,11.837211,1.760864,1.756292,1.688711,45.562351,83.01442,31.676426,10.125859,83.081947,97.516884,107.295242,0.339336007833481,608.68219,433.023022407475,1.91950512961675,0.035135651113362,1.03678144375767,-0.194596042057185,501.435403316777,1.98337835808294,0.00973385152001391,1.23833104184035,56.8799482356491,477.632496120696,90.4720673686284,0.00864387770767595,1.35157769020983
8,7.931811,36,35.787777,9.9735,9.611568,108.873085,NaN,0.989075303077698,NaN,30.977911,400,399.784332,25,32.179649,9.11112,57.550957,49.98468,401.598602,399.239899,398.781281,6501.461914,12.24425,11.653064,11.834653,1.756204,1.753409,1.680895,45.563534,83.050514,31.646835,10.155773,83.185448,97.587044,107.266937,0.452529937028885,567.506287,433.034984187917,1.91953898430438,0.0351349381902149,1.03673119689078,-0.191911298249408,501.318633908984,1.98306745978725,0.00972805438136583,1.2387262025443,56.8825468346535,477.646596806689,90.4847380956777,0.00864398048978189,1.35151200383408
8,7.932145,36,35.790554,9.9735,9.631575,108.764854,NaN,0.9881511926651,NaN,30.988691,400,399.863708,25,32.171444,9.110336,57.484203,49.98468,401.773224,399.451447,398.927338,6507.927734,12.222987,11.674878,11.834589,1.74826,1.725739,1.671665,45.59816,82.943581,31.674988,10.142109,83.193893,97.613953,107.255539,0.0742315948009491,582.019348,433.054857330816,1.91960511398282,0.0351375061659487,1.03661935517451,-0.190592678945507,501.181412585322,1.98270114247497,0.00972113785933862,1.23919587090697,56.8860311001975,477.673045107256,90.507308542668,0.00864447489935526,1.35137277072666
8,7.931983,36,35.790993,9.9735,9.64192,108.718506,NaN,0.987646281719208,NaN,31.007542,400,399.976593,25,32.170261,9.112679,57.385498,49.98468,401.773224,399.451447,398.927338,6507.927734,12.222987,11.674878,11.834589,1.74826,1.725739,1.671665,45.59816,82.943581,31.674988,10.142109,83.193893,97.613953,107.255539,0.0742315948009491,582.019348,433.066001464943,1.91964653525465,0.0351405933418166,1.03654421723286,-0.191232243548086,501.123479039886,1.98254832363308,0.00971843683573905,1.23938735157346,56.8865818877261,477.688488009772,90.51921070103,0.00864508563880319,1.35127433718614
8,7.93083,36,35.791344,9.9735,9.65062,108.649605,NaN,0.988306879997253,NaN,31.0184,400,399.943817,25,32.169418,9.126137,57.6418,49.98468,401.595978,399.25354,398.818787,6503.016602,12.230848,11.658152,11.820787,1.731241,1.737722,1.655774,45.636959,83.084175,31.673285,10.143809,83.244087,97.585106,107.274864,0.349936008453369,564.915833,433.078012423982,1.91970333631268,0.0351485362187933,1.03642833190291,-0.195784491532663,501.037678387576,1.98232272379438,0.00971452543099483,1.23966854653507,56.8870222628876,477.709448717819,90.5351023678547,0.00864598123697653,1.35113725402911
8,7.93142,36,35.792065,9.9735,9.654254,108.575531,NaN,0.988873958587646,NaN,31.021616,400,399.89505,25,32.164028,9.11736,57.897701,49.98468,401.620728,399.295868,398.867767,6510.770508,12.241444,11.667886,11.842914,1.741037,1.729765,1.663111,45.677662,82.994217,31.71455,10.130411,83.12925,97.575958,107.279312,0.22008940577507,588.724548,433.08024721659,1.9197039059589,0.0351462187098735,1.03643552928093,-0.193455004692908,500.945025748875,1.98207819248486,0.00971019851023309,1.23997650489557,56.8879268402202,477.710279259978,90.5364956618674,0.00864582408046678,1.3511421006216
8,7.933486,36,35.791592,9.9735,9.651177,108.548019,NaN,0.988436579704285,NaN,31.016708,400,399.914276,25,32.160049,9.106621,57.828499,49.98468,401.620728,399.295868,398.867767,6510.770508,12.241444,11.667886,11.842914,1.741037,1.729765,1.663111,45.677662,82.994217,31.71455,10.130411,83.12925,97.575958,107.279312,0.22008940577507,588.724548,433.071694335367,1.91964799101043,0.035134692619213,1.03656253524005,-0.185298884147869,500.911444442896,1.98199142008827,0.00970884956940876,1.24008090151968,56.8873334090439,477.689535261908,90.5206326641378,0.00864497198221343,1.35127593956813
8,7.933864,36,35.795109,9.9735,9.650146,108.562622,NaN,0.989003658294678,NaN,31.002247,400,399.990509,25,32.161003,9.099094,57.672184,49.98468,401.705872,399.42746,398.944,6500.96875,12.222515,11.66361,11.833008,1.73378,1.710049,1.654696,45.682369,83.143097,31.705349,10.125961,83.084549,97.60183,107.267265,0.349440783262253,568.057678,433.069644186042,1.91963604549753,0.0351324832772076,1.03658879854772,-0.183806795671444,500.925579619917,1.98201950628102,0.00970842549505133,1.24007055419225,56.8917457253995,477.688231271098,90.5234661550189,0.00864395231862333,1.35133592137253
8,7.933864,36,35.795109,9.9735,9.641451,108.603867,NaN,0.989003658294678,NaN,30.991255,400,400.019196,25,32.166374,9.086397,57.517223,49.982521,401.699707,399.446228,398.941864,6509.193359,12.234849,11.677271,11.839757,1.733925,1.703453,1.654577,45.699085,82.942314,31.697485,10.125017,83.191582,97.703651,107.21225,NaN,595.972595,433.060630802631,1.91960417308832,0.0351306047122971,1.03664488456653,-0.183806795671444,500.976722901589,1.98215348277513,0.00971069494262913,1.23990435954399,56.8917457253995,477.676640256907,90.5148889562628,0.00864340421321366,1.35141460249549
8,7.932211,36,35.795471,9.9735,9.631962,108.673386,NaN,0.988170921802521,NaN,30.992119,400,400.018188,25,32.174484,9.07984,57.508709,49.982521,401.699707,399.446228,398.941864,6509.193359,12.234849,11.677271,11.839757,1.733925,1.703453,1.654577,45.699085,82.942314,31.697485,10.125017,83.191582,97.703651,107.21225,NaN,595.972595,433.055087090012,1.91960510638871,0.0351372428193619,1.03662028513149,-0.190332118413721,501.06250167185,1.98237723793903,0.00971439235454457,1.23962986754128,56.8921998591752,477.677292556099,90.5157626335258,0.00864333646946571,1.35141543787348
8,7.931653,36,35.79496,9.9735,9.641808,108.766815,NaN,0.988521933555603,NaN,30.997341,400,400.005371,25,32.174259,9.082274,57.555511,49.982521,401.71994,399.454926,399.010925,6506.310059,12.240449,11.671585,11.837007,1.732916,1.724242,1.662866,45.672321,83.050774,31.674957,10.143023,83.300903,97.76403,107.192604,0.610038638114929,617.148376,433.066742245821,1.91965325556357,0.0351423042231096,1.03652781252007,-0.192535090854165,501.178877425095,1.98268329043086,0.00971970695111753,1.23924852242148,56.8915588018549,477.694361356433,90.5278416241178,0.00864428276876566,1.35129215573295
8,7.931771,36,35.797367,9.9735,9.658751,108.767952,NaN,0.988604366779327,NaN,30.986593,400,400.074738,25,32.17654,9.107673,57.502708,49.982521,401.857819,399.498444,399.073547,6507.353027,12.238485,11.673248,11.825072,1.731743,1.721927,1.664774,45.668453,83.092117,31.68911,10.142442,83.247398,97.660576,107.251587,0.522134721279144,622.917053,433.08399691986,1.91971280280643,0.0351453446735882,1.03642477408063,-0.192069219542702,501.17757388465,1.9826737517703,0.0097189290067489,1.23927702469583,56.894578355479,477.718098708234,90.5480080859929,0.00864474954753731,1.35116612755237
8,7.93316,36,35.800186,9.9735,9.674458,108.701218,NaN,0.988504528999329,NaN,30.977613,400,400.058807,25,32.178356,9.109273,57.323174,49.982521,401.857819,399.498444,399.073547,6507.353027,12.238485,11.673248,11.825072,1.731743,1.721927,1.664774,45.668453,83.092117,31.68911,10.142442,83.247398,97.660576,107.251587,0.522134721279144,622.917053,433.096670809377,1.91974035590101,0.0351414354596931,1.03639568204232,-0.186585754916962,501.091683515934,1.9824416673052,0.00971427675977579,1.23958305847923,56.8981145494457,477.730556814919,90.560272146649,0.0086445707852265,1.35112262431285
8,7.934726,36,35.800865,9.9735,9.679309,108.639786,NaN,0.987546145915985,NaN,30.982063,400,400.07547,25,32.176876,9.091354,57.19133,49.982521,401.801971,399.443329,399.075897,6510.046875,12.262362,11.676596,11.837326,1.716647,1.716689,1.649671,45.676834,82.994263,31.690178,10.16637,83.154076,97.64959,107.270653,0.162081956863403,537.274353,433.097634588912,1.91972430789743,0.0351342530332959,1.03644562994195,-0.180404403239152,501.014759442459,1.98223847352666,0.0097106616970363,1.23983916101959,56.8989662630952,477.725306967726,90.5571197451897,0.00864413769203501,1.35116807970189
8,7.932844,36,35.806087,9.9735,9.679309,108.639786,NaN,0.988155663013458,NaN,30.982063,400,400.07547,25,32.176876,9.104308,57.258488,49.982521,401.801971,399.443329,399.075897,6510.046875,12.262362,11.676596,11.837326,1.716647,1.716689,1.649671,45.676834,82.994263,31.690178,10.16637,83.154076,97.64959,107.270653,0.162081956863403,537.274353,433.102518251318,1.91976495736045,0.035144144443229,1.03634809936285,-0.18783318924676,501.008864842315,1.9822097534501,0.00970883949651027,1.23991111913602,56.9055161188617,477.744605711409,90.577040478587,0.00864362807303107,1.351113121715
8,7.932663,36,35.805267,9.9735,9.676087,108.623451,NaN,0.98842066526413,NaN,30.986124,400,400.08902,25,32.163971,9.096662,57.483574,49.982521,401.960876,399.574554,399.209351,6502.86084,12.220336,11.650289,11.80565,1.746827,1.736218,1.667912,45.722527,82.633301,31.701731,10.148218,83.213196,97.717209,107.223083,0.159691959619522,529.774658,433.099648789848,1.91975706085612,0.0351444000025345,1.03635944452842,-0.188547717593792,500.989536181262,1.98216121114103,0.00970822717169336,1.23996556669325,56.9044876595455,477.741024772798,90.5735049650687,0.00864368206747477,1.35112548059999
8,7.93337,36,35.804996,9.9735,9.673709,108.582809,NaN,0.988081455230713,NaN,30.999611,400,400.143433,25,32.153072,9.097756,57.712257,49.982521,401.707397,399.158997,398.856873,6509.138672,12.236767,11.665588,11.79881,1.741242,1.720646,1.671537,45.739002,82.955872,31.669775,10.180471,83.222527,97.652657,107.269974,0.229882031679153,587.512268,433.095349566557,1.91973307505119,0.0351401698270655,1.03641138651866,-0.185756784506339,500.93944429716,1.9820306848497,0.00970608598540038,1.24012560457893,56.904147762097,477.732066414583,90.5665822601005,0.00864333240542394,1.3511822688829
8,7.934165,36,35.806274,9.9735,9.681447,108.568687,NaN,0.988958835601807,NaN,31.032166,400,400.012268,25,32.162178,9.087594,57.774071,49.982521,401.707397,399.158997,398.856873,6509.138672,12.236767,11.665588,11.79881,1.741242,1.720646,1.671537,45.739002,82.955872,31.669775,10.180471,83.222527,97.652657,107.269974,0.229882031679153,587.512268,433.101306244259,1.91974425901663,0.0351376628319619,1.03640279741973,-0.182618689555568,500.920486945534,1.98197777327277,0.00970486313795054,1.24020022171953,56.9057506550844,477.737238849707,90.5717900082536,0.00864322895777149,1.35116576952623
8,7.935825,36,35.805332,9.9735,9.68576,108.612778,NaN,0.988522231578827,NaN,31.073835,400,399.916992,25,32.175701,9.089272,57.707752,49.985409,401.634705,399.046722,398.726501,6518.3125,12.277099,11.684863,11.806597,1.723354,1.719863,1.65784,45.738815,83.09761,31.684528,10.197274,83.1306,97.585716,107.304527,0.673845291137695,611.81311,433.101468861789,1.91972421335105,0.035129872161373,1.03646106995766,-0.176066955177589,500.976228401655,1.98212618757411,0.00970761742504472,1.24000944584751,56.9045691844565,477.729133687172,90.5647745259666,0.00864310230134985,1.35120703386121
8,7.937375,36,35.80592,9.9735,9.693709,108.652473,NaN,0.988756895065308,NaN,31.089449,400,399.894714,25,32.182919,9.103579,57.818729,49.985409,401.755493,399.152069,398.852112,6509.196777,12.252956,11.660748,11.79384,1.740358,1.736642,1.669676,45.707489,83.21685,31.710743,10.187807,83.128571,97.660904,107.268837,0.165779873728752,564.699158,433.10568585763,1.91971987295522,0.0351234475294807,1.03649023492577,-0.169950306524129,501.024783756751,1.9822518729404,0.00970959547789599,1.23985778096876,56.9053066658882,477.728063229715,90.5646171015584,0.0086428916226768,1.35122283472137
8,7.938584,36,35.808075,9.9735,9.706001,108.691742,NaN,0.988524675369263,NaN,31.112055,400,399.924683,25,32.187626,9.106216,57.856174,49.985409,401.755493,399.152069,398.852112,6509.196777,12.252956,11.660748,11.79384,1.740358,1.736642,1.669676,45.707489,83.21685,31.710743,10.187807,83.128571,97.660904,107.268837,0.165779873728752,564.699158,433.115289562921,1.91973881411329,0.0351197532637445,1.03647377950802,-0.165179946971875,501.071037513945,1.982367532005,0.0097110027863694,1.23972964156036,56.9080094264673,477.736815015417,90.5734205064529,0.00864271863901696,1.3511948042783
8,7.938968,36,35.810051,9.9735,9.710241,108.703804,NaN,0.988238275051117,NaN,31.130714,400,399.931244,25,32.190296,9.103167,57.892689,49.985409,401.642792,399.1539,398.840851,6510.582031,12.242138,11.650909,11.801711,1.767292,1.72832,1.658864,45.710514,83.216309,31.725323,10.190866,83.27446,97.673233,107.265785,0.464160263538361,577.328064,433.118688033595,1.91974606118569,0.0351186526471282,1.03646639531377,-0.163664910392299,501.083761934533,1.98239583000697,0.00971097650573626,1.23970840287438,56.910487572914,477.741158734286,90.5787682471815,0.00864238606508349,1.35119406067179
8,7.936902,36,35.812126,9.9735,9.706629,108.743118,NaN,0.987672746181488,NaN,31.132832,400,399.895203,25,32.194984,9.095462,57.859566,49.985409,401.642792,399.1539,398.840851,6510.582031,12.242138,11.650909,11.801711,1.767292,1.72832,1.658864,45.710514,83.216309,31.725323,10.190866,83.27446,97.673233,107.265785,0.464160263538361,577.328064,433.120303741135,1.91977742762227,0.0351287211415543,1.03638262937025,-0.171816775242064,501.130157222696,1.98251204680665,0.00971241347606704,1.2395792278968,56.9130897583872,477.754361101529,90.5907790418568,0.00864244522880494,1.35113471642188
8,7.934693,36,35.812103,9.9735,9.698995,108.87088,NaN,0.988571226596832,NaN,31.123192,400,399.77597,25,32.201679,9.099615,57.808777,49.985409,401.607269,399.037903,398.777954,6508.369141,12.254049,11.649058,11.801764,1.765714,1.735007,1.679138,45.696083,83.04715,31.734949,10.19085,83.280556,97.698082,107.256523,0.267523616552353,604.048767,433.118122414646,1.9197971541634,0.035138677835492,1.0363173110871,-0.180534652101699,501.288521576865,1.98292671836526,0.00971943984118851,1.2390681203465,56.9130609155537,477.761516623789,90.5960502496286,0.00864278963786355,1.35108589967264
8,7.934693,36,35.812103,9.9735,9.696049,108.989212,NaN,0.988571226596832,NaN,31.107748,400,399.853485,25,32.200539,9.094375,57.837971,49.985409,401.80719,399.142883,398.94278,6502.849609,12.250749,11.638072,11.777635,1.752212,1.747561,1.679734,45.678757,82.9935,31.734339,10.204072,83.217735,97.706833,107.261635,NaN,609.652466,433.115069395958,1.91978636029585,0.0351380416607588,1.03633624601696,-0.180534652101699,501.435115115534,1.9833103906947,0.00972593494292575,1.2385974583708,56.9130609155537,477.757590412314,90.5931443109116,0.00864260409739748,1.351112500586
8,7.935809,36,35.812004,9.9735,9.697081,109.001343,NaN,0.988517045974731,NaN,31.098667,400,399.985352,25,32.188442,9.097878,57.719471,49.985409,401.996979,399.587372,399.233582,6507.754883,12.234158,11.649614,11.833011,1.757264,1.732811,1.674581,45.687363,82.987953,31.766838,10.199839,83.100319,97.724922,107.265022,0.294416040182114,588.452454,433.113243734214,1.91976604273455,0.0351324008874328,1.0363874116785,-0.176130099480986,501.450251520218,1.98335025169993,0.00972663506665906,1.23854798736901,56.9129367657987,477.75011453488,90.5875044327162,0.00864227774992687,1.35116172298803
8,7.938576,36,35.813911,9.9735,9.692091,108.983482,NaN,0.987558841705322,NaN,31.091652,400,400.150513,25,32.170757,9.089436,57.74205,49.985409,401.996979,399.587372,399.233582,6507.754883,12.234158,11.649614,11.833011,1.757264,1.732811,1.674581,45.687363,82.987953,31.766838,10.199839,83.100319,97.724922,107.265022,0.294416040182114,588.452454,433.100892349876,1.91968801274543,0.0351167922262697,1.03656289469511,-0.165211510822644,501.425985327613,1.98328189785023,0.00972498960905276,1.23864489459532,56.9153281672935,477.723380702833,90.5697786350555,0.00864049537274329,1.35137069326059
8,7.937748,36,35.815739,9.9735,9.698851,108.955452,NaN,0.98798656463623,NaN,31.089605,400,400.175812,25,32.166061,9.08803,57.8489,49.985409,401.926727,399.505829,399.143555,6508.240234,12.228409,11.647762,11.817829,1.765212,1.754443,1.688965,45.72142,82.869705,31.751661,10.206161,83.266899,97.662888,107.303833,0.28911018371582,626.042114,433.110047666217,1.91973066227802,0.0351225990483489,1.03647647208926,-0.168478499327762,501.389208766943,1.98318100246733,0.00972281367897261,1.23878120940744,56.9176204050747,477.74047300677,90.5844004191046,0.00864080570378532,1.35128132800753
8,7.937697,36,35.816162,9.9735,9.698851,108.955452,NaN,0.988600611686707,NaN,31.089605,400,400.175812,25,32.166061,9.091406,57.776718,49.985409,401.926727,399.505829,399.143555,6508.240234,12.228409,11.647762,11.817829,1.765212,1.754443,1.688965,45.72142,82.869705,31.751661,10.206161,83.266899,97.662888,107.303833,0.28911018371582,626.042114,433.110179985642,1.91973176337977,0.0351228668491754,1.03647382982675,-0.168679735297985,501.388733051697,1.98317868115226,0.00972266609558233,1.2387869927783,56.918150816409,477.741239020565,90.5854238722393,0.00864072680506317,1.35128227821352
8,7.940428,36,35.819862,9.9735,9.705968,108.926544,NaN,0.988086760044098,NaN,31.071325,400,400.157257,25,32.169647,9.105207,57.519474,49.983955,401.842743,399.4729,399.066406,6514.938965,12.233945,11.663099,11.83852,1.767757,1.745106,1.691655,45.727348,82.974998,31.757259,10.208422,83.178535,97.684738,107.302505,0,604.026001,433.11047130048,1.91969888760491,0.0351100673499084,1.0365695242524,-0.157905120420935,501.348757876658,1.98306464541344,0.00971978884232657,1.23895259176254,56.9227901320633,477.732477783895,90.5829342019519,0.00863930619545975,1.35139544069466
8,7.940361,36,35.820652,9.9735,9.711271,108.909035,NaN,0.988467454910278,NaN,31.089544,400,400.160034,25,32.173645,9.098418,57.456932,49.983955,402.051147,399.62735,399.324188,6509.293945,12.242593,11.645013,11.81624,1.757104,1.749711,1.676529,45.766918,83.197174,31.74345,10.228863,83.218384,97.676636,107.298767,0.313922584056854,538.604492,433.116141952765,1.91971976692179,0.0351115635912609,1.0365319215589,-0.158169422040316,501.326175450289,1.98300352997399,0.00971855225551661,1.23903313323753,56.9237806384,477.740754865344,90.5899118355509,0.00863948239120597,1.35135077777209
8,7.941055,36,35.821751,9.9735,9.707355,108.928383,NaN,0.988686919212341,NaN,31.082733,400,400.229126,25,32.163044,9.103116,57.516933,49.983955,402.051147,399.62735,399.324188,6509.293945,12.242593,11.645013,11.81624,1.757104,1.749711,1.676529,45.766918,83.197174,31.74345,10.228863,83.218384,97.676636,107.298767,0.313922584056854,538.604492,433.110282263644,1.91969043687836,0.0351070767205757,1.03659308358493,-0.155431812353527,501.348911080179,1.98306024103984,0.00971923091385741,1.23897112076593,56.9251585412291,477.731035882667,90.5839062112905,0.00863872424162661,1.35143266371088
8,7.939415,36,35.824436,9.9735,9.708694,108.963303,NaN,0.988010823726654,NaN,31.080246,400,400.266388,25,32.149811,9.093256,57.740631,49.983955,401.847351,399.531616,399.074829,6512.560547,12.24476,11.658008,11.846122,1.774158,1.737723,1.685509,45.793587,83.066956,31.736197,10.239079,83.24295,97.657326,107.317245,NaN,571.769043,433.115925002956,1.91973074342191,0.0351159722911127,1.03649949953359,-0.16190138286089,501.389153967603,1.98315873240817,0.00972021079638501,1.2388689105225,56.9285247932211,477.748016560916,90.599369438541,0.00863879624829934,1.35135649284363
8,7.939134,36,35.824848,9.9735,9.712469,108.955124,NaN,0.988300800323486,NaN,31.05629,400,400.209167,25,32.148129,9.087223,57.898926,49.983955,401.910828,399.522461,399.149323,6504.551758,12.24723,11.652359,11.836654,1.753803,1.742544,1.677441,45.771996,83.071404,31.719109,10.26294,83.209091,97.658897,107.320259,0.521994531154633,591.151245,433.12056666269,1.91975064174319,0.0351182621769292,1.03646066285466,-0.163009989848945,501.378557735597,1.98312995348294,0.00971961832839831,1.23890707325315,56.9290413099072,477.755610547615,90.6054336872909,0.00863904295886092,1.35131098782797
8,7.942127,36,35.826832,9.9735,9.720911,108.960052,NaN,0.988112449645996,NaN,31.062757,400,400.172363,25,32.15704,9.085485,58.163696,49.983955,401.910828,399.522461,399.149323,6504.551758,12.24723,11.652359,11.836654,1.753803,1.742544,1.677441,45.771996,83.071404,31.719109,10.26294,83.209091,97.658897,107.320259,0.521994531154633,591.151245,433.121553041223,1.9197169776897,0.0351043784484319,1.03656136445334,-0.151203467878986,501.382431654794,1.98313504521309,0.00971919688939507,1.23891460410033,56.93152854623,477.745079043028,90.5997815355973,0.00863800588107325,1.35141121140768
8,7.940928,36,35.826218,9.9735,9.720636,108.95417,NaN,0.987069547176361,NaN,31.061413,400,400.18396,25,32.161053,9.091014,58.223621,49.983955,401.742706,399.357788,398.950104,6507.699219,12.237803,11.65039,11.828888,1.768326,1.749284,1.692067,45.725388,83.006233,31.758291,10.249924,83.299515,97.693283,107.319244,1.026228,546.345581,433.12437810776,1.91974184577685,0.0351106095398798,1.03650103961337,-0.155932773517861,501.375834898795,1.983119342808,0.00971908824101626,1.23892960593982,56.930758818676,477.75359448419,90.6054202177149,0.00863857513047306,1.35134455021073
8,7.940084,36,35.828724,9.9735,9.717202,108.936356,NaN,0.988919317722321,NaN,31.054897,400,400.18689,25,32.165859,9.093288,58.114952,49.983955,401.896881,399.530121,399.12912,6507.004883,12.239889,11.653456,11.835501,1.754608,1.727318,1.669097,45.710381,83.058258,31.71953,10.262029,83.231697,97.725441,107.320068,0.196483075618744,571.884583,433.123008024987,1.91974747880398,0.0351142974363868,1.03647942016654,-0.159262149569088,501.350944662977,1.98304782763882,0.00971723693726944,1.23903479847078,56.9339003431519,477.757808312595,90.6112427463995,0.00863809272771314,1.35135236995312
8,7.941479,36,35.830196,9.9735,9.724888,108.922577,NaN,0.988742828369141,NaN,31.061211,400,400.207062,25,32.174969,9.107534,57.795219,49.983955,401.896881,399.530121,399.12912,6507.004883,12.239889,11.653456,11.835501,1.754608,1.727318,1.669097,45.710381,83.058258,31.71953,10.262029,83.231697,97.725441,107.320068,0.196483075618744,571.884583,433.127356144574,1.91974553470253,0.0351086361597385,1.0365022240575,-0.153759355906004,501.332215274146,1.98299506460271,0.00971596758611522,1.23910983926441,56.9357455611216,477.758372622213,90.6132487453312,0.00863771914248929,1.3513699177382
8,7.941479,36,35.830196,9.9735,9.730666,108.870636,NaN,0.988742828369141,NaN,31.099258,400,400.217316,25,32.175011,9.108685,57.730972,49.986958,401.82489,399.490997,399.156281,6512.535156,12.240799,11.638491,11.839841,1.767596,1.725213,1.670133,45.741451,83.123199,31.704517,10.2802,83.213837,97.721054,107.318016,0.436494737863541,579.287842,433.133344947088,1.91976670569227,0.0351098830472146,1.03646507327072,-0.153759355906004,501.267849290353,1.98282658781763,0.00971311654044031,1.23931705820976,56.9357455611216,477.766073911483,90.6189477311853,0.00863808291350806,1.35131770921844
8,7.940607,36,35.831276,9.9735,9.734779,108.819199,NaN,0.98881196975708,NaN,31.104038,400,400.200043,25,32.166039,9.102518,57.902554,49.986958,401.759369,399.376007,399.049774,6514.104492,12.247793,11.649977,11.842424,1.752709,1.723314,1.664625,45.739445,83.199554,31.684916,10.290287,83.189484,97.732658,107.323479,0.0694522857666016,616.480469,433.139869079382,1.91980059235808,0.0351153461621914,1.03639351294935,-0.157199009453791,501.202880447139,1.98265376434754,0.00970991578586496,1.23953753674184,56.9370993504995,477.77933394716,90.6299259422066,0.00863841557354528,1.35124352386466
8,7.940913,36,35.832439,9.9735,9.73516,108.781418,NaN,0.988154232501984,NaN,31.098595,400,400.121979,25,32.163227,9.100784,58.062889,49.986958,401.759369,399.376007,399.049774,6514.104492,12.247793,11.649977,11.842424,1.752709,1.723314,1.664625,45.739445,83.199554,31.684916,10.290287,83.189484,97.732658,107.323479,0.0694522857666016,616.480469,433.13947046705,1.91979538487527,0.0351138226210354,1.0364068994206,-0.155991942566459,501.154735683324,1.98252475834391,0.00970743540399018,1.23970486931754,56.9385571441661,477.778444195094,90.6305222313657,0.00863805734184279,1.35126643355879
8,7.941676,36,35.833759,9.9735,9.741681,108.780853,NaN,0.989086091518402,NaN,31.096003,400,400.046478,25,32.164253,9.0891,58.08503,49.986958,401.777191,399.366882,399.077057,6517.458008,12.255045,11.639653,11.830553,1.770358,1.75745,1.678132,45.708221,83.062958,31.712448,10.265785,83.213394,97.730225,107.327797,0.0798421129584312,542.445801,433.144250429099,1.919802811395,0.0351112263214528,1.03640448699802,-0.152982317721467,501.152547310171,1.98251567366372,0.00970694438908588,1.23972527533247,56.9402116873047,477.782286046949,90.6347894929759,0.00863787991868025,1.35125956074893
8,7.945167,36,35.835194,9.9735,9.74608,108.825195,NaN,0.988088488578796,NaN,31.111555,400,399.987854,25,32.168179,9.105118,57.974663,49.986958,401.777191,399.366882,399.077057,6517.458008,12.255045,11.639653,11.830553,1.770358,1.75745,1.678132,45.708221,83.062958,31.712448,10.265785,83.213394,97.730225,107.327797,0.0798421129584312,542.445801,433.139757730622,1.91974361252808,0.035093867580066,1.03655686490909,-0.139214984816135,501.205898547612,1.98265170649737,0.00970887966856554,1.23956732107385,56.9420103202785,477.761990235368,90.6213186995747,0.00863653128234354,1.35141795829235
8,7.943966,36,35.835476,9.9735,9.74608,108.825195,NaN,0.988712787628174,NaN,31.111555,400,399.987854,25,32.168179,9.117343,57.728405,49.986958,401.631927,399.230072,398.863678,6513.062012,12.244016,11.65073,11.836065,1.777311,1.748257,1.687653,45.730778,83.106308,31.717854,10.278895,83.29409,97.740356,107.343819,0.50460821390152,555.529724,433.142871993514,1.91976952103301,0.0351001642384611,1.03649471091958,-0.143950810190915,501.20558083365,1.98265015795969,0.00970878140481217,1.23957119235886,56.9423637730046,477.771658659813,90.6287774078166,0.00863691125306192,1.35135650557407
8,7.944403,36,35.838657,9.9735,9.754375,108.848053,NaN,0.989028573036194,NaN,31.106987,400,399.934967,25,32.166729,9.098442,57.592991,49.986958,401.706757,399.358734,398.986786,6516.785156,12.255893,11.653206,11.850832,1.765369,1.733564,1.685094,45.72752,83.081123,31.710779,10.277265,83.16864,97.757286,107.338432,NaN,583.851563,433.150336541686,1.91979048489725,0.0350996622900828,1.03646402008162,-0.142227553852194,501.230330977909,1.98270686611699,0.00970892813537609,1.23952337294879,56.9463506139634,477.7820323294,90.6398857908668,0.00863653653737931,1.35133236935328
8,7.943867,36,35.842552,9.9735,9.757111,108.826988,NaN,0.987744450569153,NaN,31.100336,400,399.966827,25,32.167198,9.097521,57.480167,49.986958,401.706757,399.358734,398.986786,6516.785156,12.255893,11.653206,11.850832,1.765369,1.733564,1.685094,45.72752,83.081123,31.710779,10.277265,83.16864,97.757286,107.338432,NaN,583.851563,433.15456182257,1.91981207058108,0.0351030630107045,1.03641872332805,-0.144341214602605,501.199831089679,1.98261712227872,0.00970641469360595,1.23966116133662,56.9512319420463,477.793248948507,90.6523879082853,0.0086360076656899,1.3513128897612
8,7.943598,36,35.843571,9.9735,9.761721,108.768974,NaN,0.988355875015259,NaN,31.096109,400,400.013916,25,32.166027,9.10166,57.367432,49.986958,401.825867,399.394958,399.075745,6514.270508,12.267606,11.657029,11.848289,1.765743,1.751451,1.686797,45.725601,83.157913,31.732002,10.276245,83.152962,97.778336,107.308258,0.308905333280563,580.850464,433.160036926762,1.91983476126783,0.0351054681003537,1.0363752167677,-0.14540202896967,501.126757705104,1.98242321553789,0.00970287377691921,1.23990783632898,56.9525089118274,477.802383982231,90.6602472566543,0.00863616207958176,1.35126578986278
8,7.944529,36,35.847576,9.9735,9.76867,108.741722,NaN,0.988815784454346,NaN,31.096308,400,400.039856,25,32.164448,9.10819,57.266571,49.986515,401.850433,399.461334,399.069,6517.146973,12.283116,11.678614,11.858277,1.747866,1.732762,1.666749,45.74667,83.236588,31.778231,10.255377,83.282768,97.806694,107.327087,0.479758113622665,578.931519,433.164825562458,1.91984013557831,0.0351020850456021,1.03637874992775,-0.141730701475183,501.088448929016,1.98231273214651,0.00969998216106325,1.24007245420801,56.9575275318853,477.807797852094,90.6685732709187,0.00863532949814967,1.35128722304689
8,7.94711,36,35.848995,9.9735,9.770269,108.738083,NaN,0.988870203495026,NaN,31.086435,400,400.055023,25,32.161396,9.102614,57.334885,49.986515,401.850433,399.461334,399.069,6517.146973,12.283116,11.678614,11.858277,1.747866,1.732762,1.666749,45.74667,83.236588,31.778231,10.255377,83.282768,97.806694,107.327087,0.479758113622665,578.931519,433.159792795788,1.91979033019263,0.0350889014452119,1.03650193298901,-0.131554424091064,501.082335642821,1.98229312004266,0.00969928821347361,1.24010662344582,56.9593055557818,477.790903268678,90.6576017727355,0.00863414644607361,1.35142228081111
8,7.946666,36,35.848911,9.9735,9.766454,108.751472,NaN,0.988263845443726,NaN,31.085562,400,400.122864,25,32.164009,9.102562,57.457027,49.986515,401.866241,399.351776,399.012207,6520.181152,12.294851,11.681418,11.842051,1.729537,1.724273,1.655162,45.755363,82.930641,31.770395,10.241855,83.316391,97.785881,107.327095,0.830839872360229,583.83313,433.156989495191,1.91978592849886,0.0350904053654651,1.03650347674183,-0.133304834084413,501.099033807338,1.98233705790917,0.00970005296405942,1.24005162090361,56.9592003043675,477.789229375121,90.656272557394,0.00863409024005123,1.35143240702973
8,7.948155,36,35.850128,9.9735,9.762398,108.791885,NaN,0.988231062889099,NaN,31.087238,400,400.137634,25,32.169216,9.101812,57.494518,49.986515,401.896698,399.492554,399.126007,6516.026855,12.281424,11.677594,11.84959,1.735327,1.710165,1.643676,45.774544,83.096771,31.764099,10.250159,83.371628,97.749611,107.355888,0,529.43158,433.14892495655,1.91973895721428,0.0350817291385677,1.03660657181603,-0.127434944382628,501.147772834926,1.98246158192711,0.00970184888821874,1.2399060053737,56.960725177366,477.773191876064,90.645718828742,0.00863300255953611,1.35155880211673
8,7.948732,36,35.854187,9.9735,9.757391,108.827194,NaN,0.988147556781769,NaN,31.08742,400,400.148254,25,32.178017,9.098948,57.505653,49.986515,401.896698,399.492554,399.126007,6516.026855,12.281424,11.677594,11.84959,1.735327,1.710165,1.643676,45.774544,83.096771,31.764099,10.250159,83.371628,97.749611,107.355888,0,529.43158,433.142238401754,1.91970816772126,0.0350776270278329,1.0366686356584,-0.125160536173894,501.186976391117,1.98255390968807,0.00970237460603761,1.23982012372782,56.9658107080186,477.765494649333,90.644402617902,0.00863153693099752,1.35166993716629
8,7.948732,36,35.854187,9.9735,9.769681,108.824661,NaN,0.988147556781769,NaN,31.073402,400,400.214081,25,32.178501,9.092114,57.622051,49.986515,401.941254,399.526184,399.111542,6523.519531,12.286945,11.688151,11.865003,1.726686,1.711551,1.653875,45.746761,83.225189,31.793018,10.247966,83.272827,97.862663,107.298264,0.574765026569366,559.462463,433.154978573563,1.91975319975471,0.0350802772059868,1.03658960418487,-0.125160536173894,501.183835913879,1.98254568802537,0.00970223554099553,1.23983028090681,56.9658107080186,477.781877325973,90.6565234394762,0.00863231027829674,1.35155881835497
8,7.950354,36,35.856934,9.9735,9.771564,108.771843,NaN,0.988222718238831,NaN,31.070538,400,400.188019,25,32.175503,9.093349,57.823353,49.986515,401.91626,399.509949,399.09256,6517.180176,12.276875,11.688363,11.851102,1.721123,1.706096,1.649244,45.752281,83.187737,31.775949,10.261565,83.332184,97.77784,107.364609,0.247576206922531,575.107117,433.152725474611,1.91972512663704,0.0350721891127953,1.03666141204267,-0.118767633830657,501.115247365739,1.98235913599249,0.00969837917256467,1.24008011291802,56.9692521663303,477.774035324819,90.6536844725856,0.00863119425974181,1.35165187488646
8,7.951106,36,35.85936,9.9735,9.775689,108.764709,NaN,0.988330185413361,NaN,31.04668,400,400.186493,25,32.171555,9.110966,58.013828,49.986515,401.91626,399.509949,399.09256,6517.180176,12.276875,11.688363,11.851102,1.721123,1.706096,1.649244,45.752281,83.187737,31.775949,10.261565,83.332184,97.77784,107.364609,0.247576206922531,575.107117,433.155052140623,1.91972402864456,0.0350691414657127,1.03667379247297,-0.115804057782725,501.103664590239,1.98232264794457,0.00969714315472056,1.24014217884141,56.9722912963974,477.775729727588,90.6575548111746,0.00863061564758217,1.35167559489805
8,7.951904,36,35.860214,9.9735,9.786726,108.779762,NaN,0.988052904605865,NaN,31.026224,400,400.222321,25,32.169765,9.103004,58.076496,49.986515,402.103516,399.575867,399.304138,6515.803711,12.268445,11.669948,11.824124,1.710518,1.71653,1.650933,45.718155,83.009644,31.803703,10.265134,83.262177,97.795494,107.346214,0.237087443470955,538.870544,433.16442512318,1.91974726587195,0.0350673436079477,1.03664411355369,-0.112659430728797,501.121369048811,1.98236683573562,0.00969767266779508,1.24009340080757,56.9733610906981,477.784920760819,90.6652757724682,0.00863081762352037,1.35162565023134
8,7.953611,36,35.863129,9.9735,9.788006,108.790947,NaN,0.988063216209412,NaN,31.027124,400,400.26062,25,32.167759,9.116567,57.891754,49.986515,401.96402,399.542847,399.209595,6522.448242,12.295575,11.683309,11.865851,1.72332,1.702633,1.640458,45.730663,83.136917,31.778048,10.285673,83.314034,97.835609,107.32296,0.216296434402466,581.888184,433.161327323924,1.91971516316301,0.0350586869121914,1.03672417316726,-0.105933566397255,501.131952751746,1.98238714516644,0.0096972726309255,1.24008853807592,56.9770125165904,477.775757068135,90.6616402618691,0.00862959394374034,1.35173011608706
8,7.9526,36,35.864479,9.9735,9.788006,108.790947,NaN,0.98793089389801,NaN,31.027124,400,400.26062,25,32.167759,9.108918,57.809639,49.986515,401.96402,399.542847,399.209595,6522.448242,12.295575,11.683309,11.865851,1.72332,1.702633,1.640458,45.730663,83.136917,31.778048,10.285673,83.314034,97.835609,107.32296,0.216296434402466,581.888184,433.163947978977,1.91973695364562,0.0350639769487649,1.03667188106068,-0.10991694311258,501.130430670901,1.98237973255208,0.0096968029723891,1.2401071054974,56.9787034900521,477.78484978954,90.6698231111641,0.00862965668176923,1.35168802765682
8,7.954346,36,35.866405,9.9735,9.786115,108.794907,NaN,0.988250911235809,NaN,31.024637,400,400.28833,25,32.174179,9.081761,57.833755,49.979511,401.862091,399.499939,399.142853,6527.635742,12.293943,11.687305,11.87483,1.736647,1.705946,1.648041,45.773354,83.099266,31.835546,10.264673,83.29882,97.839211,107.337929,0.153864711523056,600.856384,433.157461477038,1.91969239306681,0.0350544343127644,1.03677436063344,-0.103037879824342,501.13317002743,1.98238201508121,0.00969635041352844,1.24011767775947,56.9811158563156,477.770299915467,90.6611366471875,0.00862844741511526,1.35181469847899
8,7.95817,36,35.868507,9.9735,9.794284,108.827042,NaN,0.988727271556854,NaN,31.028746,400,400.240723,25,32.178131,9.080314,57.706676,49.979511,401.862091,399.499939,399.142853,6527.635742,12.293943,11.687305,11.87483,1.736647,1.705946,1.648041,45.773354,83.099266,31.835546,10.264673,83.29882,97.839211,107.337929,0.153864711523056,600.856384,433.156017797475,1.91963992611973,0.035036200912626,1.03691965702874,-0.0879756908758509,501.170650146555,1.98247480424057,0.00969738343398811,1.24001748271593,56.9837485475647,477.753025684171,90.650626093758,0.00862706193450324,1.35196248618364
8,7.956834,36,35.871597,9.9735,9.807916,108.834091,NaN,0.988427639007568,NaN,31.044453,400,400.186584,25,32.17757,9.089684,57.66114,49.979511,401.875793,399.407318,399.159058,6517.806152,12.263871,11.662913,11.840731,1.742098,1.732214,1.668331,45.791626,83.157166,31.833241,10.276272,83.414963,97.871742,107.353882,0.539971351623535,609.076965,433.173615074382,1.919718663315,0.0350461212751567,1.03676283357765,-0.093237382213772,501.175908650437,1.98248072631845,0.00969669565185726,1.24003164561267,56.9876184520647,477.784337234036,90.677120335454,0.00862770119093266,1.35179480456799
8,7.956016,36,35.871376,9.9735,9.818593,108.829247,NaN,0.988584101200104,NaN,31.046677,400,400.174469,25,32.17831,9.1104,57.691574,49.979511,402.014313,399.589966,399.320923,6515.492676,12.256616,11.652938,11.837338,1.728729,1.719293,1.632728,45.760841,83.32827,31.847361,10.289086,83.397346,97.804596,107.388824,0.337870687246323,637.019531,433.186803700808,1.91977540449218,0.0350526985428483,1.03665194392469,-0.0964593160711615,501.170150964908,1.98246621412823,0.00969650662724025,1.24004805814318,56.9873416814503,477.804790954623,90.6920136063817,0.00862872619243907,1.35165287220848
8,7.956298,36,35.873901,9.9735,9.811548,108.831955,NaN,0.98893415927887,NaN,31.057409,400,400.22171,25,32.182919,9.099968,57.572304,49.979511,402.014313,399.589966,399.320923,6515.492676,12.256616,11.652938,11.837338,1.728729,1.719293,1.632728,45.760841,83.32827,31.847361,10.289086,83.397346,97.804596,107.388824,0.337870687246323,637.019531,433.178769561743,1.91974351863801,0.035049706178702,1.03671177681727,-0.0953485477700156,501.170663293502,1.98246114594615,0.00969577719250886,1.24007188572004,56.9905037974312,477.79536821944,90.6877652446283,0.00862759666449559,1.3517534061165
8,7.956298,36,35.873901,9.9735,9.799578,108.819588,NaN,0.98893415927887,NaN,31.04228,400,400.215118,25,32.190639,9.092544,57.384602,49.979511,401.943054,399.453278,399.21698,6520.327148,12.271229,11.668705,11.836009,1.721181,1.716126,1.642054,45.764732,83.234962,31.849678,10.295768,83.388718,97.851089,107.370361,0.291030883789062,549.302551,433.166359661257,1.91969966051287,0.0350471271298842,1.03678873364059,-0.0953485477700156,501.155327017328,1.98242099607979,0.00969509837048604,1.24012156473892,56.9905037974312,477.779411234054,90.6759610602225,0.00862684381248141,1.35186166832029
8,7.956749,36,35.875759,9.9735,9.791842,108.790955,NaN,0.988456606864929,NaN,31.065947,400,400.198975,25,32.204025,9.0947,57.397083,49.979511,401.968201,399.618378,399.282501,6516.773438,12.251994,11.658172,11.840318,1.739018,1.722969,1.650371,45.743046,83.240074,31.851551,10.283594,83.366913,97.901466,107.350105,0,601.417358,433.157169678772,1.91966159484592,0.0350431022936871,1.03686184300152,-0.093572168092237,501.11772188156,1.98231782620103,0.00969288049677819,1.24026224791333,56.9928304987713,477.767164856682,90.6689063186101,0.00862576211610123,1.35197176599555
8,7.957471,36,35.877819,9.9735,9.794005,108.714264,NaN,0.987512469291687,NaN,31.064716,400,400.155579,25,32.216808,9.102696,57.52964,49.979511,401.968201,399.618378,399.282501,6516.773438,12.251994,11.658172,11.840318,1.739018,1.722969,1.650371,45.743046,83.240074,31.851551,10.283594,83.366913,97.901466,107.350105,0,601.417358,433.157540669868,1.91965396432654,0.0350397941525974,1.03688528017729,-0.0907285434481082,501.020267995429,1.98205741920113,0.00968795293874491,1.24059971897944,56.9954100428169,477.766165569017,90.6703888968456,0.00862515636395358,1.35200845570293
8,7.958746,36,35.880569,9.9735,9.787967,108.597481,NaN,0.987513780593872,NaN,31.074146,400,400.079407,25,32.225273,9.103788,57.540535,49.979511,401.784546,399.356476,399.033112,6516.5,12.256628,11.67221,11.832529,1.746037,1.727087,1.666685,45.756184,83.215309,31.854681,10.278442,83.4282,97.907806,107.355598,NaN,580.0354,433.147973920654,1.91960436453041,0.0350318298730712,1.03699016393655,-0.0857073831080584,500.872251064793,1.98166276810312,0.00968058025109975,1.2411103936646,56.9988534219934,477.75049207865,90.6617627518247,0.00862367134456196,1.35215484388289
