P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.958079,36,35.882496,9.9735,9.787967,108.597481,NaN,0.987752676010132,NaN,31.074146,400,400.079407,25,32.225273,9.108508,57.535709,49.979511,401.784546,399.356476,399.033112,6516.5,12.256628,11.67221,11.832529,1.746037,1.727087,1.666685,45.756184,83.215309,31.854681,10.278442,83.4282,97.907806,107.355598,NaN,580.0354,433.149703399548,1.91961873594273,0.035035315418781,1.03695563287547,-0.0883340633450871,500.870072869397,1.98165217581659,0.00967991071905778,1.24113704812848,57.0012661643508,477.757382383056,90.6689369387127,0.0086234740291638,1.35213601077666
8,7.958082,36,35.884899,9.9735,9.78234,108.527374,NaN,0.988402843475342,NaN,31.065554,400,400.096741,25,32.235188,9.097701,57.56221,49.978111,402.020966,399.674561,399.315308,6521.052734,12.257568,11.670968,11.843404,1.738234,1.720847,1.650096,45.770615,83.255096,31.826551,10.303709,83.426277,97.852455,107.39399,0.179542720317841,587.196899,433.143860568704,1.91959804801767,0.03503408727387,1.03699204582553,-0.0883222488183719,500.780331848107,1.98141098235668,0.00967522152193347,1.24145531690777,57.00427474589,477.751927850874,90.6674947070258,0.0086225654015038,1.35220796177407
8,7.95951,36,35.887638,9.9735,9.781668,108.498611,NaN,0.98763108253479,NaN,31.065979,400,400.217896,25,32.244522,9.091952,57.468632,49.978111,401.891815,399.493866,399.120117,6522.492676,12.245443,11.658365,11.829271,1.750418,1.735045,1.682016,45.793751,83.241196,31.818638,10.300181,83.43821,97.880554,107.399147,NaN,542.638367,433.139460470009,1.91956481592266,0.0350264809819621,1.03707033294382,-0.0826989162255245,500.741522226838,1.98130235427798,0.00967268840146862,1.24161048964033,57.0077038040505,477.742199059695,90.663254385238,0.0086213642289458,1.35231386033501
8,7.962399,36,35.889465,9.9735,9.784704,108.527748,NaN,0.988560259342194,NaN,31.068075,400,400.162048,25,32.242653,9.095955,57.381283,49.978111,401.891815,399.493866,399.120117,6522.492676,12.245443,11.658365,11.829271,1.750418,1.735045,1.682016,45.793751,83.241196,31.818638,10.300181,83.43821,97.880554,107.399147,NaN,542.638367,433.135116468345,1.91951370467952,0.0350120475306757,1.03720041164816,-0.0713246303008077,500.775630217701,1.98138709051673,0.00967365631275036,1.24151707990038,57.00999097693,477.725179386458,90.6526401074053,0.00862006639922287,1.35245613644831
8,7.961024,36,35.891354,9.9735,9.788125,108.573486,NaN,0.988560497760773,NaN,31.088247,400,400.168365,25,32.236794,9.090917,57.5037,49.978111,401.731323,399.504456,399.142639,6518.68457,12.249442,11.652439,11.853301,1.749088,1.71615,1.634909,45.768703,83.372925,31.835058,10.278998,83.399727,97.884201,107.39576,0.141779467463493,596.037598,433.142230615333,1.91955586555788,0.0350199640284207,1.03710710861173,-0.0767377558537419,500.830274390023,1.98152546242617,0.00967551500656843,1.24135711212365,57.0123556668266,477.742146293321,90.6672232611756,0.00862035492817703,1.35236818515959
8,7.961106,36,35.893768,9.9735,9.788482,108.6138,NaN,0.987958073616028,NaN,31.087591,400,400.092804,25,32.222504,9.095735,57.627216,49.978111,401.74176,399.400726,399.072632,6527.768066,12.264819,11.652726,11.84913,1.759305,1.726982,1.651595,45.764183,83.231163,31.831558,10.286186,83.424179,97.906342,107.386169,0.303789645433426,569.183289,433.142388212829,1.91955540763201,0.0350196127050172,1.03710905322654,-0.0764149169281154,500.877586693101,1.98164328093704,0.00967689254046619,1.24122671958073,57.0153774160627,477.744060577829,90.6712422772727,0.00861979127814537,1.35239022634432
8,7.961619,36,35.896805,9.9735,9.801739,108.652443,NaN,0.988785922527313,NaN,31.076406,400,400.055847,25,32.207596,9.10386,57.576523,49.978111,401.74176,399.400726,399.072632,6527.768066,12.264819,11.652726,11.84913,1.759305,1.726982,1.651595,45.764183,83.231163,31.831558,10.286186,83.424179,97.906342,107.386169,0.303789645433426,569.183289,433.154806575774,1.9195929479601,0.0350197895042331,1.03705014927489,-0.0743952621206176,500.922117285127,1.98175222121011,0.00967796137382687,1.24111191941355,57.0191787781715,477.760336659408,90.6865527449522,0.00861973624464283,1.35232368036317
8,7.961619,36,35.896805,9.9735,9.801314,108.657799,NaN,0.988785922527313,NaN,31.082026,400,400.082214,25,32.196915,9.098026,57.657204,49.978111,401.810822,399.447418,399.10675,6521.866211,12.259018,11.665611,11.844234,1.741752,1.717268,1.659907,45.772434,83.388939,31.81172,10.296946,83.473831,97.978134,107.360657,0,569.655212,433.154365828878,1.91959139028377,0.0350196979609022,1.03705288815984,-0.0743952621206176,500.928764622415,1.98176963149856,0.00967825562157607,1.24109020523359,57.0191787781715,477.759769920075,90.686133659985,0.00861970951914549,1.35232753221793
8,7.960742,36,35.903091,9.9735,9.787978,108.584061,NaN,0.988424718379974,NaN,31.084942,400,400.146942,25,32.181381,9.094435,57.714554,49.978111,401.810822,399.447418,399.10675,6521.866211,12.259018,11.665611,11.844234,1.741752,1.717268,1.659907,45.772434,83.388939,31.81172,10.296946,83.473831,97.978134,107.360657,0,569.655212,433.142809466579,1.91956140187419,0.0350214051216429,1.0370934511185,-0.0778480259675121,500.830130055063,1.98149534041927,0.00967202186178651,1.24147661516721,57.0270460318337,477.754276746861,90.6888501452158,0.00861774829142627,1.35245613860105
8,7.960742,36,35.903091,9.9735,9.791568,108.572205,NaN,0.988424718379974,NaN,31.089367,400,400.202667,25,32.172478,9.089573,57.719273,49.978111,401.918701,399.553375,399.27594,6520.015625,12.244487,11.652412,11.826633,1.754901,1.718133,1.654872,45.763714,83.330032,31.790703,10.307243,83.411476,97.959953,107.368507,0.392935514450073,601.257202,433.146532590515,1.91957456058955,0.0350221785125383,1.03707030299508,-0.0778480259675121,500.815410822318,1.98145678095384,0.00967137022995017,1.24152486395711,57.0270460318337,477.759064422626,90.692390173795,0.00861797402849826,1.35242358784168
8,7.964508,36,35.905346,9.9735,9.791568,108.572205,NaN,0.988177061080933,NaN,31.089367,400,400.202667,25,32.172478,9.094554,57.826069,49.978111,401.679047,399.343445,399.047119,6525.827148,12.257436,11.665049,11.850253,1.74075,1.707855,1.664932,45.757076,83.334328,31.83215,10.281843,83.50676,97.955536,107.386475,0.830992877483368,552.66449,433.136766020443,1.91949344058968,0.03500251853395,1.03726537946862,-0.0630232519706624,500.81286044361,1.98144438664089,0.00967058773020436,1.24155610044837,57.0298680089269,477.731493391239,90.6744371570944,0.00861606360415334,1.35264386349104
8,7.964446,36,35.907734,9.9735,9.802341,108.617599,NaN,0.988543272018433,NaN,31.077988,400,400.116333,25,32.170105,9.10099,57.769634,49.978111,401.679047,399.343445,399.047119,6525.827148,12.257436,11.665049,11.850253,1.74075,1.707855,1.664932,45.757076,83.334328,31.83215,10.281843,83.50676,97.955536,107.386475,0.830992877483368,552.66449,433.148100876003,1.91953426760404,0.0350051621999817,1.03719264057058,-0.0632672706937569,500.866516080578,1.98157889034096,0.00967225373797234,1.24140450084376,57.0328562698669,477.748405101576,90.6895154094796,0.00861621459326046,1.35256348534817
8,7.965595,36,35.909119,9.9735,9.809121,108.748337,NaN,0.988118708133698,NaN,31.062765,400,400.01062,25,32.161747,9.11396,57.631218,49.989799,401.62915,399.261688,399.019653,6524.587402,12.238432,11.650637,11.840819,1.759409,1.718766,1.658339,45.775467,83.521469,31.821272,10.300474,83.489952,97.920364,107.421799,0.554145216941833,597.327881,433.152153770975,1.91953437738226,0.0350006272890512,1.03720840453893,-0.0587452858297866,501.027217029372,1.98199624791455,0.00967895343083111,1.24089366306841,57.0345893374083,477.749638367807,90.6919206337155,0.00861589788318388,1.35257520749158
8,7.96523,36,35.911972,9.9735,9.804485,108.867783,NaN,0.988451600074768,NaN,31.034252,400,399.965057,25,32.155846,9.105787,57.725533,49.989799,401.687866,399.331238,399.040253,6536.87793,12.287906,11.686629,11.87599,1.739124,1.717407,1.662429,45.774254,83.487366,31.782742,10.311335,83.454681,97.926971,107.435226,NaN,571.902588,433.148291682733,1.91952524330672,0.0350015332113309,1.03721941127267,-0.0601817202194184,501.172192725067,1.98236857543877,0.00968451793125793,1.24045118930565,57.0381591607957,477.748772997718,90.6943571358116,0.00861508501501469,1.3526225204483
8,7.964031,36,35.914169,9.9735,9.800285,108.935379,NaN,0.988230049610138,NaN,31.01499,400,399.978546,25,32.15873,9.091997,57.833534,49.989799,401.687866,399.331238,399.040253,6536.87793,12.287906,11.686629,11.87599,1.739124,1.717407,1.662429,45.774254,83.487366,31.782742,10.311335,83.454681,97.926971,107.435226,NaN,571.902588,433.147044547003,1.91953566862592,0.0350068850784068,1.03718441147836,-0.0649006587893268,501.253559058907,1.98257597759631,0.00968746243486151,1.24020973982122,57.0409080059928,477.754458925376,90.7009296201522,0.00861475857406622,1.35261574137713
8,7.965441,36,35.917259,9.9735,9.799166,108.937981,NaN,0.987925171852112,NaN,31.009377,400,399.996216,25,32.166973,9.090422,57.822712,49.989799,401.66275,399.231476,398.920654,6527.299805,12.283117,11.688867,11.865842,1.734202,1.721922,1.667684,45.796925,83.253136,31.78676,10.310283,83.468132,97.961266,107.426788,NaN,625.664185,433.142227422854,1.91950120116273,0.0349992869819523,1.03726466743161,-0.0593513370219512,501.25330646129,1.98256748245619,0.00968653284974307,1.24024170862079,57.0447739255507,477.74457973445,90.6969578056234,0.00861345695140253,1.35272782296309
8,7.967044,36,35.918453,9.9735,9.791742,108.914177,NaN,0.988317251205444,NaN,31.005478,400,399.98584,25,32.170067,9.091152,57.772434,49.989799,401.66275,399.231476,398.920654,6527.299805,12.283117,11.688867,11.865842,1.734202,1.721922,1.667684,45.796925,83.253136,31.78676,10.310283,83.468132,97.961266,107.426788,NaN,625.664185,433.130368608886,1.91943946346343,0.0349893272674621,1.03739568976946,-0.0530433285330218,501.222437640143,1.98248366331046,0.0096848134587902,1.24035370021594,57.0462676747377,477.723145474604,90.6824010449072,0.00861212368451734,1.35289108259663
8,7.965078,36,35.919376,9.9735,9.787256,108.863632,NaN,0.987924158573151,NaN,30.994137,400,399.924133,25,32.168892,9.092003,57.695942,49.989799,401.562042,399.20282,398.876434,6534.740234,12.280897,11.682845,11.879022,1.756748,1.72418,1.659909,45.787704,83.573395,31.795218,10.303605,83.431519,97.92466,107.458725,0.732672572135925,588.896423,433.130814751651,1.91946535577441,0.0349986157999949,1.03732276746261,-0.0607799212580744,501.158698468016,1.98231448436776,0.00968172133339805,1.24056971154714,57.0474223628336,477.733360958269,90.6909473616743,0.00861235555108592,1.35283492997496
8,7.966401,36,35.922787,9.9735,9.797012,108.858627,NaN,0.988017797470093,NaN,30.994112,400,399.943329,25,32.165817,9.095605,57.650288,49.989799,401.665375,399.26358,398.955811,6531.932129,12.290184,11.688472,11.875745,1.72791,1.712214,1.648298,45.827194,83.280823,31.797379,10.320157,83.430817,97.881447,107.492622,0.191768437623978,613.135071,433.137503326388,1.91947263138018,0.0349938154988578,1.03732831563806,-0.0555734999824153,501.148644337436,1.98227952120547,0.0096802636779377,1.2406367914266,57.0516893711056,477.738945713949,90.69875344553,0.00861169630386863,1.35284644787771
8,7.965838,36,35.923828,9.9735,9.806035,108.884239,NaN,0.989127218723297,NaN,31.012911,400,399.968994,25,32.168846,9.114354,57.672119,49.989799,401.665375,399.26358,398.955811,6531.932129,12.290184,11.688472,11.875745,1.72791,1.712214,1.648298,45.827194,83.280823,31.797379,10.320157,83.430817,97.881447,107.492622,0.191768437623978,613.135071,433.148322801982,1.91951783263802,0.0349986951287337,1.03724089893293,-0.0577890022868814,501.179245083125,1.98235698538256,0.00968130731037952,1.24054796356906,57.0529915501296,477.756288958457,90.7126960898803,0.00861223213464801,1.35274352538823
8,7.966351,36,35.925201,9.9735,9.807216,108.891907,NaN,0.98820436000824,NaN,31.012333,400,399.968323,25,32.182152,9.126929,57.567329,49.989799,401.708984,399.246277,398.958252,6537.475586,12.296411,11.689244,11.874169,1.74097,1.719125,1.652597,45.8302,83.254883,31.830507,10.293122,83.54982,97.961037,107.457321,1.02526,596.037048,433.148217543056,1.91951111560191,0.0349962735336661,1.03725984733457,-0.0557702538385456,501.187210350966,1.98237435545282,0.00968125163613625,1.24053597608876,57.0547089786999,477.755027307988,90.7132436135738,0.00861180141138057,1.35277204387379
8,7.966351,36,35.925201,9.9735,9.804594,108.85231,NaN,0.98820436000824,NaN,31.031309,400,399.945435,25,32.178844,9.128739,57.558929,50.000282,401.48468,399.202759,398.754761,6531.541992,12.288759,11.690333,11.880105,1.739357,1.723545,1.656366,45.861538,83.438347,31.824833,10.303383,83.577179,97.957115,107.455254,0.315156579017639,619.181641,433.145497825551,1.91950150379506,0.034995708950669,1.03727677020942,-0.0557702538385456,501.138085691189,1.98224576430906,0.00967908001577337,1.24069546311934,57.0547089786999,477.751529936746,90.7106582995939,0.00861163660133944,1.35279584423329
8,7.96638,36,35.926155,9.9735,9.804594,108.85231,NaN,0.9883633852005,NaN,31.031309,400,399.945435,25,32.178844,9.111667,57.758648,50.000282,401.48468,399.202759,398.754761,6531.541992,12.288759,11.690333,11.880105,1.739357,1.723545,1.656366,45.861538,83.438347,31.824833,10.303383,83.577179,97.957115,107.455254,0.315156579017639,619.181641,433.145422621937,1.91950087934522,0.0349955576924245,1.0372782724141,-0.0556561364916206,501.137010163507,1.9822405316283,0.00967874920005602,1.24070859071998,57.0559022662989,477.752124263145,90.7121261145617,0.0086114066616509,1.35280565076681
8,7.965737,36,35.929932,9.9735,9.804564,108.811386,NaN,0.98903477191925,NaN,31.013233,400,399.905792,25,32.172115,9.102458,57.781582,50.000282,401.589264,399.29425,398.844238,6531.922363,12.282373,11.689328,11.868307,1.749613,1.726051,1.670993,45.883728,83.386078,31.807764,10.326966,83.442856,97.934097,107.473984,NaN,598.351257,433.147058921262,1.91951461519399,0.0349989052436888,1.03724516027691,-0.0581864672549841,501.081971646089,1.98208687639524,0.00967519475124703,1.24092574839517,57.0606263825242,477.760374699445,90.7222965398411,0.00861077430328838,1.35280433888512
8,7.96674,36,35.932854,9.9735,9.807774,108.871284,NaN,0.988875269889832,NaN,31.01086,400,399.93042,25,32.180065,9.105923,57.677002,50.000282,401.589264,399.29425,398.844238,6531.922363,12.282373,11.689328,11.868307,1.749613,1.726051,1.670993,45.883728,83.386078,31.807764,10.326966,83.442856,97.934097,107.473984,NaN,598.351257,433.14778762112,1.91950478518168,0.0349943648093942,1.03727639411317,-0.0542395334505841,501.152999706157,1.98226541614245,0.00967746726658812,1.24072427693684,57.0642808239335,477.759313765145,90.7246620751183,0.00860993448756793,1.35285397759403
8,7.96784,36,35.935047,9.9735,9.808686,108.966309,NaN,0.988468527793884,NaN,31.001978,400,399.93103,25,32.18211,9.100629,57.539379,50.000282,401.678253,399.346863,398.907013,6534.308594,12.298976,11.697254,11.877546,1.733427,1.707651,1.649373,45.874043,83.333084,31.806944,10.298688,83.521675,97.872612,107.518486,0.285666972398758,577.214966,433.145881147502,1.91948444455032,0.0349888250286913,1.03732748601406,-0.0499113237428332,501.268412207854,1.98256193275802,0.00968191644054343,1.24037211965471,57.0670233728534,477.753800407439,90.7229507656729,0.00860908205447824,1.35292334281173
8,7.97077,36,35.935745,9.9735,9.799519,109.055336,NaN,0.987657725811005,NaN,30.992966,400,400.021179,25,32.192238,9.109218,57.554848,50.000282,401.671326,399.370056,399.013275,6530.650391,12.263803,11.666058,11.858796,1.745806,1.717224,1.644395,45.868389,83.504356,31.81315,10.306828,83.527122,97.839432,107.542526,0.112949155271053,603.722595,433.128771501407,1.91938775450437,0.034971580131857,1.0375385829195,-0.0383847490281823,501.378037868667,1.98284702138018,0.00968655200342381,1.24002485752183,57.067896257834,477.719219560652,90.6981454998942,0.0086072641981351,1.35316902875977
8,7.969301,36,35.938,9.9735,9.785245,109.158798,NaN,0.987741351127625,NaN,30.985317,400,400.019592,25,32.200672,9.101459,57.674511,50.000282,401.671326,399.370056,399.013275,6530.650391,12.263803,11.666058,11.858796,1.745806,1.717224,1.644395,45.868389,83.504356,31.81315,10.306828,83.527122,97.839432,107.542526,0.112949155271053,603.722595,433.117772734176,1.91936703966639,0.0349761618474454,1.03755474839507,-0.044163372159062,501.503778843598,1.98317024917398,0.00969143492220105,1.23964261589859,57.0707161577174,477.713623362674,90.6964414019633,0.00860639130575048,1.35323993509481
8,7.970324,36,35.939209,9.9735,9.778926,109.24884,NaN,0.988749504089355,NaN,30.985497,400,399.975922,25,32.204987,9.072873,57.950207,50.000282,401.701965,399.387299,398.981567,6534.59082,12.267336,11.674888,11.858926,1.7273,1.700061,1.635549,45.877316,83.502586,31.854811,10.27247,83.520378,97.974739,107.467644,0.572373390197754,592.539185,433.10856154452,1.91932183832875,0.0349694702394681,1.03764874193241,-0.0401390995867246,501.614025973774,1.98345552202559,0.00969594249178315,1.23930100500171,57.072227965189,477.6982176922,90.6863612941436,0.00860533889312783,1.35336255695104
8,7.972486,36,35.941967,9.9735,9.788967,109.271378,NaN,0.987665712833405,NaN,30.98905,400,400.011902,25,32.205299,9.065921,58.141678,50.000282,401.701965,399.387299,398.981567,6534.59082,12.267336,11.674888,11.858926,1.7273,1.700061,1.635549,45.877316,83.502586,31.854811,10.27247,83.520378,97.974739,107.467644,0.572373390197754,592.539185,433.113370337569,1.9193121165452,0.0349603699172773,1.03769590227114,-0.0316355177073433,501.63886231464,1.98351347593761,0.00969621893826905,1.23924913290983,57.0756765827142,477.697053786603,90.6884753666537,0.00860453915748268,1.35341057726528
8,7.972486,36,35.941967,9.9735,9.783837,109.206451,NaN,0.987665712833405,NaN,31.033346,400,400.085419,25,32.210064,9.068238,58.275951,50.000282,401.741852,399.421631,398.992432,6537.071289,12.278434,11.693291,11.867787,1.712765,1.692308,1.625619,45.87751,83.211784,31.841764,10.291106,83.658348,98.077065,107.426102,0.431595206260681,607.663696,433.108046872341,1.91929330148573,0.0349592655312925,1.03772914023814,-0.0316355177073433,501.558393217055,1.98330303809549,0.00969266731293318,1.23950705076783,57.0756765827142,477.690208190758,90.6834174205682,0.00860421664796318,1.35345728352898
8,7.970098,36,35.943691,9.9735,9.776046,109.076614,NaN,0.988414287567139,NaN,31.069794,400,400.048126,25,32.211391,9.086277,58.127525,49.994659,401.615479,399.31192,398.931915,6539.630859,12.274382,11.686802,11.872176,1.731564,1.697003,1.644497,45.860176,83.336952,31.818611,10.302934,83.490158,98.120743,107.392288,NaN,563.847961,433.106159621106,1.91931614214451,0.0349700276858389,1.03765566782301,-0.0410281037479194,501.395487078479,1.98287253812356,0.00968496298056058,1.24004851991065,57.0778321723788,477.70000185804,90.6925126232823,0.00860421247029541,1.3534155192441
8,7.968633,36,35.944305,9.9735,9.768911,108.972183,NaN,0.98853862285614,NaN,31.068722,400,400.011292,25,32.205639,9.090874,57.738701,49.994659,401.615479,399.31192,398.931915,6539.630859,12.274382,11.686802,11.872176,1.731564,1.697003,1.644497,45.860176,83.336952,31.818611,10.302934,83.490158,98.120743,107.392288,NaN,563.847961,433.102558219105,1.91932152225339,0.0349761261306645,1.03762584378622,-0.0467913580143886,501.265274384626,1.98253026723675,0.00967902976293952,1.2404755922965,57.0785998621602,477.702487674789,90.6950113890163,0.00860416377017654,1.35340748427167
8,7.969501,36,35.944492,9.9735,9.768911,108.972183,NaN,0.988751173019409,NaN,31.068722,400,400.011292,25,32.205639,9.106655,57.434727,49.994659,401.746338,399.385895,399.017212,6533.023926,12.272217,11.687408,11.860408,1.723369,1.710997,1.641969,45.843716,83.419144,31.856915,10.286783,83.625008,98.112671,107.414131,0.255921244621277,633.315491,433.10030534629,1.9193028292498,0.0349716022037981,1.03767090533368,-0.0433765824145098,501.265063828089,1.98252924255458,0.00967896497006714,1.2404781590919,57.078833667848,477.695847256339,90.6903066715974,0.00860380045525708,1.35345550397556
8,7.971025,36,35.946537,9.9735,9.777432,108.860611,NaN,0.987971127033234,NaN,31.081861,400,400.031921,25,32.209705,9.116373,57.305817,49.994659,401.621796,399.215149,398.831238,6538.626953,12.264837,11.686882,11.851703,1.724087,1.701858,1.646279,45.846195,83.510712,31.843981,10.312871,83.557648,98.104874,107.427223,0.856981515884399,584.738403,433.105192005914,1.91930126505393,0.0349654963574403,1.03769480656207,-0.0373817343909195,501.124330377315,1.98215571558421,0.00967214066903779,1.24095564098918,57.0813904625393,477.697037563781,90.6933912407524,0.00860330435951002,1.35347710171786
8,7.970322,36,35.948139,9.9735,9.788328,108.759651,NaN,0.989197731018066,NaN,31.080723,400,399.997894,25,32.215733,9.100886,57.349541,49.994659,401.621796,399.215149,398.831238,6538.626953,12.264837,11.686882,11.851703,1.724087,1.701858,1.646279,45.846195,83.510712,31.843981,10.312871,83.557648,98.104874,107.427223,0.856981515884399,584.738403,433.118322421074,1.91935636186968,0.0349715050388023,1.03758775982984,-0.0401469667972378,500.997214340272,1.98181886098268,0.00966604793231849,1.24138623352692,57.0833933069164,477.718462958658,90.7109491067825,0.00860388104736499,1.35335423550036
8,7.968768,36,35.950333,9.9735,9.80249,108.650528,NaN,0.988537847995758,NaN,31.055475,400,399.968414,25,32.227558,9.091047,57.544479,49.994659,401.499146,399.139923,398.799438,6536.194336,12.260441,11.671515,11.856054,1.701685,1.696747,1.624323,45.879059,83.4114,31.796926,10.365374,83.577293,98.064857,107.470291,NaN,555.989746,433.137046861487,1.91944174893623,0.0349826530394776,1.03741559185901,-0.0462602396693796,500.859246130133,1.98145199877026,0.00965929859275891,1.24186012390844,57.0861361612215,477.751420920346,90.7376686636355,0.00860484093143663,1.35316147693957
8,7.969684,36,35.950211,9.9735,9.801532,108.610382,NaN,0.988073229789734,NaN,31.044014,400,399.889679,25,32.236881,9.107227,57.76033,49.994659,401.696869,399.329285,398.937347,6530.613281,12.251801,11.663373,11.852272,1.721884,1.70183,1.645122,45.844933,83.385986,31.786514,10.347691,83.420441,98.116501,107.431244,0.50986236333847,584.335388,433.133677087358,1.91941851546634,0.0349776724734814,1.03746926208283,-0.0426566828594446,500.809525114487,1.98132207282763,0.00965713617708614,1.24202214348386,57.0859836450813,477.742861644196,90.7312119074129,0.00860447076960309,1.35321801926354
8,7.967742,36,35.952763,9.9735,9.794022,108.667671,NaN,0.989194214344025,NaN,31.040195,400,399.93634,25,32.239079,9.106868,57.854515,49.994659,401.696869,399.329285,398.937347,6530.613281,12.251801,11.663373,11.852272,1.721884,1.70183,1.645122,45.844933,83.385986,31.786514,10.347691,83.420441,98.116501,107.431244,0.50986236333847,584.335388,433.130923293359,1.9194327926447,0.0349861786223662,1.03741713728537,-0.0502969095641106,500.877788216883,1.98149441490194,0.00965939863118605,1.24182393137038,57.0891738953554,477.750252719132,90.7394244178722,0.00860412986883124,1.35320471575938
8,7.969369,36,35.95163,9.9735,9.795871,108.76004,NaN,0.987991511821747,NaN,31.019056,400,399.980164,25,32.242489,9.100427,57.928638,49.994659,401.557709,399.177826,398.767334,6538.433594,12.268741,11.678085,11.86985,1.725972,1.703008,1.643734,45.868576,83.311516,31.837364,10.315058,83.547569,98.165283,107.410942,0.0890050977468491,594.085022,433.128621025758,1.91940454028909,0.0349780953680442,1.03748953364099,-0.0438958619765799,500.993756043874,1.98180097061788,0.00966486048521378,1.24143285076264,57.0877575568882,477.738997283354,90.7298857934134,0.00860390567934306,1.35326495855678
8,7.969175,36,35.95285,9.9735,9.804649,108.837029,NaN,0.989374995231628,NaN,30.991863,400,399.912842,25,32.239403,9.112268,58.223083,49.99173,401.646606,399.16745,398.794739,6535.789551,12.292533,11.681083,11.853392,1.699621,1.70358,1.63448,45.890026,83.329971,31.842777,10.317862,83.490044,98.133179,107.447365,0.089748241007328,585.569336,433.138231028288,1.91944090217729,0.0349809963830742,1.03742273381519,-0.0446590573519643,501.087944639181,1.98204448314049,0.00966866121483497,1.24113787465815,57.089282650653,477.753278558603,90.7417542550615,0.00860424887407732,1.35318536523524
8,7.96896,36,35.953991,9.9735,9.804238,108.91906,NaN,0.987965822219849,NaN,30.982166,400,399.895721,25,32.233608,9.11011,58.434422,49.99173,401.646606,399.16745,398.794739,6535.789551,12.292533,11.681083,11.853392,1.699621,1.70358,1.63448,45.890026,83.329971,31.842777,10.317862,83.490044,98.133179,107.447365,0.089748241007328,585.569336,433.138362280301,1.91944402407395,0.0349820285568619,1.03741424726287,-0.045504883067963,501.18845713851,1.9823046972093,0.00967276343347191,1.24082242544697,57.0907089504015,477.755396329029,90.7445489940802,0.00860404058411391,1.35318750355933
8,7.972499,36,35.95409,9.9735,9.79828,108.936142,NaN,0.988927245140076,NaN,30.982414,400,399.959198,25,32.231941,9.104375,58.317364,49.99173,401.747345,399.28244,398.946777,6530.775879,12.296725,11.676435,11.867571,1.703337,1.712283,1.629333,45.912827,83.390778,31.830469,10.353632,83.590454,98.130821,107.445328,0.492964684963226,631.823853,433.123000390732,1.91934599114999,0.034962306992618,1.03763626926382,-0.0315843913542153,501.209540747456,1.98235962805077,0.00967366535187483,1.24075496638352,57.0908327029867,477.719809133127,90.7183592827901,0.00860233798801132,1.35343150419755
8,7.972499,36,35.95409,9.9735,9.796781,108.93689,NaN,0.988927245140076,NaN,30.993071,400,399.984161,25,32.234501,9.090912,58.0252,49.99173,401.747345,399.28244,398.946777,6530.775879,12.296725,11.676435,11.867571,1.703337,1.712283,1.629333,45.912827,83.390778,31.830469,10.353632,83.590454,98.130821,107.445328,0.492964684963226,631.823853,433.121444966692,1.91934049393276,0.0349619843188682,1.03764597338759,-0.0315843913542153,501.210468831044,1.98236205703884,0.00967370634451542,1.24075195395014,57.0908327029867,477.717808873515,90.7168813731023,0.0086022437869408,1.35344514645219
8,7.970747,36,35.957516,9.9735,9.799767,108.958153,NaN,0.988243877887726,NaN,30.997446,400,399.962433,25,32.24147,9.090757,57.691597,49.99173,401.675201,399.192902,398.794983,6537.25,12.293347,11.684261,11.859999,1.727964,1.731393,1.659018,45.890266,83.474335,31.856901,10.334408,83.575714,98.177933,107.432098,0.0961285755038261,545.774292,433.129088475617,1.91938915902653,0.0349717533545156,1.03753578618079,-0.0384752182029047,501.232991312974,1.98241232764432,0.00967368523573221,1.240713421973,57.0951151224353,477.738464091534,90.7358360998525,0.00860229183792074,1.35335406757615
8,7.970749,36,35.95911,9.9735,9.800312,108.966202,NaN,0.98903101682663,NaN,31.002804,400,400.003418,25,32.249081,9.086872,57.524967,49.99173,401.750763,399.25296,398.845245,6534.119141,12.272309,11.688944,11.853758,1.725521,1.720453,1.657843,45.910278,83.555984,31.880835,10.319854,83.442093,98.086243,107.47921,0,587.97699,433.129648743472,1.91939111440174,0.0349718602606103,1.03753236476885,-0.038467351317081,501.241182483701,1.98242972880169,0.00967357437715958,1.24070292427882,57.097107472265,477.740546807777,90.739093061236,0.00860195974981606,1.35336301752668
8,7.972469,36,35.960224,9.9735,9.800312,108.966202,NaN,0.98870587348938,NaN,31.002804,400,400.003418,25,32.249081,9.083438,57.572445,49.99173,401.750763,399.25296,398.845245,6534.119141,12.272309,11.688944,11.853758,1.725521,1.720453,1.657843,45.910278,83.555984,31.880835,10.319854,83.442093,98.086243,107.47921,0,587.97699,433.125186684732,1.91935408864959,0.0349629006323082,1.03762156041902,-0.0317023753413537,501.239927851469,1.98242362529987,0.00967318871434176,1.24071822559717,57.0984998248372,477.728031896892,90.7310468551494,0.00860106988123841,1.35346452477119
8,7.973269,36,35.959244,9.9735,9.8016,108.986801,NaN,0.988905549049377,NaN,30.998569,400,399.963501,25,32.253159,9.071695,57.960876,49.99173,401.63681,399.173126,398.796509,6538.291016,12.293247,11.682878,11.870698,1.723163,1.717245,1.636975,45.909973,83.375648,31.913172,10.323807,83.55246,98.12915,107.458351,0.362429589033127,592.11792,433.124447665057,1.91934159215119,0.0349590118746701,1.03765471730455,-0.0285562505362122,501.266587992173,1.98249587411022,0.00967465651439734,1.24062190651631,57.097274956382,477.72264178302,90.7260080780753,0.00860108050182666,1.35348705199635
8,7.972559,36,35.960815,9.9735,9.798043,109.006798,NaN,0.988761842250824,NaN,30.986191,400,399.916595,25,32.249195,9.081435,58.213852,49.99173,401.589233,399.163849,398.75412,6528.115723,12.277931,11.685052,11.871046,1.714345,1.696369,1.648894,45.88427,83.275848,31.923613,10.326071,83.527443,98.116196,107.479523,0.439219236373901,596.045898,433.122598802368,1.91934383046758,0.0349619435030729,1.03764091577959,-0.0313484243930588,501.289627449025,1.98255218630498,0.00967520801525666,1.2405630937479,57.0992384824331,477.724807461663,90.7293015610564,0.00860075859823987,1.35349510002407
8,7.971933,36,35.960506,9.9735,9.799476,109.050644,NaN,0.988305270671844,NaN,30.999111,400,399.866028,25,32.243427,9.099675,58.247673,49.99173,401.589233,399.163849,398.75412,6528.115723,12.277931,11.685052,11.871046,1.714345,1.696369,1.648894,45.88427,83.275848,31.923613,10.326071,83.527443,98.116196,107.479523,0.439219236373901,596.045898,433.125709802749,1.91936256081917,0.0349655123405545,1.03759917160135,-0.0338104123764538,501.3443649728,1.98269619360724,0.0096777162669362,1.24038285066095,57.0988522819729,477.731357322365,90.7338078041905,0.00860115037279273,1.35344594312392
8,7.972059,36,35.96283,9.9735,9.803108,109.068893,NaN,0.988727331161499,NaN,31.022839,400,399.963226,25,32.241364,9.106683,58.201824,49.99173,401.779144,399.287903,398.95697,6535.902344,12.293276,11.681581,11.875635,1.704394,1.694586,1.620697,45.88002,83.477654,31.875858,10.359618,83.54599,98.127686,107.469734,0,573.194336,433.129151459619,1.91937316720517,0.0349656378769372,1.03758220450393,-0.0333148567305557,501.364385884844,1.98274269107967,0.00967791087777058,1.24034152966718,57.101756843448,477.737215718896,90.7406411709248,0.00860079918836303,1.35343974716766
8,7.971955,36,35.963306,9.9735,9.802613,109.070297,NaN,0.989061534404755,NaN,31.032852,400,399.9758,25,32.240688,9.122331,58.162155,49.99173,401.779144,399.287903,398.95697,6535.902344,12.293276,11.681581,11.875635,1.704394,1.694586,1.620697,45.88002,83.477654,31.875858,10.359618,83.54599,98.127686,107.469734,0,573.194336,433.128907648209,1.9193735907156,0.034966073021139,1.03758001417051,-0.0337238863619973,501.365591889596,1.98274464110604,0.0096778229587685,1.24034242333664,57.1023517348652,477.737779226441,90.7415705452473,0.00860069730228435,1.35344281736566
8,7.972262,36,35.963566,9.9735,9.805633,109.061295,NaN,0.988882780075073,NaN,31.041725,400,399.929352,25,32.241966,9.116008,58.168816,49.983253,401.667267,399.19397,398.872314,6535.014648,12.288518,11.697498,11.858122,1.692511,1.692698,1.640321,45.880417,83.482178,31.872313,10.368799,83.575546,98.177635,107.437019,0.784641981124878,587.755188,433.13124474692,1.919378056651,0.0349651240730406,1.03757639500517,-0.0325164739715547,501.354133669232,1.98271400439163,0.00967724008140545,1.24038207432726,57.1026766728586,477.739627965053,90.7432167211289,0.00860071419992924,1.35343398797886
8,7.973112,36,35.963783,9.9735,9.813366,109.068092,NaN,0.987514078617096,NaN,31.038118,400,399.869812,25,32.244511,9.108079,58.087345,49.983253,401.684296,399.209076,398.907166,6534.320313,12.287686,11.689626,11.85268,1.694132,1.702104,1.62177,45.86541,83.394745,31.879837,10.37019,83.551567,98.206711,107.425308,0,534.160095,433.13706348528,1.91938811752621,0.0349623618204501,1.03757044296027,-0.0291736587183777,501.362320351952,1.98273487403249,0.00967753710561469,1.24035779694962,57.1029478696514,477.743475702188,90.7462935589948,0.00860083681016811,1.35341090676822
8,7.975145,36,35.965561,9.9735,9.817988,109.144722,NaN,0.988009512424469,NaN,31.032875,400,399.874908,25,32.244354,9.086606,57.886536,49.983253,401.684296,399.209076,398.907166,6534.320313,12.287686,11.689626,11.85268,1.694132,1.702104,1.62177,45.86541,83.394745,31.879837,10.37019,83.551567,98.206711,107.425308,0,534.160095,433.136586127693,1.919361314873,0.0349527725060586,1.03764593786179,-0.0211795230008534,501.45535899732,1.98297376515387,0.0096811159967196,1.24007541408101,57.1051698837572,477.735251523082,90.7421333443247,0.00859996998758138,1.35349280062356
8,7.974155,36,35.967701,9.9735,9.817988,109.144722,NaN,0.98826652765274,NaN,31.032875,400,399.874908,25,32.244354,9.090097,57.681541,49.983253,401.783325,399.392487,398.981201,6538.078125,12.278435,11.710986,11.868757,1.708722,1.680831,1.632494,45.876694,83.456779,31.910023,10.359789,83.466248,98.13916,107.46804,0,634.105164,433.139153940715,1.91938261902343,0.0349579259153249,1.03759461554092,-0.0250721955826521,501.452953894991,1.98296205486433,0.00968037519196213,1.24010467792117,57.1078441808954,477.744844418089,90.7515272644131,0.00859984436773439,1.35345846504518
8,7.974155,36,35.967701,9.9735,9.815347,109.206604,NaN,0.98826652765274,NaN,31.05024,400,399.931061,25,32.23875,9.096069,57.507702,49.983253,401.81366,399.382782,399.070953,6531.861328,12.298567,11.690274,11.866863,1.71099,1.710184,1.630948,45.915157,83.381485,31.932543,10.347611,83.553459,98.119377,107.49437,0.617910027503967,595.087646,433.136413630778,1.91937293480882,0.0349573575658006,1.03761169900996,-0.0250721955826521,501.529686405713,1.98316275421183,0.00968376071231284,1.23985763793826,57.1078441808954,477.741320329743,90.7489235221069,0.00859967847039267,1.35348249314162
8,7.976125,36,35.968071,9.9735,9.811854,109.230637,NaN,0.987723648548126,NaN,31.063576,400,400.053894,25,32.249882,9.094737,57.470676,49.983253,401.81366,399.382782,399.070953,6531.861328,12.298567,11.690274,11.866863,1.71099,1.710184,1.630948,45.915157,83.381485,31.932543,10.347611,83.553459,98.119377,107.49437,0.617910027503967,595.087646,433.127678756707,1.91931773198627,0.0349463524628797,1.03773646422689,-0.0173265298310525,501.55906734641,1.98323865641213,0.00968494707892109,1.23976691602235,57.1083065462987,477.721550640767,90.7347165201984,0.00859864799237267,1.35362271383996
8,7.975441,36,35.968948,9.9735,9.807111,109.276276,NaN,0.987375497817993,NaN,31.056932,400,400.106842,25,32.267609,9.093095,57.609306,49.983253,401.840149,399.380554,399.041351,6539.181641,12.30542,11.711085,11.869737,1.705619,1.696629,1.631717,45.897438,83.371513,31.952961,10.34022,83.567352,98.071678,107.539223,NaN,566.225586,433.124531324883,1.91931505664038,0.0349488912760632,1.03773170002661,-0.0200157240999488,501.614660835636,1.98338181417509,0.00968713905053421,1.23959725739759,57.1094024618776,477.721331213138,90.7354996881247,0.00859840115343605,1.35363695010746
8,7.975935,36,35.969212,9.9735,9.802357,109.349945,NaN,0.98711234331131,NaN,31.058027,400,400.117401,25,32.266495,9.080969,57.772488,49.983253,401.840149,399.380554,399.041351,6539.181641,12.30542,11.711085,11.869737,1.705619,1.696629,1.631717,45.897438,83.371513,31.952961,10.34022,83.567352,98.071678,107.539223,NaN,566.225586,433.118316086574,1.91928698987275,0.0349452974330308,1.03778812801945,-0.0180735107671808,501.705673975272,1.98361911117275,0.00969107435496643,1.23930840426474,57.1097323569666,477.71134521234,90.7284072813871,0.00859785985001126,1.35370893559358
8,7.975313,36,35.970032,9.9735,9.806545,109.261467,NaN,0.988217830657959,NaN,31.054659,400,400.086731,25,32.259678,9.064805,57.773548,49.983253,401.760071,399.370575,399.001862,6535.385742,12.258187,11.682946,11.854063,1.733966,1.699075,1.649645,45.928295,83.320862,31.940056,10.363886,83.559219,98.026711,107.555733,0.37912118434906,594.996216,433.124276057403,1.91931573547826,0.0349494356330471,1.03772872564738,-0.0205189844919005,501.595086608511,1.98332788313163,0.00968595409923001,1.23967093312756,57.1107570185983,477.722510287497,90.7375390968323,0.0085981643427968,1.35364465046995
8,7.976444,36,35.971802,9.9735,9.815158,109.160866,NaN,0.988139033317566,NaN,31.070694,400,400.072357,25,32.253635,9.082779,57.904881,49.983253,401.760071,399.370575,399.001862,6535.385742,12.258187,11.682946,11.854063,1.733966,1.699075,1.649645,45.928295,83.320862,31.940056,10.363886,83.559219,98.026711,107.555733,0.37912118434906,594.996216,433.130279872804,1.91932298475759,0.0349454035542826,1.03773161476212,-0.0160724183880916,501.468365342687,1.98299198306768,0.00967983910648566,1.24009622984135,57.1129687236921,477.726670079352,90.7425198273772,0.00859788288744378,1.35364197633819
8,7.974929,36,35.973225,9.9735,9.821399,109.139412,NaN,0.988429546356201,NaN,31.073849,400,400.195892,25,32.257675,9.087995,57.956398,49.982227,401.925171,399.542053,399.188416,6540.750488,12.276759,11.685023,11.853394,1.72021,1.709449,1.621803,45.946102,83.252335,31.894455,10.387291,83.548241,98.135376,107.504723,0.100521244108677,576.936951,433.140685724547,1.91937847076256,0.0349546307819295,1.03761267364663,-0.0220288022503041,501.440159911879,1.98291460210346,0.00967817278966699,1.24020146512531,57.1147467706772,477.748085029481,90.759874339724,0.0085985072044229,1.35351657470597
8,7.974624,36,35.973755,9.9735,9.825847,109.180939,NaN,0.988599061965942,NaN,31.079763,400,400.182312,25,32.260883,9.102619,57.836349,49.982227,401.884369,399.466919,399.161011,6539.361816,12.28112,11.681087,11.855326,1.720942,1.70763,1.636191,45.944977,83.615631,31.90061,10.380359,83.550476,98.154907,107.499725,0.668826162815094,527.012939,433.146091937078,1.91940134345122,0.0349571755492904,1.03756810217754,-0.0232280455962837,501.491062872795,1.98304640597829,0.00968026138439042,1.24004273781606,57.11540899427,477.756864436855,90.7669319323472,0.00859877751839592,1.35346441457648
8,7.974659,36,35.973278,9.9735,9.825847,109.180939,NaN,0.989345490932465,NaN,31.079763,400,400.182312,25,32.260883,9.094456,57.611336,49.982227,401.884369,399.466919,399.161011,6539.361816,12.28112,11.681087,11.855326,1.720942,1.70763,1.636191,45.944977,83.615631,31.90061,10.380359,83.550476,98.154907,107.499725,0.668826162815094,527.012939,433.146001170111,1.91940059032418,0.0349569933540448,1.03756991590852,-0.0230904257474549,501.491598767345,1.98304901535894,0.00968042645634082,1.24003621963463,57.1148129933925,477.7561801973,90.7659124114473,0.00859887393310138,1.35346215437021
8,7.974526,36,35.974865,9.9735,9.82602,109.244339,NaN,0.98819237947464,NaN,31.093737,400,400.231995,25,32.253254,9.080838,57.450325,49.982227,401.900787,399.603577,399.169006,6541.953125,12.259474,11.680323,11.865209,1.734333,1.712134,1.634466,45.944725,83.435883,31.929197,10.372458,83.501053,98.092583,107.547821,0,568.576599,433.146525581938,1.91940408653913,0.0349577229304673,1.03756190534838,-0.0236133835987857,501.568427463533,1.98324592837712,0.00968334473659047,1.23980503507997,57.1167958897584,477.75881715008,90.7695707008382,0.00859857013251883,1.35346721683369
8,7.976036,36,35.974846,9.9735,9.825673,109.254974,NaN,0.988350331783295,NaN,31.079578,400,400.208618,25,32.245632,9.083321,57.488087,49.982227,401.950897,399.540314,399.151428,6540.96582,12.272835,11.696932,11.850339,1.718242,1.708275,1.648139,45.922131,83.424118,31.906078,10.40777,83.515739,98.018837,107.587494,0.560857534408569,610.433594,433.142249445831,1.91937032339876,0.0349497890663248,1.03764240756054,-0.0176764297571026,501.581633891867,1.98328051216146,0.00968393281978558,1.23976242372811,57.1167721504011,477.746513897955,90.7604603347993,0.00859799619541538,1.3535508234201
8,7.976036,36,35.974846,9.9735,9.82426,109.249214,NaN,0.988350331783295,NaN,31.042114,400,400.197052,25,32.241081,9.07743,57.766693,49.982227,401.950897,399.540314,399.151428,6540.96582,12.272835,11.696932,11.850339,1.718242,1.708275,1.648139,45.922131,83.424118,31.906078,10.40777,83.515739,98.018837,107.587494,0.560857534408569,610.433594,433.140783250651,1.91936514203873,0.0349494850419155,1.03765154860343,-0.0176764297571026,501.574492794253,1.98326183784527,0.00968361787559155,1.23978535964404,57.1167721504011,477.744628350202,90.7590673034003,0.00859790744923826,1.35356368190131
8,7.973371,36,35.977444,9.9735,9.828494,109.276825,NaN,0.988274693489075,NaN,31.043461,400,400.292236,25,32.247074,9.079762,57.931465,49.982227,401.829346,399.54776,399.14798,6535.804199,12.282833,11.687037,11.875175,1.750137,1.726884,1.661722,45.900486,83.560432,31.949574,10.385879,83.585945,98.074585,107.553871,0,542.640869,433.152087524338,1.91943801130576,0.034964268779103,1.03748607432711,-0.0281551367616544,501.605807535542,1.98333714610259,0.00968422838769387,1.23971088068358,57.1200181013471,477.773380839103,90.783109864307,0.00859856020188618,1.35340539414095
8,7.97553,36,35.978775,9.9735,9.83476,109.278702,NaN,0.987660646438599,NaN,31.016068,400,400.266052,25,32.255653,9.091259,58.184227,49.982227,401.829346,399.54776,399.14798,6535.804199,12.282833,11.687037,11.875175,1.750137,1.726884,1.661722,45.900486,83.560432,31.949574,10.385879,83.585945,98.074585,107.553871,0,542.640869,433.152990317498,1.91941452948227,0.0349543775096928,1.03755742959251,-0.0196658044650349,501.606640830533,1.98333595463056,0.00968387042644573,1.23972155739653,57.1216809841568,477.765979494246,90.7790752862785,0.00859785307807375,1.35347515082389
8,7.974123,36,35.979908,9.9735,9.847168,109.271095,NaN,0.988229393959045,NaN,31.023733,400,400.404541,25,32.260292,9.08135,58.326389,49.982227,402.191315,399.90155,399.506165,6543.943848,12.287526,11.696871,11.883101,1.663573,1.646242,1.585609,45.90424,83.34417,31.938175,10.386203,83.525513,98.191383,107.493706,0.536271572113037,560.508667,433.169511149235,1.91949029026061,0.0349643712790144,1.03740443276647,-0.0251980254382715,501.595938577375,1.98330510049434,0.0096830625461984,1.2397672787761,57.1230964566941,477.794526089252,90.8013885434862,0.00859889095364237,1.35329710726039
8,7.974516,36,35.981239,9.9735,9.852589,109.224701,NaN,0.988341569900513,NaN,31.062489,400,400.562012,25,32.260239,9.093806,58.278572,49.9897,402.256836,399.901337,399.588196,6537.589355,12.314415,11.694234,11.889997,1.633433,1.635898,1.552559,45.908352,83.290344,31.932774,10.390152,83.525787,98.230751,107.480682,0.10598211735487,504.80191,433.174116203281,1.91950170712608,0.034963491472369,1.03738979289573,-0.0236527040058832,501.536921871748,1.98314739742565,0.00968006542404106,1.23997030406596,57.1247592472162,477.799825810154,90.8067383604711,0.00859878151014403,1.35328032721222
8,7.972373,36,35.981529,9.9735,9.851683,109.199783,NaN,0.988261699676514,NaN,31.104645,400,400.482666,25,32.257172,9.096365,58.108284,49.9897,402.256836,399.901337,399.588196,6537.589355,12.314415,11.694234,11.889997,1.633433,1.635898,1.552559,45.908352,83.290344,31.932774,10.390152,83.525787,98.230751,107.480682,0.10598211735487,504.80191,433.178730613933,1.91954449217994,0.0349744561003316,1.03728474840396,-0.0320799263352569,501.505697293853,1.98306500100899,0.00967860238250455,1.240073709838,57.1251215315527,477.815647352164,90.8187423961409,0.00859944774752782,1.35317683240063
8,7.973216,36,35.981216,9.9735,9.851895,109.216141,NaN,0.98835951089859,NaN,31.118788,400,400.404694,25,32.263306,9.100374,57.828579,49.9897,402.092987,399.675659,399.374481,6544.302734,12.315598,11.703065,11.879884,1.623835,1.634576,1.558103,45.936882,83.298645,31.899652,10.437294,83.60556,98.208038,107.492798,0.215029299259186,600.404968,433.176765696291,1.91952713157893,0.0349701111477499,1.03732699758664,-0.028764673934063,501.526333410676,1.98311976401869,0.00967960527388676,1.24000413992507,57.1247305142218,477.809059521041,90.8135369540051,0.00859922216928614,1.35321713120181
8,7.975073,36,35.983181,9.9735,9.859393,109.24295,NaN,0.988671839237213,NaN,31.096994,400,400.376862,25,32.271286,9.103616,57.803585,49.9897,402.062195,399.699554,399.320435,6540.693848,12.286073,11.701205,11.884581,1.612821,1.626385,1.554525,45.945484,83.456741,31.888151,10.44222,83.523933,98.199677,107.522453,NaN,573.90094,433.179730917657,1.91951466546622,0.0349620555412666,1.03737472299567,-0.0214626141526537,501.557369088222,1.98319595417641,0.00968039148133379,1.23992404301075,57.1271852578713,477.806211992803,90.8135490556456,0.00859855849333384,1.35326501509053
8,7.975258,36,35.986694,9.9735,9.872736,109.200966,NaN,0.988920390605927,NaN,31.084124,400,400.353516,25,32.264511,9.090174,58.004913,49.9897,402.062195,399.699554,399.320435,6540.693848,12.286073,11.701205,11.884581,1.612821,1.626385,1.554525,45.945484,83.456741,31.888151,10.44222,83.523933,98.199677,107.522453,NaN,573.90094,433.193092701164,1.91955959213096,0.0349639625951843,1.03729826899956,-0.0207352310587225,501.501362327826,1.98304059010184,0.009676880632227,1.24013955411726,57.1315735441282,477.825584739037,90.831648253649,0.00859852301938611,1.35318410174111
8,7.974096,36,35.987843,9.9735,9.872736,109.200966,NaN,0.988687634468079,NaN,31.084124,400,400.353516,25,32.264511,9.092564,58.063137,49.9897,401.365936,399.575806,398.770813,6541.789551,12.195952,11.693226,11.938776,1.613258,1.613539,1.559888,45.935257,83.31823,31.878191,10.460098,83.654396,98.101028,107.585815,NaN,597.289551,433.196103350285,1.91958458592876,0.0349700121450862,1.03723818947573,-0.0253041946714916,501.500071583829,1.98303430636001,0.00967648328811436,1.24015525425459,57.1330087494301,477.835670112929,90.8403386797899,0.00859868777081243,1.35313214268906
8,7.975502,36,35.988384,9.9735,9.875378,109.085693,NaN,0.988798558712006,NaN,31.081097,400,400.193115,25,32.260498,9.097321,57.850742,49.9897,401.501434,399.544189,398.816315,6537.149902,12.220684,11.703732,11.926539,1.616555,1.628641,1.562609,45.930546,83.342079,31.836105,10.460209,83.596611,98.073654,107.613884,0.343346029520035,585.752258,433.195201044423,1.91956402719965,0.034963260751541,1.03729386110418,-0.0197758912287327,501.356479983131,1.98265733162842,0.00966998976690883,1.24062430485755,57.1336844946813,477.82865215687,90.8357348571552,0.00859821184652673,1.35318773209057
8,7.976918,36,35.991463,9.9735,9.871089,109.001892,NaN,0.989059627056122,NaN,31.068802,400,400.030884,25,32.262054,9.096972,57.661232,49.9897,401.501434,399.544189,398.816315,6537.149902,12.220684,11.703732,11.926539,1.616555,1.628641,1.562609,45.930546,83.342079,31.836105,10.460209,83.596611,98.073654,107.613884,0.343346029520035,585.752258,433.187082850498,1.91951785288241,0.034954969137327,1.03739473864564,-0.01420901242426,501.24903298064,1.98236841138558,0.00966433786732187,1.24100361505621,57.1375302152363,477.814492687515,90.8285871356923,0.00859671612154848,1.35332875045814
8,7.976918,36,35.991463,9.9735,9.879495,108.996803,NaN,0.989059627056122,NaN,31.070604,400,399.955811,25,32.267181,9.094273,57.575546,49.9897,401.431885,399.469177,398.792328,6540.054688,12.223431,11.71088,11.917713,1.61642,1.624863,1.553705,45.925579,83.492912,31.863144,10.463316,83.549431,98.000084,107.65918,0.856280624866486,580.752625,433.195802962873,1.9195486632468,0.0349567769202256,1.03734054546585,-0.01420901242426,501.242717461058,1.98235188507297,0.00966405920076874,1.24102412471382,57.1375302152363,477.825707129594,90.8368739310416,0.00859724361884452,1.35325241367695
8,7.978014,36,35.991222,9.9735,9.881545,109.036163,NaN,0.988854110240936,NaN,31.068491,400,399.906738,25,32.263115,9.100726,57.584702,49.9897,401.431885,399.469177,398.792328,6540.054688,12.223431,11.71088,11.917713,1.61642,1.624863,1.553705,45.925579,83.492912,31.863144,10.463316,83.549431,98.000084,107.65918,0.856280624866486,580.752625,433.195089900737,1.91953260831197,0.0349515155719818,1.03738400457673,-0.00990069780607428,501.291832336584,1.98248101153649,0.00966629755761023,1.24086230213352,57.1372292119774,477.819656190194,90.8321430813015,0.00859702393577593,1.35329010440577
8,7.977844,36,35.991215,9.9735,9.885419,109.072197,NaN,0.989028334617615,NaN,31.060953,400,399.89743,25,32.260201,9.10273,57.791954,49.994556,401.374786,399.506378,398.712372,6540.22168,12.209767,11.704035,11.924277,1.621836,1.618341,1.556176,45.946888,83.569992,31.860001,10.469051,83.691673,98.085533,107.606743,0,585.539246,433.199549103866,1.91955046271371,0.034953232969276,1.03735024467375,-0.0105689289969177,501.336550833888,1.98259803083355,0.00966827244427219,1.24071731783243,57.1372204691197,477.82614889922,90.8369333437678,0.00859733122102482,1.35324581146604
