P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.97714,36,35.992939,9.9735,9.893744,109.116188,NaN,0.988207876682281,NaN,31.04858,400,399.928711,25,32.25972,9.106783,57.809486,49.994556,401.599243,399.61676,398.904175,6537.37793,12.221693,11.708107,11.911143,1.59983,1.615466,1.53862,45.955379,83.271744,31.861538,10.489689,83.667885,98.095955,107.625191,0.177166908979416,596.206116,433.210008354664,1.9195961105707,0.0349586858298283,1.03726023218989,-0.013336306750432,501.389188565561,1.98273137691561,0.00967008388990043,1.24056434427973,57.1393736684473,477.844246686676,90.8521636497719,0.00859771791879127,1.35314766963683
8,7.979054,36,35.992554,9.9735,9.905852,109.156258,NaN,0.988027632236481,NaN,31.054358,400,399.994568,25,32.247913,9.108463,57.687637,49.994556,401.599243,399.61676,398.904175,6537.37793,12.221693,11.708107,11.911143,1.59983,1.615466,1.53862,45.955379,83.271744,31.861538,10.489689,83.667885,98.095955,107.625191,0.177166908979416,596.206116,433.217610326573,1.91959933114621,0.0349513320597603,1.03728116991992,-0.00581292946105805,501.439327516378,1.98286350643239,0.00967240915512836,1.24039848681009,57.1388928278197,477.845087968533,90.8523708820643,0.00859786122351973,1.35313636721735
8,7.98125,36,35.996445,9.9735,9.909901,109.158417,NaN,0.988290965557098,NaN,31.071207,400,400.045044,25,32.238457,9.106791,57.598854,49.994556,401.615112,399.692902,398.916199,6543.27832,12.220866,11.712764,11.924424,1.612821,1.609511,1.539948,45.965656,83.458107,31.892317,10.489248,83.661537,98.048607,107.646591,0.298109918832779,603.147095,433.216123023639,1.91956696512525,0.0349407839111999,1.03736855246592,0.0028172286297945,501.437631914682,1.98284922761304,0.00967118230249974,1.2404430815806,57.1437522486916,477.836651840267,90.8503257517456,0.00859641616931178,1.35325015863588
8,7.979925,36,35.995316,9.9735,9.917183,109.150146,NaN,0.987987518310547,NaN,31.077129,400,400.083923,25,32.233452,9.119666,57.741394,49.994556,401.575073,399.617035,398.869659,6540.410156,12.220404,11.710153,11.91425,1.607325,1.612373,1.535801,46.013165,83.583931,31.886658,10.485978,83.643044,98.112602,107.610222,0.273962050676346,597.307556,433.227108042171,1.91962213023889,0.0349492380576898,1.03725323221786,-0.00238973314736768,501.42864125314,1.98282856661354,0.00967112009036333,1.24046076298556,57.1423422986625,477.855761714491,90.8632325470688,0.00859761903516744,1.35310380472437
8,7.981558,36,35.99688,9.9735,9.917183,109.150146,NaN,0.988054215908051,NaN,31.077129,400,400.083923,25,32.233452,9.111139,57.858265,49.994556,401.575073,399.617035,398.869659,6540.410156,12.220404,11.710153,11.91425,1.607325,1.612373,1.535801,46.013165,83.583931,31.886658,10.485978,83.643044,98.112602,107.610222,0.273962050676346,597.307556,433.22287937166,1.91958703190033,0.0349407479900736,1.03733757078416,0.00402750808757446,501.426883057806,1.98282001125127,0.00967057953652091,1.2404821685747,57.1442954882529,477.844330165187,90.8564681541913,0.00859666008919743,1.35320422241902
8,7.982323,36,35.997833,9.9735,9.927773,109.180939,NaN,0.989037036895752,NaN,31.078836,400,400.046051,25,32.22805,9.089432,57.902683,49.994556,401.535065,399.60553,398.824554,6545.101563,12.219507,11.712365,11.92141,1.601251,1.610169,1.531707,45.987007,83.564804,31.884163,10.495965,83.622536,98.094597,107.620827,0.102193355560303,613.99823,433.231883724447,1.91960939878901,0.0349390476706621,1.03730891429391,0.00703340673004504,501.46400838319,1.98291470699499,0.00967193441230619,1.24037189957407,57.1454856013819,477.853291214024,90.8641162898734,0.00859682477839886,1.35315708026441
8,7.981193,36,35.999439,9.9735,9.949021,109.240639,NaN,0.987663507461548,NaN,31.080647,400,400.028748,25,32.214794,9.093059,57.938782,49.994556,401.535065,399.60553,398.824554,6545.101563,12.219507,11.712365,11.92141,1.601251,1.610169,1.531707,45.987007,83.564804,31.884163,10.495965,83.622536,98.094597,107.620827,0.102193355560303,613.99823,433.256847470099,1.91971153101417,0.0349494872346962,1.03711401121131,0.00259324447114295,501.536247986509,1.98309957446941,0.00967464367578262,1.24015520858819,57.1474911277469,477.891851096102,90.8943436075863,0.00859820530754761,1.35291825083175
8,7.982126,36,35.999588,9.9735,9.958202,109.295921,NaN,0.988150060176849,NaN,31.065479,400,400.010315,25,32.202538,9.10398,58.023735,49.994556,401.477356,399.446503,398.690247,6537.174316,12.214189,11.712364,11.896309,1.595873,1.608356,1.528968,45.956501,83.439072,31.869406,10.501721,83.584602,98.11927,107.642174,0.493574410676956,674.969116,433.263954779724,1.91972511846608,0.0349466097111016,1.03710317002549,0.00625935952427881,501.604632940365,1.98327801986119,0.00967761375790493,1.23993677612803,57.1476771909627,477.896925673186,90.8982548345722,0.00859840376458979,1.35288593974249
8,7.981097,36,36.001183,9.9735,9.954843,109.338562,NaN,0.988276839256287,NaN,31.058765,400,400.033783,25,32.20985,9.089238,58.291882,49.991673,401.679993,399.769562,398.980804,6544.464844,12.217439,11.710948,11.928486,1.621582,1.613634,1.534766,45.939049,83.536171,31.884796,10.503547,83.570526,98.117836,107.631912,0.470307111740112,576.438477,433.263133851148,1.91973492154521,0.0349512372719137,1.03707168154274,0.00221600526288057,501.655712440561,1.9834075362581,0.00967939234946288,1.23978879509536,57.1496689023909,477.901865924312,90.9036228462848,0.00859820635756297,1.35287548324595
8,7.981097,36,36.001183,9.9735,9.946865,109.3825,NaN,0.988276839256287,NaN,31.069319,400,400.119537,25,32.223415,9.087311,58.507469,49.991673,401.679993,399.769562,398.980804,6544.464844,12.217439,11.710948,11.928486,1.621582,1.613634,1.534766,45.939049,83.536171,31.884796,10.503547,83.570526,98.117836,107.631912,0.470307111740112,576.438477,433.254859888956,1.91970569534516,0.0349495230743707,1.03712290673177,0.00221600526288057,501.710182444164,1.98354993757603,0.00968179240702442,1.23961421713318,57.1496689023909,477.891226133749,90.8957584814283,0.00859770611727397,1.35294775279406
8,7.98046,36,36.001251,9.9735,9.945039,109.432022,NaN,0.987925708293915,NaN,31.078209,400,400.128265,25,32.224789,9.08985,58.557762,49.991673,401.614044,399.649567,398.820892,6543.666016,12.196066,11.70893,11.915673,1.631231,1.626381,1.564326,45.967838,83.460709,31.874819,10.492786,83.631424,98.186348,107.579842,NaN,620.333618,433.254614697583,1.91971269363044,0.0349524427202933,1.03710178078091,-0.000287220910706765,501.771489569034,1.98371002153208,0.00968447315338117,1.23941875980097,57.1497538138905,477.893832301964,90.8977579591949,0.008597810332862,1.35293103309026
8,7.979179,36,36.001751,9.9735,9.944875,109.416557,NaN,0.987915277481079,NaN,31.068913,400,400.043488,25,32.22023,9.083863,58.237164,49.991673,401.642365,399.653473,398.890442,6544.226074,12.213396,11.697532,11.912683,1.613056,1.616468,1.544653,46.004444,83.445099,31.867741,10.496575,83.627151,98.177475,107.585083,0.366325497627258,623.870483,433.25775977247,1.91973962066333,0.0349590694399382,1.03703677400657,-0.00532163824573217,501.751761185239,1.98365718844166,0.00968345590973765,1.23948684068701,57.1503781591568,477.904065037786,90.9058595555085,0.00859815674087998,1.3528687730743
8,7.981468,36,36.00388,9.9735,9.947197,109.397278,NaN,0.98866480588913,NaN,31.083765,400,400.023041,25,32.221867,9.084435,57.992104,49.991673,401.642365,399.653473,398.890442,6544.226074,12.213396,11.697532,11.912683,1.613056,1.616468,1.544653,46.004444,83.445099,31.867741,10.496575,83.627151,98.177475,107.585083,0.366325497627258,623.870483,433.254244050434,1.91969893995332,0.0349476656670136,1.0371399092108,0.0036738586447882,501.725478036996,1.98358309602737,0.00968166727179903,1.23959225491775,57.1530365426382,477.891085556071,90.8985568968786,0.00859697307324069,1.35298776562112
8,7.981691,36,36.002892,9.9735,9.951317,109.417519,NaN,0.98821884393692,NaN,31.103874,400,399.971069,25,32.224339,9.079457,58.054539,49.991673,401.549133,399.461456,398.737762,6544.789063,12.228251,11.708068,11.913683,1.611044,1.628844,1.554566,45.990959,83.446136,31.859825,10.499636,83.516998,98.177185,107.600159,0.6016725897789,601.502625,433.257939917068,1.91970924212357,0.034947391650059,1.03712494830958,0.00455011786579007,501.751674971352,1.9836540750613,0.00968311403668034,1.23949853811998,57.1518028887409,477.893986651048,90.8996379426439,0.00859737557056732,1.35295374828924
8,7.983311,36,36.005554,9.9735,9.96295,109.401901,NaN,0.988557517528534,NaN,31.123451,400,399.948578,25,32.214085,9.083302,58.042461,49.991673,401.549133,399.461456,398.737762,6544.789063,12.228251,11.708068,11.913683,1.611044,1.628844,1.554566,45.990959,83.446136,31.859825,10.499636,83.516998,98.177185,107.600159,0.6016725897789,601.502625,433.265812759729,1.91971705487199,0.0349414711024613,1.03713378062891,0.0109152126565277,501.729332350203,1.98358893482439,0.00968134117621413,1.23959667964682,57.1551266992593,477.899119465111,90.9062962124553,0.00859689992221351,1.35295742746537
8,7.9827,36,36.008194,9.9735,9.96295,109.401901,NaN,0.988916635513306,NaN,31.123451,400,399.948578,25,32.214085,9.06001,57.84803,49.991673,401.648956,399.645264,398.843903,6547.501953,12.219727,11.705625,11.919609,1.616274,1.615348,1.550687,46.003899,83.601257,31.878113,10.502843,83.623413,98.186363,107.609612,0.240839153528214,599.963135,433.267393709638,1.91973018027227,0.0349446463492443,1.03710228216891,0.00851466496754938,501.726373274255,1.98357451892532,0.00968042887465406,1.23963258830063,57.1584228435506,477.906167436041,90.9143461520345,0.00859652029773214,1.35294777875395
8,7.983365,36,36.008354,9.9735,9.976751,109.294121,NaN,0.987904965877533,NaN,31.160093,400,400.029663,25,32.20097,9.061536,57.69381,49.991673,401.558044,399.527679,398.756592,6541.619141,12.206109,11.700689,11.91491,1.622524,1.628315,1.562771,46.009529,83.580208,31.889992,10.485838,83.672371,98.108963,107.651085,0.165138259530067,591.501709,433.279985943704,1.9197664491224,0.0349441549667292,1.03704799969511,0.0111273656756907,501.592563011263,1.98322428153729,0.00967448621398873,1.24006350342291,57.1586226035749,477.919509364129,90.9243799938483,0.00859710435682457,1.35285949611511
8,7.984697,36,36.008297,9.9735,9.973452,109.20697,NaN,0.987326204776764,NaN,31.184011,400,400.026337,25,32.204185,9.072505,57.662735,49.991673,401.558044,399.527679,398.756592,6541.619141,12.206109,11.700689,11.91491,1.622524,1.628315,1.562771,46.009529,83.580208,31.889992,10.485838,83.672371,98.108963,107.651085,0.165138259530067,591.501709,433.273118686787,1.91972575576752,0.0349365257692881,1.03713780689448,0.016360130442024,501.484539119449,1.98294193685167,0.00966974233879001,1.24041081639107,57.158551439148,477.904645177332,90.9133318378804,0.00859642100606101,1.35295960947121
8,7.984962,36,36.009777,9.9735,9.97127,109.088013,NaN,0.988175988197327,NaN,31.18989,400,399.946167,25,32.20504,9.074937,57.683842,49.991673,401.516815,399.541229,398.746857,6547.925781,12.221734,11.702182,11.9322,1.628052,1.633868,1.558998,46.012043,83.685616,31.861631,10.502897,83.649391,98.161423,107.63501,0.12590679526329,636.910034,433.270169997953,1.91971207093421,0.034934680550596,1.03716547415356,0.0174011048430884,501.335289951791,1.98254779413187,0.00966272479884725,1.24090829166991,57.1603991876416,477.900935267165,90.9121822434604,0.00859584811087091,1.35300623942353
8,7.986193,36,36.008888,9.9735,9.978568,108.989769,NaN,0.988084614276886,NaN,31.191818,400,399.936859,25,32.213955,9.098802,57.572685,49.988216,401.615784,399.518707,398.850555,6541.173828,12.240678,11.708863,11.911939,1.628391,1.650696,1.576271,45.994282,83.387444,31.876299,10.506265,83.685402,98.15007,107.648941,0.43353471159935,596.280579,433.274554402913,1.91971236848077,0.0349298544288052,1.03718207073959,0.0222363834272983,501.214360205458,1.98223362760393,0.00965765449347178,1.24129200356503,57.1592892974497,477.900279411793,90.9107409570714,0.00859605664907364,1.35299782284829
8,7.986193,36,36.008888,9.9735,9.986902,108.937843,NaN,0.988084614276886,NaN,31.199694,400,399.95459,25,32.227604,9.105798,57.55365,49.988216,401.615784,399.518707,398.850555,6541.173828,12.240678,11.708863,11.911939,1.628391,1.650696,1.576271,45.994282,83.387444,31.876299,10.506265,83.685402,98.15007,107.648941,0.43353471159935,596.280579,433.28319805538,1.91974289710357,0.0349316440739862,1.03712858226037,0.0222363834272983,501.149899428965,1.98206493237308,0.00965481096030109,1.24150191338734,57.1592892974497,477.911393811776,90.9189558336182,0.00859657908970385,1.35292233104138
8,7.986454,36,36.010643,9.978309,9.989314,108.887947,NaN,0.9886274933815,NaN,31.203669,400,399.920258,25,32.240696,9.105098,57.818398,49.988216,401.388611,399.396088,398.631989,6546.545898,12.242714,11.731374,11.925539,1.618527,1.62308,1.558199,46.027618,83.682541,31.881428,10.506287,83.763206,98.169975,107.638428,0.266550242900848,597.250977,433.28502448713,1.91974612777702,0.0349308066413775,1.03712655374355,0.0232615001250451,501.085968881317,1.98189316831262,0.00965147182465635,1.24172824370815,57.1614803416572,477.914078676245,90.9228284878892,0.00859623273373076,1.352929504196
9,9.123528,40.5,40.670971,13.72,13.416155,113.326515,NaN,0.988799810409546,NaN,32.245056,400,399.730927,25,33.039299,9.044829,62.860046,50.012257,401.426758,398.955597,398.196411,7390.411133,13.308087,12.77309,12.937712,2.054584,2.021758,2.009026,53.498207,95.313393,35.94603,13.915064,95.55619,111.780228,112.250862,0.441992849111557,521.63208,433.966684571638,1.90913399012773,0.0304221817309192,1.07255267564037,4.26746291215323,501.454525484017,1.97190392832737,0.00845149181578764,1.28715370255213,62.6926162740282,477.761607159805,95.7119809895744,0.00748449569430581,1.42119943208413
9,9.121419,40.5,40.665268,13.72,13.416155,113.326515,NaN,0.988168776035309,NaN,32.245056,400,399.730927,25,33.039299,9.041107,62.774139,50.012257,401.426758,398.955597,398.196411,7390.411133,13.308087,12.77309,12.937712,2.054584,2.021758,2.009026,53.498207,95.313393,35.94603,13.915064,95.55619,111.780228,112.250862,0.441992849111557,521.63208,433.972109786269,1.90917531445299,0.0304307194899904,1.07244128294879,4.25997055325513,501.460923317872,1.97193295510025,0.00845305733745917,1.28707217518157,62.6861783081713,477.772581289208,95.7138468548674,0.00748614792958175,1.42103015810185
9,9.118491,40.5,40.661736,13.72,13.401121,113.218124,NaN,0.987916111946106,NaN,32.258354,400,399.680817,25,33.018185,9.047745,62.713867,50.012257,401.525055,399.111725,398.350464,7376.761719,13.280645,12.752184,12.922251,2.057354,2.004684,2.013111,53.495041,95.191673,36.011059,13.846139,95.497208,111.834,112.221405,0.47442227602005,518.340942,433.963519134168,1.90917643383053,0.0304396325130177,1.07239990349905,4.24956647838525,501.325354547114,1.97158984873824,0.00844850784169931,1.2875634289319,62.6821907426452,477.770349958497,95.7086495911121,0.00748679113590966,1.42099742338083
9,9.117147,40.5,40.659657,13.72,13.383936,113.146515,NaN,0.988430738449097,NaN,32.245617,400,399.695404,25,33.007046,9.060738,62.888428,50.010414,401.547516,399.058929,398.338287,7381.268555,13.29654,12.755538,12.920662,2.024522,1.949629,1.963754,53.506386,95.299431,35.993111,13.832377,95.520302,111.801956,112.21489,0.425154179334641,507.629608,433.948547535314,1.90913846259908,0.0304417096681919,1.07245841660135,4.24478999407518,501.235478039545,1.97136175396373,0.0084454298723063,1.28789282049716,62.6798434510134,477.754787701391,95.6955631856068,0.00748656952704228,1.42109194417973
9,9.116564,40.5,40.654289,13.72,13.374005,113.114754,NaN,0.987255036830902,NaN,32.243816,400,399.672211,25,32.99588,9.054787,63.009251,50.010414,401.547516,399.058929,398.338287,7381.268555,13.29654,12.755538,12.920662,2.024522,1.949629,1.963754,53.506386,95.299431,35.993111,13.832377,95.520302,111.801956,112.21489,0.425154179334641,507.629608,433.939397120784,1.90911272122037,0.0304421253052906,1.07250249956083,4.24271788677089,501.20060834795,1.97128321980725,0.00844528478858128,1.28797531650287,62.6737822482642,477.741274352395,95.680540475974,0.00748712085289302,1.42112303959825
9,9.116399,40.5,40.649376,13.72,13.368645,113.10643,NaN,0.988244652748108,NaN,32.225376,400,399.67041,25,32.997124,9.042578,62.992405,50.010414,401.661469,399.100494,398.366272,7375.475586,13.301556,12.760946,12.920424,2.087349,2.012815,2.060492,53.497631,95.411217,35.984119,13.816345,95.404984,111.847023,112.161156,0.421132475137711,508.401184,433.934073118539,1.90909589276849,0.0304417430560773,1.07253421923494,4.24213142317421,501.195413205823,1.97128051244713,0.00844620967527636,1.28794654958388,62.6682342073483,477.731389025433,95.6685374914437,0.00748773020098596,1.42113166774006
9,9.114804,40.5,40.646324,13.72,13.354816,113.110222,NaN,0.988293468952179,NaN,32.202034,400,399.703369,25,33.00816,9.039277,62.932922,50.010414,401.769623,399.199646,398.474152,7374.28418,13.282837,12.747016,12.909139,2.107398,2.070027,2.075407,53.495117,95.209908,36.007305,13.78854,95.520737,111.84903,112.148102,0.416566401720047,500.433289,433.923346907402,1.90907540336732,0.0304454966541607,1.07255423648739,4.23646186244099,501.203729639743,1.97130871733959,0.00844724135643782,1.28788362067342,62.6647874277455,477.721546961583,95.6584764753643,0.00748795282794825,1.42116660972345
9,9.11287,40.5,40.642738,13.72,13.34137,113.108871,NaN,0.988847851753235,NaN,32.202991,400,399.754944,25,33.012566,9.041601,62.808643,50.010414,401.769623,399.199646,398.474152,7374.28418,13.282837,12.747016,12.909139,2.107398,2.070027,2.075407,53.495117,95.209908,36.007305,13.78854,95.520737,111.84903,112.148102,0.416566401720047,500.433289,433.913904940666,1.90906300082616,0.0304507016699113,1.07255343101986,4.22958629450278,501.206022798092,1.97132249694306,0.00844815765245487,1.28783887511207,62.6607372941143,477.714287588034,95.6496838906106,0.00748839588950398,1.42117326312997
9,9.109836,40.5,40.636074,13.72,13.313993,113.067337,NaN,0.988529741764069,NaN,32.206085,400,399.75882,25,33.005009,9.055301,62.757912,50.010414,401.656006,399.051453,398.332397,7372.261719,13.272079,12.745623,12.8989,2.08611,2.050276,2.080531,53.496815,95.15313,35.975658,13.786749,95.521889,111.784492,112.177109,0.54891049861908,514.621155,433.892355033526,1.9090200302467,0.0304576389262707,1.0725996590302,4.21879789711141,501.160027787364,1.97121798821205,0.00844787071076097,1.28795188862566,62.653209971854,477.693450061371,95.6281738773988,0.00748890973606045,1.42124438124502
9,9.108679,40.5,40.630119,13.72,13.303341,113.033142,NaN,0.988761961460114,NaN,32.204422,400,399.648346,25,32.994473,9.054463,62.729973,50.010414,401.535126,398.898651,398.18927,7372.985352,13.278009,12.758003,12.899731,2.005265,1.961404,1.990912,53.520123,95.166542,35.975239,13.755198,95.442574,111.852547,112.086525,0.437719374895096,508.327759,433.883910249875,1.90900285260578,0.0304602441321693,1.07261890853996,4.21468308484629,501.122686462795,1.97113432526644,0.00844776304694363,1.28803831061619,62.6464826147657,477.68265554909,95.6144581163015,0.00748969903910699,1.42124535836596
9,9.106661,40.5,40.625713,13.72,13.30351,113.04097,NaN,0.988182008266449,NaN,32.190296,400,399.564667,25,32.98214,9.058574,62.830879,50.010414,401.535126,398.898651,398.18927,7372.985352,13.278009,12.758003,12.899731,2.005265,1.961404,1.990912,53.520123,95.166542,35.975239,13.755198,95.442574,111.852547,112.086525,0.437719374895096,508.327759,433.889290359128,1.90904309585456,0.0304684701839324,1.07251070839701,4.20750522634154,501.137727835071,1.97118291263157,0.00844937372930806,1.28793549237702,62.6415046230384,477.694195628726,95.6180494644443,0.007491106599357,1.42108991311268
9,9.102818,40.5,40.621437,13.72,13.30202,113.025467,NaN,0.989212393760681,NaN,32.191189,400,399.591644,25,32.964149,9.048418,62.882915,50.010414,401.647858,398.981476,398.253784,7377.133301,13.297561,12.776016,12.901496,2.003298,1.974139,1.969488,53.529091,94.956505,36.012802,13.713321,95.452179,111.795677,112.104027,0.509137332439423,527.35376,433.897591444369,1.90911296099112,0.0304837895228563,1.07231843886458,4.19383267740722,501.122573552982,1.97115302721172,0.00844975848589553,1.28795197959567,62.6366730702438,477.716756471123,95.6295316985908,0.00749295200420525,1.42084833779252
9,9.098566,40.5,40.61517,13.72,13.289623,112.965805,NaN,0.988114953041077,NaN,32.21228,400,399.638977,25,32.950424,9.057808,62.932274,50.010414,401.625122,399.030243,398.281525,7370.26416,13.277871,12.746898,12.907688,2.095516,2.031695,2.046906,53.515785,94.711586,35.952465,13.711823,95.426376,111.723236,112.121765,0.582107365131378,530.825439,433.895250306869,1.9091500490769,0.0304986431026688,1.07218688705588,4.17869992438966,501.052782101217,1.97098600110446,0.0084484369071969,1.28816233326143,62.6295910604725,477.725737429478,95.6294120670183,0.00749464154872599,1.42068682522374
9,9.096725,40.5,40.608677,13.72,13.281919,112.944229,NaN,0.988691568374634,NaN,32.210484,400,399.608429,25,32.942898,9.030956,63.282379,50.010414,401.625122,399.030243,398.281525,7370.26416,13.277871,12.746898,12.907688,2.095516,2.031695,2.046906,53.515785,94.711586,35.952465,13.711823,95.426376,111.723236,112.121765,0.582107365131378,530.825439,433.891732233945,1.90915737105832,0.0305046198063678,1.07214754403359,4.17214620117477,501.032302940275,1.97094716874547,0.00844912146623356,1.28817756642154,62.6222526824824,477.723570905392,95.6212136598281,0.00749590871881679,1.42061109883437
9,9.09535,40.5,40.603783,13.72,13.278747,113.022881,NaN,0.988004326820374,NaN,32.203617,400,399.678986,25,32.945427,9.029446,63.308281,50.003044,401.694885,399.099731,398.389313,7366.69043,13.297525,12.755919,12.895826,2.045026,1.986796,2.010033,53.567924,94.957634,35.920311,13.7053,95.35202,111.64296,112.177238,0.350233316421509,505.390503,433.891873152602,1.90917250788301,0.0305095925428998,1.07209867677877,4.1672507256751,501.139113090232,1.97123449540164,0.00845448337509272,1.28771094352571,62.6167208341174,477.725484129831,95.6175302019462,0.00749701370843388,1.42052570985935
9,9.092999,40.5,40.599255,13.72,13.278747,113.022881,NaN,0.987985372543335,NaN,32.203617,400,399.678986,25,32.945427,9.027349,63.120205,50.003044,401.694885,399.099731,398.389313,7366.69043,13.297525,12.755919,12.895826,2.045026,1.986796,2.010033,53.567924,94.957634,35.920311,13.7053,95.35202,111.64296,112.177238,0.350233316421509,505.390503,433.897928367943,1.90921869439793,0.0305191641314161,1.07197424124723,4.15887905991281,501.144208916476,1.97125760499561,0.00845572974754015,1.28764580617652,62.6116021840373,477.739121338032,95.6224768572726,0.00749853695360946,1.42035202926878
9,9.092999,40.5,40.599255,13.72,13.27505,113.131516,NaN,0.987985372543335,NaN,32.184875,400,399.691803,25,32.949226,9.029375,62.922478,50.003044,401.506836,399.002106,398.22168,7362.058594,13.281761,12.746799,12.906881,2.078866,2.037946,2.044189,53.593166,94.809677,35.923065,13.675629,95.241287,111.563095,112.187057,0.345882922410965,496.472809,433.893965227668,1.90920485791715,0.0305184377856903,1.07200210578755,4.15887905991281,501.284062709842,1.97161970739601,0.00846127206581116,1.28710111400626,62.6116021840373,477.734018847866,95.6188844964011,0.00749832169242469,1.42039273495803
9,9.09112,40.5,40.59206,13.72,13.263372,113.255951,NaN,0.988659918308258,NaN,32.170704,400,399.66098,25,32.942211,9.029518,62.978485,50.003044,401.594147,398.952087,398.278381,7361.021484,13.278438,12.735368,12.883543,2.11452,2.061842,2.111309,53.625305,94.816383,35.893482,13.702789,95.203827,111.571213,112.155983,0.510396182537079,504.544189,433.886286363703,1.90919807085111,0.0305237963601389,1.0719906804014,4.15218696352184,501.452257209359,1.97207082221648,0.00846959680697476,1.28637742897532,62.6034676444,477.726120557785,95.6059279336633,0.00749949518477052,1.42035267253706
9,9.089838,40.5,40.585312,13.72,13.254471,113.325844,NaN,0.988500237464905,NaN,32.194481,400,399.613464,25,32.939899,9.029159,63.061623,50.003044,401.594147,398.952087,398.278381,7361.021484,13.278438,12.735368,12.883543,2.11452,2.061842,2.111309,53.625305,94.816383,35.893482,13.702789,95.203827,111.571213,112.155983,0.510396182537079,504.544189,433.880047146421,1.90918995014068,0.0305272703281036,1.07198991942604,4.14762049620401,501.54971776983,1.97233781692272,0.00847501668165172,1.28593409589779,62.5958373642362,477.718065017049,95.5933191134881,0.0075005688332037,1.4203202552924
9,9.0893,40.5,40.580395,13.72,13.247408,113.404541,NaN,0.988700151443481,NaN,32.218208,400,399.620117,25,32.941425,9.047293,63.10162,50.003044,401.633759,399.059906,398.343903,7367.894531,13.26932,12.750898,12.894406,2.05552,2.018717,2.051881,53.603477,94.883179,35.899296,13.709808,95.136971,111.592735,112.158218,0.474567294120789,542.705688,433.873861695902,1.90917408754696,0.0305280744579133,1.07201470029335,4.14570400256167,501.656407275051,1.97262463097957,0.00848037910820886,1.28547473582591,62.5902768043556,477.708527692209,95.5815487072085,0.00750119659793281,1.42032589223988
9,9.088215,40.5,40.575058,13.72,13.23289,113.464905,NaN,0.988298237323761,NaN,32.240543,400,399.66745,25,32.933647,9.049402,63.152302,50.003044,401.536133,398.924042,398.261322,7364.347656,13.284686,12.752038,12.890053,2.071038,2.013325,2.024883,53.596664,95.010979,35.941334,13.667353,95.210632,111.574142,112.129868,0.534671723842621,509.366608,433.861093692394,1.90914107097012,0.030529642600561,1.07206677658384,4.14183869480502,501.739965749376,1.97285248702371,0.00848492292303108,1.28510124295315,62.5842406265598,477.692350201011,95.5646708165825,0.0075016322455834,1.42037851018569
9,9.085,40.5,40.571869,13.72,13.230928,113.460793,NaN,0.990198791027069,NaN,32.246407,400,399.632141,25,32.926582,9.060246,63.09827,50.003044,401.536133,398.924042,398.261322,7364.347656,13.284686,12.752038,12.890053,2.071038,2.013325,2.024883,53.596664,95.010979,35.941334,13.667353,95.210632,111.574142,112.129868,0.534671723842621,509.366608,433.867275430113,1.90919693714849,0.0305423656447579,1.07191123341563,4.13038322820887,501.738249270794,1.97285504635463,0.00848559323207428,1.28507621294292,62.5806335279768,477.710556650017,95.5742102880479,0.00750306935006619,1.42018750413833
9,9.083071,40.5,40.566383,13.72,13.229147,113.431709,NaN,0.987977266311646,NaN,32.239418,400,399.555817,25,32.926514,9.058276,63.118416,50.003044,401.414825,398.831909,398.115723,7363.06543,13.290618,12.752082,12.896861,2.05792,2.02465,2.043018,53.608589,95.026321,35.939869,13.633884,95.136711,111.603989,112.080154,0.447411984205246,518.838074,433.870336896115,1.90922820264311,0.0305498849652318,1.07182248826745,4.12350848114039,501.707011835591,1.97278628668714,0.00848562639851028,1.28514154573098,62.5744277155314,477.71796839945,95.5737880985527,0.00750453260684599,1.42004976431051
9,9.082615,40.5,40.559952,13.72,13.222401,113.396805,NaN,0.988020002841949,NaN,32.224724,400,399.476776,25,32.931499,9.040379,63.166801,49.997902,401.415192,398.821045,398.076477,7365.466309,13.280784,12.744433,12.889253,2.139397,2.075558,2.116188,53.657242,94.734634,35.924965,13.637409,95.050026,111.584442,112.070206,0.404393970966339,512.185974,433.864281292538,1.90921192152903,0.0305504190654015,1.07184919378693,4.12188318567507,501.669352421314,1.97270298279095,0.00848562397473061,1.28522220745183,62.5671520050022,477.707138818864,95.559548355543,0.00750542423768085,1.42004395640071
9,9.081451,40.5,40.554516,13.72,13.214002,113.399162,NaN,0.988687634468079,NaN,32.217613,400,399.467957,25,32.929443,9.034332,63.050575,49.997902,401.415192,398.821045,398.076477,7365.466309,13.280784,12.744433,12.889253,2.139397,2.075558,2.116188,53.657242,94.734634,35.924965,13.637409,95.050026,111.584442,112.070206,0.404393970966339,512.185974,433.858278499203,1.90920337817747,0.0305535177001785,1.07185086334132,4.11773412616787,501.678467280626,1.97273849735958,0.00848724429557311,1.28513331186277,62.5610012251017,477.699908665085,95.5488658404261,0.00750625940678036,1.42002369655804
9,9.076472,40.5,40.549408,13.72,13.212818,113.35392,NaN,0.988166928291321,NaN,32.225899,400,399.511658,25,32.92289,9.036556,62.855492,49.997902,401.406036,398.868225,398.10318,7359.202148,13.24784,12.720623,12.874997,2.130731,2.092583,2.115758,53.676899,94.661606,35.85791,13.664375,95.032249,111.626534,112.058441,0.463512539863586,508.469788,433.869839712031,1.90929689156461,0.0305736181838605,1.07159606922379,4.09998203297698,501.626041611258,1.97261407999555,0.00848635037891892,1.28528383910619,62.5552209372674,477.730552911424,95.5651948612532,0.00750862569914534,1.41970620659274
9,9.074102,40.5,40.545082,13.72,13.208124,113.281952,NaN,0.988143920898438,NaN,32.20652,400,399.539703,25,32.923794,9.040181,63.070202,49.997902,401.690826,399.174255,398.449341,7359.082031,13.249962,12.722232,12.878338,2.133046,2.063534,2.088687,53.712147,94.837967,35.818275,13.643875,95.091187,111.608879,112.028404,0.400409728288651,514.479187,433.870916092856,1.90932595761058,0.0305823807813675,1.07150593518593,4.09152947165626,501.53837917763,1.97239674819164,0.00848387800018322,1.28557796833826,62.5503250896041,477.738021517612,95.5660069125019,0.00750984936961682,1.41958473256245
9,9.070741,40.5,40.538078,13.72,13.205333,113.256836,NaN,0.988444864749908,NaN,32.207321,400,399.651215,25,32.933636,9.04778,63.323029,49.997902,401.690826,399.174255,398.449341,7359.082031,13.249962,12.722232,12.878338,2.133046,2.063534,2.088687,53.712147,94.837967,35.818275,13.643875,95.091187,111.608879,112.028404,0.400409728288651,514.479187,433.876584536857,1.90938165526952,0.0305955761571265,1.07134904954833,4.07953967272499,501.513942929357,1.972348888505,0.00848453198402254,1.28560244542399,62.5423975407134,477.753297592966,95.5695659566549,0.00751196560579298,1.41936278122926
9,9.067171,40.5,40.532848,13.72,13.197277,113.267509,NaN,0.988102078437805,NaN,32.206295,400,399.662109,25,32.945145,9.055645,63.413013,49.997902,401.408264,398.912659,398.174286,7356.03125,13.261047,12.725446,12.878316,2.0734,2.044879,2.067275,53.711388,94.686317,35.806454,13.61712,95.150856,111.565483,112.040184,0.481723487377167,503.624481,433.877150736146,1.90942178480377,0.0306086003673191,1.07122071746636,4.06680063271563,501.533527336562,1.97241105615701,0.00848652071167487,1.2854750413757,62.5364771550693,477.764165015638,95.5718446849891,0.00751352350642736,1.4192014090585
9,9.06203,40.5,40.5261,13.72,13.192118,113.292374,NaN,0.989145398139954,NaN,32.185608,400,399.590118,25,32.946461,9.049901,63.405075,49.997902,401.599945,399.098114,398.329071,7351.907227,13.272524,12.735325,12.885925,2.125126,2.062778,2.079108,53.714531,94.647141,35.775219,13.625839,94.885864,111.478111,112.05558,0.376619517803192,505.339966,433.884866900713,1.9095037042428,0.0306286428478564,1.07098756306098,4.04844905586526,501.573051592316,1.97252815892731,0.00848965267563714,1.28525595985993,62.5288374298026,477.789299982181,95.5826183237583,0.00751600372105506,1.41890495922558
9,9.059069,40.5,40.520809,13.72,13.184449,113.368515,NaN,0.988262236118317,NaN,32.176369,400,399.608246,25,32.944206,9.029887,63.512161,49.997902,401.599945,399.098114,398.329071,7351.907227,13.272524,12.735325,12.885925,2.125126,2.062778,2.079108,53.714531,94.647141,35.775219,13.625839,94.885864,111.478111,112.05558,0.376619517803192,505.339966,433.884279976941,1.90953333280198,0.0306392714857167,1.07088854979679,4.0378757559717,501.676821452593,1.97280828474319,0.00849499495427084,1.28480523225939,62.5228464884462,477.796247897295,95.5820748463235,0.00751740977242446,1.41877401954454
9,9.054854,40.5,40.513206,13.72,13.174976,113.432472,NaN,0.988549172878265,NaN,32.179661,400,399.60318,25,32.941044,9.016179,63.483437,49.997902,401.551422,399.033295,398.304413,7349.898926,13.251243,12.714681,12.877954,2.175787,2.126284,2.130513,53.719357,94.624092,35.77356,13.603554,94.837723,111.442154,112.062248,0.520893931388855,516.441345,433.884991688266,1.90958093322323,0.0306546981428347,1.07073676881648,4.02282010918509,501.767488075576,1.97305955180276,0.00850035485687245,1.28438301106088,62.5142365346117,477.808083422792,95.5825998611063,0.00751950912223871,1.41857121512634
9,9.055898,40.5,40.509708,13.72,13.174976,113.432472,NaN,0.988284945487976,NaN,32.179661,400,399.60318,25,32.941044,9.022335,63.362,49.997902,401.593079,399.050629,398.343689,7351.10791,13.245034,12.719236,12.872306,2.154736,2.095344,2.141372,53.755955,94.533424,35.779003,13.615777,94.855873,111.362465,112.077461,0.483719140291214,502.905823,433.882302896884,1.90956036597029,0.0306504135807528,1.07079195060357,4.02654968687312,501.771400563263,1.97307736451167,0.00850132245634481,1.28433340774907,62.5102747940913,477.797869332297,95.5718027270016,0.00751981341731175,1.41860223692015
9,9.056214,40.5,40.505798,13.72,13.172553,113.449181,NaN,0.988504588603973,NaN,32.159439,400,399.601532,25,32.934029,9.03936,63.473988,49.997902,401.593079,399.050629,398.343689,7351.10791,13.245034,12.719236,12.872306,2.154736,2.095344,2.141372,53.755955,94.533424,35.779003,13.615777,94.855873,111.362465,112.077461,0.483719140291214,502.905823,433.878894425708,1.90954507909313,0.0306486395804646,1.07082682247402,4.02767849897145,501.797232017293,1.97315278236162,0.00850325506600096,1.28419607068011,62.5058460905576,477.789292460045,95.5617357356453,0.00752027367532272,1.41861436664007
9,9.056214,40.5,40.505798,13.72,13.176137,113.424477,NaN,0.988504588603973,NaN,32.153938,400,399.561798,25,32.924225,9.038286,63.502983,49.996838,401.671936,399.11264,398.382111,7352.19043,13.257774,12.72044,12.873133,2.160941,2.105725,2.16313,53.762867,94.649139,35.761681,13.623078,94.958214,111.380501,112.056305,0.40125298500061,501.527527,433.882732220884,1.90955848275665,0.0306493456203082,1.07079995117339,4.02767849897145,501.765505741927,1.97307071470434,0.00850199705686857,1.28431717603089,62.5058460905576,477.794234573118,95.5652195445989,0.00752048257884748,1.41857512382339
9,9.054846,40.5,40.497604,13.72,13.177965,113.394478,NaN,0.988872289657593,NaN,32.145702,400,399.615051,25,32.909111,9.019619,63.333538,49.996838,401.671936,399.11264,398.382111,7352.19043,13.257774,12.72044,12.873133,2.160941,2.105725,2.16313,53.762867,94.649139,35.761681,13.623078,94.958214,111.380501,112.056305,0.40125298500061,501.527527,433.888212688889,1.90959226827243,0.0306553198308345,1.07071395016774,4.02279152879373,501.736143715819,1.97301278005769,0.00850273662229554,1.28434812717796,62.4965638939817,477.80052863358,95.5612297438568,0.007522473493162,1.41840786187653
9,9.05114,40.5,40.490471,13.72,13.171212,113.385124,NaN,0.988327503204346,NaN,32.136505,400,399.713623,25,32.903667,9.026937,63.146751,49.996838,401.764099,399.272003,398.511108,7346.921875,13.227502,12.703333,12.862898,2.164653,2.126333,2.158298,53.768475,94.567039,35.782116,13.625758,94.886215,111.328346,112.058624,0.478721469640732,529.632507,433.89052614182,1.90964003534465,0.0306692063812933,1.07056871328718,4.00954961492397,501.732111257886,1.97301803974466,0.00850423469523801,1.28429281884984,62.4884823077046,477.812774416064,95.562527925901,0.00752449340232879,1.41820860851641
9,9.048898,40.5,40.485344,13.72,13.16022,113.3069,NaN,0.986960887908936,NaN,32.148945,400,399.826904,25,32.916595,9.035542,63.152294,49.996838,401.882996,399.412201,398.658539,7341.782227,13.234754,12.706908,12.85872,2.133615,2.082236,2.099035,53.791267,94.536598,35.808788,13.620384,94.814987,111.282089,112.070145,0.444186300039291,519.761353,433.884532215769,1.90964311900258,0.0306762516145955,1.07053254907038,4.00153673683292,501.637375950079,1.97278420590815,0.00850166770682996,1.28460438001102,62.4826727459209,477.810053326523,95.5553362164903,0.00752545842025271,1.41815680885688
9,9.047234,40.5,40.481216,13.72,13.157344,113.209869,NaN,0.989063322544098,NaN,32.167618,400,399.927124,25,32.928905,9.030691,63.184395,49.996838,401.720093,399.27298,398.506958,7336.161133,13.25519,12.712317,12.878174,2.120462,2.073498,2.101957,53.795368,94.478355,35.821514,13.613695,94.807846,111.314972,112.042229,0.397043734788895,519.840881,433.885738708728,1.90966516353446,0.0306825241643272,1.07046616034933,3.99558865522283,501.517335146193,1.97248262833685,0.00849786241277105,1.28502398579853,62.4779947291765,477.815074519825,95.5546312726657,0.00752654060063008,1.41805791011578
9,9.04608,40.5,40.475262,13.72,13.172503,113.206528,NaN,0.988184869289398,NaN,32.161331,400,399.914093,25,32.937325,9.038036,63.263565,49.996838,401.720093,399.27298,398.506958,7336.161133,13.25519,12.712317,12.878174,2.120462,2.073498,2.101957,53.795368,94.478355,35.821514,13.613695,94.807846,111.314972,112.042229,0.397043734788895,519.840881,433.904935836181,1.90974458076023,0.0306902567533239,1.07029187077132,3.99146311903979,501.51971816844,1.9725018930754,0.00849934099612503,1.28495562096372,62.4712467039354,477.839874483848,95.5659982219004,0.00752884446828086,1.41777618303085
9,9.044485,40.5,40.468651,13.72,13.174071,113.24115,NaN,0.988538384437561,NaN,32.144554,400,399.841553,25,32.936714,9.046191,63.598305,49.996838,401.616302,399.080475,398.337494,7337.176758,13.242939,12.709762,12.859296,2.151925,2.103961,2.12232,53.800739,94.443642,35.849022,13.60955,94.831284,111.23587,112.063217,0.42110738158226,519.870972,433.910719671392,1.9097818794342,0.0306971257211244,1.07019599032838,3.98576035984905,501.571612214764,1.97265074929759,0.00850293885407133,1.28469067121024,62.4637530766312,477.848649183401,95.5653888184914,0.00753060967323681,1.41761212460616
9,9.046215,40.5,40.464443,13.72,13.170367,113.280563,NaN,0.988613903522491,NaN,32.132,400,399.757751,25,32.932537,9.048786,63.688522,49.996838,401.616302,399.080475,398.337494,7337.176758,13.242939,12.709762,12.859296,2.151925,2.103961,2.12232,53.800739,94.443642,35.849022,13.60955,94.831284,111.23587,112.063217,0.42110738158226,519.870972,433.902302134266,1.90973393533373,0.0306892806316191,1.07031495792822,3.99194576291694,501.626955387178,1.97280323434445,0.00850611528728957,1.28443677457712,62.4589827314928,477.827803018459,95.546356264872,0.00753061540283696,1.41771700019423
9,9.044338,40.5,40.458778,13.72,13.171803,113.321533,NaN,0.988132178783417,NaN,32.117397,400,399.740662,25,32.93515,9.040545,63.33271,49.996838,401.67865,399.145142,398.419861,7340.553223,13.230722,12.708775,12.858962,2.169602,2.113364,2.126417,53.811981,94.640869,35.775219,13.648455,94.840347,111.20298,112.063095,0.398555129766464,508.762329,433.908670833712,1.90977629975976,0.0306972833683448,1.07020516964302,3.985234738239,501.685916516773,1.97296827693131,0.00850977487062977,1.28415500516876,62.4525600138511,477.839156103576,95.5485377550825,0.00753229089010051,1.41754603635231
9,9.041779,40.5,40.453911,13.72,13.168885,113.335236,NaN,0.988002419471741,NaN,32.094368,400,399.748718,25,32.93927,9.038246,63.03315,49.997746,401.657196,399.088562,398.401642,7343.375488,13.244722,12.720345,12.857536,2.133986,2.081998,2.110162,53.859726,94.534409,35.745258,13.658618,94.871643,111.135986,112.088402,0.53525185585022,529.182312,433.912134843438,1.90981583840352,0.0307072377176636,1.07009194444326,3.97608359921452,501.70896011695,1.97303861930268,0.00851182313484224,1.28401870031062,62.4470414241917,477.850067666978,95.5512296175295,0.00753377971430462,1.41739004417381
9,9.040728,40.5,40.449547,13.72,13.168016,113.291153,NaN,0.988103449344635,NaN,32.109898,400,399.772522,25,32.940628,9.037477,62.934395,49.997746,401.657196,399.088562,398.401642,7343.375488,13.244722,12.720345,12.857536,2.133986,2.081998,2.110162,53.859726,94.534409,35.745258,13.658618,94.871643,111.135986,112.088402,0.53525185585022,529.182312,433.913909993239,1.90983331090244,0.0307113926114006,1.07004299118423,3.97232459384418,501.657238762905,1.97291439784625,0.00851078568759556,1.28417302167272,62.4420926979183,477.853221803674,95.5489663139533,0.0075348344193283,1.41730266259299
9,9.040024,40.5,40.44701,13.72,13.168016,113.291153,NaN,0.988272786140442,NaN,32.109898,400,399.772522,25,32.940628,9.031916,62.912617,49.997746,402.023438,399.281738,398.802429,7344.973633,13.302869,12.713147,12.852183,2.11653,2.074028,2.099635,53.880444,94.546959,35.71859,13.643979,94.73185,111.203331,112.034393,0.502752840518951,525.225403,433.915721858467,1.90984719074607,0.030714291014954,1.07000586194843,3.96980648398699,501.660079594003,1.97292733670294,0.00851148943956535,1.2841369795608,62.4392155611377,477.856427610889,95.5486187499189,0.00753550574515488,1.4172410139061
9,9.039403,40.5,40.440815,13.72,13.160812,113.228027,NaN,0.987468004226685,NaN,32.112362,400,399.972321,25,32.947815,9.019465,62.980988,49.997746,402.230652,399.479645,398.969604,7341.047852,13.300791,12.710212,12.843669,2.160374,2.105885,2.146114,53.860188,94.374893,35.718018,13.636091,94.840538,111.200912,112.005119,0.48702147603035,524.781189,433.909611769725,1.9098325121418,0.0307154276329706,1.07002684662758,3.96758513082733,501.585949529495,1.97274913806628,0.0085099878704157,1.28435912667152,62.4321893527879,477.846347199525,95.535133504401,0.00753638740935844,1.41723212919986
9,9.037917,40.5,40.436378,13.72,13.155165,113.194183,NaN,0.987740814685822,NaN,32.0886,400,400.154663,25,32.944286,9.02277,63.079548,49.997746,402.230652,399.479645,398.969604,7341.047852,13.300791,12.710212,12.843669,2.160374,2.105885,2.146114,53.860188,94.374893,35.718018,13.636091,94.840538,111.200912,112.005119,0.48702147603035,524.781189,433.907394325483,1.90984071044698,0.0307204341291929,1.06999058669688,3.96226915518304,501.547452851044,1.97265927160084,0.00850949190034446,1.28446255911277,62.427156462674,477.846025668089,95.5303420675675,0.00753731106421799,1.41717119274666
9,9.03774,40.5,40.431755,13.72,13.145802,113.182045,NaN,0.988336563110352,NaN,32.089027,400,400.239227,25,32.931709,9.031127,63.088444,49.997746,402.243469,399.531372,399.023468,7330.135742,13.295144,12.699906,12.840361,2.151023,2.094997,2.120651,53.848694,94.439453,35.690296,13.634657,94.690506,111.188667,112.003677,0.471846878528595,515.298889,433.897831358899,1.90980920779396,0.0307193167088356,1.07005111801013,3.9616359163021,501.537044735963,1.97264251419747,0.00851015539873567,1.28445650651768,62.4219120956341,477.830926914702,95.5149317369571,0.0075376486363586,1.41722448739445
9,9.03745,40.5,40.427376,13.72,13.134705,113.184273,NaN,0.988632202148438,NaN,32.089664,400,400.294006,25,32.916451,9.016973,63.022861,49.997746,402.335083,399.566711,399.10611,7328.830566,13.275096,12.690851,12.810632,2.153682,2.09835,2.103719,53.852924,94.426331,35.698212,13.616191,94.628044,111.206032,111.980309,0.454222798347473,513.641296,433.886703300199,1.90977344963312,0.0307183225803141,1.07011867649881,3.9605983860813,501.544815616985,1.97267227547696,0.00851148474302119,1.2843831762917,62.4169440561734,477.814443626643,95.4987952896175,0.00753787609444007,1.41729225640836
9,9.036099,40.5,40.419514,13.72,13.131958,113.135857,NaN,0.987595558166504,NaN,32.089123,400,400.321442,25,32.917179,9.025943,63.014576,49.997746,402.335083,399.566711,399.10611,7328.830566,13.275096,12.690851,12.810632,2.153682,2.09835,2.103719,53.852924,94.426331,35.698212,13.616191,94.628044,111.206032,111.980309,0.454222798347473,513.641296,433.887242555523,1.90978983074774,0.0307233466913886,1.07006786210159,3.95576459543184,501.491443782061,1.97255143933128,0.0085111957165346,1.28450970203971,62.4080233597845,477.814555497222,95.4907831668986,0.00753954265824313,1.41717882199866
9,9.035092,40.5,40.417423,13.72,13.136928,113.082253,NaN,0.988182008266449,NaN,32.08881,400,400.316284,25,32.928463,9.032843,62.959454,49.997746,402.322296,399.563721,399.098145,7334.253906,13.264474,12.693134,12.824318,2.174053,2.108808,2.137473,53.85677,94.603485,35.703781,13.600325,94.679588,111.213875,111.951782,0.561134099960327,520.492004,433.895153345425,1.90982827115021,0.0307284768715976,1.0699776027036,3.95216126008251,501.424928741249,1.97238384306468,0.00850903832682315,1.2847444267754,62.405650538745,477.827149708376,95.4975184554521,0.00754051813553078,1.41704925035847
9,9.035092,40.5,40.417423,13.72,13.14886,113.116844,NaN,0.988182008266449,NaN,32.109894,400,400.343994,25,32.939392,9.023993,62.867245,50.000313,402.302551,399.559204,399.054779,7336.288086,13.278474,12.707705,12.827746,2.147835,2.086951,2.107246,53.897858,94.175575,35.74641,13.590502,94.786667,111.22419,111.926384,0.478413730859757,513.239258,433.90791978709,1.90987286339102,0.0307308304890375,1.06988859657596,3.95216126008251,501.46936638144,1.972498892106,0.00851080537366386,1.28457365621982,62.405650538745,477.843588791577,95.509119913438,0.00754121432184732,1.41691925579009
9,9.03452,40.5,40.413792,13.72,13.153832,113.105354,NaN,0.9879230260849,NaN,32.124397,400,400.340485,25,32.94846,9.033784,62.775059,50.000313,402.302551,399.559204,399.054779,7336.288086,13.278474,12.707705,12.827746,2.147835,2.086951,2.107246,53.897858,94.175575,35.74641,13.590502,94.786667,111.22419,111.926384,0.478413730859757,513.239258,433.914711289858,1.90990272494029,0.0307341688264538,1.0698213713144,3.95011434486656,501.458680362568,1.97247922750887,0.00851122699029843,1.28457855842289,62.401529912671,477.851859136289,95.511220775018,0.00754233249830955,1.41680193464668
9,9.033375,40.5,40.408165,13.72,13.144266,113.081413,NaN,0.98844176530838,NaN,32.10257,400,400.284607,25,32.969402,9.028481,62.652893,50.000313,402.166992,399.368927,398.869537,7334.283691,13.297688,12.703606,12.835822,2.134392,2.09327,2.088457,53.909676,94.557915,35.748581,13.582265,94.686943,111.25766,111.897179,0.451403588056564,507.507965,433.907424264661,1.90988956457292,0.0307370021996613,1.0698322872062,3.9460166423429,501.434240079638,1.97242835046953,0.00851156710791685,1.28461643960725,62.3951435150911,477.842763193173,95.4990103351951,0.00754313759839338,1.41679330780256
9,9.031005,40.5,40.402969,13.72,13.136993,113.055344,NaN,0.9883913397789,NaN,32.076439,400,400.19043,25,32.979412,9.025655,62.832005,50.000313,402.166992,399.368927,398.869537,7334.283691,13.297688,12.703606,12.835822,2.134392,2.09327,2.088457,53.909676,94.557915,35.748581,13.582265,94.686943,111.25766,111.897179,0.451403588056564,507.507965,433.905743859364,1.90990914346142,0.030745341202471,1.06976150069292,3.93753369054491,501.406582849401,1.97236819126362,0.00851167879402957,1.28467101348556,62.3892456155149,477.84606116062,95.4959909276494,0.00754437677165264,1.4166928949963
9,9.030003,40.5,40.399048,13.72,13.136435,113.025688,NaN,0.98804771900177,NaN,32.070591,400,400.187469,25,32.979885,9.027081,62.947815,50.000313,402.303528,399.480316,398.950989,7332.851074,13.279342,12.694315,12.821456,2.143174,2.100613,2.117509,53.920898,94.264778,35.734924,13.583475,94.629044,111.116943,111.951576,0.399403482675552,508.043671,433.907725992738,1.90992682859275,0.030749364789783,1.06971281799135,3.93394672254362,501.372885700479,1.97228957772456,0.00851125272785348,1.28476158461811,62.3847945240701,477.849622354393,95.4944695037628,0.00754535752921491,1.4166086557221
9,9.029884,40.5,40.396259,13.72,13.132716,112.957764,NaN,0.988031983375549,NaN,32.11002,400,400.219025,25,32.97765,9.023701,63.050701,50.000313,402.249969,399.412659,398.957672,7321.745117,13.258319,12.67477,12.794888,2.122766,2.083469,2.119714,53.953388,94.333206,35.682621,13.597662,94.671082,110.958145,112.035027,0.439895927906036,508.676788,433.904053988682,1.90991528033503,0.0307491219542048,1.06973425102187,3.93352070541113,501.288742743277,1.97207781727504,0.0085085548249031,1.28505801312763,62.3816282486353,477.843260745321,95.4871084061482,0.00754567840618571,1.41661900395668
9,9.025826,40.5,40.387772,13.72,13.127584,112.897324,NaN,0.987825095653534,NaN,32.120625,400,400.265991,25,32.976719,9.018328,62.991436,50.000313,402.42099,399.592377,399.155823,7324.973145,13.288739,12.689041,12.812322,2.110936,2.041945,2.073493,53.946831,94.229492,35.708897,13.561281,94.654999,110.976547,112.000076,0.389277905225754,495.709564,433.909009299085,1.90997618744562,0.0307648594132638,1.06955849964089,3.91899062901058,501.220610243667,1.97192004689675,0.00850782216517382,1.28523637357776,62.3719920522307,477.859308373147,95.489702655159,0.00754815554444363,1.4163708352635
