P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.022781,40.5,40.38208,13.72,13.120487,112.860046,NaN,0.988595247268677,NaN,32.121632,400,400.331329,25,32.97826,9.018891,62.920841,50.000313,402.42099,399.592377,399.155823,7324.973145,13.288739,12.689041,12.812322,2.110936,2.041945,2.073493,53.946831,94.229492,35.708897,13.561281,94.654999,110.976547,112.000076,0.389277905225754,495.709564,433.909255858714,1.91000977820026,0.0307760367681864,1.06945080188596,3.90808446576438,501.179100199362,1.97182506047242,0.00850749707490489,1.28534001217428,62.3655283580937,477.867394402081,95.4895537543449,0.00754970403176633,1.41622558742808
9,9.020632,40.5,40.37941,13.72,13.116514,112.865326,NaN,0.989181637763977,NaN,32.148594,400,400.307648,25,32.989311,9.01899,62.945152,50.000313,402.321899,399.514374,398.993164,7323.132324,13.284352,12.697556,12.82532,2.124522,2.083051,2.078667,53.93808,94.146301,35.698715,13.555876,94.507874,111.071152,111.932495,0.463107049465179,501.127808,433.910537742216,1.91003736252685,0.0307841342625199,1.06936709095436,3.90038580187297,501.188890586012,1.97185630821121,0.00850850991783342,1.28527546284993,62.3624961068097,477.875547224623,95.4925627779478,0.00755061532251261,1.41612307431918
9,9.014687,40.5,40.375523,13.72,13.116514,112.865326,NaN,0.988463044166565,NaN,32.148594,400,400.307648,25,32.989311,9.012602,62.803474,50.000313,402.470581,399.581787,399.138458,7320.265625,13.266304,12.673642,12.803128,2.126279,2.088211,2.107553,53.93018,94.185677,35.634129,13.568306,94.488365,111.062935,111.919006,0.364550620317459,514.623596,433.925834889505,1.91015475531249,0.0308087262008426,1.06905394747982,3.87908098829683,501.193263470588,1.97187620470752,0.0085095911383645,1.28521971545806,62.3580814364256,477.915889232363,95.517054294125,0.007553148933688,1.41574950097697
9,9.014015,40.5,40.370461,13.72,13.119456,112.906242,NaN,0.988164901733398,NaN,32.181084,400,400.304688,25,32.993778,9.020319,62.774803,50.000313,402.470581,399.581787,399.138458,7320.265625,13.266304,12.673642,12.803128,2.126279,2.088211,2.107553,53.93018,94.185677,35.634129,13.568306,94.488365,111.062935,111.919006,0.364550620317459,514.623596,433.930708720525,1.91017901331818,0.0308120889798011,1.06899674727104,3.87667210751931,501.251536888418,1.97203831884857,0.00851309368959701,1.28494408045532,62.3523317179923,477.921008606142,95.5154620267965,0.00755443919923081,1.41563683185012
9,9.012582,40.5,40.362747,13.72,13.123453,112.943596,NaN,0.988083958625793,NaN,32.206413,400,400.331726,25,32.993229,9.02261,62.947227,49.99921,402.567627,399.723389,399.227783,7322.259766,13.254316,12.688194,12.808747,2.103985,2.047309,2.08903,53.939461,94.354546,35.629494,13.556396,94.503258,110.980888,111.949486,0.458951443433762,515.76355,433.938667286227,1.91022223949221,0.0308188116810359,1.06889170638214,3.87153486036522,501.308199857944,1.97220209932834,0.00851715214183521,1.28464866038207,62.3435685291121,477.931116290563,95.5146652885717,0.00755650383766429,1.41544701869132
9,9.011777,40.5,40.35741,13.72,13.121309,113.020432,NaN,0.988539457321167,NaN,32.214951,400,400.418365,25,32.998951,9.016353,63.186081,49.99921,402.567627,399.723389,399.227783,7322.259766,13.254316,12.688194,12.808747,2.103985,2.047309,2.08903,53.939461,94.354546,35.629494,13.556396,94.503258,110.980888,111.949486,0.458951443433762,515.76355,433.938446081415,1.91023013346599,0.0308217221194954,1.06886524435947,3.86864869768863,501.412883728517,1.97248498424105,0.00852256845172697,1.2841929598292,62.3375048096991,477.929993293085,95.5083802328579,0.00755758865392238,1.41537958663037
9,9.009676,40.5,40.352497,13.72,13.121323,113.073898,NaN,0.988509893417358,NaN,32.234985,400,400.504791,25,33.005314,9.018456,63.122353,49.99921,402.64212,399.799133,399.274872,7321.286133,13.242151,12.68376,12.797766,2.119654,2.048793,2.093304,53.95982,94.124115,35.589989,13.552135,94.369499,110.989601,111.931732,0.38311493396759,511.173584,433.943864522871,1.91027168495641,0.0308304288152558,1.06875462993424,3.86111507648127,501.487048527838,1.97268786751511,0.00852667059362456,1.28385969476431,62.3319222255392,477.941598241771,95.5115244327405,0.00755912344030978,1.41521808729257
9,9.009676,40.5,40.352497,13.72,13.126015,113.124985,NaN,0.988509893417358,NaN,32.25832,400,400.499695,25,33.000656,9.029093,63.07198,49.99921,402.468994,399.615601,399.201782,7320.343262,13.277149,12.678756,12.808472,2.075752,2.046406,2.046046,53.966232,94.099762,35.579163,13.557503,94.383492,110.975937,111.915627,0.463171124458313,512.250854,433.948879038098,1.91028920146516,0.0308313556113725,1.06871989338896,3.86111507648127,501.552630656939,1.97285765968124,0.00852928170089664,1.28360879566934,62.3319222255392,477.948055946765,95.516087560446,0.00755939724195422,1.41516730431503
9,9.00868,40.5,40.348045,13.72,13.137035,113.173279,NaN,0.988150656223297,NaN,32.303749,400,400.458801,25,32.988514,9.019967,63.050632,49.99921,402.468994,399.615601,399.201782,7320.343262,13.277149,12.678756,12.808472,2.075752,2.046406,2.046046,53.966232,94.099762,35.579163,13.557503,94.383492,110.975937,111.915627,0.463171124458313,512.250854,433.963216409785,1.91035001044911,0.0308376598985984,1.0685860225393,3.85754322539805,501.619603052776,1.97304086086362,0.00853298974264155,1.28330885579229,62.3268629740435,477.967108594769,95.5249711449022,0.00756115031182373,1.41495395228819
9,9.007506,40.5,40.342831,13.72,13.130388,113.229424,NaN,0.988507628440857,NaN,32.326752,400,400.531097,25,32.980843,9.010447,62.885475,49.99921,402.423737,399.733154,399.174133,7313.974609,13.257311,12.680166,12.835469,2.10115,2.031947,2.072519,53.979195,94.080963,35.575214,13.574207,94.475052,110.951378,111.919434,0.422447293996811,513.253723,433.959131714251,1.91034838917043,0.0308412134345478,1.06857348222587,3.8533326490857,501.697483436762,1.97325395863443,0.00853731073433434,1.28296043726105,62.3209371860446,477.962568247259,95.5163976542302,0.00756206512463798,1.4149151543166
9,9.007227,40.5,40.339344,13.72,13.116737,113.272484,NaN,0.98857307434082,NaN,32.307568,400,400.520721,25,32.990242,9.008811,62.671406,49.99921,402.627533,399.940582,399.395874,7315.118652,13.234166,12.668945,12.828386,2.120293,2.064431,2.078546,53.987396,93.996887,35.581276,13.577621,94.245621,110.880775,111.916992,0.325505703687668,509.044037,433.945261409751,1.91030294363218,0.0308396733603992,1.06865979845941,3.85233194871586,501.756624343297,1.97341472019356,0.00854048159186927,1.28270106939452,62.3169737978347,477.943177508933,95.4991054408781,0.00756198346908723,1.41501773186921
9,9.004394,40.5,40.334099,13.72,13.119695,113.253174,NaN,0.988440334796906,NaN,32.314095,400,400.588226,25,32.994633,9.015337,62.730888,49.99921,402.627533,399.940582,399.395874,7315.118652,13.234166,12.668945,12.828386,2.120293,2.064431,2.078546,53.987396,93.996887,35.581276,13.577621,94.245621,110.880775,111.916992,0.325505703687668,509.044037,433.955706790751,1.91036995773366,0.0308520064788303,1.06848900776407,3.84216939141857,501.737723594933,1.97337739963985,0.00854095836502824,1.28272084035528,62.3110116892043,477.963915725808,95.5083650563839,0.00756397741945883,1.41477984178398
9,9.002285,40.5,40.328232,13.72,13.123855,113.157661,NaN,0.988150298595428,NaN,32.324894,400,400.638763,25,32.997814,9.004793,62.812897,49.99921,402.687561,399.974945,399.47702,7317.494141,13.240368,12.676681,12.817363,2.121372,2.063819,2.099575,54.008446,93.902184,35.591095,13.562488,94.33091,110.968132,111.858231,0.402303874492645,489.337891,433.965573172197,1.91042715540534,0.0308615793584811,1.06834748380826,3.83460240641296,501.621757523421,1.97309021318297,0.00853771592345984,1.28310382364384,62.3043417628708,477.980563930551,95.5140962421535,0.00756593057066884,1.41456533070825
9,9.001135,40.5,40.324604,13.72,13.124974,113.090309,NaN,0.9878830909729,NaN,32.305401,400,400.536194,25,33.003876,9.007017,63.11282,49.99921,402.687561,399.974945,399.47702,7317.494141,13.240368,12.676681,12.817363,2.121372,2.063819,2.099575,54.008446,93.902184,35.591095,13.562488,94.33091,110.968132,111.858231,0.402303874492645,489.337891,433.969724575587,1.91045405537195,0.0308665738792744,1.06827883564627,3.8304757015888,501.539394470971,1.97288500648133,0.00853528541753185,1.28338199903847,62.3002168438203,477.987735884135,95.5154334819853,0.00756700614254741,1.41445724219928
9,9.003714,40.5,40.322044,13.72,13.127035,113.062477,NaN,0.988547742366791,NaN,32.324474,400,400.41687,25,33.006687,9.014895,63.415375,49.99921,402.250244,399.815063,399.066742,7320.299805,13.218358,12.698541,12.857199,2.118561,2.042385,2.073234,54.00988,93.88678,35.59943,13.548661,94.325813,110.949493,111.853844,0.450926244258881,522.019714,433.965297308983,1.91041078793767,0.0308562778330132,1.06839905050809,3.83972973190907,501.506544636928,1.97280561032329,0.00853457649942574,1.28348206372947,62.2973060176249,477.969847872217,95.5001530977487,0.00756679162265004,1.41456107172425
9,9.000453,40.5,40.318611,13.72,13.116745,113.048294,NaN,0.988757252693176,NaN,32.343693,400,400.311127,25,33.007675,9.01098,63.448708,49.993462,402.135437,399.681122,398.870605,7318.148438,13.226713,12.694147,12.851506,2.118803,2.074702,2.102138,54.051437,93.925552,35.557964,13.579133,94.359612,110.92067,111.867584,0.460972964763641,519.692749,433.962686657421,1.91043682421981,0.0308677790655268,1.06830376608124,3.8280281984114,501.492191350506,1.9727760319517,0.00853480900343171,1.28350278332202,62.2934023090957,477.976848312785,95.5015692526806,0.00756781870606038,1.41445709476185
9,8.998256,40.5,40.312374,13.72,13.116745,113.048294,NaN,0.987810254096985,NaN,32.343693,400,400.311127,25,33.007675,9.022313,63.168934,49.993462,402.140991,399.589386,398.839813,7315.807617,13.19479,12.675505,12.814001,2.119967,2.060747,2.08878,54.059143,94.030632,35.565022,13.564219,94.385544,110.830605,111.894447,0.470736503601074,505.425385,433.968333969406,1.91048024513903,0.0308769027870178,1.06818840131825,3.82014284206878,501.499187105479,1.97280793125914,0.00853654955775706,1.28341396766352,62.2863094173752,477.988134922051,95.5031308649766,0.00756962437858958,1.41427948008526
9,8.996387,40.5,40.306145,13.72,13.106323,113.077736,NaN,0.987406730651855,NaN,32.328743,400,400.252014,25,33.005272,9.015367,62.910648,49.993462,402.140991,399.589386,398.839813,7315.807617,13.19479,12.675505,12.814001,2.119967,2.060747,2.08878,54.059143,94.030632,35.565022,13.564219,94.385544,110.830605,111.894447,0.470736503601074,505.425385,433.962005585483,1.91047829951363,0.0308826075988215,1.06816715903844,3.81343358312427,501.543954968217,1.97293761691991,0.0085397941753364,1.28318100603419,62.279224698041,477.982702202325,95.492879068553,0.00757071935823732,1.41423313860911
9,8.995897,40.5,40.305111,13.72,13.097239,113.079544,NaN,0.988250315189362,NaN,32.315697,400,400.148193,25,33.001827,9.017797,62.941628,49.993462,401.867035,399.399445,398.636536,7309.75,13.202678,12.667418,12.830163,2.134788,2.059978,2.112622,54.063663,94.017975,35.606476,13.546637,94.303627,110.788834,111.905952,0.460233390331268,514.715027,433.953561854225,1.91045408838881,0.0308828479427772,1.06820846443482,3.81167442748432,501.547434161522,1.97294891133798,0.00854017534085471,1.28315744509536,62.278048561038,477.972994232617,95.4849505338789,0.00757052741589033,1.41429452119577
9,8.993483,40.5,40.298225,13.72,13.092966,113.054848,NaN,0.988371133804321,NaN,32.321922,400,400.035797,25,32.996449,9.023374,63.007641,49.993462,401.867035,399.399445,398.636536,7309.75,13.202678,12.667418,12.830163,2.134788,2.059978,2.112622,54.063663,94.017975,35.606476,13.546637,94.303627,110.788834,111.905952,0.460233390331268,514.715027,433.955203831552,1.91048587305804,0.0308920374882474,1.06811320283943,3.80300683847923,501.523465755492,1.97290207910402,0.00854083529009298,1.28318043953516,62.2702153389046,477.979497462756,95.4824614562946,0.00757226929256173,1.41414516167311
9,8.993483,40.5,40.298225,13.72,13.099692,113.021935,NaN,0.988371133804321,NaN,32.309944,400,400.03421,25,33.002556,9.008576,62.81366,49.993462,402.018921,399.556305,398.798553,7301.367188,13.181212,12.662848,12.808457,2.109302,2.061503,2.073807,54.057472,93.951508,35.595455,13.555065,94.284439,110.711342,111.950859,0.529167056083679,504.257721,433.962387794095,1.91051097019228,0.0308933674237919,1.06806359092018,3.80300683847923,501.481229783022,1.97279271286344,0.00853915158814646,1.28334179050572,62.2702153389046,477.988749166395,95.4890038829116,0.00757266199792042,1.41407262176212
9,8.993849,40.5,40.295769,13.72,13.102443,112.984718,NaN,0.988389551639557,NaN,32.291298,400,400.048096,25,33.010345,8.99378,62.759403,49.993462,401.463196,398.996277,398.233978,7311.571289,13.205659,12.684241,12.825553,2.111753,2.078849,2.081015,54.085617,94.094658,35.592705,13.54938,94.294273,110.682007,111.955292,0.48789656162262,520.989258,433.964385243148,1.9105139981974,0.030892389624481,1.06806252031374,3.80432109278922,501.436220722902,1.97268158603576,0.00853793316784319,1.28348949512093,62.2674212236955,477.988005493458,95.4859501798529,0.00757315340551756,1.41404337982748
9,8.991333,40.5,40.29126,13.72,13.090097,112.952301,NaN,0.988454818725586,NaN,32.313885,400,399.761292,25,33.009007,9.008097,62.751827,49.993462,401.463196,398.996277,398.233978,7311.571289,13.205659,12.684241,12.825553,2.111753,2.078849,2.081015,54.085617,94.094658,35.592705,13.54938,94.294273,110.682007,111.955292,0.48789656162262,520.989258,433.957666747087,1.9105176839685,0.0309004114692945,1.06802145844563,3.79528567770643,501.399673798179,1.97259690410523,0.00853753344394169,1.28358451551716,62.2622910994056,477.985949252572,95.479854989016,0.00757402641975342,1.41399510713067
9,8.992258,40.5,40.28447,13.72,13.068222,112.896782,NaN,0.988609731197357,NaN,32.328098,400,399.745544,25,32.989281,9.029692,62.651142,49.993462,401.775513,399.35199,398.552307,7314.427734,13.221584,12.688748,12.846748,2.101082,2.048146,2.082503,54.110619,94.133659,35.601231,13.520201,94.144302,110.743156,111.879524,0.418570041656494,522.764893,433.931922979341,1.91041775816824,0.0308922378285533,1.06823152388854,3.79860774306991,501.336031371199,1.97244707354993,0.00853658778254518,1.28376082732819,62.2545648475067,477.943972779883,95.4431807293133,0.00757369052538405,1.41422732487615
9,8.991922,40.5,40.282974,13.72,13.066287,112.898087,NaN,0.988815784454346,NaN,32.339359,400,399.888153,25,32.989223,9.031359,62.663261,50.001984,401.929321,399.446655,398.710236,7307.302734,13.174577,12.650354,12.815133,2.135158,2.062135,2.090441,54.127766,93.974007,35.611904,13.507588,94.238754,110.773659,111.852875,0.459134221076965,522.821411,433.930720153629,1.91041718227887,0.0308932524506718,1.06822815559764,3.79740105507386,501.339387312147,1.97245907479727,0.00853707264925967,1.2837330293005,62.2528624208749,477.942627465918,95.4406890347182,0.00757395210649898,1.41421650156592
9,8.988663,40.5,40.280064,13.72,13.068609,112.911102,NaN,0.988059103488922,NaN,32.332779,400,399.945679,25,32.997604,9.03039,62.671051,50.001984,401.929321,399.446655,398.710236,7307.302734,13.174577,12.650354,12.815133,2.135158,2.062135,2.090441,54.127766,93.974007,35.611904,13.507588,94.238754,110.773659,111.852875,0.459134221076965,522.821411,433.941581700703,1.9104903152838,0.0309072705613069,1.06803972160006,3.78569513521762,501.359363217657,1.97251725415657,0.00853855242585287,1.28362739542578,62.2495507294723,477.967379883124,95.4551968307787,0.00757562330177279,1.41398076314613
9,8.983438,40.5,40.275345,13.72,13.069719,112.879539,NaN,0.988434970378876,NaN,32.350273,400,399.93045,25,33.00267,9.020784,62.666706,50.001984,401.913879,399.425995,398.710419,7306.576172,13.180741,12.650718,12.813169,2.114909,2.052601,2.07176,54.11689,93.853333,35.585899,13.507514,94.152245,110.694298,111.893494,0.365049332380295,506.224792,433.956200814033,1.91059783395013,0.0309292482082944,1.06775713990834,3.76692090934694,501.324147969568,1.97243647095893,0.00853825486997508,1.28371540053239,62.2441798972793,478.003437404025,95.475842704955,0.00757816038426788,1.41363084340161
9,8.981096,40.5,40.270702,13.72,13.069719,112.879539,NaN,0.987657308578491,NaN,32.350273,400,399.93045,25,33.00267,9.021641,62.632038,50.001984,401.913879,399.425995,398.710419,7306.576172,13.180741,12.650718,12.813169,2.114909,2.052601,2.07176,54.11689,93.853333,35.585899,13.507514,94.152245,110.694298,111.893494,0.365049332380295,506.224792,433.962220875856,1.91064417888632,0.0309390087366963,1.06763422806793,3.75850307184737,501.329364653052,1.9724602548812,0.00853955291234474,1.28364906661571,62.2388950442121,478.017002552904,95.4806600878197,0.00757972647309284,1.41345837227307
9,8.97972,40.5,40.264374,13.72,13.073549,112.777199,NaN,0.988313734531403,NaN,32.357666,400,399.924011,25,33.0103,9.031557,62.72913,50.001984,401.822998,399.375763,398.625702,7300.953125,13.186102,12.659024,12.816117,2.08584,2.053735,2.073213,54.137306,93.982071,35.601906,13.495105,94.089066,110.699242,111.875366,0.413730770349503,512.433899,433.969846196201,1.91068569557607,0.0309455036321521,1.06753387082789,3.75355655077379,501.205088916513,1.97215227646112,0.0085360777876393,1.2840634378483,62.2316914264306,478.027509874219,95.4815809059613,0.00758152248622102,1.41328584520871
9,8.976477,40.5,40.260654,13.72,13.073236,112.723419,NaN,0.98817104101181,NaN,32.345333,400,399.907471,25,33.012955,9.018141,62.839367,50.001984,401.892181,399.409546,398.657806,7295.675293,13.203382,12.668217,12.822629,2.093309,2.01896,2.063221,54.140179,93.492615,35.575806,13.484601,94.021797,110.681992,111.860466,0.338534772396088,499.991516,433.977845581716,1.91074871347063,0.0309589694380738,1.06736612398077,3.74189617331399,501.140212319192,1.97199238673169,0.00853436040263444,1.28427620161879,62.2274562365359,478.047919962381,95.4921947999393,0.00758318313562895,1.41307318560565
9,8.974466,40.5,40.256165,13.72,13.059412,112.699593,NaN,0.987728893756866,NaN,32.367184,400,399.917389,25,33.008663,9.018234,63.021576,50.001984,402.02182,399.494476,398.772125,7299.106445,13.179851,12.653874,12.809732,2.095258,2.050297,2.080367,54.11208,93.796623,35.587589,13.480161,93.980164,110.665245,111.853996,0.424370259046555,506.062256,433.968257968465,1.91073696992047,0.0309646261008165,1.06736223371655,3.73466392106508,501.114666189966,1.97193610994065,0.00853439383572972,1.28432983403699,62.2223451064095,478.040186613714,95.4821018208258,0.00758381267880861,1.41306957672925
9,8.975831,40.5,40.250317,13.72,13.056705,112.706787,NaN,0.987997591495514,NaN,32.363049,400,400.001801,25,33.011894,9.02283,63.128616,50.001984,402.02182,399.494476,398.772125,7299.106445,13.179851,12.653874,12.809732,2.095258,2.050297,2.080367,54.11208,93.796623,35.587589,13.480161,93.980164,110.665245,111.853996,0.424370259046555,506.062256,433.961860351703,1.91069985055059,0.0309583928517354,1.06745372142668,3.73957306686185,501.130489189766,1.97199005403163,0.00853639893337027,1.28421029198594,62.2156859107459,478.022068405792,95.463260353954,0.00758429127618719,1.41312775933597
9,8.973981,40.5,40.248199,13.72,13.050393,112.768517,NaN,0.987717092037201,NaN,32.361279,400,400.025146,25,33.01889,9.040071,63.191082,50.001984,401.89505,399.387543,398.666748,7300.31543,13.183898,12.664697,12.812798,2.092693,2.040091,2.084959,54.084198,93.666008,35.580959,13.501751,93.964546,110.702011,111.818199,0.374873727560043,502.266693,433.95987774337,1.91071293666711,0.0309648651409441,1.06740307430589,3.73291951026101,501.212136527552,1.97220632357325,0.00854015761360004,1.28387468367106,62.2132739143759,478.025285706005,95.4633566793557,0.00758488017530505,1.41307237155945
9,8.972149,40.5,40.242817,13.72,13.053981,112.843231,NaN,0.988012552261353,NaN,32.343647,400,399.994415,25,33.026714,9.028984,63.0336,50.001984,401.89505,399.387543,398.666748,7300.31543,13.183898,12.664697,12.812798,2.092693,2.040091,2.084959,54.084198,93.666008,35.580959,13.501751,93.964546,110.702011,111.818199,0.374873727560043,502.266693,433.968415747347,1.91076259223814,0.0309732254335008,1.06728063170176,3.72632967164526,501.314094201239,1.972482405454,0.00854549423401068,1.28342941219647,62.2071443649746,478.039506869575,95.4678808036122,0.00758663380082622,1.4128844113108
9,8.972211,40.5,40.237965,13.72,13.06055,112.898514,NaN,0.988329589366913,NaN,32.325348,400,399.820557,25,33.030933,9.00774,62.783398,50.002506,401.485107,399.086884,398.259674,7303.996094,13.189545,12.674488,12.838275,2.087036,2.016726,2.05057,54.110855,93.74295,35.514488,13.512956,93.97155,110.667946,111.813797,0.408198893070221,516.719421,433.975267245669,1.91078586020475,0.0309742671865656,1.06723565166382,3.72655270678803,501.390486833409,1.97269104682279,0.00854968564420124,1.28308849378805,62.2016178383577,478.044402500003,95.4663510608082,0.00758787832304036,1.41277692819262
9,8.969182,40.5,40.234596,13.72,13.059797,112.95446,NaN,0.988277971744537,NaN,32.306896,400,399.78476,25,33.029758,9.004261,62.509682,50.002506,401.796112,399.335724,398.59079,7295.947266,13.193665,12.658536,12.81296,2.101371,2.043463,2.060254,54.154633,93.756248,35.492821,13.516989,93.973663,110.6632,111.814606,0.433935105800629,512.632507,433.982246140894,1.91084303110939,0.030986772888919,1.0670824442321,3.71565500203809,501.466043033167,1.97289421182655,0.00855349499122826,1.2827662980272,62.1977801479613,478.062920298419,95.4759912680965,0.00758938517521696,1.4125842734364
9,8.966943,40.5,40.229549,13.72,13.05969,113.046066,NaN,0.988209247589111,NaN,32.307899,400,399.862854,25,33.028778,9.017744,62.528675,50.002506,401.796112,399.335724,398.59079,7295.947266,13.193665,12.658536,12.81296,2.101371,2.043463,2.060254,54.154633,93.756248,35.492821,13.516989,93.973663,110.6632,111.814606,0.433935105800629,512.632507,433.987883878204,1.91088697343279,0.0309961112673007,1.06696594543384,3.70759776710167,501.589187801,1.97322429902587,0.00855959905862469,1.28224711620803,62.1920305090625,478.07528789029,95.4795520157104,0.0075909895414424,1.41241577750266
9,8.966126,40.5,40.227848,13.72,13.057642,113.185196,NaN,0.988523662090302,NaN,32.308167,400,399.943115,25,33.039303,9.00469,62.642467,50.002506,401.81604,399.355194,398.619812,7289.898438,13.193613,12.647375,12.815889,2.107346,2.058123,2.089725,54.146751,93.573021,35.469128,13.51138,93.886688,110.703728,111.770309,0.425676345825195,502.272644,433.987797470552,1.91089551998611,0.0309991220206721,1.06693816312286,3.70465734423567,501.769442656709,1.97369473045921,0.00856719325667012,1.28154693521533,62.1900925601628,478.077147134342,95.4791175130765,0.00759143220874874,1.41237701414541
9,8.966126,40.5,40.227848,13.72,13.047936,113.293121,NaN,0.988523662090302,NaN,32.301529,400,399.987213,25,33.047569,9.000749,62.736732,50.002506,401.8479,399.325134,398.618622,7297.733887,13.179797,12.648981,12.805339,2.123793,2.06555,2.084366,54.154522,93.41198,35.483341,13.482397,93.937119,110.74147,111.752457,0.416178673505783,514.621216,433.977441423572,1.91085933568818,0.0309971995371852,1.06700929663573,3.70465734423567,501.907725436165,1.97405261519439,0.00857270952460517,1.28102523255499,62.1900925601628,478.063808714812,95.4696739097942,0.00759086526345375,1.41248107718943
9,8.964745,40.5,40.222687,13.72,13.05747,113.343246,NaN,0.987909138202667,NaN,32.286873,400,399.984283,25,33.057472,9.021506,62.735283,50.002506,401.8479,399.325134,398.618622,7297.733887,13.179797,12.648981,12.805339,2.123793,2.06555,2.084366,54.154522,93.41198,35.483341,13.482397,93.937119,110.74147,111.752457,0.416178673505783,514.621216,433.991161339743,1.91092223222432,0.0310048641043019,1.06686710767076,3.69968659842948,501.977692618381,1.97424510863961,0.00857671726308365,1.28071104760652,62.1842122107612,478.083075736637,95.478002918993,0.00759278775709667,1.41225717458668
9,8.96195,40.5,40.21841,13.72,13.058825,113.351585,NaN,0.988397419452667,NaN,32.283405,400,400.022186,25,33.067173,9.02386,62.696732,50.002506,401.918854,399.539337,398.729156,7298.561035,13.165866,12.660034,12.819321,2.099173,2.054846,2.085685,54.18853,93.464691,35.483532,13.468807,93.851448,110.677216,111.767563,0.448443681001663,520.61969,433.999785435931,1.9109826484901,0.0310168281108482,1.06671088817141,3.68962456005266,501.993146495099,1.97429458500228,0.00857834277501918,1.28061072614408,62.1793385923078,478.102099335909,95.4870719870682,0.00759451123798892,1.41204791168943
9,8.962248,40.5,40.216179,13.72,13.046772,113.368698,NaN,0.987403154373169,NaN,32.265965,400,400.067474,25,33.071037,9.025211,62.737328,50.002506,401.819244,399.368713,398.574066,7300.419922,13.193382,12.677092,12.816892,2.125459,2.049308,2.083283,54.198162,93.554543,35.469345,13.475977,93.873413,110.579453,111.820885,0.488458752632141,508.972992,433.986162339397,1.91093181969342,0.031013192994965,1.06681469565928,3.69069747683739,502.017550611266,1.97436267664836,0.00857984262714715,1.28049709327567,62.1767962062344,478.08166808192,95.4703069665618,0.00759411992175414,1.41217533663236
9,8.960504,40.5,40.211784,13.72,13.033749,113.394859,NaN,0.988296449184418,NaN,32.261089,400,399.970123,25,33.070911,9.036329,62.861629,50.002506,401.819244,399.368713,398.574066,7300.419922,13.193382,12.677092,12.816892,2.125459,2.049308,2.083283,54.198162,93.554543,35.469345,13.475977,93.873413,110.579453,111.820885,0.488458752632141,508.972992,433.976749564951,1.91091783018165,0.031017913128471,1.06681872815697,3.68441801138101,502.055950953894,1.97447177957445,0.00858241170598197,1.28030971708069,62.1717874372292,478.073173586782,95.4597672715298,0.00759469905915237,1.41217887959655
9,8.960206,40.5,40.208633,13.72,13.033749,113.394859,NaN,0.988449394702911,NaN,32.261089,400,399.970123,25,33.070911,9.024716,62.87812,50.002506,401.818146,399.388702,398.643402,7301.612305,13.197481,12.655384,12.822304,2.093977,2.04058,2.07876,54.203892,93.623489,35.493694,13.469175,93.8731,110.588341,111.797821,0.482276201248169,503.789398,433.977515192398,1.91092373540812,0.0310191608340695,1.06680311848179,3.68334493713274,502.05946595638,1.97448786945273,0.00858329598800616,1.28026542633137,62.1681961105277,478.072957102897,95.4563698897179,0.00759536412264671,1.41213562111105
9,8.957926,40.5,40.205574,13.72,13.02747,113.417786,NaN,0.987543284893036,NaN,32.254547,400,399.948425,25,33.061852,9.033706,62.750179,50.006424,401.978607,399.458496,398.718689,7290.610352,13.156973,12.638406,12.78271,2.122463,2.049217,2.082098,54.198322,93.638603,35.477234,13.467716,93.906052,110.564552,111.778145,0.486183941364288,500.255096,433.976674740337,1.91094551488243,0.0310274652450711,1.06672967495802,3.67513394812022,502.09222862105,1.97457941783328,0.00858532524610537,1.28011257297363,62.1647094128812,478.078661605017,95.4572602393092,0.0075962613974682,1.41204752002926
9,8.956842,40.5,40.201836,13.72,13.027815,113.394669,NaN,0.987730085849762,NaN,32.256256,400,400.001678,25,33.052513,9.043718,62.701363,50.006424,401.978607,399.458496,398.718689,7290.610352,13.156973,12.638406,12.78271,2.122463,2.049217,2.082098,54.198322,93.638603,35.477234,13.467716,93.906052,110.564552,111.778145,0.486183941364288,500.255096,433.979827670725,1.91096828590468,0.0310320750981433,1.06667037932207,3.67122957427813,502.066804519169,1.97452194900929,0.00858519422209925,1.28017081316885,62.1604484761494,478.084215491683,95.4573451346296,0.00759729776603783,1.41195092492219
9,8.956697,40.5,40.195644,13.72,13.030238,113.363548,NaN,0.988176584243774,NaN,32.262745,400,399.954498,25,33.04274,9.039613,62.627892,50.006424,401.727661,399.261566,398.545837,7289.812012,13.165079,12.638247,12.79089,2.101997,2.065042,2.087209,54.211739,93.785378,35.485519,13.45575,93.789703,110.566399,111.775276,0.421926885843277,501.263885,433.982784680525,1.91098019097969,0.0310331629163613,1.06664505642556,3.6707072832312,502.033871201111,1.97445049948836,0.00858534338245573,1.28023298370246,62.1533894954489,478.083899090469,95.4507458639471,0.00759861016761611,1.41186507913337
9,8.95623,40.5,40.192852,13.72,13.03244,113.354088,NaN,0.988571047782898,NaN,32.263832,400,399.877838,25,33.041641,9.043092,62.660931,50.006424,401.727661,399.261566,398.545837,7289.812012,13.165079,12.638247,12.79089,2.101997,2.065042,2.087209,54.211739,93.785378,35.485519,13.45575,93.789703,110.566399,111.775276,0.421926885843277,501.263885,433.986333012194,1.91099765415978,0.0310355562860075,1.06660449873167,3.66902510252726,502.024875596774,1.97443342734367,0.00858564423544318,1.28023909907094,62.1502062699187,478.088214390603,95.4509277099311,0.00759939170122632,1.41179164542349
9,8.95619,40.5,40.189632,13.72,13.034153,113.341064,NaN,0.987515807151794,NaN,32.241165,400,399.830597,25,33.055908,9.034487,62.746346,50.006424,401.733734,399.221069,398.486969,7297.388672,13.175063,12.658647,12.798336,2.100385,2.062128,2.09431,54.23325,93.453873,35.487289,13.468246,93.83857,110.509712,111.807404,0.330647706985474,502.34613,433.988262839136,1.91100483127391,0.0310360634338092,1.0665898764513,3.66888101544401,502.011795056136,1.97440673655607,0.00858588327362897,1.28025629630476,62.1465348397606,478.088412750115,95.4477528015333,0.00760008990304558,1.4117441785844
9,8.95619,40.5,40.189632,13.72,13.025928,113.327209,NaN,0.987515807151794,NaN,32.224388,400,399.790466,25,33.061256,9.020016,62.777222,50.006424,401.616974,399.085022,398.328186,7289.726563,13.182715,12.662631,12.793521,2.080041,2.023998,2.070585,54.229729,93.510452,35.514145,13.425586,93.88118,110.449486,111.832062,0.405890315771103,492.43042,433.97948988998,1.91097417592442,0.0310344331660881,1.0666500462399,3.66888101544401,501.994056644486,1.9743608396874,0.00858517537140273,1.28032280063797,62.1465348397606,478.077113375979,95.439749211282,0.00759960922647766,1.41183219310986
9,8.955705,40.5,40.187683,13.72,13.015367,113.277496,NaN,0.987321078777313,NaN,32.213219,400,399.784607,25,33.059074,9.027913,62.848637,50.006424,401.616974,399.085022,398.328186,7289.726563,13.182715,12.662631,12.793521,2.080041,2.023998,2.070585,54.229729,93.510452,35.514145,13.425586,93.88118,110.449486,111.832062,0.405890315771103,492.43042,433.969470822536,1.91094442479869,0.0310343722045049,1.06670195012346,3.66713392103298,501.932578898904,1.97420608661391,0.00858318220864749,1.28053427652182,62.1443124777723,478.064666417654,95.4289262057243,0.00759949722673635,1.41190137643642
9,8.954478,40.5,40.184612,13.72,13.008562,113.219551,NaN,0.987547934055328,NaN,32.228596,400,399.854767,25,33.052479,9.022377,62.854698,50.006424,401.752136,399.238892,398.475769,7288.907227,13.180833,12.648787,12.797715,2.091206,2.043864,2.088353,54.222172,93.495483,35.471027,13.442809,93.891083,110.417191,111.841133,0.443801045417786,521.524963,433.965364871175,1.91094338412527,0.0310381660282511,1.06668749550801,3.66271363368514,501.861802741511,1.97402973867086,0.00858108233578783,1.2807700251315,62.1408105622783,478.061948956815,95.4238387962745,0.0076000395579728,1.41187873794233
9,8.952943,40.5,40.179184,13.72,13.010186,113.163216,NaN,0.98852276802063,NaN,32.240433,400,399.844696,25,33.057949,9.021774,62.755913,50.006424,401.75766,399.227997,398.520569,7284.047363,13.152467,12.623755,12.778668,2.120113,2.061082,2.084066,54.224552,93.588135,35.451626,13.466773,93.804222,110.372475,111.840927,0.369975119829178,512.375,433.971041345671,1.91097987201475,0.0310449237995274,1.06659519446231,3.65718312820479,501.795713878736,1.97387073054427,0.00857972575963515,1.28096522795823,62.1346203658659,478.071271729199,95.4248520277135,0.00760159943560662,1.41172865681301
9,8.952615,40.5,40.174957,13.72,13.015503,113.095947,NaN,0.988007366657257,NaN,32.231739,400,399.844116,25,33.065475,9.025877,62.650757,50.006424,401.75766,399.227997,398.520569,7284.047363,13.152467,12.623755,12.778668,2.120113,2.061082,2.084066,54.224552,93.588135,35.451626,13.466773,93.804222,110.372475,111.840927,0.369975119829178,512.375,433.977554989978,1.91100619254448,0.0310473535074213,1.06653911804708,3.65600127275491,501.714265181235,1.97366926371029,0.00857747102743778,1.28123077575427,62.1297993245313,478.077759369378,95.4250944366254,0.00760278159562475,1.41161782816896
9,8.953281,40.5,40.172764,13.72,13.015503,113.095947,NaN,0.987941384315491,NaN,32.231739,400,399.844116,25,33.065475,9.026766,62.612541,50.012699,401.755829,399.220642,398.499359,7284.955078,13.164119,12.6416,12.779467,2.073792,2.045125,2.084293,54.213684,93.408386,35.451683,13.466773,93.830292,110.451431,111.800148,0.41386803984642,515.218323,433.975843960781,1.91099298798314,0.0310445606775862,1.0665739921286,3.65840098167752,501.716719832787,1.97368048909285,0.00857808726314705,1.28119973326886,62.1272979627558,478.071225226676,95.4182070357451,0.00760297369246074,1.41163742817491
9,8.951941,40.5,40.169426,13.72,13.014664,113.106155,NaN,0.987867176532745,NaN,32.227066,400,399.808746,25,33.074814,9.018971,62.578899,50.012699,401.734711,399.167847,398.42627,7283.368652,13.190736,12.654659,12.798432,2.11676,2.063767,2.076514,54.21067,93.445694,35.487919,13.448862,93.840736,110.415581,111.801888,0.585413992404938,529.837097,433.978391708037,1.91101642929071,0.0310500139381657,1.06650996434897,3.65357260144356,501.733533740974,1.97373143398334,0.00857954789100081,1.28110308993252,62.1234903793268,478.077326920743,95.4190916505052,0.00760394912324555,1.41154229480731
9,8.952541,40.5,40.166569,13.72,13.011803,113.158524,NaN,0.987993776798248,NaN,32.224266,400,399.810364,25,33.069984,9.008138,62.529503,50.012699,401.734711,399.167847,398.42627,7283.368652,13.190736,12.654659,12.798432,2.11676,2.063767,2.076514,54.21067,93.445694,35.487919,13.448862,93.840736,110.415581,111.801888,0.585413992404938,529.837097,433.973798869938,1.91099386962662,0.0310469302327922,1.06656230882807,3.65573463012612,501.803812349714,1.97391971668752,0.00858303104496087,1.28080963878492,62.1202312500862,478.066839764055,95.4087194961024,0.00760411547094936,1.41158319527885
9,8.950905,40.5,40.163086,13.72,13.013937,113.204712,NaN,0.988252639770508,NaN,32.214817,400,399.853394,25,33.065231,9.010735,62.592495,50.012699,401.773499,399.196106,398.453278,7282.725586,13.158733,12.634478,12.7863,2.110403,2.061296,2.101678,54.25806,93.52433,35.467476,13.459229,93.816887,110.472198,111.75248,0.4771848320961,510.233307,433.980277812731,1.91103426206638,0.0310542156033957,1.06646104211144,3.64983924134873,501.866858083083,1.97409064700305,0.00858637329600289,1.28053779256234,62.1162577454315,478.079078118707,95.4138023316873,0.00760538347928022,1.41143822004364
9,8.950665,40.5,40.159698,13.72,13.011392,113.233513,NaN,0.987705945968628,NaN,32.198101,400,399.829895,25,33.074314,9.017239,62.645424,50.012699,401.773499,399.196106,398.453278,7282.725586,13.158733,12.634478,12.7863,2.110403,2.061296,2.101678,54.25806,93.52433,35.467476,13.459229,93.816887,110.472198,111.75248,0.4771848320961,510.233307,433.978180210019,1.91102953644813,0.031054717836028,1.06646708408399,3.64897432380042,501.907522007679,1.97420342361346,0.00858879918097749,1.2803514212067,62.1123923406014,478.074759641221,95.4072529528364,0.00760592649781348,1.41142350171838
9,8.952386,40.5,40.158508,13.72,13.005896,113.25708,NaN,0.988853931427002,NaN,32.179337,400,399.82077,25,33.081867,9.030809,62.598927,50.012699,401.907074,399.342346,398.577606,7281.573242,13.147127,12.638807,12.788969,2.096024,2.042615,2.069921,54.279907,93.329384,35.459621,13.474181,93.814697,110.363571,111.820824,0.406110554933548,505.709503,433.967896838441,1.91097492627356,0.0310464090127631,1.06659741445759,3.65517611651467,501.939023783373,1.97428759631106,0.00859033907965212,1.28022139010664,62.1110345918213,478.053728029921,95.3911268651186,0.00760528646077538,1.41157028416486
9,8.94932,40.5,40.155357,13.72,13.008662,113.231567,NaN,0.987603366374969,NaN,32.17749,400,399.875427,25,33.088871,9.030353,62.601151,50.012699,401.962555,399.389771,398.677063,7282.46582,13.149651,12.619166,12.782645,2.089151,2.04632,2.076387,54.292442,93.522537,35.438728,13.464269,93.877792,110.25769,111.878426,0.446349382400513,503.547455,433.978724096227,1.91104603452062,0.0310598201585161,1.06641662840246,3.64412685804228,501.90988022406,1.97421917706215,0.00858992069568171,1.28029959289138,62.1074392460897,478.077538140481,95.404750039468,0.00760697626882054,1.41133994628378
9,8.948074,40.5,40.153152,13.72,13.014215,113.217278,NaN,0.988248407840729,NaN,32.177818,400,399.909851,25,33.100445,9.037241,62.849674,50.012699,401.788788,399.232422,398.47226,7285.013672,13.175396,12.643234,12.810649,2.074668,2.032542,2.050962,54.291145,93.65107,35.412861,13.466385,93.742401,110.233841,111.890938,0.356634229421616,510.803986,433.98784623444,1.9110914375151,0.0310661511654912,1.06631084571568,3.63963570436403,501.894049330586,1.97418310627864,0.00858981014750025,1.28033721698783,62.1049231612805,478.092594362019,95.413147386044,0.00760809051761944,1.41119135459163
9,8.949205,40.5,40.148911,13.72,13.01252,113.165894,NaN,0.988087952136993,NaN,32.178234,400,399.887115,25,33.10223,9.031133,63.156788,50.012699,401.788788,399.232422,398.47226,7285.013672,13.175396,12.643234,12.810649,2.074668,2.032542,2.050962,54.291145,93.65107,35.412861,13.466385,93.742401,110.233841,111.890938,0.356634229421616,510.803986,433.983133682364,1.91106269223449,0.0310610678662762,1.0663824140622,3.64371236521299,501.832995805502,1.97403450490293,0.0085883744506552,1.28052473333144,62.1000835068527,478.078773445595,95.3989852112272,0.00760841243972408,1.41123837469081
9,8.949503,40.5,40.146671,13.72,13.011316,113.138145,NaN,0.987407088279724,NaN,32.166164,400,399.805878,25,33.110214,9.030312,63.414215,50.012699,401.45636,398.858643,398.208954,7283.088867,13.148974,12.615166,12.785368,2.105763,2.046344,2.100821,54.311783,93.500587,35.378326,13.478313,93.663506,110.287666,111.841278,0.437609553337097,501.488953,433.981084245234,1.9110522959009,0.0310595785012631,1.06640681011596,3.64478643398917,501.799965907697,1.97395398192132,0.0085875846050248,1.28062686226984,62.0975271371806,478.073237603568,95.3927549447256,0.00760865761691175,1.41124949012797
9,8.950561,40.5,40.143986,13.72,13.007957,113.160172,NaN,0.988835573196411,NaN,32.160458,400,399.637054,25,33.117481,9.036895,63.385696,50.012699,401.45636,398.858643,398.208954,7283.088867,13.148974,12.615166,12.785368,2.105763,2.046344,2.100821,54.311783,93.500587,35.378326,13.478313,93.663506,110.287666,111.841278,0.437609553337097,501.488953,433.974784046458,1.91101879700423,0.031054473007114,1.0664867560994,3.6485995207654,501.831175124675,1.97404074171749,0.00858946753650883,1.28048277646511,62.094462758787,478.058849117396,95.3797933570793,0.00760862137128536,1.41132315769574
9,8.950561,40.5,40.143986,13.72,13.003151,113.246605,NaN,0.988835573196411,NaN,32.175438,400,399.664276,25,33.127056,9.023846,63.196438,49.999905,401.678436,399.092957,398.41452,7279.583496,13.157236,12.629321,12.779003,2.117643,2.061204,2.088714,54.31522,93.3853,35.397945,13.456082,93.696655,110.239914,111.854858,0.477814227342606,505.748016,433.969658426642,1.91100088499887,0.0310535199392621,1.0665219085266,3.6485995207654,501.941833120051,1.97432715824651,0.0085938895136025,1.28006715648849,62.094462758787,478.052248049383,95.3751162228558,0.00760834024991779,1.41137454689719
9,8.949089,40.5,40.143665,13.72,12.999631,113.344376,NaN,0.987606525421143,NaN,32.184914,400,399.696289,25,33.13031,9.015428,63.150928,49.999905,401.760315,399.256378,398.550598,7283.200195,13.160747,12.640575,12.790329,2.106701,2.067312,2.094884,54.301876,93.415154,35.433346,13.449426,93.580322,110.187286,111.867867,0.486847996711731,519.506165,433.969686522569,1.91101695892831,0.0310589985387049,1.06647056364016,3.64329426403441,502.067321717931,1.97465259753398,0.00859897863608526,1.27959431174354,62.0940963913686,478.057927494667,95.3788095963475,0.00760865104561511,1.41132575070356
9,8.948397,40.5,40.143246,13.72,12.991763,113.388527,NaN,0.98790967464447,NaN,32.194813,400,399.787781,25,33.130703,9.041728,63.076946,49.999905,401.760315,399.256378,398.550598,7283.200195,13.160747,12.640575,12.790329,2.106701,2.067312,2.094884,54.301876,93.415154,35.433346,13.449426,93.580322,110.187286,111.867867,0.486847996711731,519.506165,433.963073574872,1.91100135981726,0.0310603423291713,1.06649187229035,3.6407999893197,502.124279546007,1.97480089180439,0.00860135278435929,1.27937757532784,62.0936181697447,478.051860008241,95.3740787925742,0.0076084826104273,1.41136700610876
9,8.948883,40.5,40.138477,13.72,12.981528,113.383545,NaN,0.987960338592529,NaN,32.205208,400,399.73468,25,33.124931,9.040616,63.024429,49.999905,401.602875,399.032135,398.358826,7285.851563,13.187742,12.656225,12.797807,2.09187,2.037206,2.058521,54.317543,93.437851,35.417511,13.437531,93.760582,110.215439,111.856354,0.440172374248505,513.830261,433.950908493798,1.91095356966165,0.0310562723355001,1.06659225567722,3.6425517639322,502.123222465768,1.97480876989105,0.00860244105042849,1.27933444564226,62.0881748208211,478.030620135806,95.3541157081851,0.00760860202006328,1.41146433702352
9,8.948772,40.5,40.13446,13.72,12.977352,113.35437,NaN,0.988325953483582,NaN,32.218605,400,399.680084,25,33.125622,9.02938,63.091499,49.999905,401.560059,398.981293,398.340607,7284.99707,13.182744,12.637816,12.79963,2.102407,2.05797,2.099383,54.328346,93.510689,35.401661,13.436782,93.712204,110.216476,111.821465,0.446433395147324,513.939819,433.946739668447,1.91094020472184,0.0310559097785282,1.06661702244321,3.64215167358418,502.090375744565,1.97473272913726,0.0086020813921115,1.27941731821683,62.0835893835128,478.022638678348,95.3443208571871,0.00760912474681238,1.41146915467467
9,8.944251,40.5,40.132374,13.72,12.977352,113.35437,NaN,0.989070296287537,NaN,32.218605,400,399.680084,25,33.125622,9.025979,63.063934,49.999905,401.560059,398.981293,398.340607,7284.99707,13.182744,12.637816,12.79963,2.102407,2.05797,2.099383,54.328346,93.510689,35.401661,13.436782,93.712204,110.216476,111.821465,0.446433395147324,513.939819,433.958359487721,1.91102990074831,0.0310748929607085,1.06638009561973,3.62585292056525,502.092702047514,1.97474339074609,0.00860266893781769,1.27938803810886,62.0812080453464,478.05410461669,95.364466238265,0.00761091327697444,1.41119435727209
9,8.942462,40.5,40.130585,13.72,12.980577,113.359047,NaN,0.987942457199097,NaN,32.231525,400,399.694916,25,33.123367,9.01535,62.75312,49.999905,401.702271,399.210907,398.46225,7284.591797,13.138268,12.632245,12.789041,2.115362,2.052568,2.073946,54.338245,93.433792,35.349606,13.450852,93.534241,110.278618,111.784325,0.324510246515274,489.295776,433.966395479157,1.91107741785095,0.031083049838457,1.06626282379386,3.61940164312824,502.100680624697,1.97476801557383,0.00860341192190276,1.27934060621759,62.0791656736354,478.070253899778,95.3740670769823,0.00761198559371033,1.41104318056835
9,8.939684,40.5,40.128616,13.72,12.979711,113.342865,NaN,0.987909555435181,NaN,32.238422,400,399.760986,25,33.124348,9.008116,62.563946,49.999905,401.795898,399.300415,398.623352,7281.729492,13.158669,12.627802,12.786064,2.093359,2.028611,2.075134,54.360298,93.273766,35.352985,13.422542,93.535591,110.255516,111.790154,0.371726334095001,519.536377,433.972609563271,1.91112931924531,0.0310945562626171,1.06612371893937,3.60938202311172,502.082173765689,1.97472451536054,0.00860313949930071,1.27939021446675,62.0769177202272,478.087882172621,95.3845321318884,0.00761315965955813,1.41087801871626
9,8.937958,40.5,40.125011,13.72,12.988923,113.272903,NaN,0.988069236278534,NaN,32.26009,400,399.83728,25,33.134117,9.012212,62.623486,49.999905,401.795898,399.300415,398.623352,7281.729492,13.158669,12.627802,12.786064,2.093359,2.028611,2.075134,54.360298,93.273766,35.352985,13.422542,93.535591,110.255516,111.790154,0.371726334095001,519.536377,433.986863579896,1.91119789445666,0.0311036439091703,1.06596620954596,3.60315554739151,501.996677509421,1.97451130898014,0.00860057798241275,1.27967405026103,62.0728017493977,478.110410073283,95.3967867144339,0.0076148942024512,1.41065156413218
9,8.936582,40.5,40.123695,13.72,12.990892,113.251396,NaN,0.988144040107727,NaN,32.275181,400,399.854553,25,33.145313,9.020707,62.715347,49.995632,401.681366,399.252594,398.416046,7276.908203,13.167569,12.639449,12.794571,2.116865,2.078476,2.105873,54.33699,93.489944,35.384167,13.380463,93.570129,110.285019,111.774635,0.478578507900238,510.750977,433.992496232773,1.91123253813687,0.0311098240546873,1.06587990552859,3.5981910330263,501.970623818604,1.97444681333014,0.00859984872543663,1.27975853861623,62.0712991425682,478.122175842223,95.4037720434218,0.00761567834299344,1.41054143926347
9,8.935485,40.5,40.121914,13.72,12.987127,113.227142,NaN,0.988544166088104,NaN,32.301018,400,399.818848,25,33.155693,9.036572,62.5033,49.995632,401.548065,399.115723,398.277893,7275.743652,13.149978,12.627205,12.791522,2.148435,2.076291,2.117825,54.356342,93.258789,35.375072,13.388243,93.460548,110.259605,111.759132,0.496425688266754,504.594788,433.991300429605,1.91124028666709,0.0311136935107049,1.06584998139068,3.5942327186998,501.941572278821,1.9743755898911,0.0085991097792831,1.27984972335414,62.0692655332676,478.123675195725,95.4030004033129,0.00761612515511112,1.41050440858099
9,8.93478,40.5,40.119778,13.72,12.983348,113.209595,NaN,0.9876469373703,NaN,32.306511,400,399.73996,25,33.166233,9.046476,62.411621,49.995632,401.548065,399.115723,398.277893,7275.743652,13.149978,12.627205,12.791522,2.148435,2.076291,2.117825,54.356342,93.258789,35.375072,13.388243,93.460548,110.259605,111.759132,0.496425688266754,504.594788,433.989083141132,1.91124020385689,0.0311159109468076,1.06584065187505,3.59168866783415,501.921500116382,1.97432839290065,0.00859881385443443,1.27990380794997,62.066826471948,478.122017827148,95.3996250278365,0.00761651386432028,1.41048682117605
9,8.934,40.5,40.117069,13.72,12.980335,113.17009,NaN,0.988116085529327,NaN,32.273979,400,399.671265,25,33.166191,9.028183,62.456539,49.995632,401.574005,399.042084,398.298523,7278.173828,13.166527,12.632122,12.785261,2.131606,2.090695,2.091434,54.359539,93.420547,35.370438,13.382601,93.379814,110.237663,111.772545,0.347534507513046,502.127014,433.987874998886,1.91124446414312,0.0311185965862115,1.06582181844185,3.58887379686502,501.873961392412,1.97421137293317,0.00859755550621043,1.28005530881527,62.0637329544115,478.121524554527,95.3964846032889,0.00761707545160809,1.41045202707144
9,8.932635,40.5,40.113178,13.72,12.972415,113.101501,NaN,0.988515019416809,NaN,32.277882,400,399.670135,25,33.164524,9.023055,62.516495,49.995632,401.574005,399.042084,398.298523,7278.173828,13.166527,12.632122,12.785261,2.131606,2.090695,2.091434,54.359539,93.420547,35.370438,13.382601,93.379814,110.237663,111.772545,0.347534507513046,502.127014,433.982939537416,1.91124206140037,0.0311227720522137,1.06580814107928,3.58394732668751,501.790504626642,1.97400398263278,0.00859514045484623,1.28033037594074,62.059289354775,478.117675099646,95.3897467968393,0.00761774837703498,1.41042642831429
9,8.932635,40.5,40.113178,13.72,12.973598,113.080093,NaN,0.988515019416809,NaN,32.285057,400,399.72699,25,33.163128,9.029255,62.854965,49.995632,401.756317,399.217346,398.525024,7277.161621,13.14865,12.618397,12.769267,2.128631,2.079262,2.128993,54.36953,93.423698,35.355858,13.391038,93.481102,110.278488,111.727982,0.473361551761627,498.448181,433.984200383349,1.91124646805731,0.0311230069261828,1.06579952226597,3.58394732668751,501.763094209782,1.97393301546128,0.00859404404359237,1.28043354646884,62.059289354775,478.119299130974,95.3908982490192,0.00761781757680988,1.4104138230702
9,8.933709,40.5,40.111698,13.72,12.980068,113.104515,NaN,0.98809689283371,NaN,32.294151,400,399.735626,25,33.162548,9.024426,63.121948,49.995632,401.321716,399.00769,398.187103,7274.054688,13.133005,12.616451,12.796462,2.107459,2.059537,2.089456,54.398987,93.229828,35.333832,13.407954,93.451935,110.328903,111.682968,0.399273365736008,505.887726,433.988337779267,1.91124924640165,0.0311197688083224,1.06580854805388,3.58782358599353,501.796018858372,1.97402155234658,0.0085957119274033,1.28029495548821,62.0575990698628,478.119195600374,95.3893000877437,0.00761813155314446,1.4103935244395
