P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.933419,40.5,40.109539,13.72,12.982565,113.086884,NaN,0.988138318061829,NaN,32.30262,400,399.697906,25,33.167782,9.024813,63.165531,49.995632,401.321716,399.00769,398.187103,7274.054688,13.133005,12.616451,12.796462,2.107459,2.059537,2.089456,54.398987,93.229828,35.333832,13.407954,93.451935,110.328903,111.682968,0.399273365736008,505.887726,433.991743817414,1.9112643043002,0.0311214855998871,1.0657751997806,3.58677695843392,501.775860501069,1.97397416651184,0.00859541750674386,1.28034939076305,62.0551332153623,478.123100208122,95.3898442985601,0.00761876244368365,1.41033244037477
9,8.931416,40.5,40.108269,13.72,12.977462,112.985107,NaN,0.987832307815552,NaN,32.31123,400,399.942871,25,33.164261,9.02638,63.078495,49.995632,402.081482,399.452576,398.858337,7271.785156,13.206796,12.624743,12.771762,2.132918,2.058059,2.088217,54.399323,93.371147,35.372952,13.375324,93.653358,110.279724,111.707611,0.433638781309128,504.771759,433.991449098005,1.91128506289675,0.031128908541043,1.06570764971895,3.57954731042952,501.646947940094,1.9736431828548,0.00859056072895508,1.28082286633863,62.053682660453,478.129782996296,95.3932744773561,0.00761932048859666,1.41026248488266
9,8.932746,40.5,40.106827,13.72,12.968963,112.905884,NaN,0.989203214645386,NaN,32.302063,400,400.097809,25,33.149303,9.049483,62.933243,49.995632,402.231323,399.506165,398.977234,7267.407715,13.191173,12.607482,12.745835,2.109789,2.043644,2.085109,54.356819,93.292542,35.397144,13.367048,93.707191,110.271858,111.722054,0.4607372879982,523.842224,433.978975204766,1.91122699856434,0.0311216192145979,1.06583910110941,3.58434796195007,501.547078918124,1.9733877265529,0.00858690532367128,1.28118636100914,62.0520356055039,478.107285614775,95.3758370394222,0.00761867204694584,1.41041651060637
9,8.931045,40.5,40.102856,13.72,12.96817,112.837822,NaN,0.988224625587463,NaN,32.288277,400,400.187378,25,33.134876,9.035566,62.814541,49.995632,402.231323,399.506165,398.977234,7267.407715,13.191173,12.607482,12.745835,2.109789,2.043644,2.085109,54.356819,93.292542,35.397144,13.367048,93.707191,110.271858,111.722054,0.4607372879982,523.842224,433.982499133026,1.91125781904457,0.031128626484777,1.06575591736178,3.57820808515879,501.464323664055,1.97318217895307,0.00858453302352767,1.28146073147602,62.0474996642946,478.115618169684,95.3776535355969,0.00761988174870469,1.41029520955172
9,8.928542,40.5,40.101353,13.72,12.972007,112.763298,NaN,0.987574398517609,NaN,32.306503,400,400.250488,25,33.130436,9.021649,62.728302,49.99881,402.305634,399.565704,399.052734,7272.708008,13.185202,12.624302,12.748088,2.111075,2.049172,2.096127,54.386013,93.262955,35.40736,13.345309,93.542915,110.216133,111.760452,0.422370880842209,504.931915,433.993016264692,1.9113218133004,0.0311399360401626,1.06559713520465,3.56917173033753,501.370498712605,1.97294242038812,0.00858113160235123,1.28180254306176,62.0457827386301,478.138056923843,95.3920167835023,0.00762116160204232,1.41009972602004
9,8.928568,40.5,40.101067,13.72,12.972007,112.763298,NaN,0.988300144672394,NaN,32.306503,400,400.250488,25,33.130436,9.012376,62.795658,49.99881,401.971588,399.214386,398.723694,7276.081055,13.214624,12.634986,12.75669,2.095823,2.050635,2.089038,54.392433,93.24131,35.425694,13.323514,93.497307,110.16803,111.768013,0.474508166313171,499.556885,433.992949499477,1.91132129698602,0.0311398264465151,1.06559849399678,3.56926560559276,501.370819942153,1.97294388872587,0.00858121221105284,1.28179846706729,62.0454560254114,478.137648674143,95.391432620514,0.00762120577036213,1.41009881483897
9,8.92704,40.5,40.09893,13.72,12.968897,112.732956,NaN,0.987120926380157,NaN,32.318233,400,400.243622,25,33.134995,9.017773,62.925274,49.99881,401.971588,399.214386,398.723694,7276.081055,13.214624,12.634986,12.75669,2.095823,2.050635,2.089038,54.392433,93.24131,35.425694,13.323514,93.497307,110.16803,111.768013,0.474508166313171,499.556885,433.99355927735,1.91134005967235,0.0311456505799447,1.06554126626622,3.56374827823299,501.334326495235,1.97285407293879,0.008580256584651,1.28191617825493,62.0430147529271,478.142934790519,95.39297988902,0.00762189113458409,1.41002737111619
9,8.928892,40.5,40.098328,13.72,12.958214,112.750107,NaN,0.987618088722229,NaN,32.318359,400,400.107971,25,33.138412,9.031035,62.88047,49.99881,402.228363,399.456299,398.917633,7278.099609,13.193492,12.622704,12.754597,2.092238,2.04142,2.072989,54.416821,93.323906,35.400673,13.348609,93.455284,110.200432,111.737732,0.369169384241104,501.065277,433.977418768081,1.91126348949988,0.031135721616329,1.06571584246882,3.5704354185952,501.356988170372,1.97291413706645,0.00858130697037094,1.2818238215004,62.0423270185628,478.114257377875,95.3720229827728,0.00762079842836803,1.41024119972793
9,8.930145,40.5,40.095634,13.72,12.952365,112.740387,NaN,0.98792576789856,NaN,32.286724,400,400.13208,25,33.140297,9.050134,62.724083,49.99881,402.246124,399.471832,398.953644,7277.075195,13.185355,12.618614,12.738877,2.106639,2.045359,2.070844,54.445274,93.300621,35.380684,13.359695,93.40789,110.230171,111.719048,0.496084660291672,508.348206,433.967966241782,1.91121681637251,0.0311292797156953,1.06582401330377,3.57495911636369,501.347555204406,1.97289568354349,0.00858156729361427,1.28183287643422,62.0392492435541,478.095004665672,95.3555952593738,0.00762055772344181,1.4103522003901
9,8.927222,40.5,40.091965,13.72,12.945486,112.756546,NaN,0.988615393638611,NaN,32.293076,400,400.175446,25,33.132469,9.041552,62.623184,49.99881,402.246124,399.471832,398.953644,7277.075195,13.185355,12.618614,12.738877,2.106639,2.045359,2.070844,54.445274,93.300621,35.380684,13.359695,93.40789,110.230171,111.719048,0.496084660291672,508.348206,433.968144324678,1.91124924841338,0.031140233242696,1.06572121285683,3.56440548416515,501.372388683318,1.97296819587608,0.00858343149390678,1.28170170448277,62.0350572941633,478.104159898114,95.3583058025319,0.00762173801943529,1.41022880559388
9,8.92688,40.5,40.093155,13.72,12.939528,112.800385,NaN,0.988842964172363,NaN,32.314919,400,400.214355,25,33.130951,9.033479,62.470512,49.99881,402.154449,399.380829,398.858063,7269.416992,13.205157,12.624289,12.735841,2.110027,2.046695,2.081518,54.467804,93.27626,35.389858,13.35414,93.513771,110.233398,111.701195,0.429635256528854,492.105408,433.962673354901,1.91123384790734,0.0311404916283901,1.06574673823996,3.56317050642582,501.427236685151,1.97310766851019,0.00858534657648136,1.28150495946543,62.0364169424982,478.09939165947,95.3561510714762,0.00762127849373613,1.41028278475288
9,8.928984,40.5,40.090988,13.72,12.928095,112.846588,NaN,0.987461924552917,NaN,32.318104,400,400.216034,25,33.132858,9.034086,62.412067,49.99881,402.197845,399.419495,398.912476,7268.077637,13.213945,12.617223,12.744071,2.104365,2.049819,2.079637,54.453453,93.139999,35.397816,13.346002,93.401108,110.161819,111.732468,0.443810820579529,498.468658,433.945080703743,1.91114945502107,0.0311293512998973,1.06594029403674,3.57076758188572,501.488871992045,1.97327217741318,0.00858832890501415,1.28124935361847,62.0339409860323,478.0666419919,95.3306972926472,0.00762034883447054,1.4105061799755
9,8.927645,40.5,40.09058,13.72,12.917668,112.855873,NaN,0.987579643726349,NaN,32.31728,400,400.215332,25,33.133411,9.035469,62.525139,49.99881,402.197845,399.419495,398.912476,7268.077637,13.213945,12.617223,12.744071,2.104365,2.049819,2.079637,54.453453,93.139999,35.397816,13.346002,93.401108,110.161819,111.732468,0.443810820579529,498.468658,433.937407917289,1.91113720525048,0.031132923446161,1.06594628384664,3.56593290727693,501.501225852503,1.97330508994128,0.00858892040880176,1.28119843953026,62.0334748034866,478.061817301482,95.3268562003164,0.00762023097022048,1.41053784346544
9,8.929666,40.5,40.090508,13.72,12.909285,112.821152,NaN,0.987764120101929,NaN,32.318771,400,400.205811,25,33.14093,9.014994,62.55735,50.004108,402.228424,399.496643,398.952026,7275.148438,13.205514,12.622154,12.760468,2.087138,2.04978,2.061253,54.444942,93.198746,35.390297,13.34768,93.466377,110.146515,111.750031,0.398147195577622,507.615112,433.923275457196,1.91106581062468,0.0311227403759091,1.06611347408986,3.5732298422945,501.456819232398,1.97319020365618,0.00858715892805998,1.28136621060858,62.0333925355628,478.035455833173,95.3080943724023,0.00761912242607902,1.41074173984636
9,8.927299,40.5,40.089523,13.72,12.90766,112.76252,NaN,0.988574624061584,NaN,32.32534,400,400.165222,25,33.141655,9.022463,62.529736,50.004108,402.209564,399.457672,398.93811,7272.683594,13.17472,12.603596,12.735456,2.095639,2.041035,2.055281,54.465755,93.31366,35.394428,13.34192,93.553551,110.124046,111.759354,0.420774638652802,505.84314,433.927629163544,1.91110678686717,0.0311323934214078,1.06600126161866,3.56468352978993,501.382788012405,1.97300057529022,0.00858442685567842,1.28163777119424,62.0322670521674,478.049803528678,95.3172495842253,0.00761994630103065,1.41061612244151
9,8.927299,40.5,40.089523,13.72,12.900146,112.704613,NaN,0.988574624061584,NaN,32.336967,400,400.151245,25,33.139221,9.034222,62.447445,50.004108,402.209564,399.457672,398.93811,7272.683594,13.17472,12.603596,12.735456,2.095639,2.041035,2.055281,54.465755,93.31366,35.394428,13.34192,93.553551,110.124046,111.759354,0.420774638652802,505.84314,433.919619023735,1.91107878466294,0.031130900244828,1.06605618540359,3.56468352978993,501.308564031312,1.97280822716275,0.00858145296004721,1.28192049987025,62.0322670521674,478.039485732367,95.3099354022776,0.00761950633799727,1.4106963369013
9,8.922986,40.5,40.091064,13.72,12.895393,112.629036,NaN,0.987993836402893,NaN,32.345253,400,400.228149,25,33.133732,9.038977,62.43499,50.004108,402.343475,399.635712,399.079132,7270.311523,13.185345,12.618812,12.735188,2.098741,2.032187,2.064506,54.444504,93.327026,35.39505,13.328497,93.375854,110.152428,111.740341,0.362502008676529,512.857666,433.925642483325,1.91114679405632,0.0311481457756711,1.06586481267659,3.54910657674185,501.20993277566,1.97254915778222,0.00857713526024667,1.28231257059381,62.0340278235158,478.065719392725,95.3301215481077,0.00762029313328093,1.4105144326779
9,8.921481,40.5,40.08815,13.72,12.894349,112.617165,NaN,0.987507402896881,NaN,32.367092,400,400.339355,25,33.123875,9.04849,62.447823,50.004108,402.343475,399.635712,399.079132,7270.311523,13.185345,12.618812,12.735188,2.098741,2.032187,2.064506,54.444504,93.327026,35.39505,13.328497,93.375854,110.152428,111.740341,0.362502008676529,512.857666,433.928399147101,1.91117282116873,0.0311542895725549,1.06579356469643,3.54366973977085,501.197988722605,1.97252467539862,0.00857734671870687,1.2823291243986,62.0306981922685,478.073089203875,95.3323427762641,0.0076212348582248,1.41041559489318
9,8.920616,40.5,40.087227,13.72,12.904915,112.730377,NaN,0.987575650215149,NaN,32.395447,400,400.298828,25,33.126667,9.03273,62.566063,50.004108,402.252655,399.544403,399.000336,7268.40625,13.211211,12.624782,12.748193,2.114951,2.0433,2.07302,54.472908,93.009949,35.413685,13.327608,93.384277,110.147377,111.740524,0.526745080947876,519.891418,433.941883246958,1.91122938196399,0.0311600413719369,1.06567116824091,3.54054460019591,501.344169358919,1.97290560736705,0.008583423753932,1.28176188558521,62.0296434998942,478.09322775226,95.3456706923568,0.00762229232446917,1.41024606353257
9,8.918527,40.5,40.085609,13.72,12.909318,112.848007,NaN,0.988379538059235,NaN,32.407024,400,400.287231,25,33.136482,9.041895,62.676849,50.004108,402.328369,399.571106,399.070129,7269.502441,13.1945,12.613017,12.738392,2.09006,2.031147,2.054424,54.475834,93.232674,35.394455,13.321555,93.400131,110.143471,111.72921,0.366499066352844,493.021515,433.951943813989,1.91128731064832,0.03116973785997,1.06552972088471,3.53299635533313,501.496724359571,1.97330448970485,0.00858991892353605,1.2811660094135,62.0277945964943,478.113341207119,95.3582664121658,0.00762349843687215,1.41006692572927
9,8.917377,40.5,40.084415,13.72,12.917368,112.977783,NaN,0.988032579421997,NaN,32.386028,400,400.273895,25,33.137669,9.031715,62.743786,50.004108,402.328369,399.571106,399.070129,7269.502441,13.1945,12.613017,12.738392,2.09006,2.031147,2.054424,54.475834,93.232674,35.394455,13.321555,93.400131,110.143471,111.72921,0.366499066352844,493.021515,433.963475707218,1.91134015483401,0.0311761960201839,1.06541094859063,3.52884045762301,501.664285339057,1.97374117253433,0.00859691229417007,1.28052041156998,62.0264301614479,478.131904738472,95.370201739956,0.00762454715848221,1.40990596301865
9,8.917181,40.5,40.084156,13.72,12.917368,112.977783,NaN,0.987024307250977,NaN,32.386028,400,400.273895,25,33.137669,9.015363,62.832085,50.004108,402.39093,399.614227,399.163574,7272.608398,13.19428,12.618685,12.733639,2.090749,2.035837,2.061797,54.45908,93.06778,35.391171,13.313094,93.364845,110.168152,111.712311,0.4848313331604,531.427368,433.963979257456,1.91134405116026,0.0311770240996198,1.06540069711635,3.52813210779033,501.664575401843,1.97374250039464,0.00859698537637013,1.28051674421838,62.0261341865093,478.133143137562,95.3708132153039,0.00762465576254797,1.40989267158568
9,8.918164,40.5,40.081875,13.72,12.918848,113.084976,NaN,0.988008379936218,NaN,32.360641,400,400.338623,25,33.13472,9.028977,62.833916,50.004108,402.398041,399.701538,399.175171,7278.230469,13.211727,12.638909,12.757794,2.083043,2.021267,2.066694,54.490517,93.203293,35.396126,13.305368,93.291893,110.23143,111.69516,0.395053863525391,505.141357,433.963030604556,1.91133002245659,0.031173165578856,1.06544134335603,3.53168458083854,501.804361198679,1.97410954934905,0.0086031227028672,1.27996787981259,62.0235274805038,478.126234107819,95.3635623415387,0.00762485266076304,1.40991370633567
9,8.915056,40.5,40.080299,13.72,12.906523,113.100555,NaN,0.987464666366577,NaN,32.322353,400,400.419617,25,33.134804,9.039225,62.871452,50.004108,402.398041,399.701538,399.175171,7278.230469,13.211727,12.638909,12.757794,2.083043,2.021267,2.066694,54.490517,93.203293,35.396126,13.305368,93.291893,110.23143,111.69516,0.395053863525391,505.141357,433.957884820284,1.91134590881887,0.0311838480123431,1.06536845314703,3.52045154070703,501.826063456096,1.97416924809183,0.0086043656313396,1.27987075826453,62.0217263690519,478.13088674178,95.3652382771053,0.00762539065928919,1.40985517212984
9,8.915613,40.5,40.079842,13.72,12.899418,113.050873,NaN,0.98812335729599,NaN,32.309113,400,400.494537,25,33.136887,9.049671,63.020107,50.009617,402.548676,399.76123,399.2901,7277.739258,13.217447,12.622213,12.749191,2.0827,2.02958,2.082947,54.528172,93.138046,35.378021,13.315232,93.249367,110.16378,111.721176,0.409279197454453,524.325073,433.948883818443,1.91130837088578,0.0311800810936926,1.06544931423579,3.52246488637815,501.762982298043,1.97400693887291,0.0086019491872669,1.28010324728354,62.0212040812851,478.116705164891,95.3547087957258,0.00762488441989949,1.40995859542697
9,8.916652,40.5,40.078526,13.72,12.899107,112.963989,NaN,0.987899303436279,NaN,32.314926,400,400.527771,25,33.138805,9.060167,63.191643,50.009617,402.474945,399.710663,399.250946,7267.907227,13.182072,12.608958,12.722132,2.096013,2.040492,2.093387,54.51189,93.129631,35.364281,13.288512,93.252769,110.137421,111.738739,0.500768005847931,523.732727,433.945882311427,1.9112865533636,0.0311756286842,1.06550596082698,3.52622022742952,501.653217624918,1.97372562115749,0.00859786695389607,1.28050365709695,62.019700047341,478.107661957362,95.3469387767288,0.0076247823772134,1.4100099567178
9,8.917105,40.5,40.07872,13.72,12.88407,112.890289,NaN,0.988225042819977,NaN,32.309059,400,400.512543,25,33.142532,9.051277,62.97366,50.009617,402.474945,399.710663,399.250946,7267.907227,13.182072,12.608958,12.722132,2.096013,2.040492,2.093387,54.51189,93.129631,35.364281,13.288512,93.252769,110.137421,111.738739,0.500768005847931,523.732727,433.928694893261,1.91122152938165,0.0311707247491913,1.06563929017013,3.52785743836546,501.558613876001,1.97348015075409,0.00859403214827395,1.28086302766595,62.0199217692438,478.083849264171,95.3302515525067,0.00762372505891751,1.41019748529696
9,8.915283,40.5,40.079643,13.72,12.867243,112.816452,NaN,0.987952888011932,NaN,32.309196,400,400.35907,25,33.137005,9.042553,62.893269,50.009617,402.248169,399.696075,399.077545,7265.936035,13.178514,12.623683,12.760799,2.090956,2.024986,2.079909,54.509327,93.01207,35.352654,13.288888,93.317337,110.133965,111.736504,0.412710011005402,511.070038,433.915447808182,1.91119507237548,0.0311750770355948,1.06566658492427,3.52127207184679,501.462989812095,1.97323036768402,0.00858998262411611,1.28123454313398,62.0209766502499,478.074804092889,95.3247891257391,0.0076231404347749,1.4102808755249
9,8.913203,40.5,40.079937,13.72,12.867796,112.791191,NaN,0.988066554069519,NaN,32.325191,400,400.325531,25,33.130211,9.031805,63.182762,50.009617,402.194275,399.566864,398.977753,7271.343262,13.182594,12.622739,12.764688,2.075397,2.015601,2.057797,54.50198,93.184669,35.317188,13.290687,93.488724,110.067413,111.779541,0.393851220607758,503.080475,433.921385410792,1.91123850658346,0.0311839795787682,1.06555354585146,3.51375295927932,501.430292971012,1.97314499641812,0.00858860290613842,1.2813616023705,62.0213126535533,478.091032895487,95.3366001880573,0.00762376918716881,1.41015909575028
9,8.913203,40.5,40.079937,13.72,12.875545,112.771255,NaN,0.988066554069519,NaN,32.320904,400,400.279785,25,33.138203,9.023448,63.412624,50.009617,402.194275,399.566864,398.977753,7271.343262,13.182594,12.622739,12.764688,2.075397,2.015601,2.057797,54.50198,93.184669,35.317188,13.290687,93.488724,110.067413,111.779541,0.393851220607758,503.080475,433.929642166311,1.91126737417068,0.0311855209753889,1.06549705171206,3.51375295927932,501.404746778673,1.97307880277834,0.00858757933454263,1.28145866982012,62.0213126535533,478.101670327096,95.3441438354206,0.00762422281592972,1.41007655883188
9,8.914964,40.5,40.07756,13.72,12.878381,112.73571,NaN,0.988058388233185,NaN,32.288742,400,400.26825,25,33.146549,9.023236,63.35463,50.009617,402.222717,399.56546,399.020294,7267.828125,13.180905,12.609081,12.753427,2.088567,2.038716,2.051825,54.523987,93.349472,35.317135,13.283321,93.254913,110.101006,111.750252,0.413171321153641,529.301514,433.928136856047,1.91124291327869,0.031178640556567,1.06556861894058,3.52011898615666,501.361864352297,1.97297296984885,0.0085864246429554,1.28159806083802,62.018595995937,478.090844465405,95.3340163535701,0.00762427334555684,1.41012664541279
9,8.91348,40.5,40.0774,13.72,12.870249,112.702263,NaN,0.988220036029816,NaN,32.280712,400,400.265533,25,33.141567,9.028775,63.34251,50.009617,402.313354,399.616638,399.094696,7266.021973,13.160615,12.601327,12.733323,2.083713,2.025164,2.041343,54.519138,93.250771,35.338829,13.271537,93.32148,110.07534,111.755455,0.424755722284317,503.287476,433.923287014946,1.91124213507423,0.0311832963645299,1.06555017099246,3.5147543790095,501.319175815569,1.9728626962356,0.00858475171900925,1.28175902392384,62.0184131281167,478.090435720849,95.3335615595863,0.00762429039250836,1.4101275345033
9,8.91288,40.5,40.076393,13.72,12.863406,112.72261,NaN,0.98795610666275,NaN,32.283707,400,400.285278,25,33.136417,9.03793,63.316803,50.009617,402.313354,399.616638,399.094696,7266.021973,13.160615,12.601327,12.733323,2.083713,2.025164,2.041343,54.519138,93.250771,35.338829,13.271537,93.32148,110.07534,111.755455,0.424755722284317,503.287476,433.917538106709,1.91122857686781,0.0311844720134258,1.06556863857409,3.51258520916605,501.346386091741,1.97293545487953,0.00858608106941638,1.28164533386804,62.017262189651,478.084672011724,95.3284361774001,0.00762426158419835,1.41015789631884
9,8.913437,40.5,40.075275,13.72,12.860071,112.784355,NaN,0.988074421882629,NaN,32.276604,400,400.25647,25,33.136322,9.045993,63.20253,50.01585,402.132202,399.510437,398.914276,7267.855957,13.177087,12.615035,12.759436,2.085116,2.012965,2.042374,54.519592,93.190483,35.384884,13.246404,93.372757,110.120461,111.751839,0.420708775520325,485.727692,433.912552045687,1.91120507100724,0.0311814535048267,1.06562216338493,3.51459892550065,501.426767033484,1.97314623572147,0.00858956746411391,1.28132852635976,62.0159843565336,478.075158314086,95.3205372117753,0.00762409675162393,1.41021578992684
9,8.914587,40.5,40.075344,13.72,12.860071,112.784355,NaN,0.988232016563416,NaN,32.276604,400,400.25647,25,33.136322,9.048462,63.2085,50.01585,402.156982,399.458527,398.887665,7265.657227,13.2004,12.616203,12.765766,2.115715,2.056228,2.080087,54.537727,93.084068,35.340546,13.279386,93.419983,110.052238,111.785072,0.432683289051056,503.683472,433.909594630932,1.91118219418216,0.0311765920829566,1.06568245033159,3.51875620839866,501.426689575917,1.97314588145004,0.00858954799155608,1.28132950831488,62.0160632218784,478.06678154737,95.3146684281329,0.00762372459675511,1.41028181453337
9,8.912116,40.5,40.076099,13.72,12.851039,112.829285,NaN,0.987347006797791,NaN,32.28952,400,400.208435,25,33.13129,9.038342,63.139271,50.01585,402.156982,399.458527,398.887665,7265.657227,13.2004,12.616203,12.765766,2.115715,2.056228,2.080087,54.537727,93.084068,35.340546,13.279386,93.419983,110.052238,111.785072,0.432683289051056,503.683472,433.90632460886,1.91119770011342,0.0311852423244928,1.0656188285015,3.50982297351283,501.483407737619,1.9732911556596,0.00859164141119756,1.28112179297782,62.0169261613134,478.073070573982,95.3199062909164,0.00762383013697834,1.41024375785704
9,8.912202,40.5,40.07365,13.72,12.854815,112.827576,NaN,0.988163471221924,NaN,32.271374,400,400.163055,25,33.121357,9.041844,63.04805,50.01585,402.19281,399.431305,398.883636,7267.208008,13.176136,12.601982,12.753361,2.107427,2.060391,2.097598,54.569122,93.061676,35.341801,13.308373,93.321579,110.076523,111.75415,0.456631869077682,516.768738,433.910127169558,1.91121005790984,0.0311856299081406,1.06559577965175,3.51013391471395,501.483965957669,1.9732980534205,0.00859224488737523,1.28109528482773,62.0141269874,478.075756889816,95.3192863700933,0.007624472490299,1.41018795283537
9,8.91114,40.5,40.074745,13.72,12.855718,112.82515,NaN,0.987890481948853,NaN,32.261375,400,400.152039,25,33.115051,9.030761,63.206612,50.01585,402.148773,399.370941,398.85437,7267.135254,13.176272,12.609974,12.746065,2.078075,2.052381,2.083012,54.585392,93.091431,35.379082,13.279094,93.293633,110.123978,111.712166,0.514115929603577,515.861084,433.913820392626,1.91123455181195,0.0311903012122185,1.06553352687378,3.50629399382234,501.479629438061,1.97328438070064,0.00859181130680683,1.28112263369606,62.0153785754194,478.085617134341,95.3274075285282,0.00762465705350026,1.41012704679456
9,8.914006,40.5,40.073074,13.72,12.860559,112.806068,NaN,0.988014161586761,NaN,32.269318,400,400.151703,25,33.11512,9.028923,63.365192,50.01585,402.148773,399.370941,398.85437,7267.135254,13.176272,12.609974,12.746065,2.078075,2.052381,2.083012,54.585392,93.091431,35.379082,13.279094,93.293633,110.123978,111.712166,0.514115929603577,515.861084,433.911608829373,1.91119557003752,0.0311791450837503,1.06564842903146,3.51665592732115,501.457057447618,1.97322961846088,0.00859130340375689,1.28119160549144,62.0134686062458,478.069979419108,95.3145956247008,0.00762435020124036,1.41022458493883
9,8.913384,40.5,40.072418,13.72,12.872804,112.846771,NaN,0.987346649169922,NaN,32.271362,400,400.13028,25,33.126541,9.032227,63.382946,50.01585,402.144104,399.31134,398.845001,7268.020508,13.207435,12.618655,12.75693,2.058678,2.040042,2.057678,54.553314,93.239975,35.341122,13.29162,93.208801,110.178413,111.696449,0.346359997987747,497.859589,433.926256279613,1.91125356298575,0.0311842104734403,1.06552651272952,3.51440731923276,501.509937571081,1.97336808232809,0.00859357782430388,1.28098458986393,62.0127187735532,478.09084799207,95.3287182777359,0.00762538170816679,1.41005325613026
9,8.913384,40.5,40.072418,13.72,12.881929,112.883102,NaN,0.987346649169922,NaN,32.284256,400,400.106628,25,33.139427,9.043847,63.317921,50.01585,402.144104,399.31134,398.845001,7268.020508,13.207435,12.618655,12.75693,2.058678,2.040042,2.057678,54.553314,93.239975,35.341122,13.29162,93.208801,110.178413,111.696449,0.346359997987747,497.859589,433.935978905593,1.91128755492891,0.0311860254665604,1.0654600109931,3.51440731923276,501.55647382122,1.97348863789687,0.0085954421582148,1.2808084215739,62.0127187735532,478.103373454998,95.3376015553434,0.00762591594139155,1.40995609519611
9,8.913782,40.5,40.072517,13.72,12.875189,112.867798,NaN,0.988319754600525,NaN,32.304134,400,400.135345,25,33.147449,9.04189,63.169075,50.01585,402.234039,399.498627,398.969543,7267.663086,13.178225,12.602532,12.766263,2.08206,2.039846,2.058035,54.57457,92.948395,35.345585,13.27968,93.259247,110.247528,111.650879,0.438676059246063,505.014862,433.927774356783,1.91125453132982,0.0311830021830684,1.06552997414312,3.51584615283662,501.536760747578,1.97343735069676,0.00859462894274969,1.28088400324593,62.0128319349439,478.091280297969,95.3291269218882,0.00762537880757769,1.4100513145042
9,8.914581,40.5,40.074184,13.72,12.866879,112.768906,NaN,0.987085461616516,NaN,32.296612,400,400.24408,25,33.150448,9.05096,62.946507,50.01585,402.370575,399.642334,399.124573,7264.609375,13.176062,12.607082,12.7609,2.114674,2.050471,2.079887,54.597263,92.896263,35.322063,13.296248,93.394974,110.258049,111.64859,0.416537493467331,510.676422,433.916865056241,1.91120767945581,0.0311779716715517,1.06563244702767,3.51873451926792,501.408196168242,1.97310054369475,0.00858908210495752,1.28138820031818,62.0147373544732,478.075287645949,95.3195041517799,0.00762433738866174,1.41019921621323
9,8.912768,40.5,40.074036,13.72,12.861716,112.69603,NaN,0.987407267093658,NaN,32.2883,400,400.312347,25,33.156822,9.052858,62.935436,50.01585,402.370575,399.642334,399.124573,7264.609375,13.176062,12.607082,12.7609,2.114674,2.050471,2.079887,54.597263,92.896263,35.322063,13.296248,93.394974,110.258049,111.64859,0.416537493467331,510.676422,433.916025282984,1.91122450866582,0.0311846093963611,1.06557509677233,3.51218028526159,501.314967103671,1.97285927340666,0.00858538071627488,1.28174147869193,62.0145681897523,478.08137589124,95.3236689429218,0.00762462896305265,1.41014984615946
9,8.912591,40.5,40.073616,13.72,12.856655,112.671402,NaN,0.988675236701965,NaN,32.295708,400,400.376129,25,33.161663,9.053035,63.102482,50.004208,402.365723,399.769409,399.138031,7266.935547,13.152144,12.617258,12.758584,2.10938,2.040479,2.073764,54.615536,92.999817,35.320778,13.305119,93.309883,110.126289,111.746689,0.487044513225555,504.520142,433.911087496468,1.9112091741191,0.0311843509936282,1.06560274446315,3.51154035305785,501.28387104247,1.97277961344423,0.00858423381238724,1.28185582891386,62.014088124845,478.075405316848,95.3190020082393,0.00762446482239189,1.41019019679412
9,8.914765,40.5,40.072563,13.72,12.85767,112.700005,NaN,0.988091051578522,NaN,32.309444,400,400.34552,25,33.158768,9.057827,63.245682,50.004208,402.202057,399.577606,398.959381,7273.173828,13.184761,12.637679,12.766352,2.097782,2.033442,2.079905,54.640198,93.167252,35.336147,13.307987,93.299759,110.044327,111.793159,0.403949975967407,503.162292,433.906578110547,1.91116970697234,0.0311753621115265,1.0657093138502,3.51939964733691,501.321717273214,1.97288004542418,0.00858600062082886,1.28170105613787,62.0128845149019,478.060060292753,95.3070352121136,0.00762403723174474,1.41029431501747
9,8.912508,40.5,40.07346,13.72,12.863227,112.798134,NaN,0.988379299640656,NaN,32.297447,400,400.217957,25,33.15181,9.057453,63.305588,50.004208,402.202057,399.577606,398.959381,7273.173828,13.184761,12.637679,12.766352,2.097782,2.033442,2.079905,54.640198,93.167252,35.336147,13.307987,93.299759,110.044327,111.793159,0.403949975967407,503.162292,433.918303897157,1.91123531040534,0.0311860094285754,1.0655504501252,3.51124026855234,501.446459092064,1.9732012989625,0.00859078714086188,1.28123567140973,62.0139098139418,478.084916872219,95.3255862389381,0.00762490413747664,1.4101141459777
9,8.907791,40.5,40.071121,13.72,12.863227,112.798134,NaN,0.987936794757843,NaN,32.297447,400,400.217957,25,33.15181,9.03821,63.266808,50.004208,401.899231,399.347534,398.613892,7271.480469,13.168172,12.636191,12.779105,2.103797,2.050519,2.107218,54.593651,93.230911,35.327381,13.298053,93.306511,110.071831,111.741455,0.381412714719772,519.25824,433.930431041986,1.91132916023124,0.031205966536661,1.06530336885061,3.49418260418656,501.449084249179,1.97321330736215,0.00859144734250991,1.28120240054929,62.0112362232967,478.117715541274,95.3464371727833,0.00762680724733115,1.40982639442977
9,8.904262,40.5,40.071842,13.72,12.867283,112.896263,NaN,0.987371027469635,NaN,32.300343,400,400.043213,25,33.151901,9.048915,63.058407,50.004208,401.899231,399.347534,398.613892,7271.480469,13.168172,12.636191,12.779105,2.103797,2.050519,2.107218,54.593651,93.230911,35.327381,13.298053,93.306511,110.071831,111.741455,0.381412714719772,519.25824,433.94382187634,1.9114144920396,0.0312217178873969,1.06508915458832,3.48141654274792,501.573975786094,1.97353525768051,0.00859628000426574,1.28073649913226,62.0120603753466,478.149710956843,95.3698767043792,0.00762801635454252,1.40958878244747
9,8.902429,40.5,40.07143,13.72,12.853897,112.90625,NaN,0.988029301166534,NaN,32.294899,400,400.047668,25,33.153355,9.053761,62.944874,50.004208,401.982239,399.481934,398.739868,7268.4375,13.128086,12.607472,12.767296,2.100503,2.062105,2.109724,54.583603,92.920906,35.311226,13.273698,93.298592,110.112717,111.720894,0.560462653636932,530.559326,433.934275586523,1.9114011258166,0.0312268202526527,1.06509056691212,3.47478420945407,501.587228028971,1.97357050279975,0.00859690867161085,1.28068230527222,62.0115894328473,478.144470991919,95.3657348246078,0.00762788171958187,1.40962349040254
9,8.899774,40.5,40.068642,13.72,12.843829,112.847626,NaN,0.987909615039825,NaN,32.292938,400,400.072754,25,33.157104,9.053966,62.859161,50.004208,402.185944,399.737335,398.955811,7269.202148,13.134139,12.620394,12.770356,2.098522,2.06729,2.098688,54.60181,92.847946,35.299374,13.28222,93.284393,110.210144,111.664658,0.297827422618866,485.654327,433.930376989352,1.91141648724647,0.0312360706352175,1.06502481845106,3.46517581193876,501.515268038222,1.97339029909986,0.00859468768120405,1.28092680608556,62.0084024623201,478.148005157639,95.3653690359965,0.00762863362626608,1.40955638106382
9,8.899774,40.5,40.068642,13.72,12.84281,112.784271,NaN,0.987909615039825,NaN,32.305157,400,400.161896,25,33.159641,9.054829,62.777828,50.004208,402.185944,399.737335,398.955811,7269.202148,13.134139,12.620394,12.770356,2.098522,2.06729,2.098688,54.60181,92.847946,35.299374,13.28222,93.284393,110.210144,111.664658,0.297827422618866,485.654327,433.929291725287,1.91141269252823,0.0312358677535173,1.06503222771128,3.46517581193876,501.434105176184,1.97318001406616,0.00859143536013708,1.2812345496104,62.0084024623201,478.14660674705,95.3643769471116,0.00762857398445671,1.40956720983436
9,8.897349,40.5,40.066444,13.72,12.840257,112.757523,NaN,0.9881631731987,NaN,32.321999,400,400.208313,25,33.167923,9.057878,62.782768,50.004208,402.159851,399.70166,398.927124,7261.802734,13.159787,12.622541,12.775059,2.095889,2.060947,2.093075,54.613575,92.838203,35.283337,13.277511,93.159714,110.250496,111.643547,0.39810037612915,499.684509,433.932806094562,1.91145147078299,0.0312456445976111,1.06492387319579,3.45639789124004,501.402301027543,1.97310249601996,0.00859068231874121,1.2813334263326,62.0058897907252,478.159220351172,95.371060942674,0.00762958598998693,1.40943822896534
9,8.896084,40.5,40.066586,13.72,12.8297,112.822098,NaN,0.987934470176697,NaN,32.323063,400,400.244019,25,33.171764,9.047682,62.866497,50.001228,402.09726,399.603485,398.839233,7261.416504,13.1435,12.610626,12.764896,2.090334,2.047115,2.080791,54.629875,92.820793,35.276676,13.278542,93.114464,110.182854,111.688782,0.434418648481369,496.206726,433.92481531248,1.91143735115488,0.0312489095587832,1.06493439402088,3.45181817733857,501.484873677662,1.97331613202588,0.00859395785726613,1.28102148736754,62.0060521233337,478.154125332096,95.3675923917226,0.00762933805710773,1.40947969207756
9,8.895218,40.5,40.06583,13.72,12.829311,112.838776,NaN,0.987056791782379,NaN,32.323944,400,400.192383,25,33.165615,9.037429,62.877609,50.001228,402.09726,399.603485,398.839233,7261.416504,13.1435,12.610626,12.764896,2.090334,2.047115,2.080791,54.629875,92.820793,35.276676,13.278542,93.114464,110.182854,111.688782,0.434418648481369,496.206726,433.926627224527,1.91145315027091,0.0312525072766056,1.06489189447933,3.4486826907829,501.507085878066,1.97337536286212,0.00859502740892296,1.28092979803259,62.0051878680813,478.159370815938,95.3705350069158,0.00762972483981872,1.40942831428535
9,8.893586,40.5,40.06189,13.72,12.833486,112.801079,NaN,0.987596094608307,NaN,32.309517,400,400.091125,25,33.168629,9.046904,62.784679,50.001228,401.860321,399.461395,398.62854,7268.978516,13.130666,12.61422,12.781622,2.122028,2.060491,2.094614,54.634674,92.765053,35.265652,13.264991,93.190445,110.156273,111.680717,0.440178751945496,524.034851,433.935267716021,1.91150120071717,0.03126026673078,1.06477617518373,3.44277315734661,501.463216686431,1.97327047667787,0.00859420480409704,1.28105681310899,62.0006834582555,478.17407214335,95.3769065127769,0.00763120182301088,1.40925841890791
9,8.893106,40.5,40.060287,13.72,12.830975,112.721985,NaN,0.987661063671112,NaN,32.333103,400,400.047638,25,33.169743,9.053323,62.791328,50.001228,401.860321,399.461395,398.62854,7268.978516,13.130666,12.61422,12.781622,2.122028,2.060491,2.094614,54.634674,92.765053,35.265652,13.264991,93.190445,110.156273,111.680717,0.440178751945496,524.034851,433.933827745495,1.91150141247573,0.0312618046742036,1.06476929602868,3.44103490363921,501.363678205872,1.9730161149616,0.00859059536337646,1.28141883257591,61.9988507197338,478.172926874205,95.3744421135251,0.00763149883394449,1.40924443872399
9,8.893173,40.5,40.060921,13.72,12.827396,112.646896,NaN,0.987823486328125,NaN,32.385494,400,400.154297,25,33.168015,9.057281,62.921112,50.001228,402.21701,399.685852,398.958527,7267.452637,13.137171,12.614589,12.753164,2.108093,2.056596,2.099541,54.650455,92.889183,35.320816,13.205795,93.146744,110.164108,111.673035,0.32025557756424,503.893005,433.929844674416,1.91148675224156,0.0312608072797349,1.06479879067184,3.44127753913443,501.266731150882,1.97276343774751,0.00858655775652427,1.28179439191043,61.999575590639,478.168008065425,95.3716050708806,0.00763115223016893,1.40929152366925
9,8.892507,40.5,40.061657,13.72,12.827396,112.646896,NaN,0.987712025642395,NaN,32.385494,400,400.154297,25,33.168015,9.057834,62.959717,50.001228,402.069061,399.606354,398.864044,7259.367676,13.149509,12.614407,12.760976,2.111085,2.049869,2.087161,54.64077,92.863297,35.278122,13.251853,93.159508,110.163177,111.685928,0.464348286390305,515.390381,433.931556516903,1.91150001869716,0.0312636354083523,1.06476394487686,3.43886560862001,501.265903617162,1.97275965467736,0.0085863499511191,1.28180490113724,62.0004170690315,478.17345872982,95.376231159539,0.00763122592891491,1.40925984418102
9,8.892242,40.5,40.060589,13.72,12.830929,112.600845,NaN,0.987812519073486,NaN,32.421337,400,400.211792,25,33.170467,9.060553,62.841663,50.001228,401.915466,399.382782,398.650238,7256.288086,13.158601,12.613041,12.756868,2.101909,2.049356,2.085977,54.623634,92.779091,35.27877,13.265401,93.212517,110.117126,111.706963,0.290388375520706,502.881805,433.935999354448,1.91151845132726,0.0312654645973627,1.06472443384142,3.43790586865288,501.208071556077,1.97261211967374,0.00858428405071873,1.28201500125822,61.99919600645,478.179436626508,95.3793726848893,0.00763171134118527,1.40919839211906
9,8.892465,40.5,40.059319,13.72,12.833516,112.675903,NaN,0.98796010017395,NaN,32.444138,400,400.155701,25,33.164883,9.070612,62.871956,50.001228,401.915466,399.382782,398.650238,7256.288086,13.158601,12.613041,12.756868,2.101909,2.049356,2.085977,54.623634,92.779091,35.27877,13.265401,93.212517,110.117126,111.706963,0.290388375520706,502.881805,433.938180674739,1.91152364082902,0.0312650328405087,1.06471732146905,3.43871350032799,501.305710654424,1.97286803607159,0.00858850093791978,1.28162981039655,61.9977439581338,478.180379860307,95.3787334755269,0.00763202561207933,1.40917300499936
9,8.892883,40.5,40.058136,13.72,12.834885,112.766014,NaN,0.987569689750671,NaN,32.444637,400,400.063263,25,33.163879,9.071546,62.949162,50.001228,401.975708,399.506775,398.760834,7264.175781,13.132807,12.60851,12.763153,2.105609,2.055043,2.088048,54.612,92.827766,35.2873,13.265257,93.130836,110.150543,111.70182,0.352481961250305,508.221832,433.938564040026,1.91152041169369,0.0312635304215277,1.06472924792509,3.44022731586324,501.422507881781,1.97317335457093,0.00859346440309825,1.28117385334896,61.9963913459598,478.178286955052,95.3760293391108,0.00763219161868758,1.40917233636824
9,8.891422,40.5,40.057072,13.72,12.828564,112.798416,NaN,0.987486362457275,NaN,32.43214,400,400.077972,25,33.171753,9.066095,63.095371,50.001228,401.975708,399.506775,398.760834,7264.175781,13.132807,12.60851,12.763153,2.105609,2.055043,2.088048,54.612,92.827766,35.2873,13.265257,93.130836,110.150543,111.70182,0.352481961250305,508.221832,433.935588766036,1.91152598089252,0.0312684763463362,1.06469870785389,3.43493597059995,501.465211907438,1.9732863756486,0.00859542883949839,1.28100124659567,61.9951747666194,478.179527268221,95.3758131821416,0.00763247414130791,1.40914758655282
9,8.891904,40.5,40.054913,13.72,12.825593,112.752472,NaN,0.987517297267914,NaN,32.42226,400,400.121094,25,33.175159,9.026107,63.180901,50.006538,402.044739,399.540619,398.782928,7268.930664,13.143762,12.633536,12.769635,2.100497,2.061025,2.093631,54.605206,92.539948,35.298214,13.254999,93.104683,110.140259,111.701462,0.361666679382324,508.875519,433.931186649101,1.91150531771937,0.0312658371938038,1.06474548821773,3.43668171618265,501.408776578976,1.9731449499789,0.0085936792327062,1.2811938539757,61.9927060788328,478.170264582061,95.3670153095517,0.00763254495646968,1.40918846034225
9,8.891904,40.5,40.054913,13.72,12.829304,112.698982,NaN,0.987517297267914,NaN,32.401955,400,400.161743,25,33.169796,9.014889,63.239891,50.006538,402.145081,399.586212,398.864075,7266.694824,13.164336,12.623975,12.771543,2.099004,2.061175,2.079691,54.63652,92.868248,35.33728,13.230174,93.032272,110.170082,111.681335,0.39048969745636,518.041199,433.93513786962,1.91151913426518,0.0312665764440608,1.06471854879635,3.43668171618265,501.340238554761,1.97296733314609,0.00859093123874279,1.28145437242638,61.9927060788328,478.175356240997,95.370628545271,0.00763276216721052,1.40914908184716
9,8.890026,40.5,40.055496,13.72,12.837115,112.666359,NaN,0.988095104694366,NaN,32.405899,400,400.186554,25,33.169632,9.023983,63.167477,50.006538,402.145081,399.586212,398.864075,7266.694824,13.164336,12.623975,12.771543,2.099004,2.061175,2.079691,54.63652,92.868248,35.33728,13.230174,93.032272,110.170082,111.681335,0.39048969745636,518.041199,433.948279792296,1.91158562306699,0.0312761105909085,1.06456369010221,3.42987942505675,501.2977757715,1.97285598026119,0.00858909008666385,1.28162186505924,61.993372715624,478.200304371202,95.3889347940275,0.00763370057321177,1.40896453098314
9,8.886624,40.5,40.053932,13.72,12.837444,112.676773,NaN,0.987704277038574,NaN,32.426231,400,400.132782,25,33.171768,9.029025,63.228176,50.006538,401.945374,399.473053,398.711975,7263.550781,13.117787,12.598667,12.759804,2.12108,2.062353,2.090622,54.633926,92.684296,35.261719,13.262099,93.227921,110.128029,111.694687,0.304703146219253,504.715179,433.957370318815,1.91165462309391,0.031290637015172,1.06438353316528,3.41755430365379,501.312880036849,1.97289861052577,0.00859006704793066,1.28154871823457,61.9915843267815,478.224540094097,95.4045259577462,0.00763507198552128,1.40875506455742
9,8.882258,40.5,40.051563,13.72,12.838827,112.775772,NaN,0.987043023109436,NaN,32.419411,400,399.881042,25,33.17981,9.038114,63.293427,50.006538,401.676666,399.44043,398.530243,7260.916016,13.100373,12.608788,12.786242,2.121321,2.04911,2.080767,54.644386,92.701965,35.196724,13.287494,92.92939,110.000496,111.779915,0.356386572122574,492.237885,433.97005656527,1.91174676626201,0.0313094868402372,1.06414553952468,3.40173148745419,501.44238723028,1.9732395044167,0.00859582232170677,1.28103290444392,61.9888753316507,478.256691851729,95.4249109883204,0.00763695491210953,1.40847324902017
9,8.878519,40.5,40.04847,13.72,12.82935,112.937927,NaN,0.987162470817566,NaN,32.415039,400,399.874725,25,33.183342,9.037229,63.250942,50.006538,401.676666,399.44043,398.530243,7260.916016,13.100373,12.608788,12.786242,2.121321,2.04911,2.080767,54.644386,92.701965,35.196724,13.287494,92.92939,110.000496,111.779915,0.356386572122574,492.237885,433.969574754167,1.91178602519065,0.0313235186797724,1.06401886671412,3.38817631814157,501.653513838213,1.97379334621154,0.008605019419415,1.2802038807276,61.9853382260347,478.268799521517,95.430322328882,0.00763813935675956,1.40833589142455
9,8.874471,40.5,40.046745,13.72,12.820454,113.062859,NaN,0.988549053668976,NaN,32.385895,400,399.9263,25,33.186218,9.050839,63.144669,50.006538,401.76355,399.448212,398.557312,7261.935547,13.099798,12.617024,12.781171,2.104761,2.052425,2.098341,54.643024,92.750397,35.216915,13.290806,92.933563,110.014984,111.758064,0.357891738414764,522.075134,433.970505649515,1.9118336300249,0.031338995771809,1.06387186520012,3.37349606247665,501.815343750679,1.97421627696473,0.00861191307600515,1.27957833355006,61.9833654435134,478.28502829148,95.4400699135538,0.00763920422004654,1.40818629277885
9,8.872029,40.5,40.042763,13.72,12.821641,113.152313,NaN,0.987563371658325,NaN,32.363865,400,399.966492,25,33.188175,9.058013,63.00211,50.006538,401.993103,399.698273,398.835358,7261.332031,13.114821,12.605438,12.792747,2.118217,2.057061,2.095923,54.653473,92.71122,35.180889,13.301247,92.899719,110.047653,111.727325,0.492154836654663,516.721802,433.978039092584,1.9118867393389,0.0313496463333597,1.06373591509391,3.36463759629135,501.934235895482,1.97453296342292,0.00861762251533538,1.27909379712106,61.9788111875865,478.301561818636,95.4477114002589,0.00764076982759062,1.40800233754958
9,8.87165,40.5,40.039261,13.72,12.839317,113.180511,NaN,0.988430023193359,NaN,32.344555,400,400.028717,25,33.185097,9.060937,63.047054,50.006538,401.993103,399.698273,398.835358,7261.332031,13.114821,12.605438,12.792747,2.118217,2.057061,2.095923,54.653473,92.71122,35.180889,13.301247,92.899719,110.047653,111.727325,0.492154836654663,516.721802,433.997813343102,1.91196003979506,0.0313547876586474,1.06358878805342,3.36326259170238,501.974212099494,1.97464425696486,0.00862005728908578,1.27890985831406,61.9748055975285,478.325904593134,95.4613960754946,0.00764256508884222,1.40776522652
9,8.872081,40.5,40.037617,13.72,12.839317,113.180511,NaN,0.988092303276062,NaN,32.344555,400,400.028717,25,33.185097,9.050007,63.229694,50.006538,401.802094,399.51828,398.602173,7264.083984,13.099565,12.603153,12.789498,2.09657,2.043607,2.085652,54.639248,92.565819,35.213219,13.267247,92.867577,110.076767,111.712364,0.439023584127426,507.434509,433.996707092427,1.91195144645868,0.0313529490339527,1.06361124554622,3.36482624782548,501.976047685887,1.97465267660024,0.00862052235212973,1.27888674397834,61.9729250874033,478.321480557466,95.4565609053423,0.00764273173266069,1.40777589315666
9,8.86958,40.5,40.037037,13.72,12.847262,113.139732,NaN,0.987394690513611,NaN,32.339417,400,399.991638,25,33.181805,9.060863,63.326668,50.009819,401.783081,399.528473,398.649445,7263.593262,13.096771,12.597582,12.783324,2.115418,2.064384,2.085974,54.658867,92.443565,35.240543,13.250278,92.842278,109.985672,111.760979,0.413657546043396,496.578735,434.011575185548,1.9120308574063,0.031365204786646,1.06342380293214,3.3557518903213,501.924539909834,1.97452063801558,0.00861859763793014,1.27907334518777,61.9722616315721,478.350309434729,95.4764437948188,0.00764408691852415,1.40754598112896
9,8.868367,40.5,40.032021,13.72,12.850205,113.09874,NaN,0.987700223922729,NaN,32.335297,400,399.920624,25,33.184486,9.065925,63.272751,50.009819,401.783081,399.528473,398.649445,7263.593262,13.096771,12.597582,12.783324,2.115418,2.064384,2.085974,54.658867,92.443565,35.240543,13.250278,92.842278,109.985672,111.760979,0.413657546043396,496.578735,434.017817037173,1.91206598623524,0.0313709695684756,1.06333950288771,3.35135007754587,501.877710209425,1.97441059357304,0.00861791636447804,1.27919877900142,61.966523544802,478.359424227169,95.4777564529278,0.00764556038351488,1.40740469247476
9,8.867526,40.5,40.03236,13.72,12.845548,113.07016,NaN,0.988104343414307,NaN,32.349342,400,399.92984,25,33.18895,9.075526,63.197735,50.009819,401.687347,399.443604,398.553711,7258.629883,13.118235,12.60988,12.791699,2.119735,2.069372,2.085623,54.661526,92.528023,35.235935,13.262133,92.743065,109.949577,111.785629,0.410229593515396,515.802185,434.015022843891,1.91206544153609,0.0313736317374497,1.06332919682128,3.34829793587352,501.840769744886,1.97431419464878,0.00861635566858049,1.27934042965706,61.9669113651992,478.359482619525,95.4781468964925,0.00764548956033721,1.40740905905704
9,8.865852,40.5,40.029861,13.72,12.842672,113.001747,NaN,0.988709509372711,NaN,32.381451,400,399.933258,25,33.195805,9.068849,63.199207,50.009819,401.687347,399.443604,398.553711,7258.629883,13.118235,12.60988,12.791699,2.119735,2.069372,2.085623,54.661526,92.528023,35.235935,13.262133,92.743065,109.949577,111.785629,0.410229593515396,515.802185,434.016259816287,1.91208813245342,0.0313802075235908,1.06326273348226,3.34222203614661,501.756031310131,1.97410034544712,0.00861355514612559,1.27963343591585,61.9640524118399,478.365936442876,95.480160291502,0.00764630537808707,1.40732399294627
9,8.865852,40.5,40.029861,13.72,12.847752,112.949356,NaN,0.988709509372711,NaN,32.414196,400,399.949585,25,33.202484,9.055701,63.352203,50.009819,401.727966,399.530975,398.589142,7251.700195,13.113644,12.607213,12.793107,2.142947,2.095313,2.10515,54.654209,92.393173,35.284096,13.248967,92.843407,110.019409,111.735016,0.329454898834229,493.205688,434.02166109829,1.91210701837101,0.0313812206297412,1.06322624635463,3.34222203614661,501.688983435865,1.97392670276986,0.00861086786369717,1.2798854384776,61.9640524118399,478.372898410811,95.4851073400948,0.00764660238941858,1.4072705313812
9,8.866024,40.5,40.028114,13.72,12.843593,112.943787,NaN,0.988496899604797,NaN,32.418655,400,399.970428,25,33.202576,9.047416,63.576725,50.009819,401.858246,399.55423,398.719666,7253.709961,13.094306,12.590818,12.7677,2.108106,2.06004,2.074215,54.684532,92.47876,35.260117,13.298668,92.797615,110.059814,111.714005,0.399433881044388,503.766632,434.01679778857,1.91208812629052,0.0313796565045386,1.06326506869346,3.34284636202199,501.683811908244,1.97391720465188,0.00861107640386602,1.2798875429444,61.9620536865103,478.364598331105,95.4774111825119,0.00764662618019271,1.40730945727715
9,8.867133,40.5,40.028954,13.72,12.843918,112.940636,NaN,0.987527847290039,NaN,32.400818,400,400.029114,25,33.198013,9.051519,63.57209,50.009819,401.858246,399.55423,398.719666,7253.709961,13.094306,12.590818,12.7677,2.108106,2.06004,2.074215,54.684532,92.47876,35.260117,13.298668,92.797615,110.059814,111.714005,0.399433881044388,503.766632,434.014297974714,1.91206721828608,0.0313749848837977,1.06332045452784,3.34687159267622,501.678838323308,1.97390244937215,0.00861067708832845,1.27991460280634,61.9630147313277,478.357533405797,95.4732558237889,0.00764614306091235,1.40737565295348
9,8.864383,40.5,40.025593,13.72,12.853517,112.961845,NaN,0.98757791519165,NaN,32.398518,400,400.055084,25,33.193176,9.069614,63.572773,50.009819,401.856628,399.614563,398.739044,7261.772461,13.112149,12.614441,12.788072,2.124058,2.062624,2.094208,54.681255,92.641907,35.277355,13.293713,92.716019,110.033134,111.746307,0.289550065994263,489.922974,434.031558469291,1.91215774489382,0.0313886463873753,1.06310845339038,3.33688948540663,501.709745552445,1.97398999537523,0.00861271613053438,1.27976496833126,61.9591693059907,478.38833424795,95.491683797217,0.00764818425282681,1.4070914471001
