P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.863374,40.5,40.02253,13.72,12.864081,112.990227,NaN,0.986876606941223,NaN,32.403728,400,400.078827,25,33.189449,9.057842,63.532589,50.009819,401.873291,399.5802,398.72403,7254.769531,13.091832,12.595845,12.764689,2.134601,2.065705,2.117345,54.696877,92.571892,35.255501,13.284497,92.845734,109.99868,111.766647,0.349910646677017,512.837219,434.045376103471,1.91221713143187,0.0313950651445955,1.06298025453335,3.33322637383981,501.749493556195,1.97409976894791,0.00861503880089788,1.27958522941376,61.9556645949614,478.407884055574,95.5024261711642,0.00764968115292925,1.40689800885449
9,8.864407,40.5,40.024063,13.72,12.871683,113.026787,NaN,0.987911522388458,NaN,32.410931,400,400.051788,25,33.192616,9.061846,63.62093,50.009819,401.873291,399.5802,398.72403,7254.769531,13.091832,12.595845,12.764689,2.134601,2.065705,2.117345,54.696877,92.571892,35.255501,13.284497,92.845734,109.99868,111.766647,0.349910646677017,512.837219,434.050808179262,1.91222478520258,0.0313921663730334,1.06297946107905,3.33697661207759,501.794557283869,1.9742130460894,0.00861647986086815,1.27943135459632,61.9574186950214,478.411878340427,95.5068428554519,0.0076495197982906,1.40688913932166
9,8.862423,40.5,40.02372,13.72,12.882296,113.007156,NaN,0.987213790416718,NaN,32.426582,400,400.02597,25,33.195606,9.066127,63.742165,50.01355,401.804871,399.594971,398.626617,7260.300293,13.081865,12.598692,12.78857,2.130215,2.055041,2.091166,54.705177,92.55442,35.243008,13.315729,92.833305,109.968231,111.758369,0.392119318246841,504.952362,434.067174696554,1.91230378395099,0.0314027625431919,1.06280044147794,3.32977353973513,501.769823593872,1.97414976216779,0.00861557025250227,1.27952072976694,61.957026230057,478.440740174646,95.5270062139132,0.00765082531485354,1.40666308686981
9,8.863263,40.5,40.022869,13.72,12.891353,113.022316,NaN,0.988050103187561,NaN,32.44416,400,399.93277,25,33.191586,9.067127,63.607742,50.01355,401.693481,399.438751,398.553864,7256.848633,13.094803,12.593637,12.790704,2.120471,2.058947,2.106224,54.697304,92.32692,35.269745,13.305965,92.694046,109.995605,111.75399,0.437229156494141,518.083313,434.074647506689,1.91232068755445,0.0314009775302713,1.06277926152931,3.33282337606403,501.790172495178,1.97420435578473,0.008616588528452,1.27943595403786,61.9560524928021,478.446321068476,95.5300982064776,0.0076512475929907,1.4066082708866
9,8.864069,40.5,40.019859,13.72,12.891353,113.022316,NaN,0.98823082447052,NaN,32.44416,400,399.93277,25,33.191586,9.066911,63.470406,50.01355,401.693481,399.438751,398.553864,7256.848633,13.094803,12.593637,12.790704,2.120471,2.058947,2.106224,54.697304,92.32692,35.269745,13.305965,92.694046,109.995605,111.75399,0.437229156494141,518.083313,434.072581864484,1.91230461847174,0.0313975326148532,1.06282109326056,3.33574956170236,501.793539377942,1.97421979087389,0.00861744051283467,1.27939347363776,61.9526082293625,478.438093712469,95.5211522339766,0.00765154817078254,1.40662858954709
9,8.863126,40.5,40.020134,13.72,12.885646,113.049889,NaN,0.988130867481232,NaN,32.462898,400,399.856628,25,33.177414,9.063548,63.423553,50.01355,401.672638,399.407501,398.480469,7256.99707,13.084574,12.610811,12.789939,2.128797,2.074893,2.111703,54.670124,92.330849,35.253906,13.299514,92.760422,109.989182,111.760483,0.473600924015045,515.298889,434.06893324828,1.91230221427617,0.031400425285544,1.06281296994236,3.33232597716301,501.828506777276,1.97430972264813,0.00861877647021738,1.27926516646911,61.9529229136469,478.437417771585,95.5209546516309,0.00765145980047481,1.40663766820701
9,8.863647,40.5,40.020241,13.72,12.888988,113.118553,NaN,0.98823881149292,NaN,32.463078,400,399.836823,25,33.17207,9.082159,63.476406,50.01355,401.672638,399.407501,398.480469,7256.99707,13.084574,12.610811,12.789939,2.128797,2.074893,2.111703,54.670124,92.330849,35.253906,13.299514,92.760422,109.989182,111.760483,0.473600924015045,515.298889,434.071149850825,1.91230424436458,0.0313988646933418,1.06281610681859,3.33421751434332,501.916215416519,1.97453657049191,0.00862226570845458,1.27893815003201,61.9530453539505,478.438248078016,95.5216550253094,0.0076514720611109,1.40663282602469
9,8.864353,40.5,40.019527,13.72,12.905522,113.232452,NaN,0.987882018089294,NaN,32.466782,400,399.870667,25,33.172825,9.076956,63.405407,50.01355,401.656952,399.379242,398.510254,7261.582031,13.124588,12.618534,12.801456,2.117764,2.069982,2.090741,54.660152,92.539436,35.264679,13.277391,92.737488,109.957283,111.779739,0.519216060638428,516.277588,434.086912601386,1.91235160010962,0.0313991434876676,1.06273452418811,3.33678057681931,502.062650783746,1.97491721120605,0.00862830224877337,1.27838524922959,61.9522283171802,478.455160724871,95.5329445089088,0.00765234817679799,1.40649318840303
9,8.864112,40.5,40.017651,13.72,12.931723,113.309906,NaN,0.988002479076385,NaN,32.481022,400,399.856293,25,33.17749,9.078759,63.323761,50.01355,401.622955,399.309662,398.389496,7256.246094,13.101048,12.605696,12.787967,2.135381,2.073993,2.100505,54.651447,92.492165,35.206158,13.318939,92.777596,109.927849,111.815147,0.437603056430817,505.969513,434.11537201463,1.9124537301781,0.0314053956861166,1.06253498183853,3.33590566770141,502.163743372619,1.975183013617,0.00863279839285827,1.27799130177185,61.9500815346296,478.491379802605,95.5567688022303,0.00765429953312898,1.40618948820189
9,8.864112,40.5,40.017651,13.72,12.950858,113.350807,NaN,0.988002479076385,NaN,32.469376,400,399.825317,25,33.188183,9.0722,63.196606,50.01355,401.622955,399.309662,398.389496,7256.246094,13.101048,12.605696,12.787967,2.135381,2.073993,2.100505,54.651447,92.492165,35.206158,13.318939,92.777596,109.927849,111.815147,0.437603056430817,505.969513,434.135702316492,1.91252479246681,0.0314092087813206,1.06239861342941,3.33590566770141,502.216010533421,1.97531825247207,0.00863489125277186,1.2777976484539,61.9500815346296,478.517581620553,95.5754033350046,0.00765541726102755,1.40598923090928
9,8.864864,40.5,40.017998,13.72,12.942131,113.344711,NaN,0.988516449928284,NaN,32.451744,400,399.836304,25,33.197254,9.067657,63.238201,50.01355,401.685242,399.438873,398.541534,7258.709961,13.079199,12.592037,12.787211,2.13248,2.052414,2.090515,54.651505,92.332253,35.182667,13.338296,92.678253,109.963982,111.767921,0.439152926206589,495.405029,434.1245051349,1.91247739947835,0.0314042558850232,1.06249972060843,3.33863561523106,502.207834434843,1.9752963229214,0.00863448108149767,1.27783134378157,61.9504786271289,478.500372526746,95.5635209507511,0.00765460800891115,1.40612565611116
9,8.86315,40.5,40.019093,13.72,12.94259,113.27832,NaN,0.987826287746429,NaN,32.427063,400,399.847961,25,33.201683,9.061123,63.360546,50.01355,401.651459,399.419891,398.507721,7247.775391,13.085008,12.598186,12.779981,2.135067,2.043721,2.092991,54.645439,92.351669,35.140167,13.357485,92.723679,109.963539,111.79612,0.404306262731552,518.434875,434.129381045489,1.91251325935128,0.0314116734670094,1.06240771041549,3.33241311315174,502.121766644461,1.97507116967813,0.00863077337832175,1.27816128429282,61.9517316809922,478.514432951708,95.5746468348731,0.00765497064924947,1.40603371595239
9,8.862659,40.5,40.017235,13.72,12.956901,113.200935,NaN,0.987662732601166,NaN,32.407089,400,399.859131,25,33.199364,9.046202,63.462543,50.01355,401.651459,399.419891,398.507721,7247.775391,13.085008,12.598186,12.779981,2.135067,2.043721,2.092991,54.645439,92.351669,35.140167,13.357485,92.723679,109.963539,111.79612,0.404306262731552,518.434875,434.145841062645,1.91257618304193,0.031416624433,1.0622804225079,3.33063042053755,502.024915462691,1.97482466227418,0.0086273373081245,1.27850301768375,61.9496054775524,478.536212482788,95.5882273234687,0.00765630208400484,1.40584104862585
9,8.863189,40.5,40.017517,13.72,12.959536,113.166191,NaN,0.987773239612579,NaN,32.390396,400,399.848816,25,33.19315,9.056978,63.538456,50.005844,401.628601,399.377686,398.484741,7250.928223,13.116518,12.605918,12.795103,2.145812,2.059434,2.115884,54.680855,92.486954,35.129921,13.365878,92.762733,109.967857,111.791222,0.335850894451141,504.594849,434.147283774257,1.9125754059816,0.0314148834820247,1.06228908898715,3.33255470876077,501.980177428416,1.97470823102577,0.00862547778500945,1.27867248738882,61.9499281897754,478.536141857945,95.5884670539671,0.00765623798868789,1.40584558152312
9,8.862402,40.5,40.016655,13.72,12.956237,113.162834,NaN,0.988005399703979,NaN,32.404839,400,399.814423,25,33.189651,9.070793,63.49588,50.005844,401.628601,399.377686,398.484741,7250.928223,13.116518,12.605918,12.795103,2.145812,2.059434,2.115884,54.680855,92.486954,35.129921,13.365878,92.762733,109.967857,111.791222,0.335850894451141,504.594849,434.145793449154,1.91257883871733,0.0314175910031423,1.06227185336742,3.32969729103769,501.976847352517,1.97470153555738,0.00862554990168929,1.27867637485911,61.9489417371734,478.536747661262,95.5880116195281,0.00765645054660091,1.405828748705
9,8.863658,40.5,40.017799,13.72,12.96218,113.151253,NaN,0.988381505012512,NaN,32.390312,400,399.75,25,33.189114,9.070714,63.497177,50.005844,401.547241,399.152466,398.404083,7253.082031,13.111236,12.586665,12.769069,2.147062,2.088158,2.137344,54.689911,92.610458,35.128632,13.381132,92.69371,109.965408,111.782219,0.445450961589813,506.301727,434.148892210892,1.91257587822255,0.0314134053065766,1.06229453553136,3.33425744993019,501.960761175709,1.97465734043451,0.00862463264173609,1.27874768656842,61.950250900085,478.536531897212,95.5890344608921,0.00765619354377178,1.40584659720786
9,8.864861,40.5,40.017807,13.72,12.96218,113.151253,NaN,0.98710709810257,NaN,32.390312,400,399.75,25,33.189114,9.059876,63.817001,50.005844,401.789307,399.355072,398.612793,7258.571289,13.111546,12.587808,12.769655,2.138825,2.083077,2.113947,54.689335,92.353416,35.144539,13.394136,92.757294,109.96048,111.786377,0.272822707891464,502.591705,434.145813437891,1.91255191036365,0.0314082633924666,1.06235676083375,3.33862472482917,501.960752242047,1.97465729944741,0.00862463037649057,1.27874779906116,61.9502600549589,478.527700209023,95.5827607243137,0.00765581509437282,1.40591415045808
9,8.865507,40.5,40.01952,13.72,12.967394,113.079857,NaN,0.988276183605194,NaN,32.384377,400,399.826202,25,33.180748,9.062663,63.970459,50.005844,401.744019,399.432922,398.606873,7257.021484,13.09829,12.596302,12.777726,2.153042,2.080855,2.113687,54.689289,92.249626,35.14624,13.412927,92.681099,109.941765,111.820946,0.445523798465729,507.582581,434.149699285961,1.9125584005206,0.0314065415044305,1.06235306876188,3.34096972706601,501.867527935257,1.97441212782767,0.00862048658197355,1.27911301763118,61.952220306956,478.531404782814,95.5871571752958,0.0076556021018364,1.40591012081326
9,8.864322,40.5,40.019646,13.72,12.97661,113.084114,NaN,0.987475275993347,NaN,32.372066,400,399.862488,25,33.177418,9.063733,63.835812,50.005844,401.744019,399.432922,398.606873,7257.021484,13.09829,12.596302,12.777726,2.153042,2.080855,2.113687,54.689289,92.249626,35.14624,13.412927,92.681099,109.941765,111.820946,0.445523798465729,507.582581,434.162521561993,1.91261622326725,0.031413441793238,1.06222624986486,3.33666803764697,501.87283224916,1.97442558009164,0.00862066911797266,1.27909442428874,61.9523644908281,478.552823095915,95.6025220856833,0.00765648835102488,1.4057483952236
9,8.86262,40.5,40.017704,13.72,12.98536,113.106575,NaN,0.988174378871918,NaN,32.361725,400,399.910339,25,33.181976,9.053796,63.715225,50.005844,401.671967,399.463013,398.535767,7253.969238,13.106657,12.611594,12.803668,2.162684,2.085545,2.111393,54.700645,92.327797,35.180168,13.42544,92.619728,109.938408,111.811401,0.394283831119537,504.094055,434.176169377023,1.91268260947264,0.0314224611936585,1.06207614718574,3.33048881854302,501.903730669523,1.97450991177347,0.00862237014931852,1.27895967205513,61.9501421858324,478.575816632937,95.61688361255,0.00765788971155414,1.40554550096313
9,8.863009,40.5,40.017494,13.72,12.983994,113.095131,NaN,0.987521946430206,NaN,32.354267,400,399.909515,25,33.191856,9.047827,63.629349,50.005844,401.671967,399.463013,398.535767,7253.969238,13.106657,12.611594,12.803668,2.162684,2.085545,2.111393,54.700645,92.327797,35.180168,13.42544,92.619728,109.938408,111.811401,0.394283831119537,504.094055,434.173723545881,1.91266978988965,0.0314205257843713,1.06210594020876,3.3319011866451,501.889328616012,1.97447309375958,0.00862184307650007,1.27901141957808,61.9499018693477,478.57092840306,95.6131899615845,0.00765772671986303,1.40557980635221
9,8.86438,40.5,40.018044,13.72,12.987803,113.055023,NaN,0.987501502037048,NaN,32.358234,400,399.966858,25,33.198524,9.033175,63.447708,50.005844,401.854553,399.556274,398.702728,7250.453125,13.104501,12.595474,12.785084,2.162879,2.095986,2.128537,54.727406,92.412025,35.230141,13.414516,92.64933,109.936241,111.841934,0.424554646015167,506.345123,434.17426225505,1.91265661889238,0.031415423492202,1.06214971502536,3.33687859457041,501.83741124389,1.97433744354961,0.00861963135652712,1.27921110262585,61.950531267417,478.566492606721,95.6105995684936,0.00765741838082519,1.40562142360935
9,8.86438,40.5,40.018044,13.72,12.991191,113.007843,NaN,0.987501502037048,NaN,32.348877,400,399.9505,25,33.201401,9.03391,63.436005,49.997959,401.810577,399.603058,398.699707,7252.507813,13.087187,12.594459,12.786037,2.135499,2.069888,2.102956,54.707455,92.295181,35.241627,13.408407,92.629959,109.910851,111.840912,0.424898564815521,512.712036,434.177860777524,1.91266919500478,0.0314160983259604,1.06212565439913,3.33687859457041,501.777052729946,1.97418114780629,0.00861721208584511,1.2794372948206,61.950531267417,478.571130203808,95.6138989315816,0.00765761617753211,1.40558605173812
9,8.866015,40.5,40.017933,13.72,12.991823,113.018616,NaN,0.988504886627197,NaN,32.33519,400,399.962891,25,33.204124,9.045766,63.441757,49.997959,401.810577,399.603058,398.699707,7252.507813,13.087187,12.594459,12.786037,2.135499,2.069888,2.102956,54.707455,92.295181,35.241627,13.408407,92.629959,109.910851,111.840912,0.424898564815521,512.712036,434.174349960405,1.91263897643104,0.0314092367640156,1.06220562762132,3.34281369402999,501.790959991687,1.97421740945672,0.00861779599326012,1.27938404067777,61.9504042440275,478.559901806161,95.605796648544,0.00765716131943936,1.4056701306754
9,8.867193,40.5,40.017754,13.72,12.992713,113.072609,NaN,0.987578272819519,NaN,32.335297,400,399.931946,25,33.209633,9.059502,63.330349,49.997959,401.732697,399.493835,398.640137,7253.410156,13.113368,12.608738,12.791257,2.139657,2.066842,2.110365,54.704144,92.25679,35.192894,13.448519,92.609055,109.919495,111.835449,0.248620122671127,497.152985,434.172281997138,1.91261881972581,0.031404381171291,1.06226016948904,3.34708935808021,501.860230876511,1.97439717630708,0.00862061501896451,1.27912281838918,61.9501994038878,478.55233189695,95.6002274564494,0.00765687722009836,1.40572535692131
9,8.866458,40.5,40.018379,13.72,12.996693,113.122513,NaN,0.988362312316895,NaN,32.343575,400,399.952545,25,33.217625,9.06783,63.295216,49.997959,401.723145,399.513855,398.602844,7257.35791,13.115763,12.607779,12.809855,2.158622,2.088059,2.124997,54.715652,92.691612,35.182972,13.450174,92.666512,109.875206,111.852654,0.419893652200699,530.855652,434.17838973789,1.91264823179321,0.0314083138391532,1.06219391735972,3.34442165530936,501.923360069434,1.97455922349289,0.00862299580901259,1.27889302735145,61.9509146244876,478.563656301683,95.6089261496678,0.00765722484059316,1.40564780128423
9,8.866535,40.5,40.018757,13.72,12.999688,113.154762,NaN,0.987709879875183,NaN,32.38776,400,399.950165,25,33.225971,9.059361,63.51952,49.997959,401.723145,399.513855,398.602844,7257.35791,13.115763,12.607779,12.809855,2.158622,2.088059,2.124997,54.715652,92.691612,35.182972,13.450174,92.666512,109.875206,111.852654,0.419893652200699,530.855652,434.181374039768,1.91265781583715,0.0314085812993621,1.06217662273396,3.34470113675212,501.964178507944,1.97466404785526,0.00862454116080538,1.27874441898666,61.951347185341,478.567479964696,95.6120349818775,0.00765730603930926,1.40562398444204
9,8.865816,40.5,40.018555,13.72,13.00128,113.170319,NaN,0.987931072711945,NaN,32.419647,400,399.779327,25,33.226486,9.061674,63.904339,49.997959,401.217712,398.916107,398.057617,7254.117188,13.08382,12.581687,12.771041,2.172213,2.105909,2.153426,54.679619,92.628426,35.180908,13.432732,92.670212,109.93499,111.832687,0.394375950098038,512.114929,434.184903855869,1.91267804370765,0.0314119705129332,1.0621281864269,3.34209136213673,501.984296880613,1.97471657681797,0.00862539533257681,1.27866739872114,61.9511160289096,478.574784606965,95.6170241621857,0.00765766133932313,1.40556541456408
9,8.8673,40.5,40.019375,13.72,13.00797,113.138489,NaN,0.988592743873596,NaN,32.432346,400,399.718933,25,33.232033,9.069917,64.073677,49.997959,401.217712,398.916107,398.057617,7254.117188,13.08382,12.581687,12.771041,2.172213,2.105909,2.153426,54.679619,92.628426,35.180908,13.432732,92.670212,109.93499,111.832687,0.394375950098038,512.114929,434.188214442319,1.91267332395747,0.0314069622912743,1.06215732240838,3.34747770362685,501.942678622899,1.97460701176156,0.00862353243520203,1.27883075935625,61.9520543805992,478.573672038132,95.617075552096,0.00765743625703709,1.40558550432129
9,8.866631,40.5,40.021027,13.72,13.00797,113.138489,NaN,0.987846374511719,NaN,32.432346,400,399.718933,25,33.232033,9.079844,64.031906,49.997959,402.078796,399.823334,398.95932,7254.518555,13.098888,12.591609,12.783607,2.133676,2.083344,2.113586,54.675869,92.230591,35.148949,13.452568,92.669365,109.944176,111.819916,0.427486449480057,500.894287,434.189925251024,1.91268664537599,0.03140982038104,1.06212278036106,3.34504957858496,501.940833478999,1.9745985473291,0.00862306472550175,1.2788539990629,61.9539447667896,478.579849583878,95.6231687308827,0.00765734187044673,1.40556177488368
9,8.866745,40.5,40.021694,13.72,13.018312,113.09362,NaN,0.987927436828613,NaN,32.448219,400,400.053375,25,33.250904,9.073558,63.975075,49.997959,401.76001,399.498535,398.655426,7255.436523,13.112138,12.602597,12.781512,2.143767,2.109981,2.125199,54.68692,92.457314,35.075977,13.489496,92.652458,109.886795,111.868011,0.386960566043854,508.591461,434.200617882732,1.91272275956862,0.0314113925931228,1.06205528776864,3.34546334957327,501.882702357591,1.97444656349223,0.00862057658432738,1.27907779992942,61.9547079973151,478.593678484208,95.6336933413414,0.00765778713122192,1.40546578656938
9,8.865001,40.5,40.024792,13.72,13.025483,113.038925,NaN,0.988139510154724,NaN,32.471626,400,400.06546,25,33.247543,9.067277,64.024323,49.997959,401.76001,399.498535,398.655426,7255.436523,13.112138,12.602597,12.781512,2.143767,2.109981,2.125199,54.68692,92.457314,35.075977,13.489496,92.652458,109.886795,111.868011,0.386960566043854,508.591461,434.212691719592,1.91278409598293,0.031420273113011,1.06191448827155,3.33913294058715,501.809271378601,1.97424952087839,0.00861689591004814,1.27938342205524,61.9582528166878,478.618671452214,95.6546607446782,0.00765818181764963,1.40531917786745
9,8.865079,40.5,40.023651,13.72,13.026395,113.009109,NaN,0.987302720546722,NaN,32.47517,400,399.903961,25,33.236725,9.087707,64.006714,49.997055,401.45285,399.198059,398.331268,7263.168945,13.135537,12.616948,12.804946,2.141679,2.104598,2.111954,54.705189,92.432678,35.0839,13.473949,92.678253,109.994171,111.809517,0.301378816366196,472.011688,434.213460811546,1.91278592707473,0.031420121318444,1.06191205005163,3.33941608674024,501.772399684476,1.97415658719161,0.0086156899372029,1.2795103789719,61.9569472790396,478.61847295272,95.6533470146668,0.00765842050339004,1.40530455405481
9,8.866018,40.5,40.024197,13.72,13.02632,112.99823,NaN,0.988216578960419,NaN,32.477551,400,399.768738,25,33.237869,9.121803,63.892838,49.997055,401.741241,399.45224,398.583099,7259.253906,13.108639,12.593095,12.783574,2.120934,2.072617,2.08233,54.70787,92.478928,35.130753,13.453307,92.729782,110.074814,111.7631,0.296270906925201,507,434.210980975613,1.91276695277422,0.0314160933959501,1.06196100908351,3.34282458336628,501.757868667996,1.97411773889134,0.00861497748433248,1.27957033117155,61.9575720187572,478.611893343487,95.6492262092852,0.00765802168290613,1.40536239453861
9,8.866018,40.5,40.024197,13.72,13.034181,113.027008,NaN,0.988216578960419,NaN,32.46244,400,399.865295,25,33.237431,9.136258,63.819973,49.997055,401.741241,399.45224,398.583099,7259.253906,13.108639,12.593095,12.783574,2.120934,2.072617,2.08233,54.70787,92.478928,35.130753,13.453307,92.729782,110.074814,111.7631,0.296270906925201,507,434.219328832196,1.91279612269971,0.0314176584710416,1.06190531940779,3.34282458336628,501.794690154809,1.97421309117311,0.00861645326892595,1.27943218543528,61.9575720187572,478.622651304784,95.6568813699733,0.00765848039370414,1.40528045303373
9,8.86734,40.5,40.027611,13.72,13.05285,113.073875,NaN,0.987580358982086,NaN,32.432716,400,399.909363,25,33.230755,9.116682,63.769119,49.997055,401.84845,399.579376,398.773346,7254.21582,13.09827,12.580206,12.773404,2.125139,2.059886,2.079458,54.717674,92.368896,35.138702,13.477782,92.709152,110.002953,111.800537,0.470702588558197,529.484436,434.235774721221,1.91283907476412,0.0314157261339504,1.06184129814999,3.34762287862617,501.850831555528,1.97435084217684,0.00861788984037273,1.27925568148172,61.9614781955935,478.641107302486,95.6735229290098,0.00765852780325071,1.40518820375907
9,8.868096,40.5,40.030396,13.72,13.060407,113.163567,NaN,0.987917840480804,NaN,32.419121,400,399.990692,25,33.213425,9.100297,63.698261,49.997055,401.683472,399.444183,398.580078,7254.480469,13.119991,12.6021,12.781446,2.157104,2.082969,2.113321,54.710903,92.580498,35.163219,13.471877,92.796501,109.957977,111.835907,0.352727591991425,524.558594,434.241867527391,1.9128520648284,0.0314140005890017,1.06182678089194,3.35036659319297,501.962441403154,1.97463357083227,0.00862169761772299,1.27886607168192,61.9646644853269,478.648031256882,95.6813115551348,0.00765821980943261,1.40517486986995
9,8.86893,40.5,40.030853,13.72,13.059182,113.289864,NaN,0.987744688987732,NaN,32.392879,400,399.937378,25,33.201836,9.095999,63.891479,49.997055,401.683472,399.444183,398.580078,7254.480469,13.119991,12.6021,12.781446,2.157104,2.082969,2.113321,54.710903,92.580498,35.163219,13.471877,92.796501,109.957977,111.835907,0.352727591991425,524.558594,434.23843604784,1.91283092212608,0.0314101945636684,1.06187841104484,3.35339318479015,502.123410839893,1.97504916338056,0.00862803480153981,1.27827129181522,61.965187316476,478.640583186398,95.6764807101243,0.00765780333110269,1.40523802261872
9,8.870188,40.5,40.033287,13.72,13.048551,113.410446,NaN,0.988827347755432,NaN,32.373386,400,399.772827,25,33.206093,9.09322,64.206291,49.997055,401.373596,399.163696,398.292786,7253.304688,13.116483,12.595356,12.796933,2.162122,2.084815,2.120499,54.739021,92.37188,35.1637,13.468836,92.758591,109.988586,111.830589,0.385949939489365,490.37558,434.223931955172,1.91276644003371,0.0314027068798723,1.06201852234554,3.35795806918657,502.274803262951,1.97543542893134,0.00863351430173473,1.27773423586306,61.9679718511,478.618664632048,95.6633848375328,0.00765634190698586,1.40543936125936
9,8.870548,40.5,40.034462,13.72,13.043316,113.446754,NaN,0.988083958625793,NaN,32.36721,400,399.670013,25,33.206936,9.084025,64.261063,49.997055,401.694305,399.395111,398.503357,7257.209961,13.094907,12.605865,12.779463,2.149855,2.084595,2.133406,54.749004,92.696526,35.156307,13.483702,92.689972,110.013954,111.830582,0.39401239156723,500.790802,434.217452060166,1.91273984864947,0.0314001280170387,1.06207418643651,3.35926430555372,502.319884638387,1.97554942088034,0.00863503800784639,1.27757921272993,61.9693160187197,478.609757022982,95.6582544113338,0.00765570779361908,1.40552385356149
9,8.868627,40.5,40.036793,13.72,13.037594,113.388229,NaN,0.988268494606018,NaN,32.371075,400,399.737793,25,33.198349,9.065657,64.21022,49.997055,401.694305,399.395111,398.503357,7257.209961,13.094907,12.605865,12.779463,2.149855,2.084595,2.133406,54.749004,92.696526,35.156307,13.483702,92.689972,110.013954,111.830582,0.39401239156723,500.790802,434.216285031857,1.91275684996673,0.0314071919139413,1.06201567224158,3.35229362058402,502.242510444967,1.97534405804645,0.00863138591370963,1.27788826590582,61.9719825201487,478.617811850221,95.6663804203558,0.00765554655861395,1.40549543788119
9,8.868912,40.5,40.03801,13.72,13.046193,113.33712,NaN,0.987299859523773,NaN,32.370659,400,399.733704,25,33.196949,9.067942,64.155876,49.997055,401.47171,399.214996,398.314941,7256.010742,13.082641,12.589062,12.777466,2.139906,2.078444,2.09984,54.714432,92.550888,35.141148,13.520384,92.616905,110.050301,111.808121,0.39056271314621,491.366272,434.224688712225,1.91278308609894,0.0314076863129246,1.06196944267665,3.35332786493643,502.175836534117,1.97516883954725,0.00862842737249695,1.27814733604383,61.9733746313232,478.628419977433,95.6751785681509,0.0076557353027363,1.40543182728554
9,8.870208,40.5,40.039082,13.72,13.046193,113.33712,NaN,0.987525224685669,NaN,32.370659,400,399.733704,25,33.196949,9.077542,64.105377,49.997055,401.47171,399.214996,398.314941,7256.010742,13.082641,12.589062,12.777466,2.139906,2.078444,2.09984,54.714432,92.550888,35.141148,13.520384,92.616905,110.050301,111.808121,0.39056271314621,491.366272,434.221376580859,1.91275729187433,0.031402152196923,1.06203626190252,3.35803063892075,502.174641960784,1.9751633554719,0.00862812404880476,1.27816234374169,61.9746008492764,478.619727144216,95.6700949522374,0.00765513273987432,1.40551321237615
9,8.87319,40.5,40.043846,13.72,13.056598,113.276237,NaN,0.988040864467621,NaN,32.357647,400,399.683228,25,33.197979,9.080137,64.080849,49.998615,401.764221,399.456787,398.636932,7255.789551,13.092045,12.589266,12.778409,2.131902,2.065854,2.08821,54.725605,92.529091,35.153027,13.532065,92.617638,110.030457,111.843239,0.401614904403687,503.129822,434.224806415493,1.9127365627721,0.0313914949601692,1.062116278467,3.3688494059204,502.091501862742,1.9749375876727,0.00862366111052757,1.27851820197662,61.9800498640147,478.615728436422,95.6721446445321,0.00765393132149929,1.40561105376448
9,8.874335,40.5,40.043911,13.72,13.069408,113.224304,NaN,0.987755835056305,NaN,32.337494,400,399.816833,25,33.174671,9.07231,64.043083,49.998615,401.564362,399.302948,398.41864,7257.011719,13.122002,12.614106,12.80407,2.135479,2.058541,2.104225,54.754093,92.430328,35.178471,13.544301,92.801575,109.976021,111.872108,0.422889471054077,502.003052,434.235486007944,1.91276131846093,0.0313891585573796,1.06208452641881,3.37300276461497,502.025025620555,1.9747654027841,0.00862098445115486,1.27876634577055,61.9801242065796,478.624908719344,95.6787427528367,0.00765430851800061,1.40554201153499
9,8.874641,40.5,40.046303,13.72,13.074805,113.18161,NaN,0.988108098506927,NaN,32.344379,400,399.830475,25,33.174362,9.069822,64.047272,49.998615,401.564362,399.302948,398.41864,7257.011719,13.122002,12.614106,12.80407,2.135479,2.058541,2.104225,54.754093,92.430328,35.178471,13.544301,92.801575,109.976021,111.872108,0.422889471054077,502.003052,434.240436182562,1.9127752575307,0.0313889268574329,1.06206206604914,3.37411267675952,501.967754719485,1.97461183155529,0.00861812191245596,1.27900363357322,61.9828599422133,478.631880789872,95.6861605061436,0.00765408806947394,1.40552270895789
9,8.874641,40.5,40.046303,13.72,13.076253,113.160316,NaN,0.988108098506927,NaN,32.33083,400,399.817505,25,33.191067,9.092886,64.010986,49.998615,401.725525,399.412781,398.577606,7249.317871,13.095245,12.591142,12.786159,2.143546,2.073282,2.125943,54.760223,92.602264,35.213829,13.509246,92.725159,110.064163,111.82724,0.540633380413055,523.525635,434.241974041009,1.91278063042127,0.0313892149022067,1.06205181108423,3.37411267675952,501.940518533177,1.97454133010977,0.0086170313526564,1.27910536125606,61.9828599422133,478.63386251067,95.6875704666011,0.00765417252248685,1.40550761153223
9,8.875088,40.5,40.048542,13.72,13.080872,113.13868,NaN,0.987332403659821,NaN,32.313225,400,399.828033,25,33.192356,9.098969,63.870113,49.998615,401.725525,399.412781,398.577606,7249.317871,13.095245,12.591142,12.786159,2.143546,2.073282,2.125943,54.760223,92.602264,35.213829,13.509246,92.725159,110.064163,111.82724,0.540633380413055,523.525635,434.24573766871,1.91278887750834,0.0313882270058417,1.06204213369207,3.37573396712588,501.910341212578,1.97445821719047,0.00861529004477354,1.27924034072771,61.9854205667045,478.638618111436,95.6932539668829,0.0076538907462394,1.40550303537501
9,8.87515,40.5,40.049995,13.72,13.080872,113.13868,NaN,0.988169372081757,NaN,32.313225,400,399.828033,25,33.192356,9.10395,63.809753,49.998615,401.630707,399.330811,398.509308,7254.095703,13.091139,12.601572,12.786236,2.14889,2.094502,2.137141,54.753311,92.574493,35.212589,13.531919,92.549149,110.095802,111.823875,0.323037981987,501.919952,434.245579280194,1.91278764425666,0.0313879625551013,1.06204532782625,3.37595883922927,501.908717846069,1.97445077421205,0.00861487925464426,1.27926080034645,61.9870822205374,478.639275325008,95.6952140605682,0.00765360440469195,1.4055185678441
9,8.875472,40.5,40.050636,13.72,13.092198,113.163902,NaN,0.987819850444794,NaN,32.32346,400,399.792236,25,33.187954,9.111647,63.990311,49.998615,401.60672,399.31366,398.507538,7264.95459,13.133935,12.625263,12.807639,2.135615,2.092833,2.110729,54.771763,92.463654,35.24324,13.509968,92.533775,110.020058,111.867332,0.373090267181396,525.221863,434.256785132264,1.91282326216099,0.0313888418917778,1.06198174676718,3.37712670430909,501.940265901974,1.97453101160005,0.00861598990497719,1.27914919250282,61.9878152533367,478.652903618561,95.7055690458027,0.00765404644160024,1.40542383340295
9,8.877136,40.5,40.05357,13.72,13.092779,113.223999,NaN,0.988165020942688,NaN,32.317024,400,399.79007,25,33.192101,9.091213,63.944145,49.998615,401.60672,399.31366,398.507538,7264.95459,13.133935,12.625263,12.807639,2.135615,2.092833,2.110729,54.771763,92.463654,35.24324,13.509968,92.533775,110.020058,111.867332,0.373090267181396,525.221863,434.253151941794,1.91279232436064,0.0313818615602303,1.06206332942288,3.38316137368787,502.013855713619,1.97471494498545,0.0086182376327929,1.27890348705013,61.9911703818511,478.643737639767,95.7020609123846,0.00765302120783477,1.40553510756331
9,8.877411,40.5,40.05748,13.72,13.087417,113.292694,NaN,0.988284349441528,NaN,32.312138,400,399.890381,25,33.195515,9.086823,63.70507,49.998615,401.784851,399.519806,398.663605,7264.642578,13.104563,12.611588,12.7949,2.132399,2.06714,2.09635,54.771423,92.589287,35.22279,13.538153,92.759262,110.070274,111.845596,0.302068293094635,494.456451,434.246754535962,1.91276695972343,0.0313796227580061,1.06211546454722,3.38415860769197,502.097338469963,1.97492227113488,0.00862064805526497,1.27863114865041,61.995641277705,478.637373962608,95.7015494784823,0.00765190444402447,1.40563885730311
9,8.880381,40.5,40.059681,13.72,13.088937,113.362732,NaN,0.988207876682281,NaN,32.311394,400,399.934814,25,33.204765,9.099067,63.443405,49.994389,401.662231,399.349518,398.492706,7263.508789,13.098785,12.600365,12.784794,2.137141,2.08144,2.102672,54.746769,92.63887,35.188824,13.561917,92.737579,110.131912,111.820999,0.347940117120743,498.161743,434.240781275577,1.9127135385708,0.0313672671688574,1.06225774444757,3.39492725072535,502.184427196269,1.9751427003951,0.0086236084890861,1.27832924825841,61.9981578530228,478.619353813243,95.6909911274448,0.00765066078510917,1.40580733086324
9,8.878926,40.5,40.063358,13.72,13.097141,113.346115,NaN,0.988057017326355,NaN,32.300617,400,399.860199,25,33.196171,9.090749,63.342171,49.994389,401.662231,399.349518,398.492706,7263.508789,13.098785,12.600365,12.784794,2.137141,2.08144,2.102672,54.746769,92.63887,35.188824,13.561917,92.737579,110.131912,111.820999,0.347940117120743,498.161743,434.253212530609,1.91277291385615,0.0313750986093644,1.06212464338779,3.38965204282363,502.159086598207,1.97506893370611,0.00862171939451289,1.27845961558815,62.002361794671,478.644067694292,95.7123484985059,0.00765091867239553,1.40567093456424
9,8.878926,40.5,40.063358,13.72,13.108954,113.289124,NaN,0.988057017326355,NaN,32.278526,400,399.756714,25,33.185169,9.079014,63.587234,49.994389,401.596313,399.295044,398.418671,7262.489746,13.103709,12.60354,12.784493,2.140053,2.095039,2.131679,54.755966,92.685616,35.228802,13.550939,92.751297,110.154366,111.833778,0.504558026790619,518.186768,434.265758915061,1.91281674355357,0.031377447431732,1.06204102574228,3.38965204282363,502.08621818773,1.97488038385841,0.00861880408995894,1.27873059109421,62.002361794671,478.66023507703,95.7238505440424,0.0076516073591781,1.40554777567169
9,8.878866,40.5,40.064186,13.72,13.117491,113.210968,NaN,0.987494468688965,NaN,32.276207,400,399.752472,25,33.182041,9.083746,63.883377,49.994389,401.596313,399.295044,398.418671,7262.489746,13.103709,12.60354,12.784493,2.140053,2.095039,2.131679,54.755966,92.685616,35.228802,13.550939,92.751297,110.154366,111.833778,0.504558026790619,518.186768,434.27497849952,1.91284960790451,0.0313794004505317,1.06197755536824,3.38943449448334,501.985338782793,1.97461746238993,0.00861457024584359,1.27911488993611,62.0033084084367,478.672991613278,95.7337768842241,0.0076519717085089,1.40546234154297
9,8.879463,40.5,40.066002,13.72,13.119745,113.136864,NaN,0.98807293176651,NaN,32.305954,400,399.757019,25,33.18837,9.101795,63.929119,49.994389,401.644379,399.332092,398.444275,7260.237793,13.102612,12.611382,12.778702,2.139074,2.093793,2.1204,54.7635,92.635361,35.214237,13.571681,92.735336,110.116226,111.862198,0.443977683782578,507.245514,434.275847905622,1.91284610112289,0.0313773041634374,1.06199233806037,3.39159905112444,501.888508814706,1.97436276942468,0.00861026267999072,1.27949496001003,62.0053844987898,478.673087579849,95.7357097845334,0.00765158318200872,1.40548726452679
9,8.879287,40.5,40.068291,13.72,13.114693,113.103867,NaN,0.987803518772125,NaN,32.301682,400,399.812469,25,33.197433,9.087673,64.189262,49.994389,401.534241,399.309479,398.365631,7264.517578,13.121677,12.628016,12.798723,2.154614,2.096654,2.12624,54.778957,92.550224,35.214264,13.574621,92.682465,110.062523,111.904266,0.409769147634506,513.73645,434.270932048071,1.91283085795515,0.0313770498750725,1.06201900879929,3.39096093527098,501.84372772002,1.97424173576374,0.0086079258801636,1.27968546208829,62.0080012200087,478.66921596925,95.7353054708912,0.0076509234665276,1.40554907917223
9,8.879948,40.5,40.068993,13.72,13.114693,113.103867,NaN,0.9876469373703,NaN,32.301682,400,399.812469,25,33.197433,9.075171,64.414871,49.994389,401.534241,399.309479,398.365631,7264.517578,13.121677,12.628016,12.798723,2.154614,2.096654,2.12624,54.778957,92.550224,35.214264,13.574621,92.682465,110.062523,111.904266,0.409769147634506,513.73645,434.269244154546,1.91281771688846,0.0313742330232747,1.06205303155865,3.39335744599384,501.842942906194,1.97423813946767,0.00860772760840358,1.27969536265516,62.0088037016732,478.66490552061,95.7329595796581,0.00765058814428231,1.40559182244952
9,8.880888,40.5,40.073673,13.72,13.107166,113.060806,NaN,0.987830460071564,NaN,32.273678,400,399.772919,25,33.211887,9.092928,64.619598,49.994389,401.650421,399.373901,398.446747,7265.618164,13.132441,12.623725,12.800263,2.137048,2.092465,2.130762,54.78944,92.667336,35.196102,13.590646,92.749115,110.005768,111.931755,0.447004735469818,509.052429,434.258849078013,1.91277110208885,0.0313687315427525,1.06215470672267,3.39676526281761,501.782598408276,1.97407147271548,0.00860419973863986,1.27996830656326,62.0141532767588,478.651290332472,95.728079212049,0.00764899688381799,1.40576167270658
9,8.880142,40.5,40.074444,13.72,13.097571,112.996613,NaN,0.988036930561066,NaN,32.258728,400,399.793152,25,33.218056,9.091538,64.543831,49.994389,401.735779,399.48819,398.593506,7270.75293,13.108874,12.602551,12.794407,2.134892,2.101557,2.143116,54.763794,92.569412,35.209671,13.58328,92.843864,109.972313,111.964752,0.390746295452118,525.73468,434.250563074511,1.91275033073676,0.0313700022411323,1.06218423949301,3.39406078365835,501.699560313023,1.97385473020157,0.00860069188374494,1.28028839256378,62.0150345344624,478.644217998082,95.7238400745204,0.00764852910023434,1.40582646953574
9,8.881192,40.5,40.07766,13.72,13.094303,112.979698,NaN,0.988214433193207,NaN,32.249935,400,399.895691,25,33.207077,9.094028,64.435555,49.994389,401.735779,399.48819,398.593506,7270.75293,13.108874,12.602551,12.794407,2.134892,2.101557,2.143116,54.763794,92.569412,35.209671,13.58328,92.843864,109.972313,111.964752,0.390746295452118,525.73468,434.24440933805,1.91271732653827,0.0313648791091917,1.06226150279191,3.39786730706544,501.674302236819,1.97378215572816,0.00859891684107022,1.28041552766913,62.0187102880136,478.634503261082,95.720232537582,0.00764742059737598,1.40594598875609
9,8.881647,40.5,40.081718,13.72,13.09754,112.986481,NaN,0.988063216209412,NaN,32.235687,400,399.897125,25,33.205536,9.112719,64.281769,50.000298,401.627045,399.325226,398.477997,7265.695801,13.110479,12.606845,12.789458,2.147049,2.09715,2.114676,54.768257,92.673637,35.22047,13.572557,92.750198,110.047211,111.936272,0.416075468063354,494.952393,434.246685460809,1.91272029269481,0.0313635845568274,1.06226200550734,3.39951669514215,501.678443212873,1.97378384348155,0.0085981192844794,1.28044022270102,62.0233480577361,478.638700586134,95.7273850034043,0.00764672281835294,1.40597133965528
9,8.882414,40.5,40.084869,13.72,13.114031,113.017052,NaN,0.987837135791779,NaN,32.205166,400,399.842285,25,33.21286,9.138877,64.142784,50.000298,401.627045,399.325226,398.477997,7265.695801,13.110479,12.606845,12.789458,2.147049,2.09715,2.114676,54.768257,92.673637,35.22047,13.572557,92.750198,110.047211,111.936272,0.416075468063354,494.952393,434.262243404079,1.912766238861,0.0313635961433505,1.06218468149992,3.40229694793919,501.714058173012,1.97386905760933,0.00859879717057355,1.28033728677061,62.0269489707689,478.658058993528,95.7443895327531,0.00764686655602625,1.40586828957999
9,8.882845,40.5,40.086624,13.72,13.129055,113.023346,NaN,0.987690329551697,NaN,32.171021,400,399.737946,25,33.214432,9.125751,64.214218,50.000298,401.545563,399.3013,398.421143,7269.84668,13.110999,12.621128,12.803493,2.141329,2.08701,2.135739,54.811638,92.65432,35.274223,13.535758,92.82077,110.046387,111.948982,0.434593439102173,536.241333,434.277100425641,1.91281341513859,0.0313647468326866,1.06210052929483,3.40385917481132,501.720152138474,1.97388093033208,0.00859862454801448,1.28033175447099,62.0289544536282,478.676804484888,95.7595255171373,0.00764728561841037,1.40575025259005
9,8.883011,40.5,40.088612,13.72,13.145702,112.96167,NaN,0.987624824047089,NaN,32.177002,400,399.752136,25,33.218311,9.110383,64.364365,50.000298,401.503235,399.252533,398.352905,7272.765625,13.139001,12.633276,12.812242,2.133276,2.10367,2.118289,54.808315,92.691429,35.242966,13.561764,92.843376,110.064384,111.943176,0.463982552289963,519.8974,434.294356532278,1.9128718718905,0.031367348187983,1.06199136742091,3.40446085251426,501.638950257611,1.97366621447934,0.0085949020405605,1.28065773584666,62.031226102111,478.699890622665,95.7779895646033,0.00764783906599303,1.40560253139675
9,8.883011,40.5,40.088612,13.72,13.160985,112.894127,NaN,0.987624824047089,NaN,32.180679,400,399.725616,25,33.218872,9.11185,64.560097,50.000298,401.503235,399.252533,398.352905,7272.765625,13.139001,12.633276,12.812242,2.133276,2.10367,2.118289,54.808315,92.691429,35.242966,13.561764,92.843376,110.064384,111.943176,0.463982552289963,519.8974,434.310586121427,1.91292855858148,0.0313703849594702,1.06188343529537,3.40446085251426,501.552439751338,1.9734421392159,0.00859143808393481,1.28098481697107,62.031226102111,478.72080435851,95.7928692475488,0.00764872928534828,1.40544338617528
9,8.884195,40.5,40.090042,13.72,13.153093,112.906456,NaN,0.988028526306152,NaN,32.16745,400,399.697968,25,33.227093,9.118341,64.691574,50.000298,401.487244,399.25592,398.327026,7272.675781,13.122565,12.619167,12.811009,2.17269,2.124707,2.132468,54.820541,92.717232,35.230042,13.582364,92.737114,110.097557,111.953239,0.36612194776535,507.999146,434.299183794889,1.91287576145551,0.0313637751514068,1.06200002356404,3.40875209092013,501.566629609038,1.97347571325007,0.00859166714212166,1.28094533562847,62.0328600762735,478.702419227456,95.7812561470456,0.00764763789135768,1.40560347288386
9,8.885555,40.5,40.093754,13.72,13.153093,112.906456,NaN,0.988217413425446,NaN,32.16745,400,399.697968,25,33.227093,9.128553,64.558945,50.000298,401.714081,399.496704,398.56723,7274.35791,13.101694,12.613352,12.795802,2.162297,2.109728,2.157427,54.828041,92.447639,35.230747,13.606053,92.743507,110.033607,111.978333,0.370359063148498,514.917358,434.295712654185,1.91284874036979,0.0313579856106093,1.06206995482602,3.41368068392097,501.562468329981,1.97345667377677,0.00859062022320512,1.28099801296397,62.0371013240436,478.695288921147,95.7799932237964,0.00764653290327744,1.40571016627268
9,8.886305,40.5,40.100006,13.72,13.135311,112.989479,NaN,0.987533092498779,NaN,32.164291,400,399.774261,25,33.231579,9.133793,64.208244,50.000298,401.714081,399.496704,398.56723,7274.35791,13.101694,12.613352,12.795802,2.162297,2.109728,2.157427,54.828041,92.447639,35.230747,13.606053,92.743507,110.033607,111.978333,0.370359063148498,514.917358,434.274910778784,1.91276786736575,0.0313512605431638,1.06223434016274,3.41639841463189,501.66180222157,1.97370003754639,0.00859311419427419,1.28068467362914,62.044243970745,478.670232760953,95.7685873100143,0.00764411700202426,1.40598934557769
9,8.886339,40.5,40.100288,13.72,13.137208,113.115891,NaN,0.988288640975952,NaN,32.156879,400,399.852905,25,33.235188,9.116956,63.983986,50.000298,401.546906,399.347473,398.448425,7271.620605,13.119104,12.619617,12.80055,2.158952,2.13307,2.149725,54.828949,92.600082,35.219872,13.585536,92.877151,110.148933,111.945435,0.48029014468193,513.395691,434.276839011367,1.91277423036028,0.031351492790311,1.0622226603796,3.41652161432643,501.823342249255,1.97411768771154,0.0085995113345225,1.28007911910074,62.044566121749,478.672795760594,95.7706996852327,0.00764416522667771,1.40597379397352
9,8.885621,40.5,40.102646,13.72,13.14974,113.255119,NaN,0.987875699996948,NaN,32.145618,400,399.799408,25,33.241661,9.110412,63.971806,50.000298,401.546906,399.347473,398.448425,7271.620605,13.119104,12.619617,12.80055,2.158952,2.13307,2.149725,54.828949,92.600082,35.219872,13.585536,92.877151,110.148933,111.945435,0.48029014468193,513.395691,434.291983023476,1.91283499055906,0.0313570385169703,1.06209705402043,3.41391985116474,501.99888653347,1.97456682003226,0.00860597276765091,1.27944463952357,62.0472597777395,478.697014619081,95.7903463287873,0.00764468705200217,1.40582257152759
9,8.884321,40.5,40.10453,13.72,13.152011,113.308449,NaN,0.987688601016998,NaN,32.152397,400,399.749329,25,33.243927,9.101019,64.143814,50.007084,401.514069,399.282227,398.333435,7269.158203,13.133418,12.636836,12.808061,2.183694,2.125211,2.144188,54.808571,92.647385,35.235893,13.572643,92.89415,110.181732,111.917061,0.426625251770019,516.692932,434.297713119666,1.91286924438452,0.0313630237119533,1.06201414717437,3.40920873448238,502.065010924958,1.9747337390648,0.00860816921124727,1.27921633815539,62.0494118649652,478.711092726009,95.8022940227626,0.00764487955880993,1.40574196667011
9,8.88623,40.5,40.109272,13.72,13.137767,113.34346,NaN,0.987898826599121,NaN,32.135365,400,399.795349,25,33.242752,9.101428,64.390762,50.007084,401.574188,399.321991,398.419891,7263.669922,13.105688,12.606881,12.802447,2.168349,2.108413,2.154762,54.822014,92.698914,35.228798,13.551541,92.781326,110.205765,111.925049,0.425385802984238,495.63855,434.277711101992,1.91277847024181,0.0313520677183907,1.06221309293931,3.41612664934547,502.104507107591,1.97482537240195,0.00860862209829988,1.27911589883596,62.0548282593939,478.681226794136,95.7859166778674,0.00764258568579235,1.40603641999671
9,8.884815,40.5,40.111816,13.72,13.12935,113.347534,NaN,0.988937973976135,NaN,32.13694,400,399.809113,25,33.245861,9.08431,64.34729,50.007084,401.574188,399.321991,398.419891,7263.669922,13.105688,12.606881,12.802447,2.168349,2.108413,2.154762,54.822014,92.698914,35.228798,13.551541,92.781326,110.205765,111.925049,0.425385802984238,495.63855,434.272383578801,1.91277535829969,0.0313564177040978,1.06219983986976,3.41099902006226,502.106881553072,1.97482584970834,0.00860811304433712,1.27913216775061,62.0577338377498,478.682022893353,95.7890936187226,0.00764207083880955,1.4060662784417
9,8.88509,40.5,40.115593,13.72,13.134685,113.31073,NaN,0.988001465797424,NaN,32.169533,400,399.8992,25,33.251125,9.071449,64.370407,50.007084,401.84549,399.519958,398.628601,7276.453125,13.125598,12.621452,12.807332,2.15594,2.105368,2.118556,54.852749,92.715805,35.269833,13.547119,92.894417,110.160713,111.971008,0.476432889699936,517.9328,434.27734816573,1.9127896878304,0.0313563072818154,1.06217623216243,3.41199560400025,502.055587589108,1.97468471740024,0.00860516652273249,1.27936080589726,62.0620473757292,478.690196015787,95.7987822446942,0.00764160401328727,1.40605732038838
9,8.887256,40.5,40.115921,13.72,13.141868,113.24157,NaN,0.988138675689697,NaN,32.179279,400,399.951782,25,33.255623,9.087166,64.519325,50.007084,401.685028,399.440399,398.523712,7272.321289,13.099985,12.614748,12.798375,2.168051,2.106592,2.139298,54.858841,92.839096,35.246048,13.58769,92.814484,110.190567,111.948311,0.401902884244919,500.161255,434.279447647038,1.91277330067293,0.0313485167552598,1.06223687065857,3.41984424844111,501.966729324752,1.97445403825267,0.00860153679129439,1.27969621667643,62.0624219532886,478.684400662789,95.7949971860095,0.00764128673415963,1.40610612264727
9,8.887256,40.5,40.115921,13.72,13.148144,113.209282,NaN,0.988138675689697,NaN,32.180676,400,399.934296,25,33.260567,9.094687,64.535759,50.007084,401.685028,399.440399,398.523712,7272.321289,13.099985,12.614748,12.798375,2.168051,2.106592,2.139298,54.858841,92.839096,35.246048,13.58769,92.814484,110.190567,111.948311,0.401902884244919,500.161255,434.286114106247,1.91279658595234,0.0313497636413386,1.06219245352025,3.41984424844111,501.925407995326,1.97434709219268,0.00859988478539609,1.27985098275549,62.0624219532886,478.692991724218,95.8011071526265,0.00764165221805957,1.4060406462209
9,8.887225,40.5,40.119583,13.72,13.143813,113.193115,NaN,0.987715780735016,NaN,32.192326,400,399.953796,25,33.261066,9.089227,64.48056,50.007084,401.774536,399.477386,398.567108,7273.601563,13.131632,12.637082,12.801362,2.128867,2.101517,2.13714,54.839722,92.81057,35.233345,13.599264,92.801399,110.237663,111.937775,0.349301546812057,504.857208,434.281592831062,1.91278113309104,0.0313490350830558,1.06222150771537,3.41973192807319,501.900624524643,1.97427479422086,0.00859802548976001,1.27998015750366,62.0666037993773,478.690088569729,95.8027999772685,0.00764073911686964,1.40611447618005
9,8.886764,40.5,40.122627,13.72,13.143813,113.193115,NaN,0.989060282707214,NaN,32.192326,400,399.953796,25,33.261066,9.07655,64.584595,50.007084,401.774536,399.477386,398.567108,7273.601563,13.131632,12.637082,12.801362,2.128867,2.101517,2.13714,54.839722,92.81057,35.233345,13.599264,92.801399,110.237663,111.937775,0.349301546812057,504.857208,434.282769803122,1.91279029224039,0.0313509966209264,1.06219778394624,3.41806158049872,501.897223394052,1.97425921677487,0.00859716781180087,1.28002305674502,62.0700796712241,478.695793679754,95.8099806184011,0.00764032555819654,1.40611397092537
9,8.888982,40.5,40.125065,13.72,13.140107,113.187622,NaN,0.987067818641663,NaN,32.193684,400,399.918945,25,33.249817,9.086637,64.65493,50.007084,401.828033,399.583374,398.59668,7268.055664,13.125024,12.639774,12.819188,2.173606,2.133348,2.142616,54.837986,92.582558,35.26091,13.578856,92.832237,110.275757,111.914711,0.393816202878952,499.099457,434.273169810359,1.91273247533328,0.0313408246668781,1.06233819287555,3.42609749101723,501.887467855254,1.974228540689,0.00859619987514327,1.2800838062788,62.0728634056307,478.676324425133,95.7986369246234,0.00763897193248132,1.40629682971007
