P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.88788,40.5,40.128395,13.72,13.145925,113.171631,NaN,0.987482964992523,NaN,32.211735,400,399.921326,25,33.237553,9.094767,64.581802,50.007084,401.749969,399.379028,398.504089,7273.673828,13.118273,12.627757,12.796226,2.182138,2.117105,2.156622,54.852131,92.680244,35.252342,13.59057,92.8993,110.257492,111.94091,0.348024368286133,506.032135,434.282163976379,1.9127759561245,0.0313466680098339,1.0622402674247,3.4221050860989,501.863275508561,1.97415851088292,0.00859444352028708,1.28020762546014,62.0766654047703,478.694910765223,95.8152705922002,0.00763904479332071,1.40620213236195
9,8.889288,40.5,40.131607,13.72,13.148522,113.181084,NaN,0.988002955913544,NaN,32.258503,400,399.908295,25,33.226749,9.107075,64.450806,50.007084,401.749969,399.379028,398.504089,7273.673828,13.118273,12.627757,12.796226,2.182138,2.117105,2.156622,54.852131,92.680244,35.252342,13.59057,92.8993,110.257492,111.94091,0.348024368286133,506.032135,434.281327873567,1.91275762088436,0.0313411949577264,1.06229434695624,3.42720602363221,501.871787377407,1.97417339829887,0.00859402269116641,1.28020747085757,62.0803324264039,478.690599218911,95.8154999482668,0.00763816929909796,1.40628035072299
9,8.890042,40.5,40.134441,13.72,13.142677,113.205528,NaN,0.987489640712738,NaN,32.298553,400,399.96579,25,33.215401,9.112873,64.346764,50.006962,402.032837,399.728668,398.767975,7276.609375,13.113683,12.650945,12.806044,2.136937,2.100218,2.137012,54.847076,92.826736,35.237507,13.608401,92.873253,110.288353,111.926407,0.375195443630219,517.444092,434.273193288836,1.91272095407498,0.0313368274520698,1.06237456327561,3.42993738313015,501.899912941843,1.97423989344415,0.008594475420406,1.28012993946462,62.0835676939417,478.679235027497,95.8103269060338,0.00763707546141705,1.40640703566115
9,8.891119,40.5,40.139351,13.72,13.142235,113.20018,NaN,0.988242983818054,NaN,32.342758,400,400.049377,25,33.222668,9.100931,64.21743,50.006962,401.836975,399.492371,398.571991,7277.896484,13.144182,12.657133,12.813101,2.143269,2.109002,2.108348,54.826321,92.843002,35.258541,13.595089,92.880127,110.343689,111.905075,0.392964541912079,513.345215,434.269973415353,1.91269791959278,0.0313321606377062,1.06243315660357,3.4338385047908,501.887580267816,1.97419705137707,0.00859281938889335,1.2802248557662,62.0891724474899,478.674485696881,95.8119877447975,0.00763581593843206,1.40651260769414
9,8.894257,40.5,40.141853,13.72,13.15169,113.175621,NaN,0.988500118255615,NaN,32.382591,400,400.020905,25,33.226028,9.084273,64.162178,50.006962,401.836975,399.492371,398.571991,7277.896484,13.144182,12.657133,12.813101,2.143269,2.109002,2.108348,54.826321,92.843002,35.258541,13.595089,92.880127,110.343689,111.905075,0.392964541912079,513.345215,434.272005582626,1.91267068190663,0.0313207028966838,1.06252773564528,3.44520297259646,501.853341047133,1.97410286207084,0.00859085846389549,1.28037828216358,62.0920282523214,478.666346440314,95.8087681684717,0.00763493106634406,1.40661006128482
9,8.89665,40.5,40.144375,13.72,13.161094,113.146767,NaN,0.988125801086426,NaN,32.404724,400,400.017212,25,33.22393,9.072989,64.351631,50.006962,401.888397,399.573242,398.646698,7280.360352,13.13231,12.641896,12.822193,2.168838,2.103478,2.139213,54.878696,92.943855,35.276009,13.60607,92.883568,110.341896,111.937149,0.446576505899429,501.399902,434.275887028764,1.91265806393713,0.0313124065413011,1.06258428811858,3.45386734323125,501.813574822416,1.97399431599654,0.00858867200753893,1.28055286326527,62.0949067334387,478.66361637409,95.8094149339838,0.00763427197897849,1.40666652334496
9,8.895316,40.5,40.149471,13.72,13.162552,113.158745,NaN,0.988236725330353,NaN,32.401157,400,400.033813,25,33.217087,9.086063,64.451088,50.006962,401.888397,399.573242,398.646698,7280.360352,13.13231,12.641896,12.822193,2.168838,2.103478,2.139213,54.878696,92.943855,35.276009,13.60607,92.883568,110.341896,111.937149,0.446576505899429,501.399902,434.280842484456,1.91268996247277,0.0313183613307928,1.06250525836548,3.44903752644836,501.823215055134,1.97400794172033,0.00858785104692813,1.28056708935763,62.1007225804796,478.679276226164,95.8257758544949,0.00763384072255445,1.40661895756182
9,8.895316,40.5,40.149471,13.72,13.155709,113.219429,NaN,0.988236725330353,NaN,32.398754,400,399.947479,25,33.217594,9.108715,64.388199,50.006962,401.739868,399.432404,398.50116,7274.933594,13.138454,12.646792,12.818217,2.135436,2.099212,2.112803,54.891247,92.943703,35.309547,13.599274,92.94622,110.362419,111.934875,0.325221747159958,491.519196,434.273571594983,1.9126645672314,0.0313170025174981,1.06255377628048,3.44903752644836,501.900916121528,1.97420906314293,0.00859095586068363,1.28027498222935,62.1007225804796,478.669906078651,95.819114555597,0.0076334423826632,1.40669047972325
9,8.897894,40.5,40.153774,13.72,13.145392,113.277588,NaN,0.98832893371582,NaN,32.404907,400,399.980652,25,33.220661,9.108329,64.486191,50.006962,401.853394,399.498352,398.650818,7278.375977,13.117481,12.632873,12.802656,2.170731,2.105675,2.134629,54.870663,92.890717,35.312271,13.599989,92.924232,110.371368,111.924194,0.386847794055939,502.666321,434.256023719317,1.912575081816,0.0313040072440922,1.06275984227751,3.45837081822236,501.970563259749,1.97437974203852,0.00859271944426544,1.28005628524361,62.1056329257988,478.640173665884,95.8023951549312,0.00763125238652772,1.40697836927587
9,8.898405,40.5,40.156315,13.72,13.144552,113.315598,NaN,0.98722231388092,NaN,32.411346,400,400.046692,25,33.217556,9.112241,64.349991,50.006962,401.853394,399.498352,398.650818,7278.375977,13.117481,12.632873,12.802656,2.170731,2.105675,2.134629,54.870663,92.890717,35.312271,13.599989,92.924232,110.371368,111.924194,0.386847794055939,502.666321,434.25382558908,1.91256181680719,0.0313016714150342,1.06279215456293,3.4602205807243,502.016378995461,1.97449264811792,0.00859394770282271,1.27990980698682,62.1085323659017,478.637218523342,95.8029021159922,0.00763058006892824,1.40703685986157
9,8.899327,40.5,40.16,13.72,13.144552,113.315598,NaN,0.988901495933533,NaN,32.411346,400,400.046692,25,33.217556,9.112899,64.227928,50.006962,402.00528,399.575775,398.798279,7279.904297,13.148572,12.651058,12.798804,2.133634,2.086513,2.12721,54.872322,92.695946,35.279835,13.619733,92.975769,110.382156,111.940018,0.353695511817932,500.068512,434.251470138776,1.91254350949405,0.0312977584301665,1.06283969430589,3.46355791433183,502.012266425521,1.9744738126803,0.00859291108263373,1.2799616283047,62.1127369067417,478.633275672589,95.8038810291125,0.00762961978461424,1.40711907296327
9,8.90013,40.5,40.161743,13.72,13.145748,113.367447,NaN,0.988257706165314,NaN,32.41264,400,400.078339,25,33.211159,9.105436,64.111816,50.003448,401.681519,399.3526,398.446442,7290.48877,13.168817,12.667363,12.827167,2.153055,2.127112,2.123011,54.89019,92.803024,35.277718,13.614686,92.929962,110.280174,112.034332,0.478354305028915,530.313843,434.250689803039,1.91253200591648,0.0312945885835827,1.06287260097392,3.46646429505006,502.076680694159,1.97463660107948,0.00859507045841985,1.27973789998336,62.1147255355107,478.630361184806,95.8035982523952,0.007629121023985,1.40716598850461
9,8.901711,40.5,40.16608,13.72,13.140117,113.405556,NaN,0.987888991832733,NaN,32.399586,400,399.975281,25,33.196693,9.116213,64.027969,50.003448,401.681519,399.3526,398.446442,7290.48877,13.168817,12.667363,12.827167,2.153055,2.127112,2.123011,54.89019,92.803024,35.277718,13.614686,92.929962,110.280174,112.034332,0.478354305028915,530.313843,434.240664825384,1.91247970971273,0.0312867638070921,1.06299420679021,3.47218599349998,502.120611724216,1.97474060986063,0.0085957974532397,1.27961663559104,62.1196734026273,478.61437489243,95.7966885668592,0.00762750894814895,1.40734956815923
9,8.902537,40.5,40.170719,13.72,13.13313,113.466827,NaN,0.988133430480957,NaN,32.410366,400,399.831116,25,33.186855,9.104429,64.154716,50.003448,401.542847,399.198395,398.291443,7289.266602,13.138978,12.647098,12.817787,2.16581,2.103436,2.151896,54.845097,92.95742,35.330997,13.58426,92.876556,110.385719,111.988602,0.359056383371353,509.866211,434.231126447492,1.91243736591593,0.0312818735694458,1.0630865786795,3.47517501377689,502.193838190681,1.97491971210136,0.00859762171322973,1.27938932577132,62.1249653077486,478.602290421734,95.7928626951112,0.00762599810328618,1.40750763932159
9,8.904045,40.5,40.175404,13.72,13.146806,113.475227,NaN,0.988034069538116,NaN,32.420109,400,399.801331,25,33.192856,9.091262,64.289711,50.003448,401.899536,399.408783,398.720123,7287.915039,13.157104,12.624286,12.792023,2.150217,2.104269,2.122747,54.863178,92.790184,35.298759,13.588921,93.065422,110.411476,111.99456,0.430621653795242,510.726898,434.241811272926,1.91245821120203,0.0312781948299691,1.06306702911829,3.48063142663449,502.199365980824,1.97492359190197,0.00859673325093103,1.27941492440215,62.1303091638966,478.613553940158,95.8056725301656,0.00762546987705268,1.4074876458013
9,8.905506,40.5,40.178711,13.72,13.154955,113.41407,NaN,0.987454235553741,NaN,32.411743,400,399.915741,25,33.196411,9.07818,64.342194,50.003448,401.899536,399.408783,398.720123,7287.915039,13.157104,12.624286,12.792023,2.150217,2.104269,2.122747,54.863178,92.790184,35.298759,13.588921,93.065422,110.411476,111.99456,0.430621653795242,510.726898,434.246741093002,1.91245947005265,0.0312736196720882,1.06308440345965,3.48591711425524,502.117425020222,1.97470428407896,0.00859268102649064,1.279753204368,62.1340809140837,478.616540054739,95.8111871412166,0.00762488615789239,1.40751153194375
9,8.909892,40.5,40.183048,13.72,13.152288,113.327896,NaN,0.98782879114151,NaN,32.410526,400,399.975128,25,33.187412,9.082975,64.259041,50.003448,401.921173,399.417938,398.739349,7288.321289,13.18039,12.638308,12.79519,2.127237,2.059861,2.088766,54.875851,92.890938,35.35664,13.565323,93.008499,110.461082,111.962852,0.478922307491302,514.152893,434.23269711369,1.91236252263145,0.0312545113427332,1.06332978569564,3.50178110331825,502.002285182656,1.97439675804274,0.00858706012059295,1.28022685878705,62.1390270187076,478.584077526945,95.7925760226858,0.00762257515020919,1.40782147023628
9,8.911168,40.5,40.189178,13.72,13.136595,113.241005,NaN,0.987484693527222,NaN,32.400715,400,400.056854,25,33.185436,9.111497,64.254089,50.003448,401.975189,399.533478,398.830505,7286.022461,13.19211,12.636956,12.818292,2.110083,2.047745,2.095119,54.886971,92.929237,35.36829,13.585702,93.075317,110.528069,111.941078,0.497071802616119,513.265686,434.212746955798,1.91227891049387,0.0312459954406876,1.06350769845476,3.50639523910183,501.884177156064,1.97407750595031,0.00858089683146089,1.28073104271536,62.1460171709508,478.557901855767,95.7802757152616,0.00762014667184615,1.40810887131106
9,8.910893,40.5,40.193733,13.72,13.137266,113.220467,NaN,0.987260639667511,NaN,32.424316,400,400.099152,25,33.195953,9.120376,64.382088,50.003448,401.975189,399.533478,398.830505,7286.022461,13.19211,12.636956,12.818292,2.110083,2.047745,2.095119,54.886971,92.929237,35.36829,13.585702,93.075317,110.528069,111.941078,0.497071802616119,513.265686,434.214163690956,1.91228686062232,0.0312472926146244,1.06348869284154,3.5054008554082,501.852781098199,1.97398613460953,0.00857856757821443,1.28089434193093,62.151210739096,478.564305758786,95.7894981383385,0.00761944093448036,1.40812418525319
9,8.910893,40.5,40.193733,13.72,13.140999,113.236649,NaN,0.987260639667511,NaN,32.464069,400,400.061829,25,33.201313,9.120546,64.47374,50.003448,401.954742,399.412292,398.719147,7288.149902,13.200361,12.662993,12.807632,2.125034,2.057373,2.109614,54.906048,93.019455,35.357227,13.608891,93.104729,110.563797,111.931,0.464341074228287,514.485168,434.218133644494,1.91230072755992,0.0312480334354961,1.06346203862073,3.5054008554082,501.873507898925,1.97403977837496,0.00857939497008755,1.28081629916735,62.151210739096,478.569421846731,95.7931314537008,0.00761965827203746,1.4080849444199
9,8.912386,40.5,40.196884,13.72,13.140999,113.236649,NaN,0.987394690513611,NaN,32.464069,400,400.061829,25,33.201313,9.107921,64.561348,50.003448,401.990204,399.488922,398.763489,7293.118164,13.169651,12.644539,12.806458,2.128234,2.075915,2.118794,54.927132,93.022911,35.363892,13.617139,93.161118,110.502342,111.996597,0.386535972356796,502.098114,434.214316484828,1.91227110029477,0.0312417146877875,1.06353919767163,3.51079917666942,501.869986421759,1.97402366833299,0.00857851026381175,1.28086076119076,62.1548031890834,478.560891903814,95.7903073561461,0.00761861963411427,1.40819494899432
9,8.915798,40.5,40.202049,13.72,13.143106,113.2976,NaN,0.987748742103577,NaN,32.508812,400,400.003632,25,33.204308,9.111681,64.550926,50.003448,401.990204,399.488922,398.763489,7293.118164,13.169651,12.644539,12.806458,2.128234,2.075915,2.118794,54.927132,93.022911,35.363892,13.617139,93.161118,110.502342,111.996597,0.386535972356796,502.098114,434.207833059699,1.91221122889136,0.0312276999462294,1.06370053663381,3.52313357086979,501.942279132243,1.97419928549832,0.00858017575246246,1.28063997260447,62.1606912832933,478.542737688213,95.7827169894515,0.00761674025331498,1.40840736254453
9,8.914547,40.5,40.203762,13.72,13.158424,113.282837,NaN,0.988745868206024,NaN,32.532703,400,400.010529,25,33.207619,9.10638,64.520248,50.000435,401.901184,399.358887,398.690369,7289.970703,13.162109,12.640019,12.787757,2.126784,2.057522,2.083814,54.918255,92.970963,35.341618,13.61119,93.165154,110.47184,112.006538,0.346125036478043,509.005524,434.227323921072,1.9122929540228,0.0312360294800227,1.06352643272109,3.51861161403673,501.921459078912,1.97414160586101,0.00857894048276199,1.28073518283651,62.1626439604183,478.574194590763,95.8068115949001,0.00761770883493205,1.40819018399883
9,8.91726,40.5,40.208557,13.72,13.169418,113.183029,NaN,0.987387657165527,NaN,32.541874,400,399.968231,25,33.213093,9.089128,64.64283,50.000435,401.901184,399.358887,398.690369,7289.970703,13.162109,12.640019,12.787757,2.126784,2.057522,2.083814,54.918255,92.970963,35.341618,13.61119,93.165154,110.47184,112.006538,0.346125036478043,509.005524,434.232081909832,1.91227997845553,0.0312267381187867,1.06358809052301,3.52841761755622,501.788244433356,1.97378618979059,0.00857249236733297,1.28128462299135,62.1681094872129,478.573059578251,95.8109253159539,0.00761663204419211,1.40826670604465
9,8.91917,40.5,40.213364,13.72,13.165845,113.108841,NaN,0.987825870513916,NaN,32.522736,400,399.844177,25,33.220638,9.087172,64.605934,50.000435,401.506714,399.091095,398.363281,7290.984863,13.173466,12.644043,12.81391,2.150423,2.09804,2.129556,54.926506,93.109596,35.349075,13.619224,93.187302,110.480347,112.023491,0.383339583873749,517.373108,434.223399036787,1.91222882428355,0.0312179568952034,1.06371230354018,3.53531986808434,501.687793415603,1.9735154890918,0.00856734894825649,1.28171218680411,62.1735881400231,478.557846749818,95.8050555629911,0.00761495516820482,1.40845145107557
9,8.91785,40.5,40.219563,13.72,13.166173,113.058975,NaN,0.988475859165192,NaN,32.517471,400,399.728699,25,33.221985,9.099149,64.559616,50.000435,401.502472,399.02713,398.283997,7287.320313,13.185473,12.649686,12.812011,2.207733,2.120297,2.171691,54.937508,93.386101,35.378361,13.601571,93.212112,110.537697,111.997505,0.295916736125946,486.428375,434.227122347775,1.9122562221709,0.0312236005367055,1.06364174715156,3.53054984534606,501.616928551075,1.97331826551006,0.00856305880255594,1.28204248295297,62.1806524726584,478.572675876058,95.8219442584146,0.00761425580641381,1.40842530373263
9,8.919323,40.5,40.22271,13.72,13.168118,113.017838,NaN,0.987825691699982,NaN,32.505581,400,399.657166,25,33.220264,9.113111,64.652153,50.000435,401.502472,399.02713,398.283997,7287.320313,13.185473,12.649686,12.812011,2.207733,2.120297,2.171691,54.937508,93.386101,35.378361,13.601571,93.212112,110.537697,111.997505,0.295916736125946,486.428375,434.225425710625,1.9122342345131,0.0312177611675958,1.06370396657753,3.53587272265383,501.560657339391,1.97316557957929,0.00856007084330011,1.28228759039165,62.1842384179544,478.566959119822,95.8211138544784,0.0076133385718969,1.40851369320976
9,8.919775,40.5,40.226685,13.72,13.17033,112.944649,NaN,0.988032460212708,NaN,32.472637,400,399.692413,25,33.219162,9.128539,64.70562,50.000435,401.797424,399.331268,398.685303,7291.583008,13.178574,12.629835,12.815411,2.21435,2.158464,2.160806,54.9319,92.887299,35.383305,13.588817,93.160454,110.580185,111.991516,0.436611115932465,518.172363,434.226623156016,1.91223348861779,0.0312162900054465,1.06371151749404,3.53750595059108,501.462334736081,1.97290213478494,0.00855520892912168,1.28270166582508,62.188767514722,478.569710065054,95.8271446738981,0.0076126035098734,1.40854879252605
9,8.921348,40.5,40.230286,13.72,13.163273,112.872543,NaN,0.98816442489624,NaN,32.473984,400,399.805389,25,33.220249,9.131499,64.838425,50.000435,401.691254,399.247131,398.521851,7290.001953,13.163863,12.650176,12.803905,2.174087,2.129814,2.15607,54.931545,93.119835,35.389275,13.582627,93.162178,110.588181,111.986504,0.339066922664642,490.582642,434.215094497787,1.91217607547318,0.0312082456725969,1.06384328628387,3.54318924185151,501.36578712168,1.97264407163031,0.00855050576902995,1.28310642103157,62.1928701515168,478.551267213001,95.817746205929,0.0076110491231529,1.40874136973904
9,8.920501,40.5,40.232632,13.72,13.156609,112.822998,NaN,0.988169550895691,NaN,32.473606,400,399.796356,25,33.225708,9.120405,65.127769,50.000435,401.691254,399.247131,398.521851,7290.001953,13.163863,12.650176,12.803905,2.174087,2.129814,2.15607,54.931545,93.119835,35.389275,13.582627,93.162178,110.588181,111.986504,0.339066922664642,490.582642,434.210170843863,1.91216811130692,0.0312105017720171,1.06384716355248,3.54012910200157,501.299572976621,1.97246733558613,0.00854730921277408,1.28338344238769,62.1955427939715,478.550114175826,95.8193345075719,0.00761049764942841,1.40878341757232
9,8.920501,40.5,40.232632,13.72,13.157932,112.832558,NaN,0.988169550895691,NaN,32.46743,400,399.72345,25,33.233131,9.138323,65.472351,50.000435,401.532013,399.124664,398.417786,7295.198242,13.193176,12.663558,12.821263,2.181265,2.111723,2.127824,54.959099,93.070213,35.363876,13.602057,93.224358,110.492958,112.074318,0.457575231790543,516.506287,434.211578307399,1.91217302722656,0.0312107641555282,1.06383769763764,3.54012910200157,501.3118418975,1.9724991221852,0.00854779927139136,1.28333640978645,62.1955427939715,478.551928003211,95.8206220272393,0.00761057463841501,1.40876948126251
9,8.922075,40.5,40.237724,13.72,13.157932,112.832558,NaN,0.987846851348877,NaN,32.46743,400,399.72345,25,33.233131,9.140605,65.346336,50.000435,401.532013,399.124664,398.417786,7295.198242,13.193176,12.663558,12.821263,2.181265,2.111723,2.127824,54.959099,93.070213,35.363876,13.602057,93.224358,110.492958,112.074318,0.457575231790543,516.506287,434.207553286151,1.91214181233062,0.0312041162317399,1.06391910623433,3.54581565704325,501.306119603946,1.97247302134297,0.00854637320415479,1.28340916226475,62.2013433197935,478.544285574129,95.8204211942926,0.0076091597462944,1.40890024971989
9,8.921679,40.5,40.242622,13.72,13.162413,112.862907,NaN,0.987158536911011,NaN,32.493919,400,399.73053,25,33.238182,9.119115,65.170753,49.995861,401.47934,399.01651,398.338226,7298.433594,13.172573,12.646604,12.808933,2.199811,2.123114,2.163768,54.95723,93.235512,35.326958,13.615397,93.187309,110.517929,112.079056,0.42280313372612,504.449158,434.2133332253,1.91216631608051,0.0312066771760084,1.0638665552506,3.54438505749704,501.33956507636,1.97254882337835,0.00854655717899088,1.28332985031605,62.2069222668617,478.557053757713,95.8345082496309,0.00760865289569401,1.4088714123798
9,8.92218,40.5,40.244431,13.72,13.157036,112.92688,NaN,0.988231122493744,NaN,32.505627,400,399.74173,25,33.228294,9.104739,65.093079,49.995861,401.47934,399.01651,398.338226,7298.433594,13.172573,12.646604,12.808933,2.199811,2.123114,2.163768,54.95723,93.235512,35.326958,13.615397,93.187309,110.517929,112.079056,0.42280313372612,504.449158,434.206331489199,1.91213640053736,0.0312034951520008,1.06393095218385,3.546194974645,501.41962282151,1.97275219719326,0.00854932817002331,1.28304153720149,62.2089826191017,478.547391792441,95.8295061626936,0.00760785562991352,1.4089712614412
9,8.924583,40.5,40.244823,13.72,13.153207,112.994675,NaN,0.988127827644348,NaN,32.491074,400,399.920868,25,33.227699,9.101357,65.123009,49.995861,402.037231,399.247681,398.827454,7301.59668,13.252672,12.655868,12.787604,2.201064,2.155953,2.155028,54.965374,93.074959,35.364918,13.581724,93.225037,110.514862,112.074242,0.439579486846924,515.745483,434.196111412221,1.91207451912024,0.0311925912448241,1.06408272650904,3.55487500903337,501.506155703426,1.97297544318358,0.00855269000716188,1.28271511862086,62.2094290753943,478.524857500376,95.8139158832894,0.00760681546377138,1.40915009550764
9,8.928099,40.5,40.250038,13.72,13.149919,113.039398,NaN,0.988282263278961,NaN,32.462723,400,400.011292,25,33.233959,9.117994,65.283173,49.995861,402.045807,399.215454,398.774414,7294.067383,13.245394,12.651825,12.775768,2.193607,2.122818,2.173823,54.946228,93.330887,35.331512,13.624085,93.208969,110.650475,112.017944,0.389527291059494,522.421814,434.183617608395,1.91199258315052,0.0311771056180236,1.06428837174263,3.56757220847624,501.557671780872,1.97309729623947,0.00855351911127938,1.28257072989929,62.215368189308,478.498592997868,95.8006298461462,0.00760458494054019,1.40942606501852
9,8.925453,40.5,40.256443,13.72,13.141436,113.041504,NaN,0.988265454769135,NaN,32.445671,400,399.998474,25,33.239193,9.135988,65.352943,49.995861,401.993195,399.202881,398.761902,7297.704102,13.22839,12.64886,12.772968,2.21032,2.149314,2.165601,54.940029,92.977448,35.317867,13.640162,93.310677,110.694557,111.996666,0.34460723400116,503.494537,434.181359638154,1.91201351516752,0.0311865856090975,1.06421219325732,3.55801715870638,501.553192749877,1.97307151357108,0.00855183410097296,1.28265148462552,62.2226616483842,478.511186521359,95.8161366427886,0.00760374913680909,1.40941977300716
9,8.925849,40.5,40.258774,13.72,13.134709,112.992226,NaN,0.988175809383392,NaN,32.420708,400,399.963257,25,33.240292,9.137893,65.341377,49.995861,401.993195,399.202881,398.761902,7297.704102,13.22839,12.64886,12.772968,2.21032,2.149314,2.165601,54.940029,92.977448,35.317867,13.640162,93.310677,110.694557,111.996666,0.34460723400116,503.494537,434.173187151419,1.91198065520256,0.0311835806998503,1.06428099788196,3.55944730206767,501.487365469827,1.97289588912215,0.0085486597047395,1.28292565080508,62.2253157460608,478.500834712078,95.8111836980075,0.00760281140626922,1.4095324856752
9,8.926391,40.5,40.261433,13.72,13.132265,112.904228,NaN,0.988434255123138,NaN,32.412712,400,399.961731,25,33.236164,9.113388,65.271049,49.995861,402.120453,399.279907,398.842621,7295.857422,13.239315,12.655256,12.762295,2.178215,2.14174,2.164963,54.96674,93.298248,35.334435,13.637705,93.237228,110.756065,111.984268,0.448823928833008,505.662537,434.169198937812,1.91196082070692,0.0311808093610998,1.06432663959646,3.56140464294583,501.37146539921,1.97258982073232,0.0085434098216424,1.28339525333313,62.2283431490852,478.495538046499,95.8101541397542,0.00760201810056153,1.40961093254603
9,8.927426,40.5,40.266937,13.72,13.133839,112.812813,NaN,0.98849880695343,NaN,32.39436,400,399.982117,25,33.234566,9.115659,65.196129,49.995861,402.120453,399.279907,398.842621,7295.857422,13.239315,12.655256,12.762295,2.178215,2.14174,2.164963,54.96674,93.298248,35.334435,13.637705,93.237228,110.756065,111.984268,0.448823928833008,505.662537,434.168225370086,1.91194614791481,0.031176755645036,1.06436897871279,3.56514212056487,501.247934516416,1.97225762219817,0.00853718665026304,1.2839242127388,62.2346091889523,478.494308154041,95.8149285542738,0.00760078923327571,1.40969833802251
9,8.927426,40.5,40.266937,13.72,13.136506,112.757095,NaN,0.98849880695343,NaN,32.386131,400,399.888824,25,33.235401,9.108336,65.102264,49.995861,401.916656,399.064758,398.660126,7305.103516,13.240248,12.659541,12.762697,2.188817,2.13528,2.185206,54.939938,93.147018,35.376766,13.631169,93.295067,110.727463,112.010384,0.335374593734741,519.970886,434.171064016601,1.91195606336551,0.0311772845024698,1.06434981805052,3.56514212056487,501.176389158585,1.97207224029016,0.00853433038270893,1.28419958271233,62.2346091889523,478.497966621718,95.8175237933814,0.00760094442137686,1.40967014878947
9,8.930115,40.5,40.268204,13.72,13.136506,112.757095,NaN,0.987934589385986,NaN,32.386131,400,399.888824,25,33.235401,9.106441,64.965942,49.988831,402.299042,399.378632,398.988342,7302.804199,13.264606,12.667555,12.771313,2.198471,2.130243,2.151933,54.929127,93.266418,35.438599,13.593809,93.318626,110.696312,112.042336,0.227235689759255,480.794617,434.164181893822,1.91190274555388,0.031165946203994,1.06448921629695,3.57485081315446,501.174963471709,1.97206574400096,0.00853397613942378,1.28421774257406,62.2360515052442,478.479257367167,95.8055523821684,0.00759987997634135,1.40983228580093
9,8.932049,40.5,40.274815,13.72,13.14211,112.778252,NaN,0.987760722637177,NaN,32.385811,400,399.961212,25,33.234528,9.105711,64.872391,49.988831,402.299042,399.378632,398.988342,7302.804199,13.264606,12.667555,12.771313,2.198471,2.130243,2.151933,54.929127,93.266418,35.438599,13.593809,93.318626,110.696312,112.042336,0.227235689759255,480.794617,434.165197301749,1.91188524086497,0.0311589064314997,1.06454919919616,3.58183219901861,501.194695251174,1.97210225494917,0.00853321274212952,1.28420780567046,62.2435766555504,478.477822664876,95.8113176760608,0.00759840640754091,1.40993697483169
9,8.932573,40.5,40.278595,13.72,13.144375,112.86113,NaN,0.988606691360474,NaN,32.3792,400,400.139832,25,33.232487,9.106915,64.825813,49.988831,402.192963,399.265533,398.819214,7303.651855,13.260039,12.663517,12.782948,2.220474,2.156588,2.192842,54.963066,93.223595,35.452778,13.602017,93.387421,110.704079,112.053192,0.40154817700386,500.598236,434.166267332653,1.91188327557334,0.0311571476162044,1.0645600795491,3.58372354680154,501.296862644604,1.97235859952506,0.00853640341380153,1.28385258015037,62.2478788744894,478.479969610086,95.816718451112,0.00759768992665373,1.40997394980694
9,8.93118,40.5,40.283737,13.72,13.143959,112.880272,NaN,0.987954616546631,NaN,32.387524,400,400.148102,25,33.232967,9.12875,64.66835,49.988831,402.267181,399.383331,398.92923,7298.602539,13.226415,12.642311,12.771825,2.230024,2.153532,2.182866,54.968529,93.266739,35.440891,13.608745,93.338356,110.693573,112.061829,0.434896767139435,510.158691,434.169389740533,1.91190934317259,0.0311629349650054,1.06449084729738,3.57869540918136,501.315659465632,1.97239592270411,0.00853594700155784,1.28383170862196,62.2537307106471,478.493494487947,95.8315857275999,0.00759716517814925,1.4099424692512
9,8.932542,40.5,40.287994,13.72,13.143537,112.968033,NaN,0.987783908843994,NaN,32.390591,400,400.147766,25,33.229454,9.1245,64.812149,49.988831,402.267181,399.383331,398.92923,7298.602539,13.226415,12.642311,12.771825,2.230024,2.153532,2.182866,54.968529,93.266739,35.440891,13.608745,93.338356,110.693573,112.061829,0.434896767139435,510.158691,434.165454574325,1.91188077404926,0.0311571121072238,1.06456449958525,3.58361165641605,501.423532601047,1.97266591923119,0.00853925119788701,1.28346061009731,62.2585748981464,478.486186875137,95.830769732583,0.00759594627501965,1.41005909433964
9,8.931319,40.5,40.291794,13.72,13.141454,113.063492,NaN,0.987865447998047,NaN,32.38707,400,400.183258,25,33.233635,9.109649,65.33577,49.988831,402.176025,399.326447,398.898132,7302.378906,13.243731,12.646364,12.78234,2.224202,2.168097,2.181058,54.984062,93.244789,35.411945,13.62348,93.366745,110.753578,112.06179,0.310006409883499,497.215546,434.16636740398,1.91189727337916,0.0311618525646886,1.06451606498314,3.57919716662826,501.541767796966,1.97296369175929,0.00854307392229348,1.28304662251556,62.2628986843487,478.495161280229,95.8410320731169,0.00759551547356535,1.41004368436824
9,8.931476,40.5,40.296104,13.72,13.132392,113.174339,NaN,0.988230407238007,NaN,32.396435,400,400.16098,25,33.237522,9.117806,65.763901,49.988831,402.176025,399.326447,398.898132,7302.378906,13.243731,12.646364,12.78234,2.224202,2.168097,2.181058,54.984062,93.244789,35.411945,13.62348,93.366745,110.753578,112.06179,0.310006409883499,497.215546,434.156318552358,1.91186046389691,0.0311593943569878,1.06458939525499,3.57976389278554,501.679134125159,1.97330978045048,0.0085475371761814,1.28256643703189,62.2678023513037,478.484852340526,95.8381420614623,0.00759415845914335,1.41018422171735
9,8.932957,40.5,40.300465,13.72,13.130396,113.315613,NaN,0.987542986869812,NaN,32.388786,400,400.245575,25,33.232655,9.123448,65.651787,49.988831,402.363953,399.452789,399.025879,7310.445313,13.284957,12.676732,12.790936,2.211883,2.139568,2.179803,54.973888,93.30584,35.421715,13.605406,93.38871,110.83876,112.023804,0.430387765169144,508.165222,434.150402010293,1.91182367926056,0.0311527586502183,1.06468060263779,3.58510951952729,501.855404758275,1.97375632287256,0.00855353509255027,1.2819415453446,62.2727635921683,478.474590813494,95.835338830704,0.00759279285258323,1.4103251621018
9,8.933107,40.5,40.302643,13.72,13.13193,113.38472,NaN,0.988289535045624,NaN,32.385296,400,400.279846,25,33.241367,9.130625,65.391983,49.988831,402.33075,399.486542,398.997803,7307.349609,13.269337,12.665918,12.798625,2.203947,2.150067,2.175117,54.990894,93.153725,35.401138,13.632481,93.323875,110.869743,112.018349,0.401486247777939,505.094391,434.151651191401,1.91182641046432,0.0311524308722111,1.06467734019566,3.5856509029266,501.941552107217,1.97397439282165,0.00855645384131596,1.28163779924388,62.2752411986955,478.477252268538,95.8394599323169,0.00759244098015434,1.41033546261859
9,8.934315,40.5,40.306454,13.72,13.128277,113.389145,NaN,0.988177835941315,NaN,32.34549,400,400.271851,25,33.247089,9.13432,65.214134,49.988831,402.33075,399.486542,398.997803,7307.349609,13.269337,12.665918,12.798625,2.203947,2.150067,2.175117,54.990894,93.153725,35.401138,13.632481,93.323875,110.869743,112.018349,0.401486247777939,505.094391,434.144668806272,1.91178887642834,0.0311466186039308,1.06476634775519,3.59001059398634,501.942967580208,1.97396961906896,0.00855561499520229,1.28167015398915,62.2795761692407,478.466295913618,95.8356006550033,0.00759116363664212,1.41047402076574
9,8.934315,40.5,40.306454,13.72,13.124947,113.341949,NaN,0.988177835941315,NaN,32.318504,400,400.318115,25,33.248131,9.122775,65.299255,49.994049,402.451904,399.506866,399.12973,7318.552734,13.260795,12.668036,12.779508,2.218249,2.168857,2.215901,54.96513,93.403839,35.439812,13.648638,93.383308,110.849136,112.027695,0.377862632274628,518.846558,434.141123094379,1.91177649081336,0.0311459584481544,1.0647903455918,3.59001059398634,501.882472488084,1.97381310507417,0.00855320645761741,1.28189853374635,62.2795761692407,478.461725818542,95.8323605826351,0.0075909699348446,1.41050931424878
9,8.936422,40.5,40.310684,13.72,13.124947,113.341949,NaN,0.98699027299881,NaN,32.318504,400,400.318115,25,33.248131,9.126787,65.550888,49.994049,402.44577,399.599213,399.208618,7305.786133,13.249938,12.642356,12.785414,2.233577,2.162107,2.205826,55.002163,93.052811,35.459702,13.639404,93.375237,110.78907,112.073883,0.424501776695252,509.013916,434.135727283876,1.9117347221242,0.0311370870722283,1.06489975587201,3.59761372651195,501.87774585048,1.97379151498908,0.00855202508075522,1.28195826926817,62.2843873422179,478.449524679654,95.8280499253806,0.00758955072962765,1.41066349268441
9,8.936873,40.5,40.313953,13.72,13.126643,113.349213,NaN,0.988137245178223,NaN,32.310135,400,400.296906,25,33.240749,9.130238,65.678093,49.994049,402.44577,399.599213,399.208618,7305.786133,13.249938,12.642356,12.785414,2.233577,2.162107,2.205826,55.002163,93.052811,35.459702,13.639404,93.375237,110.78907,112.073883,0.424501776695252,509.013916,434.136378336631,1.91173209111362,0.0311355248763635,1.06491094581113,3.59924098928758,501.883405251955,1.97379892473249,0.00855148299316059,1.28196923860393,62.2881051882097,478.451034813474,95.8324736854777,0.00758891774534845,1.41069813444018
9,8.933201,40.5,40.316811,13.72,13.129404,113.390274,NaN,0.98809552192688,NaN,32.308006,400,400.374359,25,33.235649,9.125818,65.50383,49.994049,402.427063,399.594696,399.208832,7305.355957,13.258325,12.656301,12.781333,2.217033,2.163805,2.172613,55.008377,93.127274,35.428642,13.661542,93.348183,110.744743,112.135208,0.400052815675735,504.822357,434.148721120426,1.91181515263247,0.0311515341203805,1.06470040889885,3.58599016636009,501.932848278125,1.97392051962594,0.00855278025884505,1.28181077669878,62.2913553936731,478.483853184817,95.8586705898475,0.00758969914169603,1.41048512148754
9,8.931157,40.5,40.318779,13.72,13.134754,113.42997,NaN,0.988879084587097,NaN,32.305542,400,400.43219,25,33.227802,9.105409,65.188446,49.994049,402.427063,399.594696,399.208832,7305.355957,13.258325,12.656301,12.781333,2.217033,2.163805,2.172613,55.008377,93.127274,35.428642,13.661542,93.348183,110.744743,112.135208,0.400052815675735,504.822357,434.159649672857,1.91187557176371,0.0311612069809192,1.06455585387029,3.57861238400051,501.981530401761,1.97404210172584,0.00855425576999849,1.28164661974302,62.2935933505965,478.507642659586,95.8775556626234,0.0075902875421678,1.41032938240271
9,8.927605,40.5,40.32209,13.72,13.140747,113.446686,NaN,0.987986743450165,NaN,32.302338,400,400.577942,25,33.21307,9.111021,64.916733,49.994049,402.746002,399.90152,399.468506,7310.474121,13.286065,12.683287,12.795663,2.187538,2.127274,2.16161,54.99865,93.208687,35.468819,13.620495,93.239815,110.8703,112.067375,0.431465864181519,508.410797,434.175119805077,1.9119682808062,0.031177370478157,1.06432863258805,3.56578847243668,501.99925842696,1.97408063295383,0.00855418396959697,1.28161253816478,62.2973583229118,478.544369516554,95.9069934553245,0.00759113756635972,1.41009303585201
9,8.928823,40.5,40.325386,13.72,13.146112,113.495155,NaN,0.988062977790833,NaN,32.321068,400,400.619904,25,33.207306,9.142117,64.64769,49.994049,402.628448,399.73941,399.276428,7316.279297,13.28228,12.685175,12.798855,2.186795,2.137031,2.173376,54.985409,93.129059,35.440514,13.656202,93.32077,110.937538,112.022652,0.487174868583679,506.357117,434.177713225093,1.911964076254,0.0311732977627047,1.06435321547703,3.57018629444036,502.057694795922,1.97422448614815,0.00855573522455774,1.28142510720185,62.301105979125,478.545319722375,95.9110456505455,0.00759047519434954,1.41013232927592
9,8.928811,40.5,40.328247,13.72,13.14558,113.569077,NaN,0.988666176795959,NaN,32.326828,400,400.568604,25,33.200317,9.150134,64.579254,49.994049,402.628448,399.73941,399.276428,7316.279297,13.28228,12.685175,12.798855,2.186795,2.137031,2.173376,54.985409,93.129059,35.440514,13.656202,93.32077,110.937538,112.022652,0.487174868583679,506.357117,434.177177694939,1.91196233636766,0.0311732428855167,1.06435641459162,3.57014296833682,502.149218785978,1.97445484531503,0.00855870397694202,1.28110951357168,62.3043588167367,478.546849155269,95.915062601183,0.00758993017815686,1.41016100430293
9,8.93093,40.5,40.330261,13.72,13.150762,113.589165,NaN,0.988873481750488,NaN,32.322231,400,400.522156,25,33.190617,9.141494,64.507698,49.994049,402.525299,399.630768,399.20575,7315.129883,13.250522,12.664337,12.783604,2.215688,2.142592,2.181587,55.016731,93.340561,35.448784,13.645197,93.314178,110.986099,112.009323,0.320699870586395,500.965393,434.177271041989,1.9119395928572,0.031165337229658,1.06442899559343,3.57779295290578,502.172708810444,1.97451112826312,0.00855916524339125,1.28104126996043,62.3066485337403,478.539983891358,95.9122585363362,0.00758921020141246,1.41024241036621
9,8.929713,40.5,40.333511,13.72,13.154442,113.554314,NaN,0.988317847251892,NaN,32.31583,400,400.487183,25,33.178905,9.131569,64.749916,49.994049,402.618378,399.62323,399.20816,7311.922852,13.26011,12.678244,12.759435,2.176844,2.142298,2.176034,55.044987,93.041435,35.440956,13.657948,93.31118,110.95858,112.036545,0.322286814451218,486.984497,434.184301971085,1.91197739938463,0.0311711967524945,1.06433950852963,3.57339952363878,502.124437588025,1.97437911469859,0.00855648272091111,1.28125445150976,62.3103432556304,478.556403639771,95.9272329197581,0.00758921305819285,1.41016180872172
9,8.929374,40.5,40.336227,13.72,13.157883,113.484421,NaN,0.988212525844574,NaN,32.295536,400,400.453156,25,33.170052,9.132179,65.239235,49.994049,402.618378,399.62323,399.20816,7311.922852,13.26011,12.678244,12.759435,2.176844,2.142298,2.176034,55.044987,93.041435,35.440956,13.657948,93.31118,110.95858,112.036545,0.322286814451218,486.984497,434.188831605962,1.91199691127422,0.0311733081258741,1.06429724824081,3.57217563672407,502.031844852013,1.97413364376457,0.00855216286838938,1.2816294656238,62.3134307133123,478.565666336321,95.9365847563834,0.00758902661332761,1.41012883566801
9,8.929374,40.5,40.336227,13.72,13.15639,113.42878,NaN,0.988212525844574,NaN,32.280262,400,400.314697,25,33.160023,9.160139,65.672974,49.996246,402.345093,399.398682,398.963776,7309.516113,13.278408,12.674721,12.776612,2.192366,2.118237,2.168012,55.032722,93.128098,35.403435,13.679268,93.411041,110.945244,112.046387,0.464032679796219,511.567139,434.187242602171,1.91199136127708,0.0311730121566192,1.06430796430572,3.57217563672407,501.960526229847,1.97394917039455,0.00854932590623077,1.28189833080007,62.3134307133123,478.563617910161,95.9351321127353,0.00758893987320781,1.4101446187638
9,8.929216,40.5,40.336578,13.72,13.15639,113.42878,NaN,0.988528966903687,NaN,32.280262,400,400.314697,25,33.160023,9.185933,65.730423,49.996246,402.345093,399.398682,398.963776,7309.516113,13.278408,12.674721,12.776612,2.192366,2.118237,2.168012,55.032722,93.128098,35.403435,13.679268,93.411041,110.945244,112.046387,0.464032679796219,511.567139,434.187646830217,1.91199449347018,0.0311736783264511,1.06429978085191,3.57160519958438,501.960134335917,1.97394738040092,0.00854922799550433,1.28190328024259,62.313829705517,478.565040330616,95.9365004942109,0.00758892532376171,1.41013862129219
9,8.928752,40.5,40.339989,13.72,13.159006,113.438164,NaN,0.987826704978943,NaN,32.269352,400,400.255432,25,33.147816,9.184778,65.256737,49.996246,402.484222,399.506805,399.070221,7307.782227,13.278255,12.666601,12.775517,2.205714,2.156124,2.168668,55.019783,93.068481,35.413036,13.647974,93.303429,111.011002,112.026466,0.515727758407593,509.712067,434.191618030679,1.91201341617675,0.0311761534085221,1.06425697817269,3.56992994777107,501.968355474987,1.97396110338299,0.00854875511552998,1.28190597933722,62.3177069385005,478.574613078096,95.9467841635724,0.00758860398730062,1.41011309067907
9,8.928696,40.5,40.340107,13.72,13.162391,113.481354,NaN,0.987925052642822,NaN,32.259621,400,400.274109,25,33.146763,9.181676,64.985069,49.996246,402.312073,399.332367,398.89798,7318.71875,13.294378,12.688986,12.787498,2.179871,2.146909,2.150837,55.01651,93.049583,35.435745,13.641408,93.349533,111.02861,112.022636,0.380355566740036,516.047729,434.195363748219,1.91202710866732,0.0311770605860141,1.06422979469765,3.56972775777001,502.023584819845,1.97410369796475,0.00855092420888774,1.28169890541195,62.3178410623869,478.579756506677,95.9505526425436,0.007588796621648,1.41007513972464
9,8.928669,40.5,40.346771,13.72,13.172342,113.478752,NaN,0.988012313842773,NaN,32.253941,400,400.23764,25,33.150784,9.171372,65.031845,49.996246,402.312073,399.332367,398.89798,7318.71875,13.294378,12.688986,12.787498,2.179871,2.146909,2.150837,55.01651,93.049583,35.435745,13.641408,93.349533,111.02861,112.022636,0.380355566740036,516.047729,434.206022596157,1.91206463006867,0.0311791469921774,1.06415704552068,3.5696302729695,502.012813569653,1.97406110189002,0.00854893314741258,1.2818053316082,62.3254151139827,478.59866303785,95.9707880728675,0.00758817761313263,1.41002371997665
9,8.928488,40.5,40.348969,13.72,13.179146,113.465225,NaN,0.988014698028564,NaN,32.263855,400,400.16394,25,33.149094,9.154529,65.204781,49.996246,402.284546,399.272308,398.88916,7315.602539,13.262862,12.666158,12.766125,2.183719,2.156515,2.186779,55.043179,93.109711,35.431355,13.636797,93.253105,111.039268,112.055923,0.402835994958878,509.259491,434.213725794635,1.91209350473442,0.0311812589236186,1.06409892643591,3.56897675795926,501.99302090113,1.9740050482212,0.00854763076046594,1.28190168374632,62.3279130461753,478.61098932989,95.9817815960099,0.0075882312795955,1.40995988625253
9,8.929789,40.5,40.35149,13.72,13.173267,113.461166,NaN,0.988495111465454,NaN,32.255112,400,400.145294,25,33.15015,9.126762,65.055382,49.996246,402.330872,399.441956,398.987061,7311.121094,13.247521,12.666098,12.7726,2.193881,2.124805,2.158057,55.018135,93.226616,35.439655,13.633504,93.302956,111.001526,112.059052,0.414701819419861,515.292969,434.204142513427,1.91204586840209,0.0311746078736166,1.06420837623635,3.5736739005618,501.985003654647,1.97397873771332,0.00854672104172436,1.28195684498505,62.3307779123273,478.595318288156,95.9732499210162,0.0075870311593201,1.41011615157866
9,8.931387,40.5,40.352596,13.72,13.169132,113.49614,NaN,0.987714827060699,NaN,32.247852,400,400.192749,25,33.144802,9.134177,65.201302,49.996246,402.330872,399.441956,398.987061,7311.121094,13.247521,12.666098,12.7726,2.193881,2.124805,2.158057,55.018135,93.226616,35.439655,13.633504,93.302956,111.001526,112.059052,0.414701819419861,515.292969,434.195654380641,1.91199882601951,0.0311670523736733,1.06432076142309,3.57944262856302,502.028601848857,1.97408905764192,0.00854819543594892,1.28180336909468,62.3320347237482,478.578793169545,95.9626645101243,0.00758609623078514,1.41025907844899
9,8.929581,40.5,40.352959,13.72,13.166078,113.561073,NaN,0.987830638885498,NaN,32.237553,400,400.177216,25,33.134506,9.143209,65.617516,49.996246,402.117798,399.254913,398.773529,7313.509766,13.273409,12.676414,12.785966,2.178648,2.117886,2.138803,55.029449,93.309059,35.414841,13.65161,93.327576,111.050285,112.050323,0.368574142456055,498.330261,434.197023789548,1.91202327024221,0.0311740598620491,1.06424916616128,3.57292297006421,502.111418327989,1.97430242895469,0.00855140281921282,1.28149523668936,62.3324472151829,478.588091311441,95.9696297400905,0.00758641251287178,1.41019257259372
9,8.928395,40.5,40.356365,13.72,13.162535,113.649338,NaN,0.988344073295593,NaN,32.234287,400,400.160034,25,33.129967,9.143646,66.067032,50.00106,402.174225,399.327332,398.838531,7310.367188,13.270841,12.673913,12.795922,2.199162,2.151098,2.183503,55.050671,93.306602,35.400051,13.676849,93.370651,111.060509,112.066315,0.355619788169861,498.324249,434.196286949533,1.91203361083056,0.0311783584512229,1.064213178459,3.56864097011908,502.220717783746,1.97457750280921,0.00855494820487003,1.28111856000586,62.3363174365841,478.594492127772,95.9776575750737,0.00758595836773211,1.41019139650486
9,8.927544,40.5,40.359604,13.72,13.166529,113.771461,NaN,0.987757325172424,NaN,32.212254,400,400.158142,25,33.139671,9.137044,66.218536,50.00106,402.174225,399.327332,398.838531,7310.367188,13.270841,12.673913,12.795922,2.199162,2.151098,2.183503,55.050671,93.306602,35.400051,13.676849,93.370651,111.060509,112.066315,0.355619788169861,498.324249,434.202713956349,1.912065325852,0.031182739352221,1.0641404921839,3.56556820837676,502.373534494184,1.97496535565088,0.00856025953952772,1.28057898897205,62.3399976405593,478.608656316949,95.9910194162826,0.00758586837681083,1.41012807660038
9,8.926699,40.5,40.359409,13.72,13.182477,113.872917,NaN,0.987674534320831,NaN,32.198231,400,400.152222,25,33.139263,9.135717,65.887917,50.00106,402.35675,399.455292,399.003723,7312.476074,13.253686,12.668577,12.779746,2.208599,2.143487,2.197304,55.086781,92.832375,35.407696,13.678087,93.324554,111.061836,112.070122,0.3962082862854,499.158447,434.221844409702,1.91214134337333,0.0311894652696312,1.06398255337929,3.56251689266247,502.503648915981,1.97530202428811,0.00856547238530244,1.28009252765004,62.3397760854801,478.636570320019,96.0106166200782,0.00758709109099557,1.40991048870846
9,8.926699,40.5,40.359409,13.72,13.189466,113.952255,NaN,0.987674534320831,NaN,32.193436,400,400.143616,25,33.124832,9.137683,65.666527,50.00106,402.35675,399.455292,399.003723,7312.476074,13.253686,12.668577,12.779746,2.208599,2.143487,2.197304,55.086781,92.832375,35.407696,13.678087,93.324554,111.061836,112.070122,0.3962082862854,499.158447,434.229280408998,1.91216731286385,0.0311908505734804,1.06393254492509,3.56251689266247,502.605193939136,1.97556437210393,0.00856950370509473,1.27971566960112,62.3397760854801,478.646157324703,96.0174165236797,0.00758749675498905,1.40983674899405
9,8.925238,40.5,40.361217,13.72,13.189466,113.952255,NaN,0.988981485366821,NaN,32.193436,400,400.143616,25,33.124832,9.159477,65.339508,50.00106,402.243713,399.352844,398.919067,7318.047852,13.256396,12.685169,12.789108,2.194124,2.130246,2.156215,55.08532,93.196709,35.410912,13.68038,93.186485,111.098976,112.067886,0.399854481220245,530.488464,434.233015051817,1.9121962717654,0.0311970154406842,1.0638570387836,3.5572406719433,502.603188052908,1.97555518794942,0.00856899954649536,1.2797408206169,62.3418302640156,478.658219995111,96.0278239030234,0.00758762227801456,1.40976951778432
9,8.926931,40.5,40.36248,13.72,13.190578,113.977753,NaN,0.988427519798279,NaN,32.182266,400,400.135071,25,33.115688,9.151017,64.864021,50.00106,402.036804,399.149536,398.750885,7320.769531,13.285969,12.690417,12.801154,2.17748,2.133636,2.134762,55.088795,93.111008,35.423439,13.689863,93.333496,111.057365,112.099739,0.532671749591827,526.181213,434.229870439266,1.91216684632527,0.0311900922015273,1.0639365816886,3.56335467203661,502.634416533091,1.97563306185176,0.0085699424760962,1.27963750877927,62.3432651888229,478.648315130773,96.0220913398679,0.00758693436444759,1.40986350657307
9,8.92749,40.5,40.366226,13.72,13.20116,113.979935,NaN,0.988349676132202,NaN,32.175018,400,400.082336,25,33.125725,9.145705,64.508003,50.00106,402.036804,399.149536,398.750885,7320.769531,13.285969,12.690417,12.801154,2.17748,2.133636,2.134762,55.088795,93.111008,35.423439,13.689863,93.333496,111.057365,112.099739,0.532671749591827,526.181213,434.239699926467,1.91219508479216,0.0311898312688109,1.0638897930196,3.56537321956284,502.633053959581,1.97562125002434,0.0085690088843218,1.27967924810883,62.3475208866644,478.661582201704,96.0353367511938,0.00758669840605483,1.40981436320784
9,8.929514,40.5,40.366726,13.72,13.212059,113.874832,NaN,0.988247036933899,NaN,32.16309,400,400.099213,25,33.136208,9.130785,64.554245,50.00106,402.205688,399.426727,398.917786,7316.907227,13.253642,12.679835,12.800027,2.165781,2.108046,2.118561,55.094772,93.088875,35.430737,13.711993,93.24279,111.124252,112.064072,0.379418551921844,483.337006,434.246122678695,1.91219547093908,0.0311834548052747,1.0639164362228,3.57268108099424,502.497974317099,1.97527117026305,0.00856352989192334,1.28018542760966,62.3480888936878,478.662104095192,96.0362187893782,0.00758661407864754,1.40981740717196
9,8.931097,40.5,40.366531,13.72,13.213081,113.801765,NaN,0.987647831439972,NaN,32.178688,400,400.155457,25,33.138226,9.11489,64.854599,50.00106,402.343597,399.569702,399.039948,7318.131348,13.272353,12.685153,12.815869,2.171912,2.122224,2.154414,55.091808,93.021988,35.460957,13.700364,93.288811,111.166733,112.058655,0.478840976953507,518.221741,434.243164457762,1.91216790431402,0.0311769835326628,1.06399090626444,3.5783957958173,502.404639054497,1.97503041799616,0.00855986983257937,1.28053105207329,62.3478673716583,478.651779041978,96.0286956782503,0.0075862187713563,1.40989404972471
9,8.931733,40.5,40.36871,13.72,13.212991,113.759407,NaN,0.988143682479858,NaN,32.167091,400,400.237518,25,33.135487,9.106457,65.387192,50.00106,402.343597,399.569702,399.039948,7318.131348,13.272353,12.685153,12.815869,2.171912,2.122224,2.154414,55.091808,93.021988,35.460957,13.700364,93.288811,111.166733,112.058655,0.478840976953507,518.221741,434.241443224357,1.91215496967065,0.031174285033467,1.06402441104389,3.58069157480213,502.347970498241,1.97487914163467,0.00855710843238159,1.28076395679885,62.3503426869316,478.648656820603,96.0287120210297,0.00758562301966717,1.40994882192038
