P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.93192,40.5,40.372551,13.72,13.212389,113.729813,NaN,0.988198816776276,NaN,32.150284,400,400.259705,25,33.145748,9.110549,65.564873,50.001251,401.819366,399.341888,398.603851,7317.249023,13.210588,12.663465,12.840627,2.187401,2.120088,2.172678,55.081844,93.225601,35.476105,13.680187,93.305954,111.095634,112.095688,0.289976865053177,518.083374,434.240324733381,1.91214902810884,0.0311733776557755,1.06403838058661,3.58136656812201,502.305791698158,1.97476162877798,0.00855453286287986,1.28095939665146,62.3547057372525,478.649376800438,96.0331548898938,0.00758483628888446,1.40999750196696
9,8.931613,40.5,40.372932,13.72,13.220563,113.702728,NaN,0.988039016723633,NaN,32.14352,400,400.10141,25,33.158588,9.123943,65.265755,50.001251,401.819366,399.341888,398.603851,7317.249023,13.210588,12.663465,12.840627,2.187401,2.120088,2.172678,55.081844,93.225601,35.476105,13.680187,93.305954,111.095634,112.095688,0.289976865053177,518.083374,434.249806462831,1.9121854806888,0.0311762908677891,1.06396406059756,3.58025841838798,502.270671072708,1.97467000402902,0.00855304871530618,1.28109458184278,62.3551385018135,478.6631236606,96.0432948222917,0.0075853367217422,1.40989714994434
9,8.930641,40.5,40.374737,13.72,13.227953,113.697571,NaN,0.988721072673798,NaN,32.131428,400,400.122559,25,33.160378,9.131084,65.200325,50.001251,402.133789,399.538513,398.892303,7315.521484,13.217083,12.669406,12.817374,2.204672,2.124549,2.162418,55.095867,93.331078,35.448994,13.709394,93.245979,111.036018,112.165718,0.481006056070328,514.742737,434.260152386715,1.91223219064702,0.031181852056334,1.0638610592589,3.57674968970827,502.262055148287,1.97464374145508,0.00855228351241872,1.28114461793362,62.3571886911972,478.681738213457,96.0583456604601,0.00758574005822071,1.4097795200102
9,8.931269,40.5,40.377136,13.72,13.237522,113.702827,NaN,0.987581491470337,NaN,32.125954,400,400.121704,25,33.154148,9.130162,65.200493,50.001251,402.04187,399.355286,398.779053,7327.516113,13.260894,12.693856,12.81976,2.19098,2.133811,2.148539,55.113144,93.127365,35.505093,13.69902,93.339523,111.025963,112.157745,0.4343441426754,498.395233,434.268727954478,1.91225529738565,0.0311811002070539,1.0638251392271,3.57901667901746,502.266118423214,1.97464894147873,0.00855188274718191,1.28115301694838,62.3599134490001,478.692089343876,96.068143360023,0.00758566749641358,1.40973381902772
9,8.931087,40.5,40.378761,13.72,13.246389,113.677086,NaN,0.988442242145538,NaN,32.12196,400,400.083801,25,33.157074,9.126044,65.287865,50.001251,402.04187,399.355286,398.779053,7327.516113,13.260894,12.693856,12.81976,2.19098,2.133811,2.148539,55.113144,93.127365,35.505093,13.69902,93.339523,111.025963,112.157745,0.4343441426754,498.395233,434.278625442924,1.91229183824245,0.0311836236690587,1.06375246704834,3.57835969767581,502.231329242608,1.97455541774161,0.00855012036529548,1.28129939026342,62.3617590283563,478.70681381265,96.0802514443924,0.00758594451802093,1.40964362661006
9,8.931087,40.5,40.378761,13.72,13.256364,113.589149,NaN,0.988442242145538,NaN,32.116508,400,400.111389,25,33.162537,9.121369,65.187508,50.001251,402.135284,399.429871,398.768372,7326.188477,13.268249,12.711243,12.825548,2.185437,2.152218,2.146981,55.104237,93.156532,35.475086,13.73058,93.360031,111.031815,112.165199,0.357713550329208,490.473083,434.28923601894,1.91232888616502,0.0311855992287074,1.06368132944735,3.57835969767581,502.118637019923,1.97426406008205,0.00854564395282591,1.28172263810662,62.3617590283563,478.720493210812,96.0899559595007,0.00758652298307348,1.40953858962362
9,8.929865,40.5,40.380932,13.72,13.265926,113.517693,NaN,0.988117873668671,NaN,32.106121,400,400.132935,25,33.166229,9.120029,65.044266,50.001251,402.083679,399.495636,398.822662,7327.972168,13.244722,12.680438,12.83562,2.187309,2.129721,2.163449,55.064724,93.000481,35.45055,13.748355,93.341721,111.026253,112.183121,0.509577691555023,503.813477,434.302526274175,1.91238859601309,0.0311926450967393,1.06355022164212,3.5739482757192,502.024615614177,1.9740161279462,0.00854140001897589,1.28209828806584,62.3642246243825,478.744188143856,96.1089883547511,0.0075870630638617,1.4093873519367
9,8.929292,40.5,40.382362,13.72,13.265926,113.517693,NaN,0.988187313079834,NaN,32.106121,400,400.132935,25,33.166229,9.138952,65.237602,50.001251,402.083679,399.495636,398.822662,7327.972168,13.244722,12.680438,12.83562,2.187309,2.129721,2.163449,55.064724,93.000481,35.45055,13.748355,93.341721,111.026253,112.183121,0.509577691555023,503.813477,434.30398902122,1.91239994368807,0.0311950614832975,1.06352070146564,3.57187958802155,502.023020050512,1.97400884273605,0.00854100193703767,1.28211843291112,62.3658486084417,478.749463351945,96.1141941001848,0.00758698190681157,1.40936703675581
9,8.928652,40.5,40.385582,13.72,13.280096,113.461121,NaN,0.988191425800323,NaN,32.10622,400,400.094788,25,33.170925,9.133029,65.217659,50.001251,401.969604,399.350525,398.694733,7326.129395,13.221766,12.672459,12.813199,2.205043,2.150975,2.194649,55.086941,93.250336,35.46777,13.759405,93.349167,111.086617,112.15744,0.249503046274185,498.817841,434.320691657259,1.9124652292812,0.0312005669389669,1.06338692806652,3.56956889352699,501.946884836339,1.97380481591577,0.00853722307674796,1.28243786967102,62.369505233684,478.776014797512,96.1363278655248,0.00758741947572437,1.40920881147596
9,8.929974,40.5,40.387318,13.72,13.284729,113.496414,NaN,0.988292574882507,NaN,32.107845,400,400.013916,25,33.16943,9.125805,65.009857,50.001251,402.063568,399.378998,398.786652,7319.455078,13.2344,12.675967,12.809589,2.201773,2.137764,2.173808,55.101929,93.071724,35.473232,13.758829,93.336029,111.083397,112.16877,0.45597892999649,493.551178,434.322244797312,1.91245625240963,0.0311959088186277,1.06342203409726,3.57434178438081,501.990205287505,1.97391302895796,0.00853853840088133,1.28229128483447,62.371476529353,478.774016897836,96.1366855365681,0.00758696577280044,1.40924857676609
9,8.931028,40.5,40.3871,13.72,13.295703,113.562317,NaN,0.988022744655609,NaN,32.121468,400,399.994141,25,33.173859,9.121625,64.784508,50.001251,402.063568,399.378998,398.786652,7319.455078,13.2344,12.675967,12.809589,2.201773,2.137764,2.173808,55.101929,93.071724,35.473232,13.758829,93.336029,111.083397,112.16877,0.45597892999649,493.551178,434.331225204177,1.91247612558898,0.0311936373608889,1.0633982587614,3.57814671803698,502.074944737468,1.97413265698945,0.0085419561012072,1.2819694268216,62.3712289857909,478.781190449258,96.1415530377527,0.00758731538062362,1.40919052267178
9,8.929526,40.5,40.387348,13.72,13.303067,113.590942,NaN,0.988880574703217,NaN,32.126392,400,400.072906,25,33.167023,9.107756,64.771103,50.009541,402.214783,399.45575,398.909821,7317.313477,13.235399,12.686543,12.806792,2.154825,2.100888,2.150768,55.088436,93.148628,35.471546,13.786806,93.318398,111.097946,112.18399,0.451295018196106,507.981049,434.342887438436,1.91253319711561,0.0312014288224591,1.06326868094276,3.57272440450691,502.111362660576,1.974226278847,0.00854334470999244,1.28183472258592,62.3715105948932,478.802455103191,96.1568974659912,0.00758816149550557,1.40903109956407
9,8.929567,40.5,40.391678,13.72,13.30446,113.598007,NaN,0.988277554512024,NaN,32.118645,400,400.175354,25,33.156704,9.110549,64.753738,50.009541,402.116852,399.438629,398.849884,7321.300781,13.25348,12.696825,12.826846,2.172158,2.095228,2.131748,55.085598,93.078598,35.432404,13.81842,93.286575,111.093323,112.186615,0.379861295223236,498.005249,434.344263982047,1.91253755599548,0.0312015316808027,1.06326089907161,3.57287242619287,502.11559188039,1.97422764960887,0.00854249935423599,1.28186151901028,62.3764271633623,478.807350410538,96.1647988826855,0.00758744744068882,1.40905456281279
9,8.931434,40.5,40.393337,13.72,13.312187,113.651321,NaN,0.987744092941284,NaN,32.127148,400,400.191864,25,33.152912,9.126163,64.749809,50.009541,402.116852,399.438629,398.849884,7321.300781,13.25348,12.696825,12.826846,2.172158,2.095228,2.131748,55.085598,93.078598,35.432404,13.81842,93.286575,111.093323,112.186615,0.379861295223236,498.005249,434.3477177366,1.91252927912213,0.0311951887793453,1.06330203847175,3.57961228524971,502.18207802559,1.97439588389106,0.00854475148138415,1.28162785184727,62.3783107836191,478.805552360153,96.1652190056788,0.00758701864199399,1.40909168740146
9,8.932359,40.5,40.394768,13.72,13.323563,113.732666,NaN,0.987986147403717,NaN,32.128109,400,400.220581,25,33.160583,9.119258,64.788483,50.009541,402.138672,399.525879,398.876526,7325.101563,13.248569,12.690216,12.845848,2.219483,2.13709,2.154417,55.088589,93.123856,35.430725,13.811469,93.254486,111.133087,112.164909,0.464459419250488,504.955933,434.357454515375,1.91255319559103,0.0311935410420677,1.06326883916652,3.58295113624553,502.284723567966,1.97465806463507,0.00854849183964978,1.28125688370699,62.3799354812689,478.815470893278,96.1737211018444,0.00758713351671989,1.4090358700365
9,8.930666,40.5,40.396088,13.72,13.32606,113.787842,NaN,0.987597107887268,NaN,32.119068,400,400.180115,25,33.181736,9.128922,64.854492,50.009541,402.138672,399.525879,398.876526,7325.101563,13.248569,12.690216,12.845848,2.219483,2.13709,2.154417,55.088589,93.123856,35.430725,13.811469,93.254486,111.133087,112.164909,0.464459419250488,504.955933,434.364426565914,1.91259596990323,0.031201172746143,1.06316412806621,3.57683993839515,502.353942866173,1.97483405050233,0.00855093027855296,1.28101084781453,62.3814341109966,478.832270282354,96.1869935556412,0.00758756274888693,1.4089258393534
9,8.930639,40.5,40.395927,13.72,13.334875,113.806374,NaN,0.987707912921906,NaN,32.135635,400,400.175446,25,33.191357,9.133047,64.846359,50.009541,402.194916,399.49057,398.874817,7322.917969,13.226725,12.674382,12.81074,2.19679,2.135029,2.172624,55.132412,93.151314,35.397385,13.83413,93.366272,111.093071,112.195023,0.36034682393074,517.778809,434.373866915833,1.91262921683165,0.0312030312032628,1.06310025501306,3.57674246980906,502.377860751823,1.97489621807792,0.00855191721683181,1.28091988503029,62.3812513257988,478.844427583405,96.1954580549227,0.00758811071497083,1.40883054650156
9,8.931379,40.5,40.398628,13.72,13.342007,113.784477,NaN,0.987129390239716,NaN,32.141201,400,400.15683,25,33.191345,9.121592,64.907707,50.009541,402.192627,399.489716,398.909851,7326.006836,13.234867,12.681103,12.81209,2.184465,2.141641,2.176093,55.139378,93.132263,35.409893,13.826172,93.333504,111.138756,112.164589,0.298475027084351,489.018951,434.379562451038,1.91264103781162,0.0312013223926221,1.06308772035233,3.57941375076336,502.346807212802,1.9748099962031,0.0085500523609254,1.2810625020166,62.3843177213809,478.850843164766,96.2027725089367,0.00758780743874124,1.40881946109719
9,8.931379,40.5,40.398628,13.72,13.35116,113.76004,NaN,0.987129390239716,NaN,32.141491,400,400.149597,25,33.18502,9.118586,64.933891,50.009541,402.192627,399.489716,398.909851,7326.006836,13.234867,12.681103,12.81209,2.184465,2.141641,2.176093,55.139378,93.132263,35.409893,13.826172,93.333504,111.138756,112.164589,0.298475027084351,489.018951,434.389292596254,1.91267500032908,0.0312031335628487,1.06302289926865,3.57941375076336,502.315500457611,1.97472908394094,0.00854880983833425,1.28117962539181,62.3843177213809,478.863387470191,96.2116769377492,0.00758833746329263,1.40872352176214
9,8.931533,40.5,40.402115,13.72,13.35116,113.76004,NaN,0.987535357475281,NaN,32.141491,400,400.149597,25,33.18502,9.129478,64.917755,50.009541,402.115967,399.443512,398.880371,7321.200195,13.253469,12.682377,12.819007,2.169094,2.097773,2.141238,55.156395,93.148232,35.424469,13.822716,93.389275,111.148643,112.161804,0.464647501707077,508.668396,434.388900101394,1.91267195315776,0.0312024842672024,1.06303080258811,3.5799696450074,502.311620852421,1.97471135267187,0.00854783964826411,1.28122845173855,62.3882761918805,478.864907894333,96.2163196409568,0.00758766025965403,1.40876093155215
9,8.932052,40.5,40.399864,13.72,13.371591,113.748688,NaN,0.987735688686371,NaN,32.141567,400,400.139465,25,33.180641,9.129805,65.093933,50.009228,401.785492,399.164734,398.577118,7315.560059,13.251191,12.675267,12.834388,2.190558,2.104936,2.151107,55.147404,93.085022,35.410946,13.836905,93.28672,111.111366,112.20919,0.352154135704041,520.238159,434.409295167641,1.91273748496844,0.0312043383688045,1.06291287259327,3.58184302758445,502.29958085435,1.9746852070018,0.00854788865586712,1.28125138633392,62.3857208716,478.887405447941,96.2299904111294,0.00758908937273923,1.40855731326193
9,8.93066,40.5,40.402233,13.72,13.383323,113.776672,NaN,0.987877368927002,NaN,32.135128,400,400.033539,25,33.176182,9.124956,65.503304,50.009228,401.785492,399.164734,398.577118,7315.560059,13.251191,12.675267,12.834388,2.190558,2.104936,2.151107,55.147404,93.085022,35.410946,13.836905,93.28672,111.111366,112.20919,0.352154135704041,520.238159,434.425310205474,1.91280854011959,0.0312125286635772,1.06275863337791,3.57681827873074,502.332798320034,1.9747658256582,0.00854865248796852,1.28115035314129,62.3884101413759,478.915450540354,96.2523224781482,0.00758977034789025,1.40837640397749
9,8.930492,40.5,40.402718,13.72,13.38542,113.822701,NaN,0.987686395645142,NaN,32.133518,400,399.944275,25,33.170918,9.119048,65.622604,50.009228,402.003021,399.287567,398.691986,7329.564453,13.267945,12.705576,12.838735,2.165009,2.101785,2.142913,55.138668,93.069519,35.40012,13.857732,93.207603,111.125526,112.217354,0.325215637683868,487.518982,434.427966655231,1.91281964116013,0.0312136519990169,1.06273522182033,3.57621180357995,502.391224121896,1.97491574473278,0.00855085740874551,1.280936710332,62.3889606930359,478.919919418848,96.2559910153317,0.00758985598192499,1.40834910196772
9,8.931744,40.5,40.404953,13.72,13.378768,113.851395,NaN,0.987326145172119,NaN,32.152466,400,399.98407,25,33.164165,9.126077,65.48584,50.009228,401.903381,399.191864,398.60791,7327.780273,13.244842,12.680984,12.827544,2.189597,2.12519,2.179564,55.134064,93.022224,35.398884,13.870708,93.253998,111.162086,112.194359,0.460155725479126,504.493622,434.417708083912,1.91277020129645,0.0312070566695426,1.06284635480891,3.58073128058635,502.425493476739,1.97499936030837,0.00855169383288749,1.28083072998928,62.391497699068,478.903352469707,96.2465114448897,0.00758868093194412,1.40850701040519
9,8.931405,40.5,40.404572,13.72,13.377958,113.853119,NaN,0.987962305545807,NaN,32.161911,400,399.972351,25,33.163326,9.139122,65.082237,50.009228,401.903381,399.191864,398.60791,7327.780273,13.244842,12.680984,12.827544,2.189597,2.12519,2.179564,55.134064,93.022224,35.398884,13.870708,93.253998,111.162086,112.194359,0.460155725479126,504.493622,434.417710714172,1.91277390274849,0.0312083257843777,1.06283470322889,3.5795076035476,502.428125042235,1.97500700209512,0.00855188743533981,1.28081716830127,62.3910652245523,478.904430642665,96.2468876949749,0.00758880748315046,1.4084934211298
9,8.931254,40.5,40.405464,13.72,13.381474,113.817558,NaN,0.9874347448349,NaN,32.17099,400,399.887787,25,33.152008,9.138042,64.975838,50.009228,401.842194,399.10257,398.593689,7325.579102,13.230567,12.664372,12.812471,2.206817,2.132462,2.187816,55.145718,93.202591,35.442158,13.857059,93.256729,111.204109,112.20771,0.387761801481247,530.15979,434.421832208768,1.91278993162827,0.0312096580207146,1.0628021263932,3.57896253258735,502.381583118755,1.97488476319987,0.00854983205453683,1.28099971369447,62.3920777316515,478.911028634615,96.2524834218407,0.00758889652778961,1.40845556530341
9,8.933154,40.5,40.408134,13.72,13.384619,113.763878,NaN,0.987999856472015,NaN,32.205502,400,399.865234,25,33.129505,9.157123,64.937187,50.009228,401.8508,399.165649,398.645416,7325.81543,13.238452,12.673914,12.824682,2.170006,2.088779,2.12798,55.162216,93.145782,35.455711,13.874942,93.237183,111.180489,112.217537,0.483129620552063,510.860535,434.420335278795,1.91276401467671,0.0312022700225176,1.06287727635242,3.58582053498276,502.309841480944,1.97469345746127,0.0085463605065021,1.28129432820856,62.3951083293717,478.903480999842,96.2498523259956,0.00758801008259459,1.40855073065325
9,8.934102,40.5,40.408958,13.72,13.39225,113.745071,NaN,0.988229274749756,NaN,32.213757,400,399.875641,25,33.123375,9.147709,64.806496,50.009228,401.8508,399.165649,398.645416,7325.81543,13.238452,12.673914,12.824682,2.170006,2.088779,2.12798,55.162216,93.145782,35.455711,13.874942,93.237183,111.180489,112.217537,0.483129620552063,510.860535,434.426031461935,1.91277357125084,0.0311997838487959,1.06287193961225,3.58924190590727,502.284826304492,1.97462698279006,0.00854517503431703,1.2813961489174,62.3960435807589,478.907636469377,96.2536442690434,0.00758801043312944,1.40853056786756
9,8.935475,40.5,40.412022,13.72,13.402149,113.691505,NaN,0.988677322864532,NaN,32.222321,400,399.930908,25,33.127041,9.131818,64.789139,50.009228,401.962891,399.232788,398.694214,7321.099121,13.259678,12.686166,12.822406,2.160959,2.080106,2.117838,55.184612,93.193138,35.472782,13.891732,93.331383,111.181374,112.213982,0.320414930582047,491.159271,434.433056113856,1.91278313750865,0.0311959561028959,1.06287235771751,3.59419663393243,502.21276786427,1.97443395550765,0.00854159861091688,1.28169667267231,62.3995211215886,478.913495224584,96.2609335766429,0.00758760658543187,1.40852887183689
9,8.935475,40.5,40.412022,13.72,13.416706,113.576256,NaN,0.988677322864532,NaN,32.236767,400,399.96402,25,33.12896,9.138081,65.002312,50.009228,401.962891,399.232788,398.694214,7321.099121,13.259678,12.686166,12.822406,2.160959,2.080106,2.117838,55.184612,93.193138,35.472782,13.891732,93.331383,111.181374,112.213982,0.320414930582047,491.159271,434.448527598691,1.91283712800193,0.0311988343785562,1.06276959738076,3.59419663393243,502.065021581415,1.97405196884019,0.00853573353291276,1.28225283705859,62.3995211215886,478.933440292097,96.2750945542905,0.0075884489050034,1.40837659096381
9,8.936746,40.5,40.414444,13.72,13.416706,113.576256,NaN,0.988030254840851,NaN,32.236767,400,399.96402,25,33.12896,9.144543,65.212769,50.005997,402.026764,399.394226,398.826263,7319.263672,13.254419,12.670609,12.837272,2.209287,2.117815,2.163753,55.156311,93.174721,35.415916,13.938059,93.318573,111.160988,112.253685,0.430477768182755,508.150787,434.445291685267,1.91281199966411,0.0311934801498312,1.06283466725461,3.59878276412803,502.062320276777,1.97403963821176,0.00853506026203009,1.28228693667412,62.4022698553748,478.925995110901,96.2722820029784,0.00758761969693017,1.40846744567941
9,8.938165,40.5,40.417496,13.72,13.429669,113.463493,NaN,0.987555742263794,NaN,32.234543,400,400.013641,25,33.141792,9.128105,65.462578,50.005997,401.848938,399.203247,398.599396,7327.355469,13.239378,12.677372,12.828329,2.21834,2.141526,2.173683,55.130268,93.210892,35.401951,13.952396,93.287758,111.143623,112.248688,0.392447769641876,506.517273,434.4554565782,1.91283202519528,0.031190066632582,1.06281582873333,3.60390233943104,501.914286039773,1.9736500600616,0.00852846898876774,1.28287691125505,62.4057333792967,478.935708800334,96.2822956719423,0.00758738126559424,1.40843615757722
9,8.93735,40.5,40.418224,13.72,13.445455,113.365265,NaN,0.987746298313141,NaN,32.243412,400,399.970795,25,33.150272,9.114916,65.427132,50.005997,401.848938,399.203247,398.599396,7327.355469,13.239378,12.677372,12.828329,2.21834,2.141526,2.173683,55.130268,93.210892,35.401951,13.952396,93.287758,111.143623,112.248688,0.392447769641876,506.517273,434.47430725471,1.91290667230772,0.0311966189880209,1.06266284194766,3.60096199584513,501.787433955784,1.97332030187488,0.00852326021964025,1.28336581904349,62.4065595082865,478.963839036888,96.3030131778888,0.00758841430795059,1.40823174627588
9,8.937883,40.5,40.418156,13.72,13.452549,113.290535,NaN,0.988487303256989,NaN,32.259415,400,399.906799,25,33.148045,9.109972,65.422394,50.005997,401.836517,399.205811,398.634003,7323.161133,13.239935,12.675548,12.817959,2.190902,2.119208,2.145823,55.150566,93.187828,35.375088,13.973856,93.333694,111.16301,112.271599,0.413658291101456,504.775391,434.48048947716,1.91292244160589,0.031195776234444,1.06264012457751,3.60288496734614,501.691590500639,1.97307245973279,0.00851946790859605,1.28373030057959,62.4064823429251,478.96961348317,96.3070443093293,0.00758867256429223,1.40818675624474
9,8.937662,40.5,40.418686,13.72,13.455533,113.231636,NaN,0.987766265869141,NaN,32.2575,400,399.876953,25,33.143978,9.116474,65.436073,50.005997,401.963196,399.302826,398.710205,7326.897461,13.233356,12.673755,12.810411,2.216197,2.147521,2.181698,55.150955,93.00312,35.373474,13.973744,93.316658,111.108307,112.282829,0.375171363353729,501.290405,434.484222633048,1.91293787264911,0.0311972966732648,1.06260781581357,3.60208764819595,501.615377831597,1.97287405932308,0.00851631541836465,1.28402666865813,62.4070837759239,478.975716834523,96.3119196706689,0.00758881760684651,1.40814765993799
9,8.935693,40.5,40.419708,13.72,13.465809,113.262642,NaN,0.988094329833984,NaN,32.263897,400,399.899811,25,33.142105,9.119808,65.411598,50.005997,401.963196,399.302826,398.710205,7326.897461,13.233356,12.673755,12.810411,2.216197,2.147521,2.181698,55.150955,93.00312,35.373474,13.973744,93.316658,111.108307,112.282829,0.375171363353729,501.290405,434.500149823315,1.91301487939268,0.0312076218957658,1.06243492224787,3.59498327500575,501.654043542874,1.9729718739126,0.00851761374434267,1.28388904057606,62.4082435014742,479.004944373255,96.3337205116511,0.00758983430566213,1.4079392741048
9,8.934558,40.5,40.420605,13.72,13.487331,113.331093,NaN,0.987292051315308,NaN,32.241341,400,399.973022,25,33.147396,9.14736,65.386169,50.005997,401.944092,399.30304,398.710724,7326.697754,13.254947,12.687282,12.81663,2.187162,2.117311,2.149018,55.179142,93.084351,35.370529,13.973324,93.371758,111.141579,112.2855,0.403463393449783,507.603088,434.525899331361,1.91311707538224,0.0312166578191057,1.06222584021274,3.59088753112189,501.740911932105,1.97319468388111,0.00852085628177932,1.2835665428002,62.4092613614835,479.043386455973,96.3619424804482,0.00759126638744171,1.40765921634707
9,8.934277,40.5,40.420074,13.72,13.505327,113.415924,NaN,0.98785275220871,NaN,32.235519,400,399.964447,25,33.147518,9.162411,65.353989,50.005997,402.021118,399.388702,398.75351,7325.57373,13.225883,12.672817,12.811524,2.198988,2.131004,2.165178,55.205692,93.011307,35.390549,13.979301,93.412148,111.110962,112.293831,0.314136981964111,499.670105,434.545728088176,1.91318931077974,0.0312213978658332,1.06208534096933,3.5898734581607,501.850374069583,1.97347905135783,0.00852532864963133,1.28314490001384,62.4086588179006,479.069675832551,96.3800780040507,0.00759248892442004,1.40745185446716
9,8.930253,40.5,40.421001,13.72,13.518218,113.491592,NaN,0.987419307231903,NaN,32.244251,400,399.964539,25,33.149902,9.163094,65.367493,50.005997,402.021118,399.388702,398.75351,7325.57373,13.225883,12.672817,12.811524,2.198988,2.131004,2.165178,55.205692,93.011307,35.390549,13.979301,93.412148,111.110962,112.293831,0.314136981964111,499.670105,434.569640779749,1.91331656914396,0.0312409142019685,1.06179020099836,3.57534900565594,501.94641805566,1.97372543675914,0.00852892657736868,1.28278983723871,62.4097107116622,479.117407768994,96.4149415612662,0.00759430633351857,1.40710228438104
9,8.93017,40.5,40.422638,13.72,13.522608,113.5923,NaN,0.987563669681549,NaN,32.250443,400,399.949982,25,33.153618,9.16324,65.276329,50.005997,401.991241,399.314484,398.73349,7321.106445,13.253464,12.683864,12.815094,2.214951,2.138921,2.173858,55.201668,93.06131,35.391163,13.991787,93.224258,111.15477,112.289238,0.399138748645783,501.925995,434.574512769264,1.91333446877337,0.0312421317502959,1.06175529876747,3.57504936883328,502.073755082551,1.97405112355467,0.00853359976815809,1.28232467014771,62.4115682131579,479.125266100424,96.4221959303024,0.00759428986978701,1.40706556421804
9,8.92944,40.5,40.422234,13.72,13.522608,113.5923,NaN,0.987846791744232,NaN,32.250443,400,399.949982,25,33.153618,9.142834,65.236893,50.005997,401.991241,399.314484,398.73349,7321.106445,13.253464,12.683864,12.815094,2.214951,2.138921,2.173858,55.201668,93.06131,35.391163,13.991787,93.224258,111.15477,112.289238,0.399138748645783,501.925995,434.576366733593,1.91334889202922,0.0312452119132927,1.06171815649695,3.57241391833793,502.074205623529,1.97405317996453,0.00853371202572392,1.28231898299047,62.4111098008653,479.130289743452,96.425354275386,0.00759458776824662,1.40702179047716
9,8.93459,40.5,40.422199,13.72,13.527925,113.705048,NaN,0.987214922904968,NaN,32.22789,400,399.981049,25,33.156509,9.122746,65.242958,50.010792,401.985809,399.233856,398.729797,7319.329102,13.235084,12.668931,12.808686,2.204663,2.13858,2.160525,55.210621,93.157646,35.448414,13.991632,93.230911,111.154747,112.281998,0.350623875856399,520.015442,434.568932269871,1.91326684649803,0.0312245426263017,1.06194308221081,3.59100301120287,502.218792797682,1.97442706194613,0.00853945846372568,1.28177428763962,62.4110700867452,479.099942034398,96.4037515842707,0.00759331451577137,1.40725166380755
9,8.93459,40.5,40.422199,13.72,13.533765,113.736565,NaN,0.987214922904968,NaN,32.201031,400,399.989777,25,33.174454,9.132316,65.274582,50.010792,401.64328,398.978333,398.404663,7326.917969,13.236951,12.688328,12.822604,2.164806,2.098657,2.122682,55.200039,93.374474,35.456059,14.03328,93.23175,111.209801,112.257256,0.449208199977875,501.787506,434.5751338982,1.9132884790153,0.0312256961253037,1.06190223916253,3.59100301120287,502.259188087342,1.97453147739707,0.00854106124970158,1.28162262086892,62.4110700867452,479.107936476437,96.4094325969058,0.00759365189698,1.40719095796083
9,8.933535,40.5,40.423477,13.72,13.544928,113.759247,NaN,0.987957000732422,NaN,32.22522,400,399.947906,25,33.191235,9.137873,65.389091,50.010792,401.64328,398.978333,398.404663,7326.917969,13.236951,12.688328,12.822604,2.164806,2.098657,2.122682,55.200039,93.374474,35.456059,14.03328,93.23175,111.209801,112.257256,0.449208199977875,501.787506,434.589666260733,1.91335066139005,0.031232348443971,1.06177056024609,3.5871956125323,502.286834379474,1.97460011228269,0.00854185931743331,1.2815315017492,62.4125202005588,479.131887654642,96.4277575470026,0.00759439089114999,1.40702706625417
9,8.934916,40.5,40.42382,13.72,13.552836,113.815063,NaN,0.987119138240814,NaN,32.263718,400,399.778748,25,33.203697,9.15021,65.380981,50.010792,401.815918,399.096039,398.549286,7329.474121,13.268172,12.697574,12.830829,2.156074,2.081923,2.12188,55.198071,92.946991,35.410984,14.086578,93.18457,111.132393,112.310165,0.303323686122894,495.561554,434.594556508062,1.91335267518995,0.0312280883980207,1.0617855618529,3.59217944687782,502.357975416542,1.97478321179549,0.00854460111469552,1.28126841602461,62.4129093872581,479.132892399157,96.4288214216759,0.00759436035726904,1.40702424442838
9,8.933908,40.5,40.423252,13.72,13.546257,113.868889,NaN,0.987658441066742,NaN,32.271851,400,399.807098,25,33.214722,9.178835,65.305283,50.010792,401.928802,399.229675,398.670746,7327.40332,13.248451,12.672011,12.824747,2.204405,2.14369,2.156806,55.205246,93.060104,35.412201,14.063583,93.244011,111.113853,112.342125,0.416771650314331,497.971497,434.590130294531,1.91334821660756,0.0312310383313537,1.06178024790026,3.58854177421733,502.427565268657,1.97496428859358,0.00854749390498665,1.28100272833016,62.4122649016447,479.130813244199,96.4267644929346,0.00759439339524891,1.40703206846934
9,8.931531,40.5,40.424915,13.72,13.547402,113.899841,NaN,0.987743616104126,NaN,32.25898,400,399.897247,25,33.22842,9.177017,65.3619,50.010792,401.928802,399.229675,398.670746,7327.40332,13.248451,12.672011,12.824747,2.204405,2.14369,2.156806,55.205246,93.060104,35.412201,14.063583,93.244011,111.113853,112.342125,0.416771650314331,497.971497,434.59738080234,1.91339940428112,0.0312412882446599,1.06165139761772,3.57996242564491,502.465365134608,1.97505828108817,0.00854860384446973,1.28087799396434,62.4141518158944,479.150994427067,96.4428040230781,0.00759489135462096,1.4069022687167
9,8.933478,40.5,40.426182,13.72,13.554682,113.971413,NaN,0.987655341625214,NaN,32.268013,400,399.985901,25,33.237518,9.160547,65.529793,50.010792,402.080383,399.31665,398.787567,7325.879883,13.240199,12.674374,12.80479,2.202864,2.136939,2.160616,55.216068,93.125587,35.416973,14.061784,93.231148,111.120697,112.339249,0.369798630475998,480.595947,434.60016713646,1.91338790908295,0.0312345151293329,1.06169956768055,3.58698989507951,502.5556216328,1.97528865177758,0.00855188576923691,1.28055421952836,62.4155893667423,479.147708137701,96.4417601058482,0.00759448330020568,1.40694491914152
9,8.933726,40.5,40.424423,13.72,13.568577,113.994553,NaN,0.98867130279541,NaN,32.296936,400,399.989258,25,33.245178,9.141707,65.631065,50.010792,402.080383,399.31665,398.787567,7325.879883,13.240199,12.674374,12.80479,2.202864,2.136939,2.160616,55.216068,93.125587,35.416973,14.061784,93.231148,111.120697,112.339249,0.369798630475998,480.595947,434.61428938788,1.91343446322662,0.0312362133557545,1.06161524796666,3.58788493922992,502.587204171743,1.97537411843488,0.00855354931169058,1.28041954600197,62.4135935775093,479.163578428431,96.4512471841217,0.00759552693834402,1.40679998355125
9,8.933198,40.5,40.424545,13.72,13.584498,113.917358,NaN,0.987952709197998,NaN,32.323597,400,400.033691,25,33.244946,9.129293,65.503166,50.010792,402.045837,399.346039,398.766663,7326.579102,13.249442,12.685597,12.822481,2.204372,2.139441,2.188137,55.194405,92.951897,35.448895,14.053557,93.316948,111.139374,112.339203,0.396432638168335,512.827576,434.632530036832,1.91350383267869,0.0312415832751257,1.06147751151742,3.58597933884022,502.48821248994,1.97511812647612,0.0085495963053062,1.28078917407082,62.4137320030114,479.189310783833,96.4696642246125,0.00759658668392539,1.40660672924877
9,8.933046,40.5,40.426033,13.72,13.580752,113.776344,NaN,0.987866938114166,NaN,32.332912,400,399.952942,25,33.240166,9.12219,65.417984,50.011814,401.941833,399.143951,398.654999,7330.733398,13.253434,12.687613,12.809155,2.182169,2.137247,2.178418,55.211933,93.111801,35.441559,14.07908,93.225288,111.079277,112.364212,0.482822060585022,524.881104,434.628939344707,1.91349296603661,0.0312414846455338,1.06149588055006,3.58543074117563,502.305900106452,1.97464374534283,0.00854201813679727,1.28148518216042,62.4154203118316,479.186424602286,96.4691292000613,0.00759614847483203,1.40664939742764
9,8.934087,40.5,40.429489,13.72,13.581501,113.628387,NaN,0.988075137138367,NaN,32.364136,400,399.932312,25,33.231754,9.129732,65.434486,50.011814,401.941833,399.143951,398.654999,7330.733398,13.253434,12.687613,12.809155,2.182169,2.137247,2.178418,55.211933,93.111801,35.441559,14.07908,93.225288,111.079277,112.364212,0.482822060585022,524.881104,434.627093173598,1.91347518565489,0.031237243098484,1.06154351218798,3.58918777242013,502.112390137429,1.97413590139999,0.00853353297395605,1.28224656190638,62.4193413423748,479.182477702278,96.4698463214853,0.00759524710734001,1.40672762821763
9,8.934077,40.5,40.427509,13.72,13.598999,113.535309,NaN,0.989163756370544,NaN,32.39613,400,399.895782,25,33.219986,9.14498,65.410355,50.011814,401.848999,399.153198,398.605255,7332.421387,13.271783,12.699614,12.829965,2.173681,2.111388,2.139873,55.220665,92.979309,35.42347,14.131943,93.215485,111.116318,112.353859,0.37559974193573,507.436981,434.645692359845,1.91354015883273,0.0312407396570328,1.06142118839596,3.58915168339553,501.995230052575,1.973837320195,0.00852934507530786,1.28266941768922,62.4170949533214,479.204989543377,96.4838322330639,0.00759661780232525,1.40652945478352
9,8.934483,40.5,40.42886,13.72,13.598999,113.535309,NaN,0.988041996955872,NaN,32.39613,400,399.895782,25,33.219986,9.151226,65.376167,50.011814,401.828033,399.152588,398.545868,7336.415039,13.27032,12.704738,12.836888,2.195279,2.117949,2.16769,55.202908,93.077065,35.44511,14.106313,93.239365,111.06147,112.387527,0.384487062692642,513.454773,434.644662575481,1.91353214442412,0.0312390279301969,1.06144178442041,3.5906168734237,501.993722242016,1.9738304409584,0.00852896981519071,1.28268846930604,62.4186277268477,479.203053425766,96.4838326997807,0.00759624884215234,1.40656299981606
9,8.934643,40.5,40.429565,13.72,13.627259,113.448807,NaN,0.988227725028992,NaN,32.40836,400,399.8815,25,33.213257,9.135134,65.592499,50.011814,401.828033,399.152588,398.545868,7336.415039,13.27032,12.704738,12.836888,2.195279,2.117949,2.16769,55.202908,93.077065,35.44511,14.106313,93.239365,111.06147,112.387527,0.384487062692642,513.454773,434.67425054037,1.91363358041201,0.0312439310938614,1.0612534568708,3.59119427443312,501.881961249948,1.97353983076457,0.0085243680386925,1.28311891686981,62.4194275655535,479.241084606859,96.5115922045995,0.00759770315413814,1.40628508723091
9,8.934643,40.5,40.429565,13.72,13.645919,113.408646,NaN,0.988227725028992,NaN,32.410591,400,399.910736,25,33.212067,9.136403,65.639519,50.011814,401.967651,399.331543,398.740173,7327.038086,13.232068,12.674828,12.819175,2.232847,2.146626,2.205134,55.261871,93.113579,35.484051,14.093587,93.151054,111.087204,112.380234,0.419046491384506,516.39325,434.694052321484,1.91370262750798,0.0312476132566848,1.06112396990771,3.59119427443312,501.8304259815,1.97340651957844,0.00852232151660735,1.28331466530149,62.4194275655535,479.266609301451,96.5297438910537,0.00759877973723116,1.4060921465462
9,8.935481,40.5,40.42992,13.72,13.651574,113.37442,NaN,0.988106310367584,NaN,32.403263,400,399.970581,25,33.212051,9.14704,65.638992,50.011814,401.888123,399.232025,398.61377,7328.443848,13.224456,12.682739,12.812123,2.208563,2.147455,2.214658,55.246803,93.091187,35.452393,14.122718,93.142525,111.123337,112.37722,0.39352422952652,510.617401,434.697929493214,1.91370701638009,0.0312451961214237,1.0611271720371,3.59421828479719,501.786103376679,1.97329107243814,0.00852047838867129,1.2834867740701,62.419830316746,479.268501540087,96.5314512979293,0.00759878404030038,1.40608280694882
9,8.935212,40.5,40.431259,13.72,13.661202,113.351364,NaN,0.988188862800598,NaN,32.410015,400,399.991272,25,33.2145,9.156781,65.614906,50.011814,401.888123,399.232025,398.61377,7328.443848,13.224456,12.682739,12.812123,2.208563,2.147455,2.214658,55.246803,93.091187,35.452393,14.122718,93.142525,111.123337,112.37722,0.39352422952652,510.617401,434.708827191763,1.91374794376393,0.031248229619189,1.06104683110733,3.593247593559,501.755012069258,1.97320768040495,0.00851893116854121,1.28361844381986,62.4213493992523,479.284649408211,96.5443000348163,0.00759918027967476,1.4059795265248
9,8.937302,40.5,40.433739,13.72,13.668749,113.350533,NaN,0.988653063774109,NaN,32.405361,400,399.904205,25,33.2169,9.133446,65.548218,50.011814,402.005951,399.296295,398.800049,7327.253418,13.256615,12.69152,12.81465,2.177272,2.104349,2.141734,55.263458,92.945412,35.418484,14.151365,93.22007,111.165131,112.371979,0.431118279695511,509.434021,434.711540423216,1.91373463593896,0.0312409091653908,1.06110026084349,3.60078881592244,501.751170923483,1.97319227617348,0.00851820027676202,1.28365766424572,62.4241628227584,479.28161409583,96.5446673981814,0.00759852484362688,1.40603707508625
9,8.937234,40.5,40.435173,13.72,13.668953,113.351563,NaN,0.987014949321747,NaN,32.377537,400,399.976135,25,33.20821,9.128932,65.583298,50.011814,401.909241,399.159241,398.651489,7330.628418,13.27698,12.706839,12.828705,2.172199,2.099296,2.148952,55.288147,92.927841,35.442657,14.153583,93.293777,111.149803,112.367645,0.43547123670578,517.923157,434.711929150738,1.9137367319198,0.0312412359586877,1.06109540765976,3.60054347651345,501.750888813709,1.97318838589964,0.00851785470618109,1.28367295494311,62.4257895502162,479.283478586095,96.547454134626,0.00759829852728282,1.4060430127428
9,8.938429,40.5,40.436443,13.72,13.670368,113.400093,NaN,0.987230896949768,NaN,32.361717,400,399.952942,25,33.19989,9.140953,65.549919,50.011814,401.909241,399.159241,398.651489,7330.628418,13.27698,12.706839,12.828705,2.172199,2.099296,2.148952,55.288147,92.927841,35.442657,14.153583,93.293777,111.149803,112.367645,0.43547123670578,517.923157,434.710403314135,1.91371839677463,0.0312364798721516,1.06114605126396,3.60485475093787,501.811759757429,1.97334306907297,0.00851997596159657,1.28345376613956,62.4272301955614,479.277665106283,96.5446132141701,0.00759778333158071,1.40610465921765
9,8.939178,40.5,40.43726,13.72,13.674562,113.491043,NaN,0.987602710723877,NaN,32.341728,400,399.968903,25,33.189011,9.160727,65.307983,50.01778,402.098419,399.352112,398.754913,7330.981445,13.261858,12.699833,12.830427,2.189956,2.118321,2.172603,55.282574,93.038574,35.434704,14.18063,93.234581,111.116539,112.406647,0.31574296951294,493.045593,434.71295632553,1.91371914108956,0.0312341517332507,1.06115487185714,3.60755674234986,501.927557287004,1.97364079951353,0.00852438294158799,1.28302207339271,62.428156952686,479.278561010576,96.5460825716428,0.00759764739920696,1.40610929795417
9,8.939801,40.5,40.438244,13.72,13.68786,113.58873,NaN,0.987985730171204,NaN,32.321552,400,400.040222,25,33.182407,9.158068,65.192406,50.01778,402.098419,399.352112,398.754913,7330.981445,13.261858,12.699833,12.830427,2.189956,2.118321,2.172603,55.282574,93.038574,35.434704,14.18063,93.234581,111.116539,112.406647,0.31574296951294,493.045593,434.725489120874,1.91375605097713,0.0312341499657774,1.06109424561343,3.60980406310324,502.051771104751,1.9739598530835,0.00852908337310242,1.28256171040254,62.4292731238341,479.292954292755,96.5573214154113,0.00759804510058213,1.40601431937813
9,8.939745,40.5,40.438782,13.72,13.696358,113.654655,NaN,0.988530874252319,NaN,32.322327,400,400.048706,25,33.18586,9.135889,65.428741,50.01778,402.033142,399.335602,398.701996,7332.818359,13.233598,12.691919,12.825857,2.201607,2.126791,2.177445,55.291843,93.195068,35.441113,14.196833,93.308228,111.180237,112.381042,0.402372807264328,511.605713,434.734647855254,1.91378859031038,0.0312360614771679,1.06103258013299,3.6096020615704,502.135713860868,1.97417570084929,0.00853228850479729,1.28225030635906,62.4298833784215,479.305393265924,96.5667165855048,0.00759845519275855,1.4059279120455
9,8.94069,40.5,40.440613,13.72,13.70611,113.738052,NaN,0.988565623760223,NaN,32.332943,400,399.980347,25,33.187263,9.130892,65.76001,50.01778,401.924927,399.199402,398.609955,7337.21875,13.25566,12.697255,12.828608,2.165832,2.100322,2.128117,55.272312,93.132507,35.427177,14.205225,93.252716,111.21032,112.352211,0.326888620853424,506.419739,434.742602156147,1.91380602997841,0.031234004143457,1.0610128474573,3.61301070955903,502.240594359693,1.97444277819155,0.0085360213268804,1.28187372553039,62.4319602342902,479.313232343953,96.5741570042925,0.00759839640025282,1.40589429378414
9,8.941392,40.5,40.44096,13.72,13.713293,113.78112,NaN,0.987142086029053,NaN,32.347801,400,399.954468,25,33.192505,9.137821,66.07666,50.01778,401.924927,399.199402,398.609955,7337.21875,13.25566,12.697255,12.828608,2.165832,2.100322,2.128117,55.272312,93.132507,35.427177,14.205225,93.252716,111.21032,112.352211,0.326888620853424,506.419739,434.748446078237,1.91381875867135,0.0312324640455368,1.06099862032255,3.61554267220095,502.295411505901,1.97458369201758,0.00853811423400787,1.28167136486485,62.4323538184358,479.318202142706,96.5780453704205,0.00759853215260123,1.40586162986886
9,8.942054,40.5,40.444016,13.72,13.713293,113.78112,NaN,0.986505091190338,NaN,32.347801,400,399.954468,25,33.192505,9.143246,66.009293,50.01778,402.078705,399.361511,398.762146,7325.279297,13.238845,12.683576,12.811319,2.167001,2.124512,2.15856,55.284378,92.946747,35.427235,14.207982,93.214905,111.15419,112.40641,0.490466982126236,522.622803,434.746770123942,1.91380570907162,0.0312296767407562,1.06103205878427,3.61793022612687,502.292010851556,1.97456816012553,0.00853726565267865,1.28171418991007,62.4358199576894,479.315699329503,96.579376998846,0.00759777694516967,1.40592315784863
9,8.940443,40.5,40.443062,13.72,13.724121,113.803055,NaN,0.987556755542755,NaN,32.364685,400,400.011322,25,33.20475,9.145548,65.861511,50.01778,401.920441,399.189606,398.569458,7325.697754,13.257593,12.696474,12.820689,2.143092,2.092798,2.116165,55.266979,93.09481,35.3974,14.241716,93.325317,111.161537,112.413506,0.403476387262344,498.279663,434.762336080959,1.91387751117401,0.0312385949303382,1.06087585455101,3.61211979816659,502.321185405921,1.97464566287415,0.00853864528090599,1.28159540187277,62.4347379471761,479.341522418688,96.5967743643425,0.00759906836981463,1.40571503342538
9,8.941618,40.5,40.442184,13.72,13.731451,113.797325,NaN,0.987816572189331,NaN,32.371422,400,399.975159,25,33.212818,9.132501,65.955528,50.01778,401.920441,399.189606,398.569458,7325.697754,13.257593,12.696474,12.820689,2.143092,2.092798,2.116165,55.266979,93.09481,35.3974,14.241716,93.325317,111.161537,112.413506,0.403476387262344,498.279663,434.767138611827,1.91388145780861,0.0312350915472904,1.06088451985233,3.61635777357202,502.31481860788,1.97463114651724,0.00853859790381109,1.28161063235942,62.4337421154767,479.342314464902,96.59644392255,0.00759928843754436,1.40569681536186
9,8.940794,40.5,40.442352,13.72,13.742208,113.801338,NaN,0.987944841384888,NaN,32.375732,400,399.972351,25,33.217709,9.12274,66.082542,50.01778,402.006653,399.228333,398.594055,7325.602051,13.268149,12.709886,12.828835,2.148881,2.093849,2.124324,55.272076,93.091949,35.415939,14.255331,93.318306,111.104134,112.455093,0.499558657407761,508.07373,434.780634968161,1.91393747417652,0.0312406815922327,1.06076868254037,3.6133858245995,502.319774773706,1.97464358410445,0.0085387551839141,1.28159370614273,62.433932663277,479.363154420003,96.611441123073,0.007600131221882,1.40554206312552
9,8.940794,40.5,40.442352,13.72,13.747057,113.805099,NaN,0.987944841384888,NaN,32.405567,400,399.960632,25,33.219509,9.124598,66.005585,50.013412,402.192474,399.449249,398.875214,7327.016602,13.253671,12.690905,12.826631,2.19823,2.134912,2.174684,55.282379,93.143784,35.430298,14.248964,93.241982,111.173042,112.422112,0.383194625377655,498.543335,434.78577855439,1.91395540266191,0.0312416372231045,1.06073522898495,3.6133858245995,502.324594813661,1.97465604049382,0.00853894630405838,1.28157564032576,62.433932663277,479.369783727084,96.6161577552251,0.00760041066898062,1.40549211211538
9,8.940395,40.5,40.443264,13.72,13.751307,113.82843,NaN,0.988029837608337,NaN,32.454659,400,400.047485,25,33.217125,9.138697,65.94326,50.013412,402.192474,399.449249,398.875214,7327.016602,13.253671,12.690905,12.826631,2.19823,2.134912,2.174684,55.282379,93.143784,35.430298,14.248964,93.241982,111.173042,112.422112,0.383194625377655,498.543335,434.791295919323,1.91397897873643,0.0312441552918152,1.06068580441629,3.6119466634272,502.353479694038,1.9747286722766,0.00853987852922286,1.28147639779775,62.4349670539298,479.379194622253,96.6237819913055,0.00760061342288028,1.40543393186407
9,8.940549,40.5,40.444756,13.72,13.768406,113.89489,NaN,0.987796247005463,NaN,32.489971,400,400.108337,25,33.229359,9.148458,65.711914,50.013412,402.161346,399.397705,398.816345,7328.01709,13.240932,12.690657,12.818174,2.203012,2.158134,2.179522,55.302105,92.966896,35.402855,14.285161,93.20752,111.232361,112.388885,0.495946824550629,535.000244,434.809042158309,1.91403915463373,0.031246876071972,1.06057574283171,3.61250213488216,502.436978109212,1.97494113110748,0.00854284001575784,1.28117875641562,62.4366592381848,479.402580708496,96.6419411425891,0.00760128185013419,1.40527864008428
9,8.941509,40.5,40.445282,13.72,13.783154,113.926521,NaN,0.98826390504837,NaN,32.513184,400,400.061218,25,33.240543,9.147525,65.649345,50.013412,402.049011,399.306854,398.722168,7331.089844,13.253253,12.701626,12.822361,2.147114,2.114817,2.145574,55.271954,92.980209,35.418888,14.28091,93.291473,111.241272,112.375168,0.247385308146477,490.310608,434.822255866761,1.9140747529092,0.0312457385227893,1.0605225601327,3.61596465140462,502.476916413593,1.97504315363802,0.00854430005317895,1.28103480987867,62.4372557999315,479.416144689797,96.6521288907904,0.00760174166011561,1.40518389601035
9,8.940184,40.5,40.44331,13.72,13.786147,113.960327,NaN,0.987058699131012,NaN,32.530636,400,400.017639,25,33.236557,9.16007,65.68483,50.013412,402.049011,399.306854,398.722168,7331.089844,13.253253,12.701626,12.822361,2.147114,2.114817,2.145574,55.271954,92.980209,35.418888,14.28091,93.291473,111.241272,112.375168,0.247385308146477,490.310608,434.828779394224,1.91411191815422,0.0312519089785381,1.06043528349206,3.61118558368912,502.522409848074,1.9751650327267,0.0085465638765017,1.28084583049487,62.4350192266209,479.428389447425,96.6588367079401,0.00760267711367484,1.40506432592595
9,8.939779,40.5,40.443573,13.72,13.78896,114.02272,NaN,0.987099409103394,NaN,32.505894,400,399.951263,25,33.232605,9.167573,65.790291,50.013412,401.83551,399.126923,398.527039,7336.237305,13.276227,12.706911,12.846754,2.140088,2.107152,2.131341,55.255512,92.704926,35.442093,14.265341,93.278679,111.209633,112.403564,0.435115724802017,510.162323,434.832786049537,1.91413029289581,0.0312541693334985,1.06039556507109,3.60972470546773,502.602024604187,1.97537009970195,0.00854965714054342,1.28055210645258,62.4353175173387,479.435384593588,96.6640829098051,0.00760291598485729,1.40501538886755
9,8.938004,40.5,40.443413,13.72,13.787827,114.063652,NaN,0.988165318965912,NaN,32.476578,400,399.992432,25,33.239346,9.182803,65.787292,50.013412,401.83551,399.126923,398.527039,7336.237305,13.276227,12.706911,12.846754,2.140088,2.107152,2.131341,55.255512,92.704926,35.442093,14.265341,93.278679,111.209633,112.403564,0.435115724802017,510.162323,434.836070944313,1.91416107704313,0.0312614255189896,1.06031405878123,3.60332150230624,502.654613593066,1.97550627410375,0.00855177803568683,1.28035520086277,62.435136047896,479.446647478516,96.6719365752706,0.00760342467824776,1.40492849514503
9,8.936899,40.5,40.443748,13.72,13.797271,114.076591,NaN,0.987247407436371,NaN,32.46003,400,400.097748,25,33.239426,9.173817,65.805145,50.013412,402.167694,399.459198,398.85733,7328.876953,13.263741,12.69064,12.834355,2.174431,2.125998,2.157517,55.295895,93.107384,35.405102,14.303353,93.157486,111.160583,112.432579,0.474502056837082,500.084137,434.848876398811,1.91421774414326,0.0312679439325593,1.06019364660883,3.59933479855937,502.670808307473,1.97554735724878,0.00855234123841581,1.2802983869783,62.4355159988459,479.467859388572,96.6873764079211,0.00760424732869332,1.40477378502683
9,8.935875,40.5,40.447876,13.72,13.812987,114.09938,NaN,0.987606704235077,NaN,32.448856,400,400.083496,25,33.236664,9.167416,65.711334,50.013412,402.013702,399.304169,398.672546,7324.708984,13.262395,12.701098,12.833322,2.204165,2.148838,2.154749,55.308052,93.110405,35.402809,14.302924,93.239059,111.095787,112.492477,0.342542111873627,503.665497,434.868124078732,1.91429597901241,0.0312753576174129,1.06003442024885,3.59564000096765,502.695408415331,1.97560176745727,0.00855235031570043,1.28024755045962,62.440197683332,479.499933770793,96.7144087669846,0.00760472074374713,1.40459041985988
9,8.937755,40.5,40.445129,13.72,13.812987,114.09938,NaN,0.987174868583679,NaN,32.448856,400,400.083496,25,33.236664,9.162464,65.359993,50.013412,401.978027,399.178528,398.646271,7331.643555,13.265932,12.70312,12.808988,2.155535,2.104996,2.143457,55.321503,93.105415,35.431976,14.308738,93.253258,111.185143,112.440773,0.3999382853508,504.834381,434.863375273084,1.91425894347724,0.0312674317482529,1.06012885123139,3.60242317345563,502.698453147719,1.97561569689937,0.00855311331713604,1.28020938422822,62.4370822759944,479.484146890482,96.7003758934578,0.00760463989448082,1.40467069757678
9,8.940461,40.5,40.446426,13.72,13.822921,114.187996,NaN,0.987942218780518,NaN,32.431274,400,400.001282,25,33.239456,9.154346,65.126953,50.013412,401.978027,399.178528,398.646271,7331.643555,13.265932,12.70312,12.808988,2.155535,2.104996,2.143457,55.321503,93.105415,35.431976,14.308738,93.253258,111.185143,112.440773,0.3999382853508,504.834381,434.86707151071,1.91424234423273,0.0312579857359791,1.06019666451089,3.61218472350544,502.810445602712,1.97590199862024,0.00855724517321747,1.27980758996352,62.4385532423604,479.478993962663,96.6980267004455,0.00760414687313248,1.40472743244605
