P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.940461,40.5,40.446426,13.72,13.832543,114.260033,NaN,0.987942218780518,NaN,32.39537,400,400.038574,25,33.239426,9.155537,65.058205,50.008881,402.012024,399.247345,398.726654,7328.371094,13.246798,12.683044,12.81648,2.19075,2.134148,2.152596,55.346863,93.041481,35.382626,14.370451,93.231453,111.117416,112.513496,0.446323871612549,496.667816,434.877272405598,1.91427789017847,0.0312598806492131,1.06013069490957,3.61218472350544,502.902626844807,1.9761399630662,0.00856089480072845,1.27946745486849,62.4385532423604,479.492140731243,96.7073859755462,0.00760470082580606,1.40462873606262
9,8.938651,40.5,40.44598,13.72,13.84281,114.299332,NaN,0.987829804420471,NaN,32.385792,400,400.002136,25,33.22543,9.155874,65.294701,50.008881,402.012024,399.247345,398.726654,7328.371094,13.246798,12.683044,12.81648,2.19075,2.134148,2.152596,55.346863,93.041481,35.382626,14.370451,93.231453,111.117416,112.513496,0.446323871612549,496.667816,434.892726360197,1.91435145733091,0.0312695291807823,1.05996952930158,3.60565562600647,502.953398099993,1.97627199507268,0.00856300895364856,1.27927616332082,62.4380474249687,479.519011584353,96.7260640666674,0.00760592788134348,1.40442093616913
9,8.938344,40.5,40.447021,13.72,13.854098,114.318993,NaN,0.988972067832947,NaN,32.360668,400,399.965454,25,33.211319,9.154373,65.553558,50.008881,401.971588,399.279266,398.66684,7333.243652,13.255048,12.702983,12.833849,2.151448,2.099882,2.112433,55.327518,93.184143,35.334881,14.404924,93.170616,111.129456,112.499573,0.458162933588028,512.502441,434.905465767073,1.91439919081247,0.0312730459149225,1.05987691039405,3.60454810560691,502.977398377749,1.97633163705307,0.00856371520610251,1.27919803862024,62.4392280362423,479.537459208635,96.7402584746693,0.00760648362672269,1.40429710558766
9,8.943732,40.5,40.451031,13.72,13.863708,114.309914,NaN,0.989017128944397,NaN,32.340435,400,399.984222,25,33.20657,9.160842,65.701576,50.008881,402.06134,399.391083,398.736145,7338.59668,13.266822,12.706884,12.84833,2.172465,2.120014,2.164092,55.328186,92.977211,35.352024,14.400296,93.270187,111.156082,112.487297,0.34049978852272,519.462891,434.902051611916,1.91432860601134,0.0312522409470313,1.06008138567222,3.62398146516011,502.961351305087,1.97628135939082,0.00856214149596506,1.27929614826785,62.4437755877062,479.514400844673,96.727917065422,0.00760465918640387,1.40452575473378
9,8.941901,40.5,40.448776,13.72,13.88179,114.261795,NaN,0.98796147108078,NaN,32.321125,400,400.031281,25,33.208652,9.146552,65.76152,50.008881,402.06134,399.391083,398.736145,7338.59668,13.266822,12.706884,12.84833,2.172465,2.120014,2.164092,55.328186,92.977211,35.352024,14.400296,93.270187,111.156082,112.487297,0.34049978852272,519.462891,434.925839092856,1.91443142294159,0.031263510459723,1.05986592522183,3.61737843170357,502.902281817526,1.97613387967709,0.00856033118679029,1.27949165547879,62.4412183457388,479.550716700489,96.7514835562274,0.00760666876055674,1.40422215174665
9,8.941919,40.5,40.451744,13.72,13.89118,114.16671,NaN,0.987773239612579,NaN,32.317924,400,400.067871,25,33.217327,9.130275,65.541718,50.008881,402.150299,399.438873,398.833252,7335.098633,13.241747,12.686843,12.823898,2.213316,2.148489,2.196873,55.356293,92.993179,35.40514,14.3665,93.228691,111.138741,112.514015,0.45794415473938,509.519501,434.935745523586,1.91446573967599,0.0312652827689319,1.05980269311335,3.6174433490595,502.777312972523,1.97580470961317,0.00855468931406674,1.27998204819978,62.4445841273562,479.565668413082,96.7651484709011,0.007606667181787,1.40415139352148
9,8.942344,40.5,40.452015,13.72,13.892292,114.066345,NaN,0.987767279148102,NaN,32.32135,400,400.102051,25,33.224331,9.134335,65.329437,50.008881,402.179596,399.499695,398.944275,7332.795898,13.246439,12.682987,12.826375,2.203949,2.153244,2.188094,55.349709,93.096153,35.411354,14.371924,93.271103,111.128242,112.527527,0.43707999587059,499.211395,434.935851869985,1.91446148108019,0.0312637115911572,1.05981638580406,3.61897609145882,502.648523180073,1.97547155002623,0.00854952561317956,1.28046203097361,62.4448914373008,479.56429923443,96.7644488356594,0.00760655186026807,1.40416541335748
9,8.940466,40.5,40.448299,13.72,13.894944,113.951813,NaN,0.987252473831177,NaN,32.340057,400,400.128601,25,33.224102,9.139903,65.345062,50.008881,402.179596,399.499695,398.944275,7332.795898,13.246439,12.682987,12.826375,2.203949,2.153244,2.188094,55.349709,93.096153,35.411354,14.371924,93.271103,111.128242,112.527527,0.43707999587059,499.211395,434.943399686026,1.91450823332287,0.0312721446253264,1.05970424882456,3.61220275830959,502.505964613441,1.97511153663472,0.0085447462300741,1.28095606530159,62.4406773970569,479.578766863101,96.7709758299682,0.00760795186567349,1.40400546071907
9,8.939243,40.5,40.450409,13.72,13.899881,113.86171,NaN,0.987733244895935,NaN,32.363655,400,400.136383,25,33.218403,9.140066,65.646454,50.008881,402.215454,399.497498,398.926636,7333.961914,13.269938,12.703552,12.831247,2.154788,2.113078,2.139176,55.353775,92.98262,35.415344,14.384306,93.235023,111.153229,112.506836,0.292802214622498,493.314087,434.951715789544,1.91455052968517,0.0312782699957423,1.05960936812031,3.60779121953351,502.388181466802,1.97480257537389,0.00853958534802071,1.28141672446663,62.4430702319037,479.596018795025,96.7854083139643,0.00760822959029632,1.40390565898889
9,8.941033,40.5,40.453667,13.72,13.906446,113.787613,NaN,0.988236367702484,NaN,32.354,400,400.155518,25,33.20554,9.145074,65.754929,50.008255,401.980225,399.284363,398.718323,7329.927734,13.276172,12.697903,12.839603,2.189419,2.142828,2.17546,55.365475,93.040619,35.392208,14.399874,93.258499,111.140419,112.522827,0.300928086042404,495.843231,434.954158086973,1.91453953536831,0.0312720194075324,1.05965418269472,3.61424785534086,502.289593658695,1.97454062218828,0.00853491657158346,1.28181821978738,62.4467647428963,479.594430236284,96.7875876465299,0.00760746952993994,1.40396278871969
9,8.941033,40.5,40.453667,13.72,13.906446,113.787613,NaN,0.988236367702484,NaN,32.354,400,400.155518,25,33.20554,9.142543,65.648697,50.008255,401.980225,399.284363,398.718323,7329.927734,13.276172,12.697903,12.839603,2.189419,2.142828,2.17546,55.365475,93.040619,35.392208,14.399874,93.258499,111.140419,112.522827,0.300928086042404,495.843231,434.954158086973,1.91453953536831,0.0312720194075324,1.05965418269472,3.61424785534086,502.289593658695,1.97454062218828,0.00853491657158346,1.28181821978738,62.4467647428963,479.594430236284,96.7875876465299,0.00760746952993994,1.40396278871969
9,8.940771,40.5,40.451836,13.72,13.924713,113.759819,NaN,0.987460136413574,NaN,32.347206,400,400.037079,25,33.200027,9.133265,65.538872,50.008255,402.064514,399.320404,398.744995,7331.523438,13.260192,12.694097,12.830419,2.202723,2.151015,2.184988,55.353577,92.956841,35.39098,14.414948,93.234634,111.255058,112.444321,0.357584565877914,506.984314,434.974174133146,1.91461211611689,0.0312767178003346,1.05951662548589,3.61330286675303,502.256003206309,1.97445784671948,0.00853401217836535,1.28192633018627,62.4446884541754,479.619888118824,96.8038613887926,0.00760893128254184,1.40374694905107
9,8.942575,40.5,40.451599,13.72,13.943265,113.797157,NaN,0.988062024116516,NaN,32.362026,400,400.00589,25,33.218685,9.138552,65.65461,50.008255,402.064514,399.320404,398.744995,7331.523438,13.260192,12.694097,12.830419,2.202723,2.151015,2.184988,55.353577,92.956841,35.39098,14.414948,93.234634,111.255058,112.444321,0.357584565877914,506.984314,434.989282864788,1.91464509172126,0.0312727680324684,1.05948052815111,3.61980915898732,502.304128117067,1.97458274625958,0.00853597552512617,1.28174333680127,62.4444196988127,479.631907373635,96.8121831456966,0.0076094879068281,1.40365381538286
9,8.944414,40.5,40.454861,13.72,13.955714,113.812706,NaN,0.988420486450195,NaN,32.375538,400,399.963959,25,33.233212,9.140574,65.915901,50.008255,401.940094,399.21579,398.703857,7333.180664,13.251322,12.681277,12.829809,2.200761,2.149726,2.173215,55.360012,92.921104,35.406822,14.431974,93.237068,111.192299,112.499466,0.252420008182526,485.367828,434.99783804825,1.91465486048955,0.0312674723328608,1.05948771606986,3.62644066327255,502.320428517324,1.97461767535015,0.00853586023859887,1.28171428603706,62.4481186534861,479.638003634986,96.8198402331611,0.00760905055367005,1.40365352521677
9,8.943108,40.5,40.455269,13.72,13.957476,113.79567,NaN,0.989424467086792,NaN,32.403084,400,399.959412,25,33.234821,9.144253,65.919777,50.008255,402.003571,399.311279,398.713501,7337.914063,13.257524,12.691744,12.836324,2.201023,2.127808,2.196335,55.339336,93.20134,35.395073,14.451629,93.210007,111.151817,112.547783,0.421793729066849,499.004364,435.002995539771,1.91468704855246,0.0312733184338261,1.05941051265257,3.62173128317733,502.298138545309,1.97455917174467,0.008534881401187,1.28180191387813,62.4485812885486,479.650222856697,96.8289602600578,0.00760947829645249,1.40356789081902
9,8.943754,40.5,40.456116,13.72,13.950774,113.792511,NaN,0.987825632095337,NaN,32.42028,400,399.989563,25,33.22086,9.144975,65.763496,50.008255,402.003571,399.311279,398.713501,7337.914063,13.257524,12.691744,12.836324,2.201023,2.127808,2.196335,55.339336,93.20134,35.395073,14.451629,93.210007,111.151817,112.547783,0.421793729066849,499.004364,434.994267325734,1.91464961147294,0.0312692797697336,1.05948834865689,3.6240607963432,502.29314679152,1.97454440309557,0.00853448583162834,1.28182898021253,62.4495416972598,479.637016573141,96.8204119654207,0.00760874197926327,1.40367831707199
9,8.944557,40.5,40.458138,13.72,13.951221,113.89064,NaN,0.987885475158691,NaN,32.428848,400,399.992126,25,33.212666,9.134542,65.823372,50.008255,402.013916,399.341003,398.7854,7334.435547,13.241727,12.67667,12.82514,2.215725,2.142741,2.212949,55.323204,93.072067,35.410942,14.467443,93.239204,111.180435,112.532753,0.438053488731384,492.895111,434.992717330254,1.91463546736875,0.0312659865942801,1.05952542366045,3.62695628365339,502.416660976004,1.9748591077905,0.00853890929347375,1.28138611908403,62.4518343633012,479.633322106524,96.819834145956,0.00760815625696131,1.40373398965681
9,8.944733,40.5,40.458027,13.72,13.956391,113.979591,NaN,0.987980842590332,NaN,32.417397,400,400.019379,25,33.224136,9.138895,66.005714,50.008255,401.928925,399.29007,398.699524,7328.726074,13.256783,12.693913,12.831566,2.153829,2.073575,2.116321,55.339733,93.254417,35.377975,14.486942,93.170517,111.213219,112.514442,0.425227731466293,514.913696,434.997751493855,1.91465108499456,0.0312662624102162,1.05949904514443,3.62759088482306,502.530745848427,1.97515408084994,0.00854345543303263,1.28095910186756,62.4517085072949,479.639015737506,96.8237775095963,0.0076084196173083,1.40368989475256
9,8.94838,40.5,40.458363,13.72,13.963985,114.086044,NaN,0.987793922424316,NaN,32.436245,400,400.01828,25,33.228298,9.155299,66.070976,50.008255,401.928925,399.29007,398.699524,7328.726074,13.256783,12.693913,12.831566,2.153829,2.073575,2.116321,55.339733,93.254417,35.377975,14.486942,93.170517,111.213219,112.514442,0.425227731466293,514.913696,434.996607715792,1.91460739425251,0.0312524073787168,1.05962956027349,3.6407387119533,502.666708251744,1.97550449737152,0.00854876218770418,1.28045665859022,62.4520894759289,479.623107174312,96.8127859628644,0.00760767825722733,1.40381347918885
9,8.946653,40.5,40.459961,13.72,13.970207,114.176575,NaN,0.988106250762939,NaN,32.447769,400,400.003021,25,33.226494,9.157908,65.975983,50.010822,401.980377,399.350525,398.757446,7328.412109,13.262487,12.699342,12.832218,2.175606,2.111449,2.15981,55.3638,92.953415,35.425556,14.486166,93.233139,111.079224,112.600685,0.304678350687027,485.059631,435.007551842619,1.91466431232143,0.0312608974269318,1.05950097445691,3.6345131950477,502.780840103793,1.97579566925879,0.00855290768667566,1.28004930723924,62.4539013079659,479.645381003218,96.8302767969673,0.00760827623246397,1.40366916341372
9,8.948565,40.5,40.461189,13.72,13.978474,114.296997,NaN,0.987821578979492,NaN,32.436012,400,400.020508,25,33.234226,9.147208,65.899277,50.010822,401.980377,399.350525,398.757446,7328.412109,13.262487,12.699342,12.832218,2.175606,2.111449,2.15981,55.3638,92.953415,35.425556,14.486166,93.233139,111.079224,112.600685,0.304678350687027,485.059631,435.011493912068,1.91465722688808,0.031254477727915,1.05954022764349,3.6414055491486,502.933593990309,1.97618727590155,0.00855866645240016,1.27949737872153,62.4552935883009,479.643693809144,96.8303222025844,0.00760794398986931,1.40369880961181
9,8.948902,40.5,40.462269,13.72,13.986476,114.308578,NaN,0.988086879253387,NaN,32.43977,400,400.027863,25,33.249626,9.147275,65.970108,50.010822,401.949768,399.281952,398.705139,7334.101563,13.273743,12.705412,12.839837,2.200239,2.132998,2.178181,55.369823,93.060806,35.423237,14.510088,93.345253,111.124161,112.593918,0.371693402528763,488.826324,435.019123269032,1.9146801294819,0.0312546331205019,1.05950265086267,3.64262024749235,502.947217423217,1.97622005171805,0.00855895292925064,1.2794577387215,62.4565180398187,479.652989077463,96.8380413168878,0.00760810563747926,1.40364433905885
9,8.948902,40.5,40.462269,13.72,13.999329,114.21566,NaN,0.988086879253387,NaN,32.433842,400,400.02948,25,33.259949,9.147676,65.970848,50.010822,402.065094,399.402161,398.829407,7344.24707,13.286702,12.715505,12.850049,2.203265,2.140098,2.16049,55.377102,93.102097,35.441971,14.502563,93.256691,111.107559,112.606071,0.278971374034882,487.262604,435.032740495378,1.91472755265076,0.0312571595517713,1.05941533461377,3.64262024749235,502.82831240575,1.97591313044992,0.00855424729433346,1.27989632761872,62.4565180398187,479.670535385002,96.8505424372158,0.00760884435837326,1.40351328651494
9,8.947514,40.5,40.465542,13.72,13.999329,114.21566,NaN,0.987577259540558,NaN,32.433842,400,400.02948,25,33.259949,9.142851,65.946671,50.010822,402.065094,399.402161,398.829407,7344.24707,13.286702,12.715505,12.850049,2.203265,2.140098,2.16049,55.377102,93.102097,35.441971,14.502563,93.256691,111.107559,112.606071,0.278971374034882,487.262604,435.036235727539,1.91475483507973,0.0312629993857302,1.05934610804915,3.63761705472149,502.824689299099,1.97589654982915,0.00855333879008272,1.2799416834884,62.4602286392341,479.683120421324,96.8628332032432,0.0076086779943926,1.40346471702258
9,8.947451,40.5,40.467194,13.72,14.006286,114.111702,NaN,0.987393975257874,NaN,32.43314,400,400.078613,25,33.26215,9.147236,65.987328,50.010822,402.240448,399.517548,399.011078,7340.499023,13.263589,12.698747,12.827189,2.179901,2.114679,2.152948,55.377071,93.286537,35.424625,14.529528,93.312263,111.151497,112.579636,0.477490037679672,509.291992,435.043764051438,1.91478173812834,0.0312646319651211,1.05929576264242,3.63738995067752,502.689772382018,1.9755445626301,0.00854761211359336,1.28045748151309,62.4621014148199,479.694331993585,96.8724993333719,0.00760879858289679,1.40340394322175
9,8.948608,40.5,40.466782,13.72,14.012963,114.059967,NaN,0.987267136573792,NaN,32.433125,400,400.153473,25,33.266365,9.153074,66.064568,50.010822,402.27179,399.544159,399.112213,7336.816406,13.247629,12.686214,12.820522,2.162518,2.093695,2.136752,55.391335,93.233635,35.393185,14.542866,93.257637,111.211456,112.56369,0.289291560649872,491.644409,435.047924099557,1.91478362883954,0.0312610760469981,1.05930814769079,3.64156054225276,502.623978526864,1.97537556549808,0.00854510326276974,1.28069783688095,62.4616343606219,479.694718114182,96.8723561352463,0.00760890246136936,1.40339535037796
9,8.947613,40.5,40.467808,13.72,14.020525,114.036636,NaN,0.987087488174438,NaN,32.424847,400,400.205414,25,33.264217,9.161036,66.100647,50.010822,402.27179,399.544159,399.112213,7336.816406,13.247629,12.686214,12.820522,2.162518,2.093695,2.136752,55.391335,93.233635,35.393185,14.542866,93.257637,111.211456,112.56369,0.289291560649872,491.644409,435.058438917356,1.9148310771509,0.0312667488039585,1.05920729604058,3.63797393007695,502.592958928814,1.97529318845706,0.00854363530249693,1.28082327487552,62.4627974541432,479.713056093765,96.8864652662454,0.00760945612000462,1.40327276798432
9,8.946325,40.5,40.469559,13.72,14.015232,114.010056,NaN,0.987613081932068,NaN,32.416901,400,400.233551,25,33.258396,9.176562,66.424515,50.010822,402.270569,399.47641,399.02002,7336.690918,13.277591,12.716928,12.829425,2.174206,2.135413,2.159192,55.414497,92.964096,35.4091,14.557843,93.319519,111.188774,112.589729,0.356099039316177,481.483124,435.056074616078,1.91483686866932,0.0312711293057349,1.05917899422363,3.6333307130663,502.556969562337,1.975196370851,0.00854180123133196,1.28097444881907,62.4647823640914,479.716531578056,96.8907195908944,0.00760922999119936,1.40327111381452
9,8.950341,40.5,40.471233,13.72,14.015033,113.987785,NaN,0.988110184669495,NaN,32.423634,400,400.210815,25,33.25412,9.169921,66.421539,50.010822,401.847656,399.287598,398.614929,7335.981445,13.232266,12.717589,12.869793,2.184327,2.11413,2.166912,55.40477,93.123161,35.404678,14.535383,93.374855,111.115768,112.639648,0.373129904270172,512.421875,435.045753909848,1.91475720791698,0.0312541932092227,1.05938049480161,3.64780665736544,502.526581305309,1.9751141853677,0.0085402069753267,1.28110413680367,62.4666799199142,479.688328237209,96.8723225495895,0.00760768696084934,1.40350474725548
9,8.948358,40.5,40.472855,13.72,14.018653,114.003777,NaN,0.98817390203476,NaN,32.421295,400,400.073029,25,33.261173,9.171791,65.923546,50.010822,401.847656,399.287598,398.614929,7335.981445,13.232266,12.717589,12.869793,2.184327,2.11413,2.166912,55.40477,93.123161,35.404678,14.535383,93.374855,111.115768,112.639648,0.373129904270172,512.421875,435.054580766265,1.91480953102054,0.0312632461127874,1.05925710406368,3.64065941170549,502.545267682901,1.97515887428738,0.00854056841732442,1.28105037035759,62.468518467973,479.708923398127,96.8886441212484,0.00760820887830824,1.40337354001813
9,8.950657,40.5,40.47382,13.72,14.029981,113.987816,NaN,0.987531840801239,NaN,32.39217,400,399.96524,25,33.267002,9.179466,65.65847,50.025799,401.833923,399.312622,398.532654,7341.78125,13.217855,12.708165,12.868984,2.20295,2.127521,2.157184,55.414577,93.194298,35.42778,14.536069,93.318863,111.098778,112.644119,0.429565668106079,499.676086,435.06079341231,1.91480613963646,0.0312558014899895,1.05929485888017,3.64894549291552,502.523748845217,1.97510116230713,0.00853949100729256,1.28114007185331,62.4696122724631,479.708402635978,96.8892527132961,0.00760798177717615,1.40339079927975
9,8.951043,40.5,40.47435,13.72,14.03657,113.978485,NaN,0.987689852714539,NaN,32.385956,400,399.918671,25,33.268929,9.168153,65.886787,50.025799,401.979462,399.499359,398.696289,7343.87793,13.201368,12.706994,12.86393,2.198227,2.119656,2.163101,55.426472,93.144005,35.426334,14.549675,93.390251,111.102989,112.653374,0.311922520399094,496.679871,435.066801520915,1.91482285941585,0.0312554728075521,1.05926942758881,3.6503365610223,502.51120581693,1.97506759348242,0.0085388705804821,1.28119206507732,62.4702130054314,479.714992884524,96.8944867709968,0.00760814643474666,1.40334898204921
9,8.948292,40.5,40.472866,13.72,14.045249,114.037514,NaN,0.988082230091095,NaN,32.389263,400,400.005829,25,33.27298,9.16181,66.048988,50.025799,401.979462,399.499359,398.696289,7343.87793,13.201368,12.706994,12.86393,2.198227,2.119656,2.163101,55.426472,93.144005,35.426334,14.549675,93.390251,111.102989,112.653374,0.311922520399094,496.679871,435.082916421943,1.91490891752873,0.0312687499679822,1.05907369231534,3.64042151007231,502.588471558024,1.9752704387361,0.00854227667456915,1.28088953740049,62.4685309363351,479.745709932027,96.9148707790907,0.00760975465725026,1.40309941743501
9,8.949827,40.5,40.475357,13.72,14.051552,114.123108,NaN,0.988191723823547,NaN,32.388916,400,400.05368,25,33.279121,9.152656,65.998222,50.025799,401.987457,399.402466,398.741943,7345.482422,13.239721,12.708884,12.855094,2.154814,2.078599,2.132872,55.434368,93.240448,35.4086,14.542591,93.341805,111.078873,112.674057,0.396612882614136,504.810303,435.085730041819,1.91490200337942,0.0312635304109918,1.05910743453448,3.64595418287479,502.695329625404,1.9755408972455,0.00854592558742109,1.28051672938635,62.4713543797284,479.745046764006,96.916926342024,0.00760919703271558,1.40313886122475
9,8.951264,40.5,40.476295,13.72,14.053509,114.224037,NaN,0.98822432756424,NaN,32.386478,400,400.052917,25,33.286507,9.151296,65.626595,50.025799,401.987457,399.402466,398.741943,7345.482422,13.239721,12.708884,12.855094,2.154814,2.078599,2.132872,55.434368,93.240448,35.4086,14.542591,93.341805,111.078873,112.674057,0.396612882614136,504.810303,435.084187505216,1.91488099138042,0.0312578711464372,1.05916570588114,3.651132981209,502.823508372808,1.97586976159221,0.00855077933872733,1.28005107298918,62.4724175250261,479.737984679068,96.912845415078,0.00760870041711815,1.40320448884419
9,8.950734,40.5,40.476486,13.72,14.055158,114.29187,NaN,0.988605141639709,NaN,32.394039,400,400.004059,25,33.293762,9.158075,65.250641,50.025799,401.843597,399.306915,398.574036,7347.680664,13.250167,12.723975,12.867994,2.123685,2.067232,2.119155,55.416622,93.208519,35.383194,14.547201,93.273926,111.09536,112.664497,0.323644697666168,489.987976,435.08726742028,1.91489748364509,0.0312604239238302,1.05912816930235,3.64922298938512,502.910115942336,1.97609289644811,0.00855416130203135,1.27973311829986,62.4726340051494,479.744233222326,96.9174923910152,0.00760892273806782,1.40316056157089
9,8.949148,40.5,40.477791,13.72,14.071577,114.253319,NaN,0.98820173740387,NaN,32.397972,400,400.092194,25,33.296768,9.183067,65.203552,50.025799,402.148102,399.552856,398.834534,7335.924805,13.238089,12.707068,12.853161,2.167301,2.115924,2.160024,55.408714,92.890434,35.34642,14.583264,93.288773,111.14505,112.642975,0.447723954916,515.244751,435.108644829888,1.91498917888151,0.031270320531979,1.05893827987768,3.64350691945612,502.859333334316,1.97595893736587,0.00855184731924097,1.27993328602107,62.4741130739471,479.779160905549,96.9437109881026,0.00761011486393771,1.40291846576981
9,8.950679,40.5,40.477406,13.72,14.089399,114.235603,NaN,0.98809027671814,NaN,32.405556,400,400.092499,25,33.28793,9.176723,65.187523,50.025799,402.148102,399.552856,398.834534,7335.924805,13.238089,12.707068,12.853161,2.167301,2.115924,2.160024,55.408714,92.890434,35.34642,14.583264,93.288773,111.14505,112.642975,0.447723954916,515.244751,435.123667336118,1.91502481313922,0.0312673804480294,1.05889402452875,3.64902477780606,502.837083429999,1.97590235247469,0.00855105693472875,1.28001173888706,62.4736767245141,479.792056079401,96.9525123703332,0.00761073927114283,1.40281715638105
9,8.950679,40.5,40.477406,13.72,14.089437,114.244545,NaN,0.98809027671814,NaN,32.389187,400,399.999512,25,33.279663,9.156754,65.321976,50.025799,401.925415,399.370392,398.624542,7333.618164,13.209398,12.692003,12.843749,2.183117,2.125542,2.15413,55.417755,93.044365,35.333668,14.611024,93.218925,111.230515,112.590576,0.356942385435104,480.315491,435.123707574086,1.91502495322434,0.0312673879104136,1.05889376803938,3.64902477780606,502.848529105844,1.97593189808418,0.00855150979622963,1.27996944146324,62.4736767245141,479.792107925275,96.9525493287357,0.00761074145241557,1.4028167705668
9,8.950287,40.5,40.477901,13.72,14.086617,114.236305,NaN,0.98771059513092,NaN,32.38274,400,399.92157,25,33.27795,9.144951,65.5681,50.037773,401.813721,399.350769,398.530334,7339.301758,13.230536,12.707535,12.851935,2.172096,2.089911,2.154663,55.428181,93.074471,35.304707,14.633257,93.307213,111.08342,112.703346,0.295397043228149,495.890198,435.121707009668,1.91502225559632,0.0312684829370226,1.05889332723899,3.64761204319586,502.837434112597,1.97590216508483,0.00855095517457574,1.28001527639543,62.4742377445679,479.791486254958,96.9526083848584,0.00761061003194743,1.40282824746641
9,8.947989,40.5,40.480328,13.72,14.086617,114.236305,NaN,0.988083004951477,NaN,32.38274,400,399.92157,25,33.27795,9.141133,65.92231,50.037773,401.813721,399.350769,398.530334,7339.301758,13.230536,12.707535,12.851935,2.172096,2.089911,2.154663,55.428181,93.074471,35.304707,14.633257,93.307213,111.08342,112.703346,0.295397043228149,495.890198,435.127484088032,1.91506738802654,0.0312781515368254,1.05877917330823,3.63932930832038,502.834747778365,1.97588987355749,0.00855028196953886,1.28004890626361,62.4769883588378,479.810037374843,96.9682951379272,0.00761087436976577,1.4027238124718
9,8.948538,40.5,40.479874,13.72,14.092467,114.297073,NaN,0.987314105033875,NaN,32.369587,400,399.849152,25,33.278389,9.15553,66.234886,50.037773,401.918335,399.50943,398.627045,7342.580078,13.222017,12.707012,12.852968,2.129246,2.058847,2.130053,55.437557,93.123604,35.299274,14.669028,93.333115,111.126549,112.702019,0.345952540636063,494.79953,435.132297891147,1.91507816880016,0.0312769901772468,1.05876698534152,3.64130822760541,502.913027195239,1.97609293056307,0.00855348480696914,1.27975543145288,62.4764738334523,479.813682009258,96.9704328839764,0.00761112423328974,1.40269042445461
9,8.949997,40.5,40.47937,13.72,14.103409,114.372841,NaN,0.988063454627991,NaN,32.349293,400,399.949219,25,33.287403,9.155373,66.030556,50.037773,401.98111,399.550262,398.681702,7344.152344,13.240124,12.711865,12.855918,2.079422,2.026577,2.060433,55.430286,93.012024,35.33326,14.672066,93.221657,111.134598,112.693153,0.400856554508209,508.508362,435.140215840577,1.91508984835357,0.0312730003577956,1.05876565129518,3.64656687787243,503.010535076295,1.97634568638198,0.00855745920505598,1.27939141439979,62.4759026365496,479.817621257252,96.9727300225923,0.00761139712752402,1.40265415790833
9,8.951666,40.5,40.480881,13.72,14.110741,114.472374,NaN,0.988212466239929,NaN,32.33831,400,400.068817,25,33.297558,9.148772,65.766273,50.037773,401.98111,399.550262,398.681702,7344.152344,13.240124,12.711865,12.855918,2.079422,2.026577,2.060433,55.430286,93.012024,35.33326,14.672066,93.221657,111.134598,112.693153,0.400856554508209,508.508362,435.143784350972,1.91508410267207,0.0312674200509521,1.05879907374517,3.65258163511436,503.136185922086,1.97666654875512,0.00856207416809199,1.27894488709061,62.4776150758951,479.81664470353,96.9735665212912,0.00761103472626953,1.40268232241869
9,8.951659,40.5,40.484364,13.72,14.111037,114.50042,NaN,0.987777471542358,NaN,32.308235,400,400.087921,25,33.297707,9.166663,65.392418,50.037773,402.004181,399.594696,398.637238,7340.633301,13.241838,12.720318,12.86633,2.072196,2.035259,2.045238,55.433796,92.880798,35.340176,14.658009,93.23333,111.165047,112.681259,0.40291365981102,509.389557,435.144115346801,1.91508533111307,0.0312675076025332,1.05879673081463,3.65255641021628,503.168210760847,1.97674147100168,0.00856252568629714,1.2788614592319,62.4815622067958,479.819750203883,96.9793134031785,0.00761042477456941,1.40270740923478
9,8.952677,40.5,40.486889,13.72,14.11898,114.488762,NaN,0.987914323806763,NaN,32.289742,400,400.08316,25,33.297089,9.180316,64.966064,50.037773,402.075378,399.560974,398.653076,7341.223145,13.245112,12.714108,12.863423,2.100409,2.055851,2.064046,55.44828,93.032043,35.380333,14.643585,93.38826,111.139992,112.705826,0.467646718025208,505.831024,435.149967167823,1.9150946219323,0.031264786350736,1.05879371616364,3.65622467476197,503.15051528865,1.9766902453492,0.00856123592571422,1.27895081079341,62.4844234986251,479.825110635432,96.9856959426239,0.00761011342833554,1.40270247353089
9,8.953273,40.5,40.486183,13.72,14.129082,114.401817,NaN,0.987874746322632,NaN,32.285,400,400.106537,25,33.299225,9.158754,64.773285,50.037773,402.075378,399.560974,398.653076,7341.223145,13.245112,12.714108,12.863423,2.100409,2.055851,2.064046,55.44828,93.032043,35.380333,14.643585,93.38826,111.139992,112.705826,0.467646718025208,505.831024,435.159165387912,1.91512015453745,0.0312642635767774,1.05875522057975,3.65837215714168,503.04007906252,1.97640687773556,0.0085570351799288,1.27934915787948,62.4836234853146,479.834023945608,96.9913344630151,0.00761063840927974,1.40262644045738
9,8.954923,40.5,40.48624,13.72,14.12777,114.265839,NaN,0.988789916038513,NaN,32.265976,400,400.017273,25,33.29599,9.155197,64.925812,50.037773,402.081696,399.485596,398.671082,7339.204102,13.224027,12.692185,12.850079,2.127123,2.072282,2.086159,55.456627,93.073174,35.368237,14.646736,93.343903,111.118523,112.727394,0.440130829811096,504.875214,435.153630535305,1.91508293328561,0.0312570705989196,1.05884592825543,3.66431680616495,502.866009100416,1.97595752034485,0.00855013792032073,1.27999110094636,62.4836880760619,479.820290377471,96.9816013108277,0.00761004865755849,1.40272934216758
9,8.95448,40.5,40.487999,13.72,14.121511,114.127464,NaN,0.988413989543915,NaN,32.244328,400,400.023163,25,33.287968,9.156855,65.041412,50.037773,402.081696,399.485596,398.671082,7339.204102,13.224027,12.692185,12.850079,2.127123,2.072282,2.086159,55.456627,93.073174,35.368237,14.646736,93.343903,111.118523,112.727394,0.440130829811096,504.875214,435.148116333781,1.91506855854212,0.0312577039049192,1.0588661392026,3.66272083909013,502.686895203091,1.97549122688035,0.00854264073383744,1.28067173907837,62.485681286041,479.816308398722,96.9805467622655,0.00760950724973426,1.40278329079869
9,8.955634,40.5,40.487019,13.72,14.124443,114.118011,NaN,0.987945258617401,NaN,32.234573,400,400.002625,25,33.283825,9.171383,64.995659,50.037773,402.02005,399.320953,398.557404,7339.593262,13.221517,12.705536,12.840165,2.087789,2.019463,2.063215,55.45475,93.013611,35.393459,14.643467,93.139458,111.112648,112.727547,0.339597195386887,497.534546,435.148321041975,1.9150567155061,0.031253429835069,1.05890364811192,3.6668781548309,502.675875219647,1.97546493322776,0.00854243331341208,1.28070308315446,62.4845708085716,479.811179222813,96.9758963364085,0.00760949983358003,1.40280788830481
9,8.955382,40.5,40.487823,13.72,14.126451,114.176056,NaN,0.988259732723236,NaN,32.234043,400,399.940399,25,33.283905,9.161172,65.05542,50.021545,401.940887,399.429504,398.680328,7332.019531,13.226898,12.703335,12.846749,2.136542,2.059217,2.117273,55.447128,93.104652,35.389271,14.636646,93.220116,111.190536,112.705788,0.426829874515534,508.161591,435.151080541665,1.91506906290463,0.0312548828459467,1.0588775996312,3.66597035259559,502.749314963509,1.97565278084074,0.00854515175550492,1.28043840606932,62.4854818550296,479.816361150813,96.9804058518533,0.00760954688039241,1.40278046373845
9,8.955382,40.5,40.487823,13.72,14.146012,114.195061,NaN,0.988259732723236,NaN,32.222633,400,399.958344,25,33.280048,9.16595,65.243721,50.021545,401.940887,399.429504,398.680328,7332.019531,13.226898,12.703335,12.846749,2.136542,2.059217,2.117273,55.447128,93.104652,35.389271,14.636646,93.220116,111.190536,112.705788,0.426829874515534,508.161591,435.171791957052,1.91514115621484,0.0312587217072623,1.05874580350497,3.66597035259559,502.773648838405,1.97571560459749,0.00854611453772265,1.28034822999998,62.4854818550296,479.843045771403,96.9994298608095,0.0076106691869221,1.40258206136005
9,8.954936,40.5,40.488766,13.72,14.161339,114.181351,NaN,0.987942576408386,NaN,32.202023,400,399.874268,25,33.277851,9.156197,65.403267,50.021545,401.732513,399.213654,398.420898,7343.946289,13.230854,12.721484,12.863943,2.15581,2.102362,2.119869,55.484329,93.110031,35.41301,14.632271,93.305435,111.181389,112.712288,0.295188754796982,484.232635,435.189138495983,1.91520638610363,0.0312636035748018,1.05862056864503,3.66436363951794,502.755050238589,1.97566550767173,0.00854515857649787,1.28042636505106,62.486550388757,479.867908921943,97.018113861416,0.00761151432043283,1.40241038678508
9,8.95628,40.5,40.489067,13.72,14.168364,114.193497,NaN,0.987187087535858,NaN,32.18531,400,399.882843,25,33.272575,9.142267,65.568062,50.021545,401.743866,399.20639,398.410797,7349.266602,13.253276,12.736653,12.871668,2.156872,2.076103,2.113873,55.48101,93.345901,35.41544,14.663517,93.245163,111.186317,112.703346,0.402193486690521,506.925385,435.193200662592,1.91520590100938,0.031259333977548,1.05863991664213,3.6692052106838,502.770268572169,1.97570413320952,0.00854569042568431,1.28037291111811,62.4868914539407,479.86795846142,97.0184543761408,0.0076114524094632,1.40241417911397
9,8.957345,40.5,40.491196,13.72,14.168364,114.193497,NaN,0.988364517688751,NaN,32.18531,400,399.882843,25,33.272575,9.142275,65.495201,50.021545,401.743866,399.20639,398.410797,7349.266602,13.253276,12.736653,12.871668,2.156872,2.076103,2.113873,55.48101,93.345901,35.41544,14.663517,93.245163,111.186317,112.703346,0.402193486690521,506.925385,435.190526519209,1.91518500772536,0.0312548596501403,1.05869268068993,3.67304133449107,502.767910551428,1.97569334863345,0.00854510023113408,1.28040245660738,62.4893037772953,479.861844852679,97.0162538033148,0.00761074271727002,1.40248901372907
9,8.962618,40.5,40.492142,13.72,14.166792,114.206482,NaN,0.98782879114151,NaN,32.172703,400,399.755341,25,33.272583,9.161018,65.241936,50.021545,401.499878,398.937683,398.129852,7339.849121,13.242815,12.721281,12.866324,2.134327,2.078836,2.134608,55.477264,93.31028,35.426701,14.693214,93.161171,111.076759,112.78183,0.224621057510376,482.387207,435.175619449643,1.91507578420278,0.0312324133105062,1.05896465189583,3.69202958439593,502.783488568308,1.97573147857303,0.00854549572502874,1.28035398920985,62.4903756347523,479.822135360115,96.9889026433846,0.00760887173460437,1.40279725782986
9,8.964451,40.5,40.491787,13.72,14.18022,114.238808,NaN,0.986923098564148,NaN,32.175335,400,399.621246,25,33.280426,9.175739,65.112617,50.021545,401.917572,399.339478,398.578217,7344.121094,13.233461,12.704299,12.856478,2.178679,2.130728,2.171242,55.469025,93.331482,35.427738,14.716887,93.257431,111.044785,112.802483,0.358899980783463,485.406311,435.185235507463,1.91508932858686,0.0312273567928299,1.0589650564421,3.69862830571986,502.825267786966,1.97584011457293,0.00854723126292898,1.28019586945275,62.4899734074316,479.826878565376,96.9919239004278,0.00760914665781534,1.40275707120743
9,8.967079,40.5,40.493694,13.72,14.194759,114.265762,NaN,0.988040089607239,NaN,32.196285,400,399.712341,25,33.285625,9.164353,65.157478,50.021545,401.917572,399.339478,398.578217,7344.121094,13.233461,12.704299,12.856478,2.178679,2.130728,2.171242,55.469025,93.331482,35.427738,14.716887,93.257431,111.044785,112.802483,0.358899980783463,485.406311,435.194032645733,1.91509138770725,0.0312191872187592,1.05899737860721,3.70808721812108,502.857662181413,1.97591952648899,0.00854806740301715,1.28009470497025,62.4921340695613,479.829091773003,96.9954356586957,0.00760883444516899,1.40276698700647
9,8.968513,40.5,40.49382,13.72,14.194479,114.333817,NaN,0.98706328868866,NaN,32.194283,400,399.82196,25,33.286278,9.146883,65.15255,50.021545,401.840179,399.269714,398.523499,7339.665039,13.227152,12.707442,12.847019,2.133303,2.101443,2.12817,55.446632,93.217697,35.414227,14.741095,93.307373,111.077187,112.808556,0.446160763502121,500.090149,435.190135196308,1.91506224553651,0.0312131216239599,1.05907034769362,3.71324770663927,502.944628766101,1.97614370742921,0.00855147714834357,1.27977491332043,62.4922768265846,479.818400905673,96.9879423953901,0.00760835808328915,1.40284824705543
9,8.968273,40.5,40.496368,13.72,14.192899,114.42038,NaN,0.987499058246613,NaN,32.196514,400,399.861481,25,33.286167,9.131981,65.06501,50.014645,401.783783,399.190948,398.458282,7343.227539,13.232526,12.714812,12.846802,2.124791,2.058819,2.0985,55.467918,93.169548,35.451111,14.711247,93.305023,111.066536,112.793976,0.39452788233757,516.845886,435.189064560817,1.9150611266248,0.0312138177533356,1.0590690986294,3.71238406990238,503.052578029452,1.97641664287148,0.00855514980864742,1.27940239046745,62.4951636101146,479.81992530395,96.9916132146806,0.00760788076017126,1.40287215146562
9,8.966009,40.5,40.497093,13.72,14.198147,114.522308,NaN,0.989218711853027,NaN,32.184689,400,399.852722,25,33.277954,9.122563,65.185188,50.014645,401.783783,399.190948,398.458282,7343.227539,13.232526,12.714812,12.846802,2.124791,2.058819,2.0985,55.467918,93.169548,35.451111,14.711247,93.305023,111.066536,112.793976,0.39452788233757,516.845886,435.200307002708,1.91512484935413,0.0312243375949522,1.05892153890002,3.70423623898671,503.182160815611,1.97674934477772,0.00856010163676683,1.278934106881,62.4959849784199,479.84406392063,97.0095560414114,0.00760874172502318,1.40270266816136
9,8.966231,40.5,40.499813,13.72,14.202502,114.575684,NaN,0.988380968570709,NaN,32.192841,400,399.865265,25,33.268734,9.124861,65.444077,50.014645,401.906342,399.320435,398.572418,7335.616211,13.243667,12.71857,12.855387,2.128828,2.068504,2.121199,55.491577,93.206268,35.413815,14.757371,93.410614,111.067978,112.811539,0.307706713676453,503.248962,435.20436121409,1.91513654598941,0.0312242604434678,1.05890322210233,3.70503525567221,503.247420040918,1.97691166300473,0.008562044337561,1.27872181855717,62.4990664147446,479.850463125447,97.0168761065729,0.00760843283902591,1.40269270602381
9,8.96612,40.5,40.500946,13.72,14.212007,114.518143,NaN,0.987472295761108,NaN,32.200562,400,399.888306,25,33.266354,9.120621,65.568207,50.014645,401.861877,399.238068,398.545532,7338.985352,13.240784,12.704864,12.852555,2.193726,2.128148,2.196265,55.50806,93.258339,35.381931,14.776547,93.443275,111.055145,112.837952,0.233604788780212,486.576447,435.214704397862,1.91517374632392,0.0312265890620982,1.05883377389947,3.704635749197,503.172583439576,1.97671613269176,0.00855882296114423,1.27900662692346,62.5003499172192,479.865095735063,97.0284569733143,0.00760880731211286,1.40259962732932
9,8.966446,40.5,40.500542,13.72,14.230985,114.438072,NaN,0.988006830215454,NaN,32.197514,400,399.866638,25,33.272896,9.121986,65.82711,50.014645,401.861877,399.238068,398.545532,7338.985352,13.240784,12.704864,12.852555,2.193726,2.128148,2.196265,55.50806,93.258339,35.381931,14.776547,93.443275,111.055145,112.837952,0.233604788780212,486.576447,435.233979768466,1.91523727853126,0.0312289416762201,1.05872235096783,3.70580906392064,503.070603206056,1.97645393669651,0.00855488739703271,1.2793767891293,62.4998922552191,479.888307092091,97.0445972846845,0.00760986897697034,1.40242165431156
9,8.96909,40.5,40.501926,13.72,14.243305,114.378136,NaN,0.987447679042816,NaN,32.184383,400,399.782501,25,33.279613,9.15127,66.164917,50.014645,401.685852,399.131317,398.386627,7347.216797,13.229743,12.717132,12.860162,2.187293,2.134777,2.169088,55.478249,93.104561,35.445091,14.737566,93.415337,111.047241,112.8424,0.452719360589981,502.719269,435.240389748471,1.91523085581547,0.0312202721360982,1.05877039182119,3.71532396197063,502.992384514755,1.97624905786414,0.00855147259049417,1.27967796478425,62.5014600713595,479.886982618619,97.0450557764909,0.00760951921346628,1.40245060937125
9,8.969271,40.5,40.500908,13.72,14.246037,114.373116,NaN,0.987422943115234,NaN,32.181602,400,399.768433,25,33.276913,9.175302,66.298042,50.014645,401.685852,399.131317,398.386627,7347.216797,13.229743,12.717132,12.860162,2.187293,2.134777,2.169088,55.478249,93.104561,35.445091,14.737566,93.415337,111.047241,112.8424,0.452719360589981,502.719269,435.242828202008,1.91523737426839,0.0312200488701348,1.05876099432497,3.71597524488124,502.987085577994,1.97623763050264,0.00855150078277865,1.27968755970592,62.5003068699685,479.888621053996,97.0451921538917,0.007609804402645,1.40242438003221
9,8.969271,40.5,40.500908,13.72,14.257785,114.383759,NaN,0.987422943115234,NaN,32.174969,400,399.80127,25,33.269772,9.195823,66.207718,50.014645,401.7742,399.194397,398.492706,7345.665527,13.241512,12.721947,12.855835,2.152589,2.081463,2.117277,55.469482,93.351013,35.402733,14.764155,93.40638,111.143181,112.776466,0.470115333795547,519.962402,435.255266062824,1.91528065115815,0.0312223504582817,1.05868212493439,3.71597524488124,503.000705025804,1.9762727748856,0.00855203915820665,1.27963741067867,62.5003068699685,479.904642202915,97.056616533326,0.00761047790455431,1.40230546604841
9,8.971133,40.5,40.502316,13.72,14.255196,114.382492,NaN,0.988284826278687,NaN,32.189785,400,399.806213,25,33.267971,9.200256,66.060799,50.014645,401.728699,399.17334,398.448395,7347.811523,13.255402,12.728178,12.872316,2.118493,2.059773,2.108672,55.49229,93.480286,35.462891,14.762887,93.50869,111.153221,112.774445,0.309928178787232,502.550751,435.247854426229,1.91523463805451,0.0312140414870026,1.05879156865014,3.72267460759502,502.997527761938,1.97626146911918,0.00855158485001206,1.27966282614992,62.5019018610672,479.888679559832,97.0466610845555,0.00760950768298538,1.40244339838723
9,8.976119,40.5,40.505222,13.72,14.250061,114.383797,NaN,0.987983882427216,NaN,32.23835,400,399.851563,25,33.282982,9.197112,66.169968,50.014645,401.728699,399.17334,398.448395,7347.811523,13.255402,12.728178,12.872316,2.118493,2.059773,2.108672,55.49229,93.480286,35.462891,14.762887,93.50869,111.153221,112.774445,0.309928178787232,502.550751,435.229906893674,1.91511805805738,0.0311921599122187,1.05907279605747,3.74060877075522,502.995986323266,1.97625107924191,0.00855084556071614,1.27969681522577,62.5051936473712,479.847734537002,97.0204151852521,0.00760716904700653,1.40278776948247
9,8.979403,40.5,40.506874,13.72,14.240046,114.383797,NaN,0.987274169921875,NaN,32.285313,400,399.885254,25,33.28936,9.18598,66.186775,50.014645,401.869904,399.281067,398.54306,7354.826172,13.273561,12.736366,12.878757,2.138526,2.092394,2.129355,55.505173,93.259476,35.473373,14.752526,93.58786,111.11834,112.79071,0.453273057937622,506.062195,435.211056498062,1.91501683389715,0.0311764613341003,1.05930292065823,3.75241690060022,502.994160670524,1.97624272328782,0.00855038781481639,1.27971963428834,62.5070648696295,479.811522108827,96.9962784099157,0.00760529578895026,1.4030800120164
9,8.979335,40.5,40.508778,13.72,14.240046,114.383797,NaN,0.988152086734772,NaN,32.285313,400,399.885254,25,33.28936,9.169712,65.716934,50.013412,401.953918,399.554932,398.751648,7343.383301,13.259744,12.717559,12.881443,2.175295,2.081526,2.137197,55.497925,93.296036,35.48399,14.769556,93.457504,111.161369,112.781898,0.447758734226227,503.929047,435.211227205191,1.91501816556482,0.0311767456816798,1.05929955095781,3.75217242910219,502.992056490348,1.97623309284055,0.00854986028827048,1.2797459357209,62.5092214524057,479.813463043098,96.9995926217472,0.00760497308356432,1.40309190251741
9,8.981263,40.5,40.510082,13.72,14.246057,114.393394,NaN,0.988218188285828,NaN,32.307312,400,399.995514,25,33.28249,9.15839,65.396538,50.013412,401.953918,399.554932,398.751648,7343.383301,13.259744,12.717559,12.881443,2.175295,2.081526,2.137197,55.497925,93.296036,35.48399,14.769556,93.457504,111.161369,112.781898,0.447758734226227,503.929047,435.212754818239,1.91500256811079,0.0311698622161865,1.05935455601209,3.75910337381021,503.002897046216,1.97625818878224,0.00854998441829446,1.27971871547128,62.5106983902416,479.808681325259,96.9975071013246,0.00760449518795115,1.40314553891891
9,8.984162,40.5,40.515102,13.72,14.255945,114.422768,NaN,0.988009810447693,NaN,32.281403,400,400.058136,25,33.276184,9.159952,65.005135,50.013412,401.821869,399.396942,398.585236,7340.510254,13.241784,12.71148,12.870825,2.190989,2.118114,2.171417,55.494331,93.47448,35.513927,14.745873,93.665337,111.186768,112.781662,0.337548524141312,509.736206,435.215952727356,1.914982259349,0.0311596841020909,1.05943151729601,3.76952284364643,503.034940118214,1.97632979342007,0.0085500792574665,1.27964965875683,62.5163837720456,479.804981216918,96.9999610068464,0.00760327396413248,1.40324253892809
9,8.986897,40.5,40.518734,13.72,14.254722,114.477631,NaN,0.987487018108368,NaN,32.268425,400,400.001282,25,33.28566,9.156178,64.822739,50.013412,401.842651,399.335785,398.600311,7343.089355,13.233819,12.708085,12.856947,2.209791,2.146224,2.174404,55.498257,93.468315,35.495396,14.762179,93.623863,111.119995,112.824226,0.506937682628632,527.305603,435.207790831829,1.91492421423866,0.0311480228130214,1.05957533941901,3.77935054738208,503.101128932344,1.97649254644401,0.00855184676900939,1.27944168368757,62.5204968077921,479.786257325863,96.9903019723326,0.00760171609918284,1.40343228508233
9,8.988291,40.5,40.518841,13.72,14.253966,114.505104,NaN,0.988157153129578,NaN,32.276802,400,399.949158,25,33.299896,9.168773,65.000488,50.013412,401.842651,399.335785,398.600311,7343.089355,13.233819,12.708085,12.856947,2.209791,2.146224,2.174404,55.498257,93.468315,35.495396,14.762179,93.623863,111.119995,112.824226,0.506937682628632,527.305603,435.203489722609,1.91489414257183,0.031142055825874,1.05964956960226,3.78435875432052,503.136159177248,1.97658267803428,0.00855320554055376,1.2793141285722,62.5206179745406,479.775208039043,96.9825376839959,0.00760122894413431,1.40351612602914
9,8.9886,40.5,40.521751,13.72,14.26052,114.550095,NaN,0.98756605386734,NaN,32.271561,400,399.921997,25,33.306648,9.173998,65.17955,50.013412,401.84021,399.350159,398.561615,7348.360352,13.246427,12.732943,12.867335,2.141429,2.102848,2.124712,55.516891,93.338966,35.458351,14.77395,93.615433,111.117653,112.829712,0.244210347533226,509.673676,435.209658745879,1.91491225879534,0.0311420488954269,1.05962061350714,3.78546881558066,503.190502368508,1.9767164334928,0.00855467270141208,1.27914317356548,62.5239131532095,479.784125455393,96.9918427505739,0.00760098633659632,1.40348992621279
9,8.989518,40.5,40.525299,13.72,14.263399,114.585716,NaN,0.98890095949173,NaN,32.280983,400,399.919739,25,33.299026,9.179081,65.370972,50.013412,401.876465,399.359161,398.552765,7354.719727,13.267647,12.74872,12.881338,2.174483,2.104151,2.133341,55.567646,93.625175,35.50201,14.760644,93.674759,111.119835,112.867432,0.362214773893356,518.515503,435.210404691978,1.91490490786947,0.0311387814177894,1.05964668014942,3.78876649776396,503.232151979311,1.97681602721173,0.00855548928962654,1.27902513486779,62.5279305088319,479.784101256952,96.9954237352241,0.00760023262757073,1.40353920726471
9,8.991632,40.5,40.528332,13.72,14.261997,114.656998,NaN,0.987719237804413,NaN,32.276123,400,399.955048,25,33.288044,9.160522,65.379639,50.013412,401.876465,399.359161,398.552765,7354.719727,13.267647,12.74872,12.881338,2.174483,2.104151,2.133341,55.567646,93.625175,35.50201,14.760644,93.674759,111.119835,112.867432,0.362214773893356,518.515503,435.203611208071,1.91485837109101,0.0311296880132176,1.05976098893602,3.79635954107977,503.319970453377,1.97703580408464,0.00855824827427262,1.27873359173367,62.5313645002715,479.769181013392,96.9878698650743,0.00759896226415848,1.4036924416715
9,8.993015,40.5,40.53196,13.72,14.265415,114.733444,NaN,0.987923741340637,NaN,32.251713,400,400.089935,25,33.282806,9.156093,65.391907,50.013412,401.797241,399.332703,398.637482,7358.72998,13.281189,12.73043,12.895679,2.171,2.112892,2.146722,55.530106,93.492126,35.486847,14.776517,93.531654,111.141006,112.85675,0.503854036331177,519.686707,435.203760892015,1.91484391388442,0.0311245894345187,1.0598064761687,3.80132625780868,503.41371800288,1.97726951097383,0.00856110115417903,1.27842698448601,62.5354718704501,479.766586587647,96.9897011507068,0.00759808388895673,1.4037620151771
9,8.992786,40.5,40.535965,13.72,14.269317,114.713715,NaN,0.987671494483948,NaN,32.209278,400,400.048737,25,33.281658,9.162617,65.558601,50.01968,401.967163,399.411774,398.700531,7353.953125,13.263671,12.719075,12.877386,2.193371,2.117985,2.144979,55.533005,93.564789,35.477242,14.777847,93.610664,111.169456,112.853516,0.388668566942215,499.190948,435.208471169067,1.91486278208957,0.0311263077329535,1.05976873527431,3.80050389837567,503.384085948283,1.97718427610344,0.00855899703420762,1.27857372989542,62.5400056922569,479.776613519561,97.0009057197539,0.00759765609577624,1.40374265298594
9,8.994558,40.5,40.535435,13.72,14.26906,114.618561,NaN,0.988124191761017,NaN,32.191925,400,400.045319,25,33.278313,9.162843,66.047218,50.01968,401.967163,399.411774,398.700531,7353.953125,13.263671,12.719075,12.877386,2.193371,2.117985,2.144979,55.533005,93.564789,35.477242,14.777847,93.610664,111.169456,112.853516,0.388668566942215,499.190948,435.203749538936,1.91482716667751,0.0311188699368067,1.05985836365875,3.80686689694335,503.262987593509,1.97687318834583,0.00855434151805273,1.27901073005639,62.5394057326315,479.763027955859,96.9906904525072,0.00759719759397022,1.40383667072459
