P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.996202,40.5,40.537151,13.72,14.27441,114.475769,NaN,0.987658321857452,NaN,32.18219,400,400.049713,25,33.273151,9.154307,66.229729,50.01968,402.003845,399.439636,398.772278,7348.832031,13.243231,12.707965,12.854154,2.180764,2.098892,2.132429,55.552521,93.593613,35.456818,14.777886,93.714706,111.199631,112.838852,0.333009004592896,493.216553,435.20529186738,1.91481473499211,0.0311130651008051,1.05990372460694,3.81276942060617,503.078412522983,1.97639332323961,0.00854665420450045,1.27970437081725,62.5413482193499,479.759730123766,96.9900816782024,0.00759669525480365,1.4038850365259
9,8.995545,40.5,40.541847,13.72,14.270847,114.422607,NaN,0.98718273639679,NaN,32.179943,400,400.074341,25,33.27562,9.145439,66.31749,50.01968,401.956573,399.473175,398.771454,7346.958008,13.25014,12.714683,12.871878,2.163892,2.082237,2.129154,55.576984,93.475815,35.403942,14.804596,93.648193,111.203392,112.840141,0.404822647571564,492.101807,435.203165167286,1.91481444794207,0.0311151059046026,1.05989523809933,3.81041066292397,503.005185349016,1.97619404586865,0.00854266797997383,1.28001972068961,62.5466636660267,479.763191088591,96.9973093771542,0.00759584536349694,1.40392421492716
9,8.997665,40.5,40.548428,13.72,14.267795,114.425415,NaN,0.988329231739044,NaN,32.185081,400,400.0737,25,33.287457,9.150437,66.307838,50.01968,401.956573,399.473175,398.771454,7346.958008,13.25014,12.714683,12.871878,2.163892,2.082237,2.129154,55.576984,93.475815,35.403942,14.804596,93.648193,111.203392,112.840141,0.404822647571564,492.101807,435.194606316333,1.91476172269826,0.0311056761207122,1.06002109766863,3.81802140831104,503.001507747386,1.97617005308558,0.00854098972444714,1.28009738559866,62.5541118843356,479.748673246609,96.9936432189761,0.00759384104290227,1.40412371344548
9,8.997665,40.5,40.548428,13.72,14.268573,114.432175,NaN,0.988329231739044,NaN,32.174583,400,399.979858,25,33.297787,9.166006,66.199112,50.01968,401.797119,399.270721,398.514679,7348.825684,13.264891,12.734023,12.879464,2.156272,2.099092,2.133867,55.584633,93.574341,35.423286,14.810531,93.699425,111.233711,112.830734,0.294407665729523,492.921661,435.195431010698,1.91476459201694,0.031105828300977,1.06001582885625,3.81802140831104,503.010161097863,1.97619237977267,0.00854133142086466,1.28006547897551,62.5541118843356,479.749735308107,96.9943996085224,0.00759388566007082,1.40411578169063
9,8.996759,40.5,40.548916,13.72,14.261413,114.443733,NaN,0.988037288188934,NaN,32.181572,400,399.947449,25,33.303085,9.182883,66.201111,50.01968,401.981293,399.456573,398.699249,7352.874512,13.265651,12.729115,12.887749,2.189021,2.113901,2.131078,55.583233,93.548424,35.470165,14.768228,93.762886,111.229668,112.854347,0.399228066205978,498.498779,435.19011674921,1.91475590782863,0.0311082019317012,1.06001935008085,3.81476905711338,503.024416653001,1.97622808451288,0.00854178064890119,1.2800176858753,62.5546641502658,479.74689148686,96.9928691873432,0.00759366281584084,1.40414377768299
9,8.998105,40.5,40.550098,13.72,14.261413,114.443733,NaN,0.988251805305481,NaN,32.181572,400,399.947449,25,33.303085,9.158494,66.076233,50.01968,401.981293,399.456573,398.699249,7352.874512,13.265651,12.729115,12.887749,2.189021,2.113901,2.131078,55.583233,93.548424,35.470165,14.768228,93.762886,111.229668,112.854347,0.399228066205978,498.498779,435.186735923798,1.91472957758673,0.0311025950546588,1.06008617619789,3.81960082752289,503.023110806834,1.97622211056355,0.00854145378512444,1.28003400892647,62.5560017874417,479.738043135308,96.9877665370099,0.00759304072689676,1.40422624335658
9,8.99783,40.5,40.551308,13.72,14.251436,114.430687,NaN,0.987801790237427,NaN,32.175179,400,399.98233,25,33.30106,9.150612,65.755188,50.01968,401.747803,399.233917,398.451019,7357.186035,13.26943,12.733212,12.889066,2.145123,2.098217,2.142294,55.55611,93.533035,35.493076,14.762889,93.655678,111.242729,112.850685,0.441338300704956,495.337616,435.176849995929,1.91469815651599,0.0311017887266001,1.06014015071729,3.81861369733417,503.00507406742,1.97617290822998,0.00854045981896405,1.28011228790777,62.5573710772359,479.727331823923,96.981366119331,0.00759233447195773,1.40432304383854
9,8.998123,40.5,40.554859,13.72,14.247519,114.436058,NaN,0.987893223762512,NaN,32.165543,400,399.91629,25,33.29845,9.149879,65.418503,50.01968,401.922668,399.422333,398.655914,7359.327148,13.251237,12.721302,12.884996,2.210234,2.128862,2.158828,55.54298,93.473419,35.430191,14.804058,93.677856,111.292694,112.82074,0.428689897060394,509.153534,435.171961206451,1.91467797539794,0.0310998020901104,1.06018127327979,3.8196654388895,503.008025901101,1.97617269986841,0.00853974949638665,1.28013599029332,62.5613893468357,479.722558028119,96.9815685346355,0.0075913819548285,1.40440791395294
9,8.998667,40.5,40.55798,13.72,14.250286,114.476883,NaN,0.988702416419983,NaN,32.144733,400,399.91571,25,33.300163,9.147002,65.546234,50.01968,401.922668,399.422333,398.655914,7359.327148,13.251237,12.721302,12.884996,2.210234,2.128862,2.158828,55.54298,93.473419,35.430191,14.804058,93.677856,111.292694,112.82074,0.428689897060394,509.153534,435.173527935211,1.91467754027598,0.0310980778573384,1.06018953195199,3.82161809193002,503.056836699003,1.97629175194409,0.00854094973375488,1.27998649310171,62.5649207873698,479.724766160374,96.9863062622961,0.00759081390686939,1.40443463534358
9,9.000484,40.5,40.559914,13.72,14.255283,114.552628,NaN,0.988024473190308,NaN,32.126781,400,399.904327,25,33.307365,9.143276,65.649635,50.018364,401.822083,399.295197,398.581665,7355.265625,13.238013,12.709117,12.866982,2.207708,2.143362,2.204008,55.528282,93.579796,35.432449,14.809999,93.772423,111.324356,112.815163,0.353926360607147,492.554474,435.174260679264,1.91466043126235,0.0310914901014427,1.06024590870755,3.82813945158671,503.151641828753,1.97653204459675,0.00854424111160038,1.27965662174082,62.567109010806,479.719901510631,96.9848040781798,0.0075902001519269,1.40449779751555
9,9.002071,40.5,40.561993,13.72,14.263363,114.639214,NaN,0.987588882446289,NaN,32.125282,400,399.868805,25,33.312119,9.145777,65.624039,50.018364,401.822083,399.295197,398.581665,7355.265625,13.238013,12.709117,12.866982,2.207708,2.143362,2.204008,55.528282,93.579796,35.432449,14.809999,93.772423,111.324356,112.815163,0.353926360607147,492.554474,435.178840421549,1.91465919929661,0.0310864651280193,1.06026993217335,3.83383451057944,503.260133081208,1.9768072622207,0.00854803741684847,1.27927896330665,62.5694611958207,479.721023479754,96.9877114760027,0.00758980720448135,1.40451820524935
9,9.002929,40.5,40.562695,13.72,14.270384,114.65123,NaN,0.987629294395447,NaN,32.128189,400,399.888977,25,33.316589,9.144779,65.585777,50.018364,401.385193,398.877533,398.169556,7353.324707,13.241381,12.713296,12.867548,2.182857,2.105878,2.123418,55.506763,93.538658,35.452671,14.81731,93.736824,111.271782,112.854843,0.36274003982544,503.750946,435.1841291212,1.91466832045632,0.0310842679183966,1.06026492090688,3.83691318749806,503.274730911437,1.97684335792983,0.00854844972416869,1.27923233868353,62.5702554170398,479.724932387889,96.9912065508188,0.00758982279115797,1.40449869893296
9,9.002459,40.5,40.564171,13.72,14.266128,114.573311,NaN,0.987122893333435,NaN,32.115135,400,399.672089,25,33.321678,9.176666,65.65358,50.018364,401.500946,399.016479,398.29245,7353.609375,13.27132,12.729093,12.892609,2.171472,2.079833,2.123081,55.525734,93.502945,35.488506,14.795513,93.797836,111.244354,112.861122,0.449592143297195,521.323914,435.180797319641,1.91466181142451,0.031085391282463,1.06027044740776,3.83522676017435,503.173411935297,1.97657881334762,0.00854410874856192,1.27961805752207,62.5719252800723,479.723643357046,96.991785685233,0.00758945625657807,1.40452878159677
9,9.001443,40.5,40.565922,13.72,14.261292,114.515442,NaN,0.987401723861694,NaN,32.134209,400,399.689758,25,33.322411,9.186593,65.70697,50.018364,401.500946,399.016479,398.29245,7353.609375,13.27132,12.729093,12.892609,2.171472,2.079833,2.123081,55.525734,93.502945,35.488506,14.795513,93.797836,111.244354,112.861122,0.449592143297195,521.323914,435.178222339438,1.91466384146786,0.0310886736582651,1.06025278434129,3.83158097976963,503.097420809587,1.97637894740677,0.00854070251761279,1.27991437440696,62.5739061957992,479.72572365573,96.9950425911218,0.00758917305211746,1.40453747754224
9,9.002834,40.5,40.56752,13.72,14.2665,114.513672,NaN,0.988046050071716,NaN,32.144539,400,399.816833,25,33.32243,9.18819,65.48867,50.018364,401.78183,399.265198,398.52066,7352.943848,13.259274,12.727607,12.886889,2.199993,2.128111,2.175984,55.569408,93.578339,35.531605,14.77347,93.789917,111.235794,112.891701,0.31763944029808,500.69574,435.180249663414,1.91465585027888,0.0310839036658236,1.06028655264222,3.83657231924059,503.093391154548,1.97636503224023,0.008540171531798,1.27994474868342,62.5757139585635,479.723978473324,96.9954206550215,0.00758876160058692,1.40457266156179
9,9.002627,40.5,40.570885,13.72,14.281384,114.484802,NaN,0.988134920597076,NaN,32.140423,400,399.922668,25,33.32563,9.186868,65.287552,50.018364,401.892242,399.401733,398.698517,7362.618164,13.250867,12.722323,12.895218,2.223659,2.142352,2.168175,55.609142,93.416649,35.50103,14.807318,93.785278,111.202354,112.915344,0.417434841394424,512.673462,435.19655009263,1.91471480119631,0.0310876754750286,1.06017533897844,3.83582957586265,503.052720776766,1.97625270454907,0.00853778348404131,1.28012726850974,62.579520470685,479.748353179651,97.016187512162,0.00758907310818496,1.40443702877117
9,9.002815,40.5,40.571068,13.72,14.284424,114.464897,NaN,0.988340318202972,NaN,32.122379,400,399.939758,25,33.329563,9.183426,65.072495,50.018364,401.892242,399.401733,398.698517,7362.618164,13.250867,12.722323,12.895218,2.223659,2.142352,2.168175,55.609142,93.416649,35.50103,14.807318,93.785278,111.202354,112.915344,0.417434841394424,512.673462,435.199300865514,1.9147223380034,0.0310874876034466,1.06016406940206,3.83650414526693,503.027036743955,1.97618604147359,0.00853672731044444,1.28022373419348,62.5797274739245,479.751281941305,97.0184584357703,0.00758915736145492,1.40441767458254
9,9.001742,40.5,40.573746,13.72,14.275826,114.479477,NaN,0.988420128822327,NaN,32.128304,400,399.920837,25,33.328762,9.184924,64.977921,50.018364,401.809113,399.286407,398.611115,7358.841797,13.255534,12.717445,12.8847,2.179429,2.134795,2.167435,55.602749,93.690346,35.466366,14.811286,93.893478,111.223625,112.924477,0.347333610057831,512.786682,435.19288036891,1.91471160614352,0.0310902715844624,1.06016907377644,3.83265393359017,503.042743946005,1.97622066556724,0.0085367241297822,1.28019189126435,62.5827566439411,479.749341629861,97.0197920901495,0.00758850928887841,1.40446925042704
9,9.001778,40.5,40.573925,13.72,14.26837,114.427414,NaN,0.988230764865875,NaN,32.136337,400,399.958588,25,33.334549,9.177596,65.029648,50.02095,401.836304,399.409515,398.699249,7369.462891,13.26862,12.733595,12.907075,2.172504,2.087552,2.120652,55.60651,93.633675,35.48555,14.78381,93.908966,111.228302,112.917603,0.431867599487305,498.214661,435.184885128149,1.9146833996733,0.0310886636825,1.060221413046,3.83278311684739,502.975889070435,1.9760477887263,0.00853404408619179,1.28044034289557,62.5829591104321,479.739036374535,97.0126363167217,0.00758803873798866,1.40454876439047
9,9.003047,40.5,40.576508,13.72,14.259967,114.333916,NaN,0.987882256507874,NaN,32.135311,400,399.976318,25,33.34103,9.166518,64.981644,50.02095,401.836304,399.409515,398.699249,7369.462891,13.26862,12.733595,12.907075,2.172504,2.087552,2.120652,55.60651,93.633675,35.48555,14.78381,93.908966,111.228302,112.917603,0.431867599487305,498.214661,435.172787489632,1.91462758352933,0.0310817398398654,1.0603414768099,3.83733657797472,502.853291448902,1.97572574643279,0.00852860417365225,1.28091923273135,62.5858806515013,479.720335437109,97.001941783177,0.00758670716889683,1.40472440294564
9,9.002844,40.5,40.577961,13.72,14.254076,114.281555,NaN,0.988308191299438,NaN,32.12569,400,399.948547,25,33.334419,9.151522,64.97818,50.02095,401.829407,399.344666,398.677368,7368.244629,13.289186,12.738057,12.906015,2.153817,2.102281,2.147956,55.608776,93.492767,35.466221,14.802539,93.824585,111.213188,112.922951,0.38589146733284,512.949158,435.167051010981,1.9146098194454,0.0310814323304889,1.06037138883086,3.8366082002359,502.784605764826,1.97554527599023,0.00852555467725753,1.2811883451728,62.5875240197733,479.714862357752,96.999519122242,0.00758617007389175,1.40478548151182
9,9.002844,40.5,40.577961,13.72,14.258299,114.285004,NaN,0.988308191299438,NaN,32.136505,400,399.945709,25,33.322037,9.161922,65.143555,50.02095,401.771057,399.273682,398.658905,7363.744141,13.283184,12.719286,12.903229,2.206774,2.129681,2.164121,55.606487,93.584427,35.456612,14.800202,93.691452,111.214783,112.939644,0.429534405469894,504.736816,435.171528898803,1.91462539979132,0.0310822582408597,1.06034271269712,3.8366082002359,502.789024555118,1.9755566812838,0.00852572914953141,1.28117192900815,62.5875240197733,479.720629449148,97.0036245034938,0.00758641220895275,1.40474232854073
9,9.00296,40.5,40.578087,13.72,14.260189,114.306465,NaN,0.988054692745209,NaN,32.120338,400,399.915771,25,33.30563,9.165442,65.275146,50.02095,401.771057,399.273682,398.658905,7363.744141,13.283184,12.719286,12.903229,2.206774,2.129681,2.164121,55.606487,93.584427,35.456612,14.800202,93.691452,111.214783,112.939644,0.429534405469894,504.736816,435.173241478435,1.91463010397575,0.0310821452270296,1.06033564615607,3.83702441760084,502.816379208478,1.97562700654524,0.00852677989865945,1.28107158230573,62.587666525614,479.722466313279,97.0050598942428,0.00758646268239969,1.40473033078887
9,9.002589,40.5,40.579262,13.72,14.252033,114.324646,NaN,0.98737895488739,NaN,32.10931,400,399.875122,25,33.299942,9.169397,65.526611,50.02095,401.702728,399.211334,398.508575,7360.131348,13.2787,12.739203,12.907095,2.173244,2.111694,2.12822,55.594158,93.685959,35.48283,14.770467,93.736923,111.264076,112.906929,0.379682064056396,497.587524,435.165525455709,1.91460726912346,0.0310820937572655,1.06037258828539,3.83569322543849,502.838369150534,1.97568117396777,0.00852737498245371,1.28100145576607,62.588995431079,479.714905299919,97.0008690065863,0.00758589674641843,1.40480318175649
9,9.00192,40.5,40.581974,13.72,14.252033,114.324646,NaN,0.987975120544434,NaN,32.10931,400,399.875122,25,33.299942,9.167389,65.643951,50.02095,401.883423,399.349121,398.71405,7359.091797,13.25056,12.722759,12.882228,2.170176,2.128503,2.149263,55.604244,93.665176,35.513874,14.745822,93.798599,111.289337,112.91877,0.401626586914062,503.707611,435.167206565719,1.91462035391329,0.0310848775879999,1.06033933319178,3.83329266925114,502.835367577172,1.97566745927448,0.00852662627410827,1.28103906668634,62.5920625334841,479.721805958164,97.0085312787692,0.00758561298473164,1.40478910790572
9,9.004431,40.5,40.583828,13.72,14.243912,114.331978,NaN,0.98793351650238,NaN,32.117504,400,399.92627,25,33.303902,9.175144,65.472748,50.02095,401.883423,399.349121,398.71405,7359.091797,13.25056,12.722759,12.882228,2.170176,2.128503,2.149263,55.604244,93.665176,35.513874,14.745822,93.798599,111.289337,112.91877,0.401626586914062,503.707611,435.152284185208,1.91454127791296,0.031072842676873,1.06051937927151,3.84230213361332,502.84270820808,1.97568232412572,0.00852648525448106,1.28102993138073,62.594159191564,479.693942232701,96.9905782331763,0.00758405122964132,1.40502338365123
9,9.003298,40.5,40.586315,13.72,14.238036,114.32058,NaN,0.987313389778137,NaN,32.122032,400,399.982819,25,33.310936,9.173259,65.342224,50.02095,402.001465,399.449951,398.781281,7365.010742,13.250173,12.719349,12.893892,2.195652,2.12427,2.159886,55.635193,93.645798,35.505337,14.792845,93.785301,111.28997,112.906326,0.411069065332413,484.125427,435.148900571161,1.91454175510574,0.0310764062539201,1.06050297455908,3.83823716583129,502.825353905937,1.97563206380515,0.00852522243367846,1.28111861007337,62.596971571429,479.696004964273,96.9945685312777,0.00758361210750396,1.40504239527856
9,9.002539,40.5,40.587742,13.72,14.23364,114.289978,NaN,0.98818826675415,NaN,32.09766,400,400.040222,25,33.317047,9.165623,65.306381,50.02095,401.97583,399.437927,398.776337,7368.5,13.265182,12.735857,12.897777,2.162902,2.107786,2.119737,55.635368,93.584663,35.516396,14.779642,93.787605,111.291443,112.922333,0.367610514163971,498.141266,435.146146564626,1.91454037988105,0.0310787041241482,1.0604951087166,3.83551381632333,502.784566729131,1.97552365493874,0.00852328092579803,1.28128404266913,62.5985852031274,479.696578094374,96.9964235916577,0.00758333454718191,1.40505787511989
9,9.003515,40.5,40.5895,13.72,14.230738,114.275299,NaN,0.988221287727356,NaN,32.095554,400,400.041992,25,33.315632,9.154566,65.487091,50.02095,401.97583,399.437927,398.776337,7368.5,13.265182,12.735857,12.897777,2.162902,2.107786,2.119737,55.635368,93.584663,35.516396,14.779642,93.787605,111.291443,112.922333,0.367610514163971,498.141266,435.140615283126,1.91451057867036,0.0310740760017121,1.06056341822178,3.8390157464529,502.763811174396,1.97546621569018,0.0085220533131384,1.2813783860297,62.6005730588964,479.686880439579,96.9913047242023,0.0075825559098291,1.40515488375066
9,9.003659,40.5,40.592651,13.72,14.23287,114.256439,NaN,0.987329185009003,NaN,32.099472,400,399.957703,25,33.316193,9.162821,65.689415,50.029175,401.682159,399.14566,398.443451,7368.371094,13.264693,12.736105,12.885641,2.137043,2.085932,2.096148,55.639809,93.52314,35.51683,14.77803,93.727615,111.336327,112.891518,0.282292902469635,495.648254,435.142514372583,1.91451562987421,0.0310738940302872,1.06055607778703,3.83953240044008,502.736152726601,1.97538789298336,0.00852022985028753,1.28151209643915,62.6041358646132,479.69113930579,96.9975311301008,0.00758206882723602,1.40516663896919
9,9.004337,40.5,40.592892,13.72,14.246624,114.193558,NaN,0.988931238651276,NaN,32.132835,400,399.839478,25,33.315037,9.16122,65.668381,50.029175,401.74353,399.181641,398.485596,7360.800781,13.268994,12.730452,12.890511,2.191258,2.125689,2.138509,55.645763,93.627388,35.56221,14.761065,93.757156,111.359322,112.8685,0.472515344619751,505.638458,435.155396550685,1.91455312380922,0.0310737640508861,1.06049626315903,3.84196489588368,502.655293319904,1.97517862623706,0.00851698152293009,1.28181582269778,62.6044083513689,479.705200524591,97.0077826775943,0.00758260810660334,1.40506464919022
9,9.005281,40.5,40.593719,13.72,14.250372,114.145523,NaN,0.987531304359436,NaN,32.160145,400,399.795898,25,33.313728,9.15031,65.570442,50.029175,401.74353,399.181641,398.485596,7360.800781,13.268994,12.730452,12.890511,2.191258,2.125689,2.138509,55.645763,93.627388,35.56221,14.761065,93.757156,111.359322,112.8685,0.472515344619751,505.638458,435.156998692074,1.91454849236113,0.0310705710707848,1.06051773286936,3.84535150320471,502.592798293532,1.97501545535523,0.00851432183689037,1.28205734096068,62.6053433888545,479.704113230979,97.0078474219392,0.00758238772010955,1.40508424928387
9,9.005549,40.5,40.593143,13.72,14.242996,114.134857,NaN,0.988306701183319,NaN,32.169277,400,399.819763,25,33.313465,9.151835,65.496033,50.029175,401.718964,399.055939,398.378357,7363.506836,13.255787,12.728022,12.872393,2.179559,2.133462,2.177773,55.633102,93.639992,35.558872,14.774096,93.798355,111.39679,112.87677,0.330506473779678,476.923187,435.14850244498,1.91451603233408,0.0310680141525311,1.06058123131192,3.84631290649753,502.579762703458,1.97498306316859,0.00851394067971781,1.28210044176509,62.6046921431707,479.691661311943,96.9984015559925,0.00758198677969141,1.40516954545176
9,9.005162,40.5,40.595917,13.72,14.234625,114.156761,NaN,0.988110184669495,NaN,32.167458,400,399.839783,25,33.317432,9.159036,65.36441,50.029175,402.055634,399.428986,398.844269,7365.420898,13.262611,12.710886,12.884054,2.201622,2.119794,2.155236,55.643322,93.476563,35.596836,14.750481,93.77066,111.404274,112.872635,0.414133042097092,507.916077,435.140597058004,1.91449270833841,0.0310679862102503,1.06061893763254,3.84492460452481,502.604767576414,1.97504152767453,0.00851428454517325,1.28203412613977,62.6078284523069,479.685131118244,96.9965675536394,0.00758112660308087,1.40525691979315
9,9.007347,40.5,40.597076,13.72,14.228553,114.133423,NaN,0.987159371376038,NaN,32.169056,400,399.961395,25,33.326103,9.154171,65.048706,50.029175,402.055634,399.428986,398.844269,7365.420898,13.262611,12.710886,12.884054,2.201622,2.119794,2.155236,55.643322,93.476563,35.596836,14.750481,93.77066,111.404274,112.872635,0.414133042097092,507.916077,435.12866250702,1.91442756225932,0.0310577146824904,1.06076908235826,3.85276236033775,502.573560115754,1.97495840196513,0.00851278334703003,1.28216217326148,62.609138774231,479.661896596526,96.9812101111411,0.00757990654831021,1.40544718490424
9,9.007087,40.5,40.598557,13.72,14.232181,114.127792,NaN,0.987750649452209,NaN,32.187263,400,400.027374,25,33.330887,9.156883,64.900848,50.029175,402.145416,399.507813,398.835083,7364.479004,13.26727,12.732492,12.878063,2.151973,2.108537,2.129394,55.646835,93.776344,35.588615,14.760697,93.881142,111.353302,112.912338,0.291769981384277,490.203491,435.133164708687,1.9144460385581,0.0310595049336843,1.06073141423364,3.85182979635391,502.564696707266,1.9749322604539,0.00851208982722825,1.28220984794719,62.6108130911242,479.669857907419,96.9883768688553,0.00757992788960206,1.4054080085008
9,9.007747,40.5,40.600357,13.72,14.23634,114.163322,NaN,0.987274289131165,NaN,32.178745,400,400.065033,25,33.336575,9.14967,64.907272,50.029175,401.761261,399.260376,398.52005,7366.512695,13.275358,12.738772,12.902789,2.140499,2.047444,2.097392,55.625072,93.761841,35.605915,14.739677,93.910172,111.440544,112.855789,0.413892060518265,505.431458,435.135916764706,1.91444848195002,0.031057575073923,1.06073594493874,3.85419703452646,502.608253980159,1.97504076926275,0.00851339224963267,1.28206457466572,62.6128479777982,479.672126668733,96.9918166836208,0.00757964293855211,1.40541594574934
9,9.007747,40.5,40.600357,13.72,14.242825,114.240067,NaN,0.987274289131165,NaN,32.172123,400,399.959198,25,33.336094,9.161604,65.022552,50.029175,401.761261,399.260376,398.52005,7366.512695,13.275358,12.738772,12.902789,2.140499,2.047444,2.097392,55.625072,93.761841,35.605915,14.739677,93.910172,111.440544,112.855789,0.413892060518265,505.431458,435.142795494091,1.91447241715785,0.0310588432482872,1.06069177966313,3.85419703452646,502.706631928954,1.97529474504492,0.00851727602334799,1.2816973977954,62.6128479777982,479.680986168342,96.9981206600484,0.00758001476432276,1.40534952024547
9,9.010852,40.5,40.599419,13.72,14.242622,114.313644,NaN,0.988024473190308,NaN,32.165829,400,399.818756,25,33.332275,9.175627,65.294128,50.031597,401.555542,399.082642,398.377258,7369.275391,13.298172,12.738793,12.913432,2.115546,2.070086,2.058729,55.650528,93.782608,35.575909,14.769476,93.771698,111.42025,112.876541,0.391868233680725,513.976013,435.134773320931,1.91441095445079,0.0310459028804166,1.06084775177233,3.86533205954487,502.801960963901,1.97554286450664,0.00852125620376706,1.28133345543093,62.611787585286,479.657525428034,96.9804764431602,0.00757922821331497,1.40551245699313
9,9.010903,40.5,40.60194,13.72,14.247814,114.348976,NaN,0.987893879413605,NaN,32.164982,400,399.762024,25,33.339035,9.172928,65.559631,50.031597,401.555542,399.082642,398.377258,7369.275391,13.298172,12.738793,12.913432,2.115546,2.070086,2.058729,55.650528,93.782608,35.575909,14.769476,93.771698,111.42025,112.876541,0.391868233680725,513.976013,435.140152924468,1.91442912200216,0.0310467061677898,1.06081490778837,3.86551492952066,502.844440167658,1.97564694915937,0.00852234725697525,1.28120029594734,62.6146374843713,479.666160578946,96.9891771427609,0.007579058237765,1.40548263194182
9,9.010357,40.5,40.603195,13.72,14.252501,114.391174,NaN,0.987910449504852,NaN,32.176876,400,399.726288,25,33.350086,9.160862,65.528961,50.031597,401.551971,399.120728,398.39267,7367.180176,13.281859,12.734095,12.898847,2.053007,2.003685,2.038286,55.643879,93.68972,35.560524,14.7773,93.825676,111.405289,112.892632,0.347758561372757,527.228577,435.14649751741,1.91445709634322,0.0310498904331066,1.06075580023538,3.86355710448998,502.897111870395,1.97578010880573,0.00852413401983055,1.28101717275458,62.6160561604336,479.677466298756,96.9984940879657,0.00757926768883868,1.40541524226015
9,9.008135,40.5,40.603455,13.72,14.252501,114.391174,NaN,0.987057685852051,NaN,32.176876,400,399.726288,25,33.350086,9.163133,65.423645,50.031597,401.64444,399.162354,398.43161,7367.846191,13.286284,12.739002,12.900264,2.10579,2.043412,2.085068,55.644821,93.665794,35.543865,14.783772,93.879951,111.413399,112.900223,0.304063409566879,491.18573,435.152083148397,1.9145005404407,0.0310591227315903,1.06064522569786,3.85558862260274,502.89682428216,1.97577879484267,0.00852406231169679,1.28102077460921,62.6163500647685,479.693744397982,97.0103406366304,0.00757989589867688,1.40529682146875
9,9.009325,40.5,40.60516,13.72,14.25572,114.403862,NaN,0.988449335098267,NaN,32.194092,400,399.743103,25,33.344818,9.153658,65.497734,50.031597,401.721313,399.239532,398.559845,7369.79248,13.278273,12.730789,12.888159,2.084141,2.013663,2.047052,55.666527,93.762665,35.575294,14.756453,93.82206,111.353485,112.940857,0.408379733562469,504.355286,435.152506198669,1.91448915323911,0.0310548071551593,1.06068252804954,3.85985635570313,502.911191857268,1.97581211774454,0.00852423326932404,1.28098415996544,62.6182773594326,479.690821641504,97.0099896815009,0.00757941319745368,1.40534235148026
9,9.010251,40.5,40.607151,13.72,14.255874,114.430679,NaN,0.987891912460327,NaN,32.197498,400,399.773621,25,33.344116,9.180447,65.402489,50.031597,401.721313,399.239532,398.559845,7369.79248,13.278273,12.730789,12.888159,2.084141,2.013663,2.047052,55.666527,93.762665,35.575294,14.756453,93.82206,111.353485,112.940857,0.408379733562469,504.355286,435.150341866503,1.91447161764786,0.0310509901970461,1.06072755754406,3.86317700354891,502.943341066992,1.97589068979381,0.0085250391727568,1.28088450753003,62.6205278553907,479.685839679595,97.0084635864197,0.00757878374267728,1.40540728617103
9,9.013962,40.5,40.608608,13.72,14.266179,114.428185,NaN,0.988296568393707,NaN,32.200375,400,399.785126,25,33.343143,9.185538,65.35865,50.031597,401.634979,399.181183,398.424103,7364.994141,13.258144,12.731778,12.889113,2.093404,2.007927,2.049897,55.663681,93.694321,35.578644,14.767882,93.859726,111.393333,112.923187,0.46813890337944,512.138916,435.151944745228,1.91443711076762,0.0310375946949087,1.06084206260249,3.87648211563032,502.938535598125,1.97587508646678,0.00852451139499078,1.28091650062686,62.622174693454,479.674170952058,97.001638599349,0.00757798649629571,1.40551497723023
9,9.012653,40.5,40.611942,13.72,14.275409,114.351082,NaN,0.98819363117218,NaN,32.192432,400,399.763062,25,33.330734,9.177841,65.381165,50.031597,401.634979,399.181183,398.424103,7364.994141,13.258144,12.731778,12.889113,2.093404,2.007927,2.049897,55.663681,93.694321,35.578644,14.767882,93.859726,111.393333,112.923187,0.46813890337944,512.138916,435.165025794356,1.91449675970175,0.031044832996562,1.06071409857801,3.8717894070009,502.836069100742,1.97560335227864,0.00851969580943466,1.28132900887066,62.625942904496,479.698777292627,97.0225269747026,0.00757831512824868,1.40537668786738
9,9.014462,40.5,40.611221,13.72,14.270673,114.24733,NaN,0.987753570079803,NaN,32.197792,400,399.742615,25,33.325039,9.171665,65.371231,50.031597,401.620361,399.178833,398.365875,7358.890625,13.265632,12.736995,12.886557,2.049893,1.989494,2.000593,55.679691,93.799561,35.582989,14.772691,93.862946,111.411079,112.913895,0.414600104093552,507.312988,435.15545532666,1.91444392568081,0.0310363976685285,1.06083633523744,3.87827445847552,502.703902012977,1.97526381615494,0.00851464817981971,1.28181381539362,62.6251280256567,479.678673607961,97.0074918141885,0.007577623829956,1.40551742222037
9,9.020032,40.5,40.613594,13.72,14.248848,114.223152,NaN,0.9886514544487,NaN,32.191284,400,399.730377,25,33.315876,9.169649,65.456146,50.031597,401.642365,399.188263,398.405121,7362.02002,13.273387,12.731753,12.894536,2.040835,1.962512,1.976957,55.676247,94.0616,35.624359,14.752934,93.951424,111.340645,112.96067,0.358088254928589,501.665985,435.118292161929,1.91425449991264,0.0310090286557489,1.06126268865989,3.89823609082663,502.67027834494,1.97517180446326,0.00851277100157151,1.2819624651941,62.627809959274,479.61035836688,96.9613029570517,0.00757425642735981,1.40606324693691
9,9.02397,40.5,40.615807,13.72,14.237459,114.247765,NaN,0.987156987190247,NaN,32.219322,400,399.743896,25,33.302399,9.158291,65.679565,50.031597,401.642365,399.188263,398.405121,7362.02002,13.273387,12.731753,12.894536,2.040835,1.962512,1.976957,55.676247,94.0616,35.624359,14.752934,93.951424,111.340645,112.96067,0.358088254928589,501.665985,435.096296001841,1.9141354857203,0.030990485957173,1.06153707784175,3.91234339304651,502.699377329665,1.97524205758616,0.00851340625586536,1.28187553747796,62.6303109432473,479.56798745175,96.9334175592977,0.00757201145141533,1.40641267164845
9,9.025524,40.5,40.62112,13.72,14.228558,114.291229,NaN,0.988762140274048,NaN,32.233688,400,399.820526,25,33.301895,9.166191,65.555084,50.022655,401.857086,399.338348,398.575928,7363.523438,13.286182,12.738343,12.905872,2.156852,2.080532,2.108369,55.646049,94.01873,35.656036,14.726858,93.87542,111.358345,112.964966,0.4823337495327,508.871826,435.082935469273,1.91407223974411,0.0309823116050609,1.06167568511858,3.91790909078389,502.749203224333,1.97535899162614,0.00851414041997564,1.281741759041,62.6363148673277,479.5486039253,96.9250278570749,0.00757007753849724,1.40663241181347
9,9.025925,40.5,40.623119,13.72,14.223436,114.272339,NaN,0.987621665000916,NaN,32.249245,400,399.821228,25,33.306911,9.176942,65.222672,50.022655,401.683167,399.112946,398.425903,7372.889648,13.287861,12.726068,12.905075,2.157612,2.102801,2.118971,55.665447,93.997841,35.642712,14.747038,94.040222,111.398674,112.948875,0.387867867946625,511.043518,435.076487977736,1.91404548097177,0.030979650588738,1.06173085588333,3.91934516706141,502.722775438129,1.97528638629655,0.00851263444642771,1.28185978374441,62.6385736529922,479.540214405113,96.9210924340223,0.00756930401515272,1.40672338662051
9,9.028981,40.5,40.626049,13.72,14.216649,114.236794,NaN,0.988159716129303,NaN,32.278999,400,399.77829,25,33.311089,9.166011,65.042641,50.022655,401.683167,399.112946,398.425903,7372.889648,13.287861,12.726068,12.905075,2.157612,2.102801,2.118971,55.665447,93.997841,35.642712,14.747038,94.040222,111.398674,112.948875,0.387867867946625,511.043518,435.061586765922,1.9139606897476,0.0309656772893156,1.06193022484534,3.93028784920625,502.673960828256,1.97515394482659,0.00851002957859767,1.28207056772585,62.6418842590497,479.511053906852,96.9033387381763,0.00756746271422191,1.40698394916492
9,9.030007,40.5,40.628471,13.72,14.223558,114.230743,NaN,0.987530708312988,NaN,32.303471,400,399.79892,25,33.316353,9.163257,64.919815,50.022655,401.716431,399.129669,398.377472,7373.02832,13.271587,12.741466,12.891479,2.131422,2.083808,2.128828,55.673134,93.883331,35.664829,14.740863,93.962326,111.42971,112.931305,0.497241079807281,515.212219,435.066340055178,1.91396617521471,0.0309627829399237,1.06193404974781,3.9339610423703,502.663517884973,1.97512166687481,0.00850905643378242,1.28213326433668,62.6446207232045,479.514916637621,96.9085424539764,0.00756711435430009,1.40698846981285
9,9.030043,40.5,40.629173,13.72,14.23154,114.191353,NaN,0.987611949443817,NaN,32.305481,400,399.899445,25,33.311321,9.163433,65.011963,50.022655,401.983948,399.280396,398.74353,7373.767578,13.31094,12.726904,12.884871,2.095482,2.049131,2.038532,55.695335,93.940041,35.639187,14.768286,93.962898,111.368431,112.961525,0.297865301370621,513.771301,435.07472555928,1.91399496673156,0.0309641933895273,1.06188101662905,3.93408992062706,502.61223229824,1.97498772763093,0.0085068703340442,1.28233185548282,62.6454138426094,479.526102536152,96.9172053860048,0.00756743576962757,1.40691386372123
9,9.030043,40.5,40.629173,NaN,14.234005,114.082657,NaN,0.987611949443817,NaN,32.322308,400,399.911133,25,33.300957,9.159451,65.283379,50.022655,401.983948,399.280396,398.74353,7373.767578,13.31094,12.726904,12.884871,2.095482,2.049131,2.038532,55.695335,93.940041,35.639187,14.768286,93.962898,111.368431,112.961525,0.297865301370621,513.771301,435.077343075123,1.91400407484831,0.0309646749264432,1.06186408957121,3.93408992062706,502.472819571819,1.97462775498309,0.00850136841954758,1.28285449601299,62.6454138426094,479.529473163461,96.9196011671824,0.00756757719668559,1.4068884492164
