P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.146318,36,36.670609,13.72,13.778822,103.154587,NaN,0.985490381717682,NaN,30.967955,400,400.322174,25,31.414669,8.863069,56.701694,49.978397,402.524231,400.107513,399.359009,6693.455078,12.440553,11.942768,12.035579,1.671154,1.652357,1.592484,56.878479,97.447083,36.562363,13.951962,97.608223,103.249031,101.562294,0.460509926080704,492.406342,434.296940055919,1.91004401552685,0.0304010266759367,1.07104002137295,4.34834269191884,493.090039649177,1.95917131551371,0.00910921057004872,1.27885593598958,57.9793402265075,474.945868840116,89.468818429749,0.00828404802156733,1.3841681346311
9,9.146355,36,36.667984,13.72,13.777678,103.222206,NaN,0.986304521560669,NaN,30.98428,400,400.364014,25,31.410709,8.865951,56.738522,49.971485,402.627197,400.124664,399.509247,6691.954102,12.440158,11.932455,12.031577,1.662088,1.676448,1.600436,56.872894,97.335304,36.537613,13.953863,97.556297,103.23143,101.574432,0.39465782046318,486.481293,434.295620177602,1.91003902347247,0.0304006543685535,1.07105040940209,4.34847387818706,493.179711648858,1.95941594584169,0.00911391289181513,1.27844120131315,57.9761110113727,474.941884014032,89.4630729584405,0.00828453396980556,1.3841587185243
9,9.145017,36,36.66592,13.72,13.783015,103.219833,NaN,0.98551219701767,NaN,30.994019,400,400.468323,25,31.404404,8.862326,56.790024,49.971485,402.487152,400.166412,399.444427,6680.723145,12.428029,11.924859,12.044514,1.676705,1.667357,1.599298,56.879063,97.379662,36.539261,13.968575,97.594772,103.178925,101.588745,0.516495704650879,504.550201,434.304756847441,1.91008504407671,0.0304070899714988,1.07094128172085,4.343729644473,493.179201558982,1.95941958873174,0.00911446038103914,1.27842004112699,57.9735717933387,474.956861830392,89.4716404781065,0.0082857605275566,1.38401238355354
9,9.144542,36,36.664303,13.72,13.782307,103.222282,NaN,0.985401630401611,NaN,30.995396,400,400.411713,25,31.404678,8.861139,56.692348,49.971485,402.487152,400.166412,399.444427,6680.723145,12.428029,11.924859,12.044514,1.676705,1.667357,1.599298,56.879063,97.379662,36.539261,13.968575,97.594772,103.178925,101.588745,0.516495704650879,504.550201,434.305212906931,1.91009166736758,0.0304088673402027,1.07092178655877,4.34204528019018,493.184309397298,1.95943707599826,0.00911513363177081,1.27837985493087,57.9715824117831,474.957923730371,89.4706420188009,0.00828622394300166,1.38397961156467
9,9.145205,36,36.663315,13.72,13.774631,103.261238,NaN,0.986380338668823,NaN,30.98715,400,400.33429,25,31.411875,8.85743,56.620625,49.971485,402.249023,399.525574,398.952057,6683.212891,12.452764,11.935562,11.989582,1.686107,1.678614,1.614798,56.879459,97.528419,36.534004,13.972565,97.620804,103.109863,101.628433,0.543215274810791,515.280884,434.295297129683,1.91005008297225,0.0304046964112257,1.07101304957321,4.34439627991088,493.235313115957,1.95957497598637,0.0091176687680197,1.27815024612795,57.9703668484688,474.94202597482,89.4580765270682,0.00828573559938216,1.38408649486722
9,9.143484,36,36.663647,13.72,13.762564,103.241371,NaN,0.986388325691223,NaN,30.992125,400,400.328369,25,31.41264,8.851632,56.649128,49.971485,402.102722,399.567871,398.871124,6687.575195,12.450954,11.943845,12.036931,1.667586,1.67089,1.607944,56.881798,97.374908,36.580093,13.947221,97.665527,103.086624,101.657272,0.498282879590988,500.72818,434.286773896644,1.91003861564252,0.0304092826479063,1.07101265364265,4.33829334329698,493.209513223205,1.95950562824888,0.00911643276558288,1.2782644499988,57.9707753200898,474.938142924166,89.4556336542573,0.00828546955695865,1.38412134523189
9,9.144683,36,36.662029,13.72,13.760338,103.178047,NaN,0.985204219818115,NaN,31.000351,400,400.263031,25,31.408016,8.844097,56.549191,49.971485,402.102722,399.567871,398.871124,6687.575195,12.450954,11.943845,12.036931,1.667586,1.67089,1.607944,56.881798,97.374908,36.580093,13.947221,97.665527,103.086624,101.657272,0.498282879590988,500.72818,434.281323432349,1.91000691170979,0.0304040127777682,1.07109159924469,4.34254527731503,493.130536772631,1.95929970381654,0.0091133764931765,1.27858478869494,57.96878460765,474.925306498761,89.4445926462543,0.0082852851650735,1.38419519979653
9,9.143016,36,36.660721,13.72,13.760361,103.10067,NaN,0.98604553937912,NaN,30.982697,400,400.207306,25,31.403667,8.850348,56.478611,49.971485,402.451965,399.94519,399.345886,6686.358398,12.468203,11.939155,12.05111,1.662462,1.67424,1.594318,56.894558,97.347267,36.576767,13.956775,97.643364,103.106827,101.649704,0.62152224779129,515.680481,434.285611264434,1.91003952378446,0.0304107405621274,1.07100456794246,4.33663359194986,493.03318903624,1.95904416651723,0.00910941837125295,1.27898850749249,57.96717525255,474.936047794663,89.4509242480975,0.00828612089001282,1.38409283731183
9,9.14339,36,36.659554,13.72,13.763086,103.049591,NaN,0.986724734306335,NaN,30.958969,400,400.351807,25,31.409422,8.859835,56.496658,49.971485,401.835907,399.472076,398.712463,6688.353516,12.453073,11.950036,12.065271,1.659523,1.657328,1.589845,56.878094,97.481705,36.60318,13.944295,97.638237,103.08287,101.651169,0.591812610626221,512.98999,434.287573341637,1.91004239830546,0.0304097636524352,1.07100389534718,4.33795997957719,492.969282462137,1.95887712915899,0.00910690432877294,1.27925070508372,57.965739343479,474.936123088599,89.4497040440546,0.00828642317563008,1.38407447771625
9,9.14339,36,36.659554,13.72,13.764723,103.112381,NaN,0.986724734306335,NaN,30.960629,400,400.176514,25,31.414499,8.864309,56.404755,49.971485,401.835907,399.472076,398.712463,6688.353516,12.453073,11.950036,12.065271,1.659523,1.657328,1.589845,56.878094,97.481705,36.60318,13.944295,97.638237,103.08287,101.651169,0.591812610626221,512.98999,434.289326565103,1.91004850893112,0.0304100830573295,1.07099178759446,4.33795997957719,493.049595744683,1.95909059717737,0.0091104687465171,1.27890465549285,57.965739343479,474.938338804765,89.4513049187249,0.00828652650071796,1.384057478809
9,9.144112,36,36.659893,13.72,13.764723,103.112381,NaN,0.984971761703491,NaN,30.960629,400,400.176514,25,31.414499,8.846457,56.266121,49.974911,401.566162,398.841919,398.27301,6685.361328,12.478994,11.94543,11.997955,1.646096,1.646763,1.584845,56.893684,97.180405,36.639523,13.924414,97.617355,103.078789,101.641281,0.51680999994278,509.399078,434.287480291612,1.91003442190094,0.030407171018395,1.0710293995313,4.34052043037605,493.049180682049,1.95908867323902,0.00911035669923341,1.27891028382708,57.9661564622932,474.933511758779,89.4481876264688,0.00828621460958193,1.38409967905226
9,9.141787,36,36.658497,13.72,13.770183,103.279793,NaN,0.985922873020172,NaN,30.954248,400,400.121704,25,31.412231,8.842367,56.316936,49.974911,401.566162,398.841919,398.27301,6685.361328,12.478994,11.94543,11.997955,1.646096,1.646763,1.584845,56.893684,97.180405,36.639523,13.924414,97.617355,103.078789,101.641281,0.51680999994278,509.399078,434.299272486812,1.91010016581555,0.0304176153910511,1.07086794641695,4.33227466646775,493.264914015876,1.95966528570222,0.00912031323466377,1.27796920215047,57.9644387493013,474.956194019175,89.4630518820477,0.00828762977066507,1.38390443988152
9,9.141712,36,36.657585,13.72,13.76263,103.425568,NaN,0.985800683498383,NaN,30.940855,400,400.070831,25,31.408556,8.836545,56.520294,49.974911,402.05426,399.338623,398.761139,6692.887695,12.450362,11.941447,11.993053,1.668313,1.656465,1.599756,56.909317,97.252113,36.597839,13.958887,97.514069,103.040642,101.666313,0.570545732975006,496.872375,434.291375784763,1.91007343825953,0.0304164442269545,1.07091986286977,4.33200864775915,493.45226394136,1.96016510178423,0.00912887273560109,1.27716040515248,57.963316546985,474.945746551135,89.4545067874213,0.00828737610901031,1.38397065879767
9,9.139929,36,36.654381,13.72,13.767073,103.520088,NaN,0.986128926277161,NaN,30.928186,400,400.176636,25,31.411272,8.834511,56.553879,49.974911,402.05426,399.338623,398.761139,6692.887695,12.450362,11.941447,11.993053,1.668313,1.656465,1.599756,56.909317,97.252113,36.597839,13.958887,97.514069,103.040642,101.666313,0.570545732975006,496.872375,434.300692277326,1.91012481400132,0.0304245070331839,1.07079419509191,4.32568401188115,493.576858080636,1.9605036900198,0.0091352820147869,1.27659591051565,57.9593738926868,474.961720307824,89.4625503488576,0.00828894158670755,1.38379938630351
9,9.140917,36,36.653042,13.72,13.769643,103.469032,NaN,0.986653745174408,NaN,30.899817,400,400.287292,25,31.41293,8.840008,56.565739,49.974911,402.33075,399.568085,399.011139,6685.526367,12.450281,11.945201,11.99351,1.678348,1.675908,1.611809,56.923393,97.6035,36.624805,13.948966,97.578499,102.966431,101.708336,0.483029156923294,500.52713,434.300918432813,1.91011512618071,0.0304210208063475,1.07082664371359,4.32918874833643,493.513304575458,1.96033820122338,0.00913283577576935,1.27685011208118,57.9577261146924,474.957097507091,89.4577473954742,0.00828906896562183,1.38381442424355
9,9.141714,36,36.650723,13.72,13.756256,103.378319,NaN,0.985220611095428,NaN,30.876556,400,400.212677,25,31.408264,8.837166,56.663052,49.974911,402.325317,399.808441,399.11731,6691.918945,12.438736,11.935879,12.036014,1.659135,1.65873,1.594904,56.886917,97.489204,36.616718,13.966071,97.671829,102.98597,101.702759,0.495185881853104,494.168671,434.284544476722,1.91004960707735,0.0304151923384003,1.07096709921732,4.3320157416137,493.400284200489,1.96004369583067,0.00912846670776775,1.27730411391005,57.9548722292876,474.931418295162,89.4366587533636,0.00828846527786557,1.38397600364356
9,9.14102,36,36.649441,13.72,13.749996,103.272133,NaN,0.985332429409027,NaN,30.860126,400,400.252136,25,31.396936,8.838456,56.648056,49.974911,402.325317,399.808441,399.11731,6691.918945,12.438736,11.935879,12.036014,1.659135,1.65873,1.594904,56.886917,97.489204,36.616718,13.966071,97.671829,102.98597,101.702759,0.495185881853104,494.168671,434.279615048881,1.91003978299927,0.0304167711137791,1.07097724497424,4.32955410422568,493.266187754666,1.95969061406619,0.00912287383328435,1.27786144978285,57.9532944683795,474.926793649511,89.4319167813512,0.00828857795678578,1.38399194429951
9,9.14102,36,36.649441,13.72,13.751586,103.179855,NaN,0.985332429409027,NaN,30.854919,400,400.259918,25,31.393799,8.840446,56.655788,49.974911,402.098907,399.519562,398.877472,6689.179688,12.434826,11.929831,12.032474,1.658024,1.655717,1.593677,56.931957,97.326881,36.622604,13.955515,97.70829,102.974594,101.707809,0.543750822544098,497.090271,434.28131789335,1.91004571830696,0.0304170814204809,1.07096548305686,4.32955410422568,493.14824597714,1.95937725247844,0.0091176409298941,1.27836632396562,57.9532944683795,474.928945689572,89.4334717419176,0.00828867834004893,1.38397543472334
9,9.14047,36,36.65012,13.72,13.754183,103.188271,NaN,0.985852599143982,NaN,30.848442,400,400.227875,25,31.402605,8.835171,56.677467,49.974911,402.46106,399.789429,399.154663,6686.628906,12.472895,11.947659,12.024888,1.673895,1.662634,1.601763,56.944313,97.473183,36.622555,13.95895,97.537247,102.908836,101.741508,0.57273542881012,501.618896,434.285505674764,1.91006614611088,0.0304198079097531,1.0709176225823,4.3276031387781,493.15817412571,1.9594019886187,0.00911789377410179,1.27833143654767,57.9541301211403,474.936915348989,89.4399720793745,0.00828887614445317,1.38392465124766
9,9.138144,36,36.648106,13.72,13.754183,103.188271,NaN,0.985244572162628,NaN,30.848442,400,400.227875,25,31.402605,8.824628,56.724686,49.974911,402.46106,399.789429,399.154663,6686.628906,12.472895,11.947659,12.024888,1.673895,1.662634,1.601763,56.944313,97.473183,36.622555,13.95895,97.537247,102.908836,101.741508,0.57273542881012,501.618896,434.291453455769,1.91011154287072,0.030429197920069,1.07079647827368,4.31935134987435,493.160637141267,1.95941341298548,0.00911855988771108,1.2782980884818,57.9516514324299,474.951706451332,89.4484606059327,0.00829008202463418,1.38378055923798
9,9.136396,36,36.646614,13.72,13.750249,103.206406,NaN,0.985797762870789,NaN,30.839952,400,400.139008,25,31.407459,8.833897,56.726929,49.977962,401.631134,399.249939,398.357025,6687.76416,12.417645,11.955157,12.03388,1.644356,1.635202,1.569523,56.916729,97.397598,36.601128,13.953753,97.546303,102.97364,101.733627,0.679122865200043,511.034943,434.291710525038,1.91013098030487,0.0304354896670655,1.0707345201405,4.31314904933788,493.185642324187,1.95948347003897,0.00912008205155439,1.27817406524249,57.9498151128169,474.957517531171,89.4510305618502,0.00829073537049212,1.38371329486252
9,9.136374,36,36.64315,13.72,13.744932,103.204002,NaN,0.985769867897034,NaN,30.820347,400,399.842682,25,31.400814,8.830422,56.657654,49.977962,401.631134,399.249939,398.357025,6687.76416,12.417645,11.955157,12.03388,1.644356,1.635202,1.569523,56.916729,97.397598,36.601128,13.953753,97.546303,102.97364,101.733627,0.679122865200043,511.034943,434.286073582565,1.91011156576245,0.0304345406044435,1.07077265242868,4.31307098263665,493.18680473312,1.95949495328716,0.00912109166858376,1.27812990595674,57.9455514656177,474.947605917957,89.4400840166134,0.00829116070305412,1.38373648969194
9,9.135705,36,36.642288,13.72,13.747363,103.15007,NaN,0.985572636127472,NaN,30.81711,400,399.877441,25,31.39889,8.83523,56.591808,49.977962,402.004486,399.753662,398.856506,6693.21582,12.40636,11.947247,12.055571,1.664565,1.645887,1.588584,56.896084,97.413483,36.574245,13.948727,97.511093,103.004242,101.712341,0.537477195262909,496.265656,434.290387227554,1.91013369858676,0.0304377177232108,1.07071985610686,4.31069697786199,493.118919303307,1.95931665275291,0.00911831715438086,1.27841116149075,57.9444904261671,474.954916386827,89.4444257361688,0.00829172266158816,1.38366733238227
9,9.135023,36,36.640072,13.72,13.755257,103.089134,NaN,0.986221969127655,NaN,30.815737,400,399.851318,25,31.40324,8.838399,56.5737,49.977962,401.648499,399.390991,398.357513,6687.713379,12.373829,11.95085,12.027215,1.683357,1.661646,1.612915,56.902489,97.422798,36.527794,13.965397,97.483192,102.986282,101.689911,0.583112895488739,501.576752,434.300582773808,1.91017647129182,0.0304420142191738,1.07062607618663,4.30827670654088,493.043721261199,1.95912217059178,0.00911559166858554,1.27870911128368,57.9417626490347,474.968588112172,89.4518866639208,0.00829292847485092,1.3835288459124
9,9.136063,36,36.640041,13.72,13.748521,103.065964,NaN,0.986191213130951,NaN,30.807652,400,399.935944,25,31.414633,8.841616,56.567715,49.977962,401.648499,399.390991,398.357513,6687.713379,12.373829,11.95085,12.027215,1.683357,1.661646,1.612915,56.902489,97.422798,36.527794,13.965397,97.483192,102.986282,101.689911,0.583112895488739,501.576752,434.290711747417,1.91013103168513,0.0304364975195193,1.07072994412689,4.31196738834768,493.014130064167,1.95904359330305,0.00911428638551613,1.27883608599291,57.9417244887446,474.952086188276,89.439925931346,0.00829216656934711,1.38365479062857
9,9.135939,36,36.641037,13.72,13.739618,103.046906,NaN,0.98551082611084,NaN,30.823214,400,400.053406,25,31.420732,8.851601,56.50267,49.977962,401.818329,399.387329,398.534668,6692.143555,12.39996,11.949103,12.017336,1.685799,1.666739,1.611174,56.886517,97.582794,36.586693,13.947547,97.533913,102.939934,101.709808,0.612121403217316,513.10553,434.2814958606,1.91010022420997,0.0304352604029293,1.0707892632242,4.3115273621533,492.988536750181,1.95897315052442,0.00911287463590592,1.27895760319344,57.9429505287926,474.941741668855,89.433537932448,0.00829142866994508,1.38374924812426
9,9.135939,36,36.641037,13.72,13.738478,103.07312,NaN,0.98551082611084,NaN,30.803745,400,399.980621,25,31.422337,8.85076,56.438858,49.977962,401.950439,399.530823,398.636963,6684.790527,12.39173,11.943372,12.02453,1.680049,1.664731,1.59245,56.901257,97.328705,36.608856,13.929304,97.640335,102.872688,101.751747,0.601359665393829,503.372833,434.280275156037,1.91009596923903,0.0304350378416355,1.07079768873438,4.3115273621533,493.022061452266,1.95906226219333,0.0091143631978189,1.27881324048192,57.9429505287926,474.940198888658,89.4324230096356,0.00829135669367912,1.38376107499548
9,9.135859,36,36.639214,13.72,13.734229,103.069542,NaN,0.985666036605835,NaN,30.808262,400,400.033051,25,31.430466,8.855705,56.464031,49.977962,401.950439,399.530823,398.636963,6684.790527,12.39173,11.943372,12.02453,1.680049,1.664731,1.59245,56.901257,97.328705,36.608856,13.929304,97.640335,102.872688,101.751747,0.601359665393829,503.372833,434.275929881337,1.91008167160384,0.0304345314677102,1.07082493019469,4.31124347189007,493.019718585783,1.9590604513401,0.00911476316607709,1.27880265303402,57.9407064609614,474.933503336652,89.4255928914675,0.00829151156807092,1.3837846296576
9,9.136004,36,36.636848,13.72,13.734229,103.069542,NaN,0.985528707504272,NaN,30.808262,400,400.033051,25,31.430466,8.862159,56.534824,49.977962,401.922821,399.557556,398.591858,6688.52832,12.387514,11.945274,12.032598,1.672795,1.658016,1.606429,56.904583,97.280769,36.567627,13.93156,97.694397,102.90419,101.73278,0.57639479637146,510.185089,434.275559022497,1.91007884065247,0.0304339457156637,1.07083248539761,4.31175802160703,493.022616321705,1.95907388599974,0.00911554602699759,1.2787633545084,57.9377938379259,474.930515081636,89.4208485672405,0.00829197863455589,1.38377148596692
9,9.136969,36,36.635532,13.72,13.733234,103.043152,NaN,0.985332310199738,NaN,30.807344,400,399.896118,25,31.436756,8.853367,56.532124,49.977962,401.922821,399.557556,398.591858,6688.52832,12.387514,11.945274,12.032598,1.672795,1.658016,1.606429,56.904583,97.280769,36.567627,13.93156,97.694397,102.90419,101.73278,0.57639479637146,510.185089,434.272025285111,1.91005628651298,0.0304298536376919,1.07089013064884,4.31518228186997,492.990480136888,1.95899165280726,0.0091144828412942,1.27888678086227,57.9361737327515,474.921246480482,89.4127128082977,0.00829188351677788,1.38382250495068
9,9.137416,36,36.635708,13.72,13.729786,103.014214,NaN,0.985913753509521,NaN,30.808371,400,399.711761,25,31.447781,8.845069,56.59811,49.977962,401.699066,399.348236,398.337128,6682.136719,12.390956,11.947325,12.042389,1.662301,1.656914,1.611556,56.907043,97.247482,36.579926,13.916224,97.561607,102.989281,101.701439,0.67455118894577,513.076599,434.267189360337,1.91003468845377,0.0304273752387037,1.07093893855966,4.31676834941311,492.953253694407,1.95889226694586,0.00911278088598459,1.27904921305837,57.9363904060975,474.91356182034,89.407352023421,0.00829147981009011,1.38388413281709
9,9.137353,36,36.632454,13.72,13.726109,103.028107,NaN,0.985703647136688,NaN,30.780777,400,399.622833,25,31.475258,8.841716,56.787571,49.977962,401.699066,399.348236,398.337128,6682.136719,12.390956,11.947325,12.042389,1.662301,1.656914,1.611556,56.907043,97.247482,36.579926,13.916224,97.561607,102.989281,101.701439,0.67455118894577,513.076599,434.263412639235,1.91002219174523,0.0304269117729509,1.0709628663908,4.31654481323505,492.975010334691,1.95895798767458,0.00911464691567174,1.27891850271403,57.9323842742514,474.90633297164,89.3985727556182,0.00829197669706883,1.38388998394192
9,9.136561,36,36.633209,13.72,13.731586,103.022667,NaN,0.985846877098083,NaN,30.787569,400,399.492096,25,31.476698,8.833059,56.803513,49.98455,401.305573,399.007202,398.000061,6686.185547,12.384314,11.958266,12.027189,1.668841,1.648794,1.59772,56.900677,97.316307,36.553242,13.927474,97.446846,103.027252,101.661919,0.475765854120255,495.618042,434.271304072536,1.91005810033108,0.0304311797811735,1.07088105659032,4.31373454499857,492.967127731697,1.95893520378697,0.00911408803474271,1.27896103895965,57.9333138113134,474.919977832532,89.4092578639342,0.00829241988105063,1.38379682648473
9,9.135268,36,36.633217,13.72,13.73859,103.028236,NaN,0.985116720199585,NaN,30.808092,400,399.634186,25,31.462187,8.836462,56.854706,49.98455,401.42511,399.136536,398.20697,6680.845215,12.39978,11.947567,12.025401,1.636841,1.641758,1.582237,56.910194,97.311958,36.565742,13.919759,97.651955,102.964417,101.702736,0.561634063720703,499.714539,434.28211108297,1.91010948741488,0.0304377705397673,1.0707619080506,4.30914617452788,492.97424037745,1.95895409219218,0.00911440172779209,1.27893047810489,57.9333236606265,474.938615677882,89.4227359278784,0.00829328754804277,1.38365405603034
9,9.136226,36,36.633442,13.72,13.748102,103.077141,NaN,0.984613001346588,NaN,30.814077,400,399.63974,25,31.460749,8.840015,56.905739,49.98455,401.42511,399.136536,398.20697,6680.845215,12.39978,11.947567,12.025401,1.636841,1.641758,1.582237,56.910194,97.311958,36.565742,13.919759,97.651955,102.964417,101.702736,0.561634063720703,499.714539,434.289846327305,1.91012628600022,0.0304357572688026,1.07074152641785,4.31254580303704,493.036504365604,1.95911905349052,0.00911710466406142,1.27866499328547,57.9336006719153,474.94489302939,89.4275185989305,0.00829352277037192,1.38360937693344
9,9.135942,36,36.630623,13.72,13.751288,103.133514,NaN,0.985155463218689,NaN,30.807678,400,399.723083,25,31.461073,8.840902,56.957157,49.98455,401.872437,399.638916,398.673035,6688.291992,12.383375,11.950795,12.038091,1.647824,1.634996,1.587496,56.871708,97.212784,36.558689,13.921074,97.536972,102.904106,101.758232,0.616689801216125,508.853699,434.293983797917,1.91014372021618,0.0304375264726074,1.07070321004823,4.31153800799831,493.112027099478,1.95932660783728,0.00912123799881913,1.27830865050225,57.9301299281549,474.94887620982,89.4273179158634,0.0082944315471145,1.3835359095827
9,9.136095,36,36.629745,13.72,13.751288,103.133514,NaN,0.986339092254639,NaN,30.807678,400,399.723083,25,31.461073,8.843707,56.900177,49.98455,401.872437,399.638916,398.673035,6688.291992,12.383375,11.950795,12.038091,1.647824,1.634996,1.587496,56.871708,97.212784,36.558689,13.921074,97.536972,102.904106,101.758232,0.616689801216125,508.853699,434.293592611955,1.9101407335604,0.0304369083906712,1.07071117546926,4.31208094276644,493.113101380404,1.9593315911499,0.00912152865635959,1.27829409962323,57.9290488929275,474.947065061873,89.4250496695943,0.00829457221004333,1.38353640873755
9,9.136095,36,36.629745,13.72,13.758999,103.177788,NaN,0.986339092254639,NaN,30.814194,400,399.823273,25,31.463547,8.847058,56.800903,49.98455,401.271149,399.068329,398.035034,6679.374023,12.352083,11.936052,12.020054,1.656671,1.64707,1.577779,56.892262,97.313232,36.588448,13.910835,97.616844,102.801727,101.805405,0.471100002527237,487.992035,434.301848646333,1.91016950974154,0.0304384135668025,1.07065425040207,4.31208094276644,493.169691202286,1.95948197374952,0.00912404111745675,1.27805154890752,57.9290488929275,474.957498696702,89.4325911669826,0.00829505909710989,1.38345648740342
9,9.135964,36,36.628807,13.72,13.758982,103.162376,NaN,0.985586404800415,NaN,30.801958,400,399.804443,25,31.459526,8.845508,56.637444,49.98455,401.850281,399.272217,398.527008,6688.175781,12.410516,11.939817,11.98982,1.647587,1.649186,1.591065,56.883343,97.343849,36.578228,13.902438,97.481247,102.863441,101.751404,0.559807896614075,512.70343,434.30216532995,1.9101720033207,0.0304389394639507,1.07064755838513,4.31161607747106,493.151140453911,1.9594349527676,0.00912347716257131,1.2781203972345,57.9278939595326,474.95762473557,89.4316576117862,0.00829530557017862,1.38344123406831
9,9.137432,36,36.627941,13.72,13.75477,103.137283,NaN,0.985512018203735,NaN,30.797832,400,399.908203,25,31.450354,8.838093,56.519787,49.98455,401.850281,399.272217,398.527008,6688.175781,12.410516,11.939817,11.98982,1.647587,1.649186,1.591065,56.883343,97.343849,36.578228,13.902438,97.481247,102.863441,101.751404,0.559807896614075,512.70343,434.293902482141,1.9101276307748,0.0304321877438888,1.07075506914354,4.31682512032319,493.120126373398,1.95935463373928,0.00912233982356655,1.27824354087317,57.9268276563483,474.940818003838,89.4185635475163,0.00829474337554601,1.38355678662332
9,9.136249,36,36.627354,13.72,13.757689,103.127785,NaN,0.986128211021423,NaN,30.802864,400,399.888916,25,31.445959,8.836934,56.489468,49.98455,401.232117,398.735107,397.928894,6678.476563,12.436836,11.948285,12.014874,1.632697,1.63673,1.568766,56.886009,97.419937,36.595913,13.899547,97.487473,102.901901,101.733971,0.558183372020721,508.936798,434.300052388168,1.91016161522393,0.0304375357537197,1.07067193407556,4.3126274192079,493.108703627631,1.95932569996332,0.00912199507426674,1.27828589019369,57.9261048733399,474.952652910112,89.4264765343248,0.00829544625877974,1.38345717839875
9,9.135207,36,36.623383,13.72,13.757868,103.153267,NaN,0.984671354293823,NaN,30.801537,400,399.744049,25,31.438725,8.855507,56.589622,49.98455,401.232117,398.735107,397.928894,6678.476563,12.436836,11.948285,12.014874,1.632697,1.63673,1.568766,56.886009,97.419937,36.595913,13.899547,97.487473,102.901901,101.733971,0.558183372020721,508.936798,434.302907794006,1.91018262273455,0.0304417804345703,1.07061638497269,4.30892969637949,493.146132261927,1.95943479526066,0.00912475627254074,1.27808046802727,57.9212150661573,474.956975361797,89.4252628865672,0.00829666673914083,1.38336358480979
9,9.133442,36,36.625336,13.72,13.755641,103.169472,NaN,0.985695600509644,NaN,30.82045,400,399.709625,25,31.431997,8.865755,56.68692,49.987839,401.706512,399.411652,398.374847,6685.617188,12.40374,11.971603,12.043941,1.67231,1.647752,1.601408,56.896015,97.244194,36.574512,13.896793,97.580002,102.896866,101.720688,0.561279654502869,505.898407,434.305035391085,1.9102087676833,0.0304484784949377,1.07054097540492,4.30266555362499,493.164454578131,1.95947874882148,0.00912502911967374,1.27802408817956,57.9236200038972,474.968075348557,89.4354204248294,0.0082966836914196,1.38330835130636
9,9.134348,36,36.622776,13.72,13.755496,103.197685,NaN,0.986332058906555,NaN,30.838108,400,399.7388,25,31.427536,8.834035,56.741257,49.987839,401.493469,399.266846,398.311218,6683.993164,12.404828,11.947679,12.038949,1.641905,1.653237,1.582901,56.890709,97.359528,36.59697,13.894213,97.703545,102.906822,101.733398,0.437013924121857,499.219849,434.302564198551,1.91019053988259,0.0304447884986502,1.07058918607448,4.30588114258506,493.203638626461,1.95958907745446,0.00912747768499387,1.27782744224169,57.9204675808668,474.959342312284,89.4263107948685,0.00829693295687073,1.38333621575597
9,9.134243,36,36.62228,13.72,13.769636,103.244553,NaN,0.985242009162903,NaN,30.855848,400,399.80014,25,31.426977,8.83103,56.646595,49.987839,401.493469,399.266846,398.311218,6683.993164,12.404828,11.947679,12.038949,1.641905,1.653237,1.582901,56.890709,97.359528,36.59697,13.894213,97.703545,102.906822,101.733398,0.437013924121857,499.219849,434.317969927503,1.91024534897018,0.030447972987856,1.07047946161496,4.3055084873148,493.264127757019,1.95975099722087,0.00913030044152027,1.27756338809432,57.9198567781451,474.978803607955,89.4398381506601,0.00829796851726344,1.38317971068132
9,9.131039,36,36.621513,13.72,13.769636,103.244553,NaN,0.985938668251038,NaN,30.855848,400,399.80014,25,31.426977,8.842308,56.380966,49.987839,402.04071,399.635498,398.706787,6675.537109,12.394432,11.95774,12.01251,1.633715,1.629899,1.585807,56.924309,97.271637,36.53513,13.917549,97.476028,102.869965,101.744652,0.564486563205719,505.390381,434.326157233933,1.91030789230839,0.0304609261140805,1.07031290160001,4.29413562466169,493.26506471405,1.95975534707345,0.00913055450269681,1.27755072302583,57.9189122372808,475.000845159736,89.4549368812708,0.00829919402460906,1.38299945451673
9,9.129776,36,36.62064,13.72,13.761897,103.226013,NaN,0.985630631446838,NaN,30.856564,400,399.897461,25,31.433428,8.847186,56.311478,49.987839,401.833862,399.457977,398.490326,6681.310059,12.410669,11.973112,12.023811,1.545431,1.53702,1.485398,56.946503,97.546494,36.532963,13.925769,97.528229,102.857071,101.740227,0.587361812591553,513.381226,434.321101364876,1.9103036805255,0.0304645236345369,1.07030422957123,4.28965167514593,493.242444687471,1.95969736669153,0.00912979215094429,1.27763744004117,57.9178371405193,474.998593426599,89.4523552878803,0.00829931300464236,1.38300338202724
9,9.129776,36,36.62064,13.72,13.740833,103.158401,NaN,0.985630631446838,NaN,30.885954,400,400.05127,25,31.435623,8.842948,56.399715,49.987839,401.833862,399.457977,398.490326,6681.310059,12.410669,11.973112,12.023811,1.545431,1.53702,1.485398,56.946503,97.546494,36.532963,13.925769,97.528229,102.857071,101.740227,0.587361812591553,513.381226,434.298554842424,1.91022509420549,0.0304604106080922,1.07045943171595,4.28965167514593,493.156048579474,1.95946779874248,0.0091259561087488,1.27800694779477,57.9178371405193,474.970098648629,89.4317533620268,0.00829798311029796,1.38322134734668
9,9.129432,36,36.618217,13.72,13.738691,103.128853,NaN,0.986475586891174,NaN,30.897007,400,400.203125,25,31.435547,8.817631,56.386417,49.987839,402.189575,399.697968,398.759521,6683.619629,12.401431,11.962399,12.013127,1.539139,1.536197,1.493352,56.90073,97.357567,36.564266,13.88101,97.424232,102.892342,101.73938,0.579604744911194,509.486938,434.29714134407,1.91022381969682,0.0304613838255082,1.07045732672006,4.28843031253251,493.121248086922,1.959381192494,0.00912508160858415,1.27812863173522,57.9148531142235,474.967625874267,89.4273187463633,0.00829848955916204,1.38320336965425
9,9.131349,36,36.616047,13.72,13.736808,103.141602,NaN,0.985083162784576,NaN,30.880392,400,400.135468,25,31.4231,8.818031,56.465416,49.987839,402.106689,399.654053,398.873901,6678.979492,12.401123,11.931558,12.006571,1.562003,1.555355,1.499423,56.899055,97.150551,36.56871,13.867796,97.467674,102.877106,101.729713,0.558768808841705,498.336212,434.290224411081,1.9101793577013,0.0304532629438374,1.07057099325778,4.29523612671829,493.140196877815,1.95943681277509,0.00912652413895567,1.27802286217884,57.9121805315224,474.949704559628,89.4119920846766,0.00829820999312254,1.38330750064051
9,9.129037,36,36.615528,13.72,13.73556,103.145386,NaN,0.98449844121933,NaN,30.873722,400,400.162292,25,31.411472,8.81973,56.429497,49.987839,402.106689,399.654053,398.873901,6678.979492,12.401123,11.931558,12.006571,1.562003,1.555355,1.499423,56.899055,97.150551,36.56871,13.867796,97.467674,102.877106,101.729713,0.558768808841705,498.336212,434.294799574906,1.91021985114989,0.0304623702955238,1.0704598610086,4.28702783303572,493.14566768158,1.95945261023239,0.0091269108625107,1.27799355320579,57.9115413094438,474.963955445526,89.4217275254009,0.00829900845554557,1.38319050421828
9,9.12799,36,36.613499,13.72,13.737343,103.176865,NaN,0.985420286655426,NaN,30.882858,400,400.244171,25,31.407131,8.828024,56.289619,49.98753,402.002411,399.630219,398.654694,6681.794922,12.368124,11.947163,12.006673,1.52543,1.53333,1.483239,56.902481,97.540749,36.483597,13.915783,97.472351,102.924149,101.7033,0.576521337032318,504.629578,434.299384780888,1.91024695196311,0.0304669546983406,1.07039223451906,4.28331015333509,493.188375562599,1.95957102283764,0.00912936964621106,1.27778779966101,57.9090422374602,474.972097523911,89.4253975419272,0.00829990942173236,1.38309730081275
9,9.121387,36,36.611935,13.72,13.735663,103.224037,NaN,0.98550683259964,NaN,30.88505,400,400.283905,25,31.39942,8.827561,56.303986,49.98753,402.315704,400.006775,398.994263,6685.019531,12.42093,11.979971,12.050177,1.530176,1.534763,1.482093,56.923954,97.039017,36.470631,13.914399,97.362343,102.860565,101.736244,0.542900383472443,503.923035,434.3144636608,1.91036966574266,0.0304933639694641,1.07006123977524,4.2598568611262,493.25055615739,1.95974003732426,0.00913256428094384,1.27750442654047,57.9071158181356,475.015294041749,89.4549249265576,0.00830232741081816,1.38274326467464
9,9.115454,36,36.611332,13.72,13.732456,103.266365,NaN,0.985941648483276,NaN,30.895815,400,400.258514,25,31.394039,8.816628,56.406807,49.98753,402.315704,400.006775,398.994263,6685.019531,12.42093,11.979971,12.050177,1.530176,1.534763,1.482093,56.923954,97.039017,36.470631,13.914399,97.362343,102.860565,101.736244,0.542900383472443,503.923035,434.326192313507,1.91047363566867,0.0305167934383484,1.06977656706409,4.23877243202327,493.305361784873,1.95988710721126,0.00913516484388012,1.27726387111073,57.906373069507,475.052494729522,89.4811728534759,0.0083042186470113,1.38245009266084
9,9.111861,36,36.609772,13.72,13.726946,103.246758,NaN,0.985950410366058,NaN,30.883362,400,400.153137,25,31.396507,8.837428,56.440193,49.98753,402.128967,399.614319,398.721832,6679.638184,12.427157,11.972235,12.009646,1.532249,1.533597,1.483852,56.935501,97.05468,36.423546,13.914156,97.391388,102.832062,101.752914,0.456006973981857,475.5159,434.32947740644,1.91052331573591,0.030530299316274,1.06963044223374,4.22599875955098,493.28222276525,1.95982941964005,0.00913456993257502,1.27734488759609,57.9044514845268,475.069214979673,89.4915649879614,0.00830539977978431,1.38229884600493
9,9.108401,36,36.607956,13.72,13.725286,103.192261,NaN,0.984958529472351,NaN,30.864347,400,400.141479,25,31.413759,8.844342,56.541637,49.98753,402.128967,399.614319,398.721832,6679.638184,12.427157,11.972235,12.009646,1.532249,1.533597,1.483852,56.935501,97.05468,36.423546,13.914156,97.391388,102.832062,101.752914,0.456006973981857,475.5159,434.336540260961,1.91058476634787,0.0305440281750305,1.06946303155334,4.21369433313242,493.21482280328,1.95965474728023,0.00913208026493984,1.2776120538724,57.9022144785106,475.089991537213,89.5046140002522,0.00830683607139402,1.38211288661974
9,9.109526,36,36.607677,13.72,13.721323,103.200668,NaN,0.985856235027313,NaN,30.875713,400,400.048462,25,31.418989,8.833177,56.622177,49.98753,401.352448,398.968872,397.979401,6676.935059,12.401133,11.970186,12.010607,1.541236,1.534952,1.477829,56.920547,97.01413,36.451889,13.907029,97.151451,102.854736,101.758354,0.480581045150757,490.08905,434.329428101447,1.91054799728698,0.0305386829094428,1.06955046706324,4.21769543636032,493.225904457913,1.95968486965067,0.00913264975752932,1.27756155936186,57.9018707895092,475.076425499344,89.4944943523964,0.00830627458517331,1.38221202856238
9,9.106182,36,36.605469,13.72,13.721323,103.200668,NaN,0.985873341560364,NaN,30.875713,400,400.048462,25,31.418989,8.827621,56.575733,49.98753,401.937866,399.567444,398.562073,6679.348633,12.369621,11.960417,11.992707,1.544907,1.552832,1.504964,56.9319,96.808151,36.42321,13.920537,97.214043,102.794739,101.795097,0.650110185146332,522.693726,434.337969848351,1.91061337905474,0.0305522715245905,1.06937693143017,4.20580128699532,493.228602788275,1.95969739759504,0.0091333816796331,1.27752507427952,57.8991507668856,475.098302076828,89.5079124359943,0.00830786306525432,1.38201178782353
9,9.105157,36,36.604565,13.72,13.714674,103.280998,NaN,0.98582923412323,NaN,30.884928,400,400.006897,25,31.411369,8.830679,56.521355,49.98753,401.937866,399.567444,398.562073,6679.348633,12.369621,11.960417,11.992707,1.544907,1.552832,1.504964,56.9319,96.808151,36.42321,13.920537,97.214043,102.794739,101.795097,0.650110185146332,522.693726,434.333477645958,1.91060863663785,0.0305551384051282,1.06937245069424,4.20215484322694,493.332312326434,1.95997512863224,0.00913823786114977,1.2770726954074,57.8980370958789,475.095831171777,89.5051377686475,0.00830798007204439,1.38201687074394
9,9.105002,36,36.603832,13.72,13.713261,103.370369,NaN,0.98543918132782,NaN,30.903736,400,400.326935,25,31.398453,8.821704,56.44305,49.98753,401.715729,399.318146,398.341217,6671.901367,12.377701,11.962205,11.995661,1.534938,1.524998,1.487895,56.940426,96.775742,36.444256,13.918371,97.275253,102.714912,101.831818,0.584692239761353,507.954529,434.332362543834,1.91060640040463,0.0305554922952514,1.06937475832482,4.20160340284235,493.447317609284,1.96028238702046,0.00914354692696384,1.27657577728765,57.8971340696403,475.094411212579,89.5033101858342,0.00830810218865056,1.38201654759532
9,9.103441,36,36.602676,13.72,13.720142,103.431969,NaN,0.985956788063049,NaN,30.900442,400,400.211273,25,31.39403,8.822487,56.447441,49.985199,402.250702,399.771851,399.006622,6678.469238,12.398809,11.936522,11.995753,1.528746,1.539101,1.470546,56.959217,97.012413,36.473137,13.882638,97.120438,102.766624,101.799187,0.622993886470795,494.245697,434.343707374826,1.91066257682289,0.030563186016533,1.06924340202839,4.19604946992519,493.52735266358,1.96049774227459,0.00914742010443239,1.27622373361358,57.8957098946486,475.113823651169,89.51609568867,0.00830930542913567,1.38185117508522
9,9.103441,36,36.602676,13.72,13.725845,103.450943,NaN,0.985956788063049,NaN,30.887897,400,400.274261,25,31.397894,8.82935,56.501873,49.985199,402.250702,399.771851,399.006622,6678.469238,12.398809,11.936522,11.995753,1.528746,1.539101,1.470546,56.959217,97.012413,36.473137,13.882638,97.120438,102.766624,101.799187,0.622993886470795,494.245697,434.349805150965,1.91068383283609,0.0305643012807874,1.06920167846931,4.19604946992519,493.551566761078,1.96056204032789,0.00914849470422113,1.27612133145128,57.8957098946486,475.121532546555,89.5216744797762,0.00830966524267515,1.38179250619152
9,9.106247,36,36.602428,13.72,13.728368,103.467949,NaN,0.985338151454926,NaN,30.884562,400,400.286102,25,31.410114,8.83571,56.433304,49.985199,402.284088,400.025635,399.028534,6682.314453,12.396621,11.962136,12.049275,1.545476,1.542288,1.493678,56.943768,96.96521,36.456696,13.90416,97.131699,102.85688,101.729439,0.574248731136322,512.689026,434.345337433135,1.91063836901644,0.0305533847958905,1.0693287184413,4.2060325144584,493.573569667354,1.96062106646798,0.0091495399691037,1.27602555791579,57.8954043575251,475.104838315161,89.5093227616396,0.00830894977746714,1.38191580946913
9,9.104597,36,36.602928,13.72,13.723482,103.478935,NaN,0.985781133174896,NaN,30.892025,400,400.256958,25,31.415966,8.851175,56.513065,49.985199,402.628815,400.371796,399.452942,6677.969727,12.379827,11.939261,12.035293,1.516336,1.522662,1.468031,56.96109,97.072876,36.426666,13.918286,97.10067,102.868813,101.73954,0.60512512922287,503.13327,434.344326532719,1.91065241997828,0.0305591378484359,1.06927890970504,4.20016250906525,493.586979043869,1.96065545595803,0.00914999617203395,1.27597454372831,57.8960203580637,475.110349510725,89.5138566439023,0.00830907849238918,1.38188144841238
9,9.104295,36,36.601494,13.72,13.716459,103.509995,NaN,0.985447406768799,NaN,30.908577,400,400.416473,25,31.417379,8.853389,56.668446,49.985199,402.628815,400.371796,399.452942,6677.969727,12.379827,11.939261,12.035293,1.516336,1.522662,1.468031,56.96109,97.072876,36.426666,13.918286,97.10067,102.868813,101.73954,0.60512512922287,503.13327,434.337588151231,1.91063214773539,0.0305589925584823,1.06931465580435,4.19908803337125,493.62835327005,1.96076878961843,0.00915223021331978,1.27578382389443,57.8942536501559,475.101806058494,89.5061090284971,0.00830904833370646,1.38192470617573
9,9.106947,36,36.599781,13.72,13.710017,103.522202,NaN,0.985974013805389,NaN,30.911438,400,400.338928,25,31.424828,8.856588,56.771378,49.985199,401.906738,399.674164,398.59729,6679.263184,12.400716,11.975596,12.044125,1.530988,1.534362,1.484849,56.998108,97.002625,36.411274,13.90727,97.145485,102.788445,101.797432,0.626227140426636,513.301758,434.323924616927,1.910556271222,0.0305469512812293,1.06949948458063,4.20852257752631,493.646010551965,1.96081982996128,0.00915348944095837,1.27569013503855,57.8921431364754,475.072866577413,89.48329901715,0.00830813774757024,1.38211912357179
9,9.105127,36,36.600296,13.72,13.702239,103.557411,NaN,0.985886693000793,NaN,30.912291,400,400.387604,25,31.429844,8.846154,56.758202,49.985199,401.906738,399.674164,398.59729,6679.263184,12.400716,11.975596,12.044125,1.530988,1.534362,1.484849,56.998108,97.002625,36.411274,13.90727,97.145485,102.788445,101.797432,0.626227140426636,513.301758,434.320256081771,1.9105628652759,0.0305528284907921,1.06946202185674,4.20204811337749,493.690296701187,1.96093614502191,0.00915531119842827,1.2755093964199,57.8927776543006,475.075685679014,89.4859009960962,0.00830813696983331,1.38210546852252
9,9.104372,36,36.598724,13.72,13.697804,103.581543,NaN,0.98579615354538,NaN,30.899864,400,400.327637,25,31.435085,8.840581,56.608028,49.985199,402.449982,400.195587,399.210602,6680.521484,12.407456,11.963696,12.040388,1.532281,1.538063,1.489723,56.967533,96.921799,36.404842,13.916273,97.241745,102.789917,101.794868,0.599445819854736,506.259521,434.317442070987,1.91056109714254,0.030555030934096,1.06945533775453,4.19936199165159,493.722986815008,1.9610267415511,0.0091571981760004,1.27535423554247,57.8908408120633,475.073738428744,89.4827757863306,0.00830845016888537,1.38209641089941
9,9.104057,36,36.59972,13.72,13.697804,103.581543,NaN,0.985383450984955,NaN,30.899864,400,400.327637,25,31.435085,8.832798,56.516525,49.985199,402.145996,399.749847,398.886414,6683.614258,12.43996,11.963434,12.030717,1.526935,1.544259,1.478082,56.990688,96.849083,36.428406,13.912943,97.145157,102.735764,101.820213,0.572321236133575,496.407715,434.318246914085,1.91056725841246,0.0305563118798898,1.06943898186014,4.19824124221577,493.721775980173,1.96102110656949,0.00915686771157352,1.2753705036073,57.8920679795143,475.076800233929,89.4860785548885,0.00830833706695515,1.3820882194368
9,9.104037,36,36.599163,13.72,13.701571,103.586174,NaN,0.985781490802765,NaN,30.90872,400,400.31723,25,31.440838,8.839657,56.389023,49.985199,402.145996,399.749847,398.886414,6683.614258,12.43996,11.963434,12.030717,1.526935,1.544259,1.478082,56.990688,96.849083,36.428406,13.912943,97.145157,102.735764,101.820213,0.572321236133575,496.407715,434.322326535481,1.91058169362023,0.0305571300156561,1.06941033005808,4.19817008253028,493.728359266824,1.96103993507791,0.00915731451685227,1.2753365755388,57.8913817054852,475.081572197344,89.4889232195764,0.00830870302836013,1.38204339328932
9,9.104037,36,36.599163,13.72,13.698775,103.563919,NaN,0.985781490802765,NaN,30.920685,400,400.346161,25,31.437466,8.832442,56.338779,49.98291,402.025818,399.754974,398.80835,6682.575684,12.39857,11.949053,12.037702,1.538553,1.536106,1.475846,56.976849,96.943985,36.417961,13.887849,97.057739,102.818336,101.781998,0.594400227069855,505.047302,434.319336435548,1.91057126971181,0.0305565831369974,1.06943082492444,4.19817008253028,493.69997532324,1.96096459115303,0.00915605535197787,1.27545594738228,57.8913817054852,475.077792096299,89.486188094416,0.00830852655805596,1.38207219469507
9,9.103963,36,36.597363,13.72,13.694729,103.536194,NaN,0.985451459884644,NaN,30.932014,400,400.284332,25,31.439198,8.814008,56.269157,49.98291,402.025818,399.754974,398.80835,6682.575684,12.39857,11.949053,12.037702,1.538553,1.536106,1.475846,56.976849,96.943985,36.417961,13.887849,97.057739,102.818336,101.781998,0.594400227069855,505.047302,434.315198542247,1.91055763254711,0.0305560926739108,1.069456647163,4.19790679068046,493.666800806765,1.96088089986217,0.00915508361635682,1.27557538343232,57.8891638856523,475.071351261529,89.4795625962606,0.00830868861133818,1.38209391269916
9,9.104647,36,36.594307,13.72,13.691916,103.498772,NaN,0.986035108566284,NaN,30.930534,400,400.287476,25,31.446928,8.828507,56.241848,49.98291,402.283783,400.073578,398.955933,6682.282227,12.384859,11.982676,12.049168,1.561063,1.55102,1.513665,56.981182,97.150375,36.400814,13.885324,97.087334,102.786568,101.784576,0.479031264781952,494.54187,434.3104422545,1.9105337651254,0.0305527610416159,1.06951280317894,4.20034039980226,493.622781608351,1.96077146229321,0.00915397936912241,1.27572655101105,57.8853983169521,475.060157187887,89.4681264761454,0.00830895168547495,1.38213276846802
9,9.105099,36,36.594139,13.72,13.688896,103.420006,NaN,0.985800981521606,NaN,30.928387,400,400.303772,25,31.456799,8.833527,56.279457,49.98291,402.587189,400.230164,399.28894,6676.378906,12.387001,11.943108,12.02948,1.564283,1.569547,1.508635,56.954391,96.985893,36.418156,13.852521,96.997208,102.81646,101.763535,0.583277821540833,496.933746,434.306057155257,1.9105136632533,0.0305503325516102,1.06955844317486,4.20194849862122,493.522485692945,1.96050555769971,0.00914957447679295,1.27614823850073,57.8851913018222,475.052728351938,89.462568217312,0.00830864800948049,1.38218684943724
9,9.104393,36,36.594078,13.72,13.69432,103.334679,NaN,0.986329555511475,NaN,30.913971,400,400.272186,25,31.457579,8.835286,56.307491,49.98291,402.587189,400.230164,399.28894,6676.378906,12.387001,11.943108,12.02948,1.564283,1.569547,1.508635,56.954391,96.985893,36.418156,13.852521,96.997208,102.81646,101.763535,0.583277821540833,496.933746,434.313662383583,1.91054769674186,0.0305542640795027,1.06948197714917,4.19943670723904,493.413650517039,1.96021665602614,0.00914475946266425,1.27660868206987,57.8851161354223,475.065018789448,89.4713939338557,0.00830923756538269,1.38209223044073
9,9.103998,36,36.593674,13.72,13.68959,103.279945,NaN,0.985633969306946,NaN,30.913322,400,400.340576,25,31.44907,8.82693,56.277161,49.98291,402.299347,400.065796,399.057434,6680.243164,12.391314,11.94524,12.049615,1.580429,1.584596,1.535163,56.980618,97.006714,36.406689,13.850942,97.06942,102.749916,101.797112,0.530074179172516,499.572479,434.309613066913,1.91053778741814,0.0305549451105565,1.06949615592312,4.19803132080312,493.344261602136,1.96003331644232,0.00914179018282161,1.27689893396053,57.8846183094778,475.061089780846,89.46811001143,0.00830915799307181,1.38211603453697
9,9.102822,36,36.594143,13.72,13.687938,103.282944,NaN,0.986081719398499,NaN,30.912794,400,400.292572,25,31.445744,8.842931,56.330891,49.98291,402.299347,400.065796,399.057434,6680.243164,12.391314,11.94524,12.049615,1.580429,1.584596,1.535163,56.980618,97.006714,36.406689,13.850942,97.06942,102.749916,101.797112,0.530074179172516,499.572479,434.310851465781,1.91055463284924,0.0305594048606049,1.06944719174638,4.19384691079813,493.34751857709,1.96004082969526,0.00914180466596117,1.27689037473086,57.885196230762,475.067587987717,89.4733238410331,0.00830934081153739,1.38207363824585
9,9.099859,36,36.593159,13.72,13.686149,103.249847,NaN,0.985917210578918,NaN,30.920132,400,400.412354,25,31.453382,8.834478,56.363598,49.98291,402.595001,400.251343,399.31366,6676.214844,12.409061,11.949867,12.04341,1.563952,1.574245,1.504712,57.012539,96.818443,36.368839,13.856277,97.227371,102.74704,101.794922,0.674285054206848,503.009247,434.316509439282,1.91060593186923,0.030571110919538,1.06930644832213,4.18330224046036,493.306455878135,1.95993413077829,0.00914025396946703,1.27705400761913,57.8839836981346,475.0853728204,89.4851183856016,0.00831042423680149,1.38192318603604
9,9.101179,36,36.590324,13.72,13.686149,103.249847,NaN,0.985130429267883,NaN,30.920132,400,400.412354,25,31.453382,8.829365,56.484531,49.98291,402.039429,399.721527,398.693512,6680.911133,12.410028,11.969753,12.052019,1.57919,1.562441,1.522899,57.014645,96.838013,36.296547,13.877718,97.017334,102.678146,101.870354,0.549694955348969,498.927277,434.313136653245,1.91058010591199,0.0305657390874769,1.06937498457802,4.18800015204374,493.30991748197,1.95995021207908,0.00914119453042885,1.27700725809393,57.8804901248594,475.073651537814,89.4735412787627,0.00831060605531155,1.38196937646807
9,9.101179,36,36.590324,13.72,13.685518,103.18264,NaN,0.985130429267883,NaN,30.923616,400,400.413452,25,31.459675,8.818205,56.524628,49.98291,402.039429,399.721527,398.693512,6680.911133,12.410028,11.969753,12.052019,1.57919,1.562441,1.522899,57.014645,96.838013,36.296547,13.877718,97.017334,102.678146,101.870354,0.549694955348969,498.927277,434.31246187617,1.91057775342671,0.0305656156350734,1.06937961017319,4.18800015204374,493.224081365565,1.95972214668139,0.00913738123528075,1.27737316201373,57.8804901248594,475.072798471915,89.4729239974338,0.00831056622138169,1.38197587550231
9,9.098521,36,36.589626,13.72,13.68178,103.112457,NaN,0.985745787620544,NaN,30.920101,400,400.324951,25,31.46545,8.822117,56.496845,49.98291,402.180542,399.703796,398.84021,6677.161621,12.430408,11.953145,12.019202,1.570627,1.576738,1.513219,57.042515,96.759125,36.321156,13.861639,96.983742,102.657539,101.884102,0.609514653682709,514.860657,434.315256400528,1.91061582499003,0.030575702638495,1.06926899483678,4.17853974209822,493.135271882706,1.95948783257117,0.00913362851740305,1.27774486561572,57.8796299449586,475.086024156953,89.4817323865126,0.0083113633219916,1.38186452837937
