P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.09878,36,36.588428,13.72,13.670551,103.076675,NaN,0.985476970672607,NaN,30.919544,400,400.170593,25,31.46862,8.813547,56.424164,49.981838,401.623871,399.197632,398.253448,6675.337891,12.413192,11.960361,12.012136,1.566486,1.570033,1.512821,57.021084,96.91436,36.302361,13.869857,97.18071,102.745407,101.828125,0.646272420883179,505.455414,434.302587194021,1.91056889386338,0.0305724508620565,1.06936474653274,4.17946167200893,493.091014278412,1.95937311066554,0.00913199375649561,1.27792085374704,57.8781535591853,475.068010106267,89.4673888073706,0.00831083028753134,1.38198353262303
9,9.09799,36,36.586746,13.72,13.662237,103.066528,NaN,0.985453605651855,NaN,30.918837,400,400.008636,25,31.471691,8.81162,56.342571,49.981838,401.623871,399.197632,398.253448,6675.337891,12.413192,11.960361,12.012136,1.566486,1.570033,1.512821,57.021084,96.91436,36.302361,13.869857,97.18071,102.745407,101.828125,0.646272420883179,505.455414,434.295715546477,1.9105533565327,0.0305740400250971,1.06938467841083,4.17664954594733,493.080105684016,1.95934819823479,0.00913197537869063,1.27794855684059,57.8760806372606,475.060978162194,89.4604637934477,0.00831093455686997,1.38201154108896
9,9.096399,36,36.584942,13.72,13.664128,103.092476,NaN,0.985299468040466,NaN,30.914274,400,400.09433,25,31.479422,8.804428,56.290257,49.981838,402.297882,400.158722,399.058685,6678.254883,12.360609,11.953238,12.046169,1.596802,1.579839,1.518739,57.015385,96.818924,36.288639,13.863178,96.978149,102.682716,101.854553,0.550437033176422,506.922821,434.301804041616,1.91059154644302,0.0305808890460756,1.06928815722908,4.17098557889796,493.115471301218,1.9594465775813,0.00913404782176087,1.27777659908039,57.8738572744547,475.073326970506,89.46742958263,0.00831197534753768,1.38189003036403
9,9.098067,36,36.584698,13.72,13.666021,103.128876,NaN,0.985356271266937,NaN,30.878399,400,400.251923,25,31.480541,8.812725,56.23103,49.981838,402.297882,400.158722,399.058685,6678.254883,12.360609,11.953238,12.046169,1.596802,1.579839,1.518739,57.015385,96.818924,36.288639,13.863178,96.978149,102.682716,101.854553,0.550437033176422,506.922821,434.299565246326,1.91056595799731,0.0305744671009352,1.06936092579522,4.17692364734256,493.162277137463,1.95957156734588,0.00913619588690469,1.27757356129745,57.8735565466873,475.063845436735,89.4603020220255,0.00831159531586948,1.3819585521145
9,9.098959,36,36.583694,13.72,13.665736,103.198227,NaN,0.985722959041595,NaN,30.863194,400,400.240387,25,31.481102,8.814964,56.310604,49.981838,401.972076,399.669495,398.693329,6680.220703,12.364175,11.937861,12.019976,1.564615,1.578901,1.515586,57.029438,96.732666,36.307625,13.844448,97.072273,102.674721,101.862045,0.45450097322464,491.481842,434.296980599442,1.91054743836402,0.0305707798933419,1.06940936098978,4.18009882434671,493.252091662695,1.95981267483189,0.00914046581851938,1.27717872626741,57.8723191086859,475.056295607194,89.4537425117988,0.00831150101132427,1.38200081577546
9,9.098172,36,36.583424,13.72,13.662619,103.303391,NaN,0.986080527305603,NaN,30.851778,400,400.205109,25,31.483318,8.816727,56.431942,49.981838,401.9664,399.830597,398.765656,6674.994629,12.351111,11.927815,12.046151,1.583253,1.568521,1.516218,57.017029,96.873032,36.358612,13.815185,96.982483,102.687737,101.836685,0.482564598321915,492.409943,434.295658855474,1.91055121878549,0.0305733737846588,1.06939133321145,4.17729741915599,493.386704224148,1.96017096162315,0.00914652112958676,1.2766029334938,57.8719863268168,475.057441991026,89.4542771533011,0.00831162401799385,1.381987973604
9,9.09887,36,36.582802,13.72,13.649413,103.352318,NaN,0.985587954521179,NaN,30.875277,400,400.212067,25,31.480827,8.820166,56.59124,49.981838,401.9664,399.830597,398.765656,6674.994629,12.351111,11.927815,12.046151,1.583253,1.568521,1.516218,57.017029,96.873032,36.358612,13.815185,96.982483,102.687737,101.836685,0.482564598321915,492.409943,434.279751210011,1.91048831397675,0.0305679474827106,1.06952454939264,4.17978202912235,493.449916436367,1.9603403772156,0.00914950147460716,1.27632779709876,57.8712196883768,475.034116034005,89.4367202712026,0.00831069455890787,1.38215633701318
9,9.098467,36,36.580273,13.72,13.64846,103.380356,NaN,0.985422313213348,NaN,30.870363,400,400.157654,25,31.47958,8.825263,56.752678,49.981838,402.293854,400.089478,399.043976,6675.431152,12.377164,11.944472,12.048054,1.576753,1.565554,1.51852,56.990097,97.020233,36.36919,13.806714,97.039352,102.690521,101.830643,0.578006327152252,504.978699,434.279762355425,1.91049264824315,0.0305694014870813,1.06951059215853,4.17834752256334,493.488782124373,1.96044974804513,0.00915193023872894,1.27613472492386,57.8681024912514,475.033585720062,89.4335740851686,0.00831132045049578,1.38212190682309
9,9.09775,36,36.580673,13.72,13.64846,103.380356,NaN,0.985345542430878,NaN,30.870363,400,400.157654,25,31.47958,8.82329,56.664177,49.981838,401.27179,399.406464,398.278778,6665.960938,12.342794,11.906628,12.098106,1.562839,1.560282,1.51089,56.974438,96.985771,36.37962,13.802014,97.064445,102.704048,101.825226,0.544156193733215,497.022858,434.281595551354,1.91050668293031,0.0305723206082424,1.06947331006784,4.1757951927118,493.488294644411,1.96044748115083,0.00915179742884101,1.27614129250062,57.8685955352999,475.039006954142,89.4379334624869,0.00831147076268354,1.38208665429403
9,9.099853,36,36.581627,13.72,13.65021,103.375626,NaN,0.985358119010925,NaN,30.868105,400,400.094727,25,31.476715,8.807513,56.585018,49.981838,401.27179,399.406464,398.278778,6665.960938,12.342794,11.906628,12.098106,1.562839,1.560282,1.51089,56.974438,96.985771,36.37962,13.802014,97.064445,102.704048,101.825226,0.544156193733215,497.022858,434.278090240258,1.91047204614875,0.0305641024408016,1.06956981556651,4.18328088514744,493.481095711764,1.96042604320619,0.00915121262594654,1.27618250674118,57.8697714276333,475.02724108001,89.4304627500077,0.00831067571984635,1.38219089587864
9,9.095958,36,36.58049,13.72,13.650064,103.376114,NaN,0.985443592071533,NaN,30.886581,400,399.69754,25,31.486906,8.814187,56.53347,49.982544,401.517181,399.610291,398.513367,6676.465332,12.370697,11.925713,12.098105,1.563035,1.565418,1.505288,56.983318,97.022774,36.409393,13.8309,97.113663,102.73764,101.814339,0.680360913276672,517.604004,434.287892221199,1.91054774270006,0.0305799323141863,1.06936838148215,4.16941548473812,493.483104239594,1.96043414103952,0.0091516177809886,1.27616119933513,57.8683699681913,475.053742840722,89.4483960838578,0.00831220615882626,1.38197154516118
9,9.095958,36,36.58049,13.72,13.649361,103.408173,NaN,0.985443592071533,NaN,30.895218,400,399.80954,25,31.505312,8.811169,56.496441,49.982544,401.129181,399.005188,397.975494,6671.362305,12.38124,11.925696,12.060775,1.570817,1.565323,1.522287,57.003345,96.909546,36.41589,13.809001,97.084824,102.741875,101.803139,0.558542370796204,503.882019,434.287140453414,1.91054512147085,0.030579794695284,1.06937353935521,4.16941548473812,493.524013916948,1.96054278672002,0.00915343447510327,1.2759881505258,57.8683699681913,475.052792388023,89.4477083343801,0.00831216176422158,1.38197878839289
9,9.096251,36,36.579651,13.72,13.651508,103.468781,NaN,0.985334873199463,NaN,30.902325,400,399.783752,25,31.516615,8.820661,56.476006,49.982544,401.129181,399.005188,397.975494,6671.362305,12.38124,11.925696,12.060775,1.570817,1.565323,1.522287,57.003345,96.909546,36.41589,13.809001,97.084824,102.741875,101.803139,0.558542370796204,503.882019,434.28868738067,1.91054739116963,0.0305790215826966,1.06937301561297,4.1704586602678,493.602360375947,1.96075286905966,0.00915714634763357,1.27564792292661,57.8673357990346,475.052917974762,89.4468828598373,0.00831238352516058,1.38196507168779
9,9.096811,36,36.578304,13.72,13.651356,103.506577,NaN,0.985215365886688,NaN,30.91317,400,399.740723,25,31.520655,8.810102,56.456066,49.982544,401.550781,399.372467,398.397522,6668.23877,12.388424,11.928926,12.038115,1.544859,1.552369,1.497301,57.010727,96.985664,36.430656,13.799007,97.16819,102.770325,101.759315,0.515244603157043,493.161133,434.287093260289,1.91053586235378,0.0305767111237968,1.0694032374776,4.1724523723758,493.652209695742,1.96088849798012,0.00915973393675952,1.27542274108355,57.8656754179174,475.047618007032,89.4415765641796,0.00831248259123627,1.3819849772794
9,9.096694,36,36.576637,13.72,13.647422,103.515846,NaN,0.98611056804657,NaN,30.916325,400,399.851959,25,31.525255,8.814566,56.408356,49.982544,401.550781,399.372467,398.397522,6668.23877,12.388424,11.928926,12.038115,1.544859,1.552369,1.497301,57.010727,96.985664,36.430656,13.799007,97.16819,102.770325,101.759315,0.515244603157043,493.161133,434.283185295798,1.91052348360116,0.0305764175125481,1.06942602772198,4.17203583660586,493.666059152345,1.96092932106907,0.00916081239262464,1.27534572108655,57.8636205194907,475.041743908409,89.4355052715618,0.00831263719864771,1.38200439486108
9,9.094026,36,36.577805,13.72,13.645552,103.540924,NaN,0.986263573169708,NaN,30.912066,400,399.811096,25,31.523043,8.815157,56.473324,49.982544,401.289001,399.311554,398.127411,6677.223633,12.344409,11.932851,12.059648,1.551283,1.55319,1.521561,56.989151,96.945877,36.371712,13.805752,97.161079,102.7369,101.787689,0.56144517660141,496.762848,434.288006254652,1.91056874269088,0.0305869199242598,1.06930106941093,4.16253630048726,493.696620274866,1.96100761353442,0.00916184409331549,1.27523028971821,57.8650603123493,475.059125459702,89.4493585943957,0.00831314854362897,1.38188970014281
9,9.094125,36,36.57769,13.72,13.64455,103.535164,NaN,0.985656261444092,NaN,30.897144,400,399.740906,25,31.509304,8.820376,56.50713,49.982544,401.387268,399.433716,398.179932,6666.459961,12.307434,11.916446,12.051367,1.565353,1.582238,1.536929,57.005413,96.982208,36.343166,13.819545,96.977493,102.649277,101.862762,0.574972033500671,507.363403,434.286681728531,1.91056306848676,0.0305863203473171,1.06931356388331,4.16288883205596,493.689414713428,1.96098876451067,0.00916155624502789,1.27525929649661,57.8649185535829,475.056972400664,89.4476749480209,0.00831307756798447,1.38190435521965
9,9.094728,36,36.576328,13.72,13.638651,103.51503,NaN,0.985933125019073,NaN,30.913805,400,399.770172,25,31.496433,8.825812,56.355614,49.982544,401.387268,399.433716,398.179932,6666.459961,12.307434,11.916446,12.051367,1.565353,1.582238,1.536929,57.005413,96.982208,36.343166,13.819545,96.977493,102.649277,101.862762,0.574972033500671,507.363403,434.278832001216,1.91052926703121,0.0305827085210608,1.06938819329661,4.16503600728845,493.665394345626,1.96092830760538,0.00916086883109239,1.27534504804315,57.8632396091241,475.043584036232,89.4364992473364,0.00831280268576034,1.38198566842089
9,9.092301,36,36.574192,13.72,13.634152,103.474701,NaN,0.985601902008057,NaN,30.920832,400,399.897644,25,31.499779,8.826814,56.229263,49.982544,401.407013,399.43338,398.254913,6662.142578,12.318999,11.904915,12.033282,1.57033,1.582469,1.523794,57.015732,96.835892,36.361961,13.810481,97.05352,102.626228,101.885605,0.469297975301743,493.829224,434.280226231154,1.91056001376973,0.0305917179821035,1.0692950306939,4.15639324055576,493.616556253453,1.96080383624499,0.00915929471667126,1.27552671333916,57.8606064483166,475.052956737076,89.4409484370528,0.00831379032042366,1.38188175460259
9,9.092301,36,36.574192,13.72,13.630627,103.397064,NaN,0.985601902008057,NaN,30.920599,400,399.963013,25,31.504568,8.828891,56.289581,49.988491,401.555969,399.739471,398.468475,6671.168945,12.328542,11.920959,12.077281,1.569453,1.581003,1.527935,57.044769,96.824333,36.372173,13.815144,96.939056,102.568878,101.91217,0.649342954158783,513.28363,434.276456920589,1.91054687031775,0.0305910276997263,1.06932089374676,4.15639324055576,493.517511967838,1.96054083040455,0.00915489649490244,1.27594474499882,57.8606064483166,475.048191062564,89.4374997976286,0.00831356768475432,1.38191806803129
9,9.091861,36,36.574059,13.72,13.619061,103.333824,NaN,0.986066102981567,NaN,30.911459,400,399.94751,25,31.509453,8.81522,56.445381,49.988491,401.555969,399.739471,398.468475,6671.168945,12.328542,11.920959,12.077281,1.569453,1.581003,1.527935,57.044769,96.824333,36.372173,13.815144,96.939056,102.568878,101.91217,0.649342954158783,513.28363,434.265213935486,1.91051235895643,0.0305905561728234,1.06938291265547,4.15482617448504,493.43697260244,1.96032724652483,0.0091513561096153,1.27628412237279,57.8604424880013,475.03556726648,89.4282198450711,0.00831301216406846,1.38201226318956
9,9.092515,36,36.572575,13.72,13.606179,103.272026,NaN,0.985650956630707,NaN,30.894596,400,400.005981,25,31.508951,8.813643,56.515385,49.988491,401.859314,399.963196,398.830505,6668.330566,12.367505,11.919749,12.08215,1.567603,1.574197,1.525701,57.028755,96.890602,36.406727,13.78846,97.048279,102.622696,101.885017,0.572856307029724,507.999023,434.249764524653,1.91045150770761,0.0305853673281353,1.06951159725544,4.15715538384137,493.359901486903,1.96012612369346,0.00914834443293719,1.27659437165217,57.8586130031297,475.012270889986,89.4097426680118,0.00831230570204931,1.38216734772416
9,9.091801,36,36.570801,13.72,13.606179,103.272026,NaN,0.985183894634247,NaN,30.894596,400,400.005981,25,31.508951,8.81633,56.46698,49.988491,401.572968,399.583893,398.505157,6675.730469,12.385079,11.935265,12.080747,1.569163,1.574287,1.517131,57.021759,96.857483,36.385284,13.759588,97.030228,102.601448,101.863525,0.516689121723175,493.492157,434.251591019504,1.91046549308707,0.0305882776229471,1.06947443033661,4.15461247922622,493.36206637593,1.96013618648822,0.00914893362743368,1.27656516068839,57.8564259250432,475.015866771607,89.4104060767813,0.00831293034799743,1.3821129184672
9,9.091291,36,36.568897,13.72,13.585815,103.247734,NaN,0.985804378986359,NaN,30.869162,400,399.916565,25,31.512539,8.831139,56.47509,49.988491,401.572968,399.583893,398.505157,6675.730469,12.385079,11.935265,12.080747,1.569163,1.574287,1.517131,57.021759,96.857483,36.385284,13.759588,97.030228,102.601448,101.863525,0.516689121723175,493.492157,434.231115853214,1.91039952804114,0.0305863673631497,1.0695976504109,4.15279602660172,493.33337869527,1.9600646001773,0.00914818796553305,1.27666555938521,57.8540784801743,474.990368416762,89.3898778482599,0.00831222899252401,1.38227850467653
9,9.091556,36,36.572357,13.72,13.578684,103.285706,NaN,0.985792338848114,NaN,30.877459,400,399.878326,25,31.51601,8.830233,56.514446,49.988491,401.276764,399.297302,398.212219,6668.154297,12.36377,11.920839,12.05388,1.596135,1.585297,1.527918,57.014259,96.765732,36.384064,13.759111,96.967888,102.583,101.861206,0.548130393028259,510.913452,434.222810112534,1.91036773445459,0.0305838899687474,1.06966396015151,4.15373987921834,493.377630779036,1.96017375217499,0.00914919276964585,1.27651662681206,57.8583442462179,474.98171782053,89.3874011035989,0.00831093420566765,1.38239723816809
9,9.094049,36,36.569714,13.72,13.604312,103.352509,NaN,0.985951066017151,NaN,30.888506,400,399.762543,25,31.505413,8.825271,56.488022,49.988491,401.007538,398.8797,397.883057,6674.81543,12.376546,11.933911,12.033362,1.541021,1.544773,1.492076,56.98185,96.814949,36.362385,13.757951,96.870323,102.578873,101.893021,0.502918541431427,496.972321,434.243843190286,1.91041449836831,0.030578750500722,1.06960519832999,4.16261820201584,493.466115681269,1.96041521594816,0.00915385863404518,1.27611173104995,57.8550857730664,474.996474910069,89.3951884127704,0.00831230403888054,1.38224433263423
9,9.091578,36,36.569656,13.72,13.612545,103.416862,NaN,0.985750257968903,NaN,30.871426,400,399.675323,25,31.501307,8.81843,56.46616,49.988491,401.007538,398.8797,397.883057,6674.81543,12.376546,11.933911,12.033362,1.541021,1.544773,1.492076,56.98185,96.814949,36.362385,13.757951,96.870323,102.578873,101.893021,0.502918541431427,496.972321,434.258969516013,1.91049360250635,0.0305904336000416,1.06941604696192,4.15381823586421,493.548296764511,1.9606336133228,0.00915752514122382,1.27576363833435,57.8550142645047,475.025106338891,89.4158404077743,0.00831365682481318,1.38202503054002
9,9.091774,36,36.566467,13.72,13.60476,103.481209,NaN,0.985844016075134,NaN,30.840469,400,399.7052,25,31.502735,8.803638,56.505516,49.988491,401.589691,399.77655,398.686127,6667.379883,12.343888,11.908868,12.068639,1.581813,1.56253,1.510925,56.993881,97.0317,36.340237,13.741727,96.96489,102.545708,101.895973,0.52157461643219,511.741669,434.250142497598,1.91046072967737,0.0305881097331479,1.06948345523677,4.15451631601758,493.634257730178,1.96086962574684,0.00916222990650619,1.27536532891258,57.8510823844338,475.010536754783,89.4018141163765,0.00831379706015903,1.38208761383118
9,9.09241,36,36.567242,13.72,13.600586,103.523201,NaN,0.986149072647095,NaN,30.818445,400,399.877625,25,31.499317,8.798292,56.526978,49.988491,401.589691,399.77655,398.686127,6667.379883,12.343888,11.908868,12.068639,1.581813,1.56253,1.510925,56.993881,97.0317,36.340237,13.741727,96.96489,102.545708,101.895973,0.52157461643219,511.741669,434.244051268571,1.91043270369846,0.0305846997483283,1.06954725788725,4.15678143672903,493.686865625012,1.96100741264758,0.00916435018565625,1.27515270199374,57.8520379469786,475.001020263536,89.3957755917885,0.00831315281340085,1.38217201325184
9,9.089924,36,36.565498,13.72,13.590972,103.555206,NaN,0.986037135124207,NaN,30.823099,400,399.921997,25,31.492901,8.796302,56.446503,49.988491,401.704437,399.870209,398.687439,6684.151367,12.336018,11.927687,12.085015,1.58187,1.555653,1.522226,56.974869,96.917656,36.334023,13.724485,97.001717,102.545296,101.901237,0.5527184009552,510.59082,434.240129397089,1.91044554612099,0.0305929512814738,1.06948850850788,4.14792684227552,493.729794179714,1.96112561891835,0.0091667415954413,1.27495278692197,57.8498875998062,475.004226365975,89.3961894912365,0.00831375166271032,1.3821210035105
9,9.089924,36,36.565498,13.72,13.579922,103.582001,NaN,0.986037135124207,NaN,30.842834,400,399.896729,25,31.498985,8.79822,56.36422,49.997173,401.787415,399.803345,398.715057,6667.311523,12.331303,11.91332,12.060649,1.586303,1.580613,1.531672,56.982048,96.818329,36.339886,13.753277,96.921112,102.593506,101.882179,0.544658660888672,500.598175,434.228311099997,1.91040432939239,0.0305907862325241,1.06956979983436,4.14792684227552,493.763954619023,1.96121629784694,0.00916825812689476,1.27480945849825,57.8498875998062,474.989283619486,89.385378476771,0.00831305333691874,1.38223503277934
9,9.090786,36,36.564999,13.72,13.579922,103.582001,NaN,0.985289692878723,NaN,30.842834,400,399.896729,25,31.498985,8.801994,56.362598,49.997173,401.787415,399.803345,398.715057,6667.311523,12.331303,11.91332,12.060649,1.586303,1.580613,1.531672,56.982048,96.818329,36.339886,13.753277,96.921112,102.593506,101.882179,0.544658660888672,500.598175,434.226105045515,1.91038743953056,0.0305872715501303,1.06961471567084,4.15099730663684,493.764560985204,1.96121912178119,0.00916842398707876,1.27480131912028,57.8492723188214,474.982745673893,89.3801032136042,0.00831287626020229,1.38227734353085
9,9.091564,36,36.565453,13.72,13.577812,103.615433,NaN,0.984810888767242,NaN,30.868032,400,399.856537,25,31.504738,8.801855,56.556648,49.997173,401.102692,398.917053,397.932648,6674.741211,12.35803,11.914496,12.027341,1.557124,1.560336,1.517887,56.991619,96.91732,36.37027,13.732658,97.036507,102.649384,101.83847,0.534619748592377,505.581879,434.22185688669,1.91036432463055,0.0305836865074296,1.06967079928493,4.15376837255826,493.806625720669,1.96132966880547,0.00917016481830516,1.27463013016258,57.8498321138252,474.974743280803,89.3748102748202,0.00831238537470974,1.38234536038243
9,9.091072,36,36.564465,13.72,13.577374,103.652527,NaN,0.986043274402618,NaN,30.901375,400,399.745789,25,31.500666,8.809177,56.703667,49.997173,401.707275,399.848785,398.646057,6671.352539,12.349201,11.939259,12.089671,1.571342,1.55169,1.509137,56.962013,96.834625,36.337379,13.755675,96.905937,102.643883,101.838226,0.56954437494278,504.071045,434.222647642866,1.91037233055964,0.0305856063285299,1.06964838147554,4.15201599690772,493.855102621092,1.96146073338179,0.00917259163376103,1.27441619648869,57.8486138742824,474.976824349308,89.3752358899533,0.0083127370045409,1.38231442184029
9,9.088475,36,36.56419,13.72,13.571034,103.679543,NaN,0.985675811767578,NaN,30.915524,400,399.87027,25,31.50375,8.785717,56.854538,49.997173,401.707275,399.848785,398.646057,6671.352539,12.349201,11.939259,12.089671,1.571342,1.55169,1.509137,56.962013,96.834625,36.337379,13.755675,96.905937,102.643883,101.838226,0.56954437494278,504.071045,434.222513227752,1.91039956886192,0.0305949540471258,1.06955971372157,4.14276497536252,493.889864034015,1.96155365321069,0.00917421097104148,1.27426784056709,57.8482747846204,474.986470405589,89.3819137205242,0.00831325863461272,1.38223659033507
9,9.087868,36,36.560997,13.72,13.560774,103.654526,NaN,0.985185086727142,NaN,30.915146,400,399.807953,25,31.513302,8.776014,56.834835,49.997173,401.635559,399.618378,398.567627,6676.666016,12.373612,11.929933,12.06493,1.562414,1.572962,1.515296,56.996552,96.811714,36.335724,13.760523,96.938828,102.525665,101.908745,0.527761697769165,507.164886,434.213093026645,1.91037319057884,0.0305954192765584,1.06960361808154,4.14060243539751,493.861860119369,1.96148710991992,0.00917385768268899,1.27434910302084,57.84433749335,474.974253133159,89.3695852387805,0.00831350980080374,1.38228123777316
9,9.088822,36,36.560371,13.72,13.554602,103.669174,NaN,0.98548948764801,NaN,30.932409,400,399.848999,25,31.523441,8.80089,56.610039,49.997173,401.635559,399.618378,398.567627,6676.666016,12.373612,11.929933,12.06493,1.562414,1.572962,1.515296,56.996552,96.811714,36.335724,13.760523,96.938828,102.525665,101.908745,0.527761697769165,507.164886,434.204048802293,1.91033146590758,0.0305903183216615,1.06969884036935,4.14400117252274,493.881285972371,1.96154018725532,0.0091748943128115,1.27426091714696,57.8435655393391,474.958606963575,89.3575823136358,0.00831293965452282,1.38239119947189
9,9.090288,36,36.560081,13.72,13.556962,103.658913,NaN,0.985674500465393,NaN,30.962025,400,399.731873,25,31.517681,8.826402,56.348106,49.997173,401.086914,398.925903,398.021484,6669.731445,12.383373,11.919909,12.032647,1.537273,1.541978,1.492248,57.036606,96.827957,36.362591,13.745481,97.105766,102.629913,101.858345,0.533425569534302,510.398254,434.202819854581,1.91031153926353,0.0305848027643616,1.06975791170592,4.14922344565383,493.868562512074,1.9615071274594,0.0091744103917186,1.27431083171261,57.8432079212151,474.951142388937,89.3518656326476,0.00831266539954949,1.3824438126464
9,9.0889,36,36.558949,13.72,13.556986,103.576195,NaN,0.985708355903625,NaN,30.966642,400,399.738037,25,31.504854,8.82013,56.075047,49.997173,401.347931,399.42157,398.421875,6670.078125,12.313094,11.882011,12.049211,1.55838,1.552312,1.500942,57.004761,96.687508,36.339718,13.746601,97.004097,102.640602,101.865349,0.612729907035828,501.911438,434.206399246884,1.91033883178427,0.0305904674584337,1.06968533782467,4.14427904479629,493.764511398454,1.96123371534132,0.00917010666680075,1.27473367212541,57.8418119552576,474.960095016715,89.3571042711883,0.0083133754010068,1.38235816894138
9,9.086533,36,36.56126,13.72,13.551901,103.480492,NaN,0.98507159948349,NaN,30.956133,400,399.700409,25,31.503654,8.818057,56.000793,49.997173,401.347931,399.42157,398.421875,6670.078125,12.313094,11.882011,12.049211,1.55838,1.552312,1.500942,57.004761,96.687508,36.339718,13.746601,97.004097,102.640602,101.865349,0.612729907035828,501.911438,434.207020065399,1.91036625586882,0.0305991267004594,1.06959936681527,4.13584588938522,493.639679166057,1.96089668845014,0.00916391990642736,1.27528399514727,57.844661809473,474.971957812585,89.3682121916825,0.00831333478891099,1.38230277024435
9,9.082041,36,36.560833,13.72,13.54316,103.361755,NaN,0.985401630401611,NaN,30.950102,400,399.718903,25,31.506943,8.812898,56.075748,49.998306,401.222534,399.277405,398.276855,6669.432617,12.335546,11.901687,12.052145,1.559618,1.550001,1.492977,57.007072,96.768127,36.323238,13.738202,97.134216,102.595192,101.880867,0.595257878303528,502.713165,434.209171207246,1.91042171502359,0.030615750723963,1.06942952595034,4.11983722189581,493.488738252131,1.96049689741746,0.00915733375882304,1.27591598524169,57.8441352572368,474.991708149751,89.3820343003391,0.00831436789073276,1.38214550055516
9,9.082041,36,36.560833,13.72,13.535451,103.312714,NaN,0.985401630401611,NaN,30.944376,400,399.763733,25,31.50316,8.804724,56.222733,49.998306,401.362549,399.440582,398.330078,6675.939453,12.338029,11.91978,12.076597,1.570141,1.545841,1.518401,57.004257,96.64463,36.299736,13.726318,97.075905,102.63623,101.847725,0.478019565343857,502.526611,434.200926756303,1.91039295758205,0.0306142390731546,1.0694862774042,4.11983722189581,493.426159563597,1.960330680125,0.00915455311816746,1.27618086675868,57.8441352572368,474.981282763457,89.3744916167204,0.00831388060686634,1.38222507138525
9,9.07845,36,36.559658,13.72,13.535451,103.312714,NaN,0.985187411308289,NaN,30.944376,400,399.763733,25,31.50316,8.801074,56.175709,49.998306,401.362549,399.440582,398.330078,6675.939453,12.338029,11.91978,12.076597,1.570141,1.545841,1.518401,57.004257,96.64463,36.299736,13.726318,97.075905,102.63623,101.847725,0.478019565343857,502.526611,434.210120115203,1.91046338168643,0.0306289108127699,1.06929906687231,4.10703525968324,493.427592469272,1.96033734370287,0.00915494362532789,1.27616155116291,57.8426862878781,475.0058368422,89.3909729562889,0.00831533087934886,1.38201982320411
9,9.077563,36,36.559036,13.72,13.534826,103.347755,NaN,0.986337006092072,NaN,30.952484,400,399.890778,25,31.487894,8.785795,56.118664,49.998306,401.250793,399.291687,398.12204,6673.939453,12.324359,11.929711,12.069481,1.57572,1.560102,1.532057,57.010281,96.711555,36.286381,13.713027,96.820076,102.653046,101.827736,0.531013488769531,496.535309,434.211722367334,1.91047844766405,0.030632413962665,1.06925743726679,4.10387250506136,493.473065287195,1.96045964049168,0.00915713732711606,1.27596203494009,57.8419192436431,475.010781672752,89.393871279036,0.00831572220882738,1.38197264417105
9,9.074287,36,36.559307,13.72,13.542102,103.437935,NaN,0.985581457614899,NaN,30.942745,400,399.853699,25,31.487665,8.79763,56.179817,49.998306,401.250793,399.291687,398.12204,6673.939453,12.324359,11.929711,12.069481,1.57572,1.560102,1.532057,57.010281,96.711555,36.286381,13.713027,96.820076,102.653046,101.827736,0.531013488769531,496.535309,434.227885869946,1.91056983993361,0.03064723825156,1.0690333452429,4.09218933063505,493.587779701929,1.96076363296212,0.00916215836546458,1.27548065382725,57.8422534394645,475.044141876093,89.4183091221537,0.00831721154759189,1.3817225111188
9,9.075939,36,36.560184,13.72,13.551699,103.512436,NaN,0.986828804016113,NaN,30.944382,400,399.91925,25,31.495369,8.817775,56.159111,49.998306,401.762756,399.65274,398.683197,6672.951172,12.373362,11.91926,12.054935,1.578227,1.574395,1.533663,57.022804,96.840851,36.238228,13.706253,96.930008,102.668671,101.82589,0.56220018863678,512.689026,434.233918342453,1.91057322312828,0.0306423634977715,1.06904890796757,4.09808124334228,493.681722762097,1.96101093285326,0.00916608661795987,1.27509506600958,57.8433349375719,475.046097933263,89.4206828994874,0.00831707703465523,1.38172095138568
9,9.074595,36,36.56147,13.72,13.549864,103.555504,NaN,0.986423134803772,NaN,30.933357,400,400.009033,25,31.494267,8.826039,56.180599,49.998306,401.225128,399.114288,398.071625,6668.069824,12.362285,11.923542,12.052412,1.55836,1.548496,1.499891,57.028461,96.745216,36.227425,13.71565,96.86351,102.625961,101.869331,0.50947093963623,507.452576,434.235395456323,1.91059274101275,0.0306475007732188,1.06899241741239,4.09328788416525,493.735070421907,1.96114942765543,0.00916809738468161,1.27488544282109,57.8449207677534,475.054244197629,89.4279835981037,0.00831712644759553,1.38167846691604
9,9.073439,36,36.560112,13.72,13.54581,103.499626,NaN,0.985094904899597,NaN,30.926857,400,399.922455,25,31.482944,8.831247,56.400249,49.998306,401.225128,399.114288,398.071625,6668.069824,12.362285,11.923542,12.052412,1.55836,1.548496,1.499891,57.028461,96.745216,36.227425,13.71565,96.86351,102.625961,101.869331,0.50947093963623,507.452576,434.234019543914,1.91060030007247,0.0306514350378807,1.06896199248338,4.0891645964407,493.665475937327,1.96096797368058,0.00916538515917063,1.27516256537057,57.8432461494693,475.055855450195,89.427666294692,0.00831755157748913,1.38164554449406
9,9.071213,36,36.55838,13.72,13.543043,103.402321,NaN,0.98569118976593,NaN,30.896559,400,399.981262,25,31.481527,8.826648,56.515331,49.998306,401.646729,399.738525,398.626526,6673.882813,12.360614,11.926853,12.085474,1.560293,1.561743,1.503911,57.046864,96.536674,36.233738,13.719195,96.780487,102.561394,101.918594,0.515996158123016,495.254517,434.236757124214,1.91063365106341,0.0306600024908983,1.06886644166405,4.08122365501913,493.543480409466,1.96064824930187,0.00916044844779161,1.27565709232972,57.8411102594314,475.066507190513,89.4334840786883,0.00831849559004906,1.38153811477392
9,9.070941,36,36.559311,13.72,13.53348,103.269028,NaN,0.985342800617218,NaN,30.872177,400,399.907349,25,31.487217,8.828285,56.491852,49.998512,401.323059,399.363251,398.244812,6679.09082,12.318984,11.916157,12.058352,1.552481,1.538364,1.498182,57.039017,96.660591,36.230576,13.693795,96.652267,102.487213,101.941658,0.510708630084991,509.830078,434.227231243417,1.91060333262952,0.0306592397788855,1.06892242017839,4.08025323261472,493.372260323128,1.96019119987263,0.00915258102840049,1.27639225227029,57.8422583722273,475.056288741661,89.4271048895598,0.00831777818521756,1.38163006364437
9,9.070564,36,36.557465,13.72,13.520046,103.184982,NaN,0.985603868961334,NaN,30.87998,400,399.807068,25,31.481388,8.825446,56.415691,49.998512,401.323059,399.363251,398.244812,6679.09082,12.318984,11.916157,12.058352,1.552481,1.538364,1.498182,57.039017,96.660591,36.230576,13.693795,96.652267,102.487213,101.941658,0.510708630084991,509.830078,434.213835633957,1.9105606372377,0.0306581471851666,1.06900138713837,4.0789081623314,493.267220521248,1.9599166065296,0.00914842494562077,1.27681788005361,57.8399818547013,475.039273241583,89.4127730966097,0.00831745856135424,1.3817315786604
9,9.070564,36,36.557465,13.72,13.520046,103.184982,NaN,0.985603868961334,NaN,30.87998,400,399.807068,25,31.481388,8.817728,56.359207,49.998512,401.911774,399.964722,398.937256,6668.185547,12.322236,11.900293,12.061687,1.568866,1.552372,1.508826,57.045681,96.579048,36.265598,13.666818,96.734024,102.449654,101.967712,0.492409437894821,507.06134,434.213835633957,1.9105606372377,0.0306581471851666,1.06900138713837,4.0789081623314,493.267220521248,1.9599166065296,0.00914842494562077,1.27681788005361,57.8399818547013,475.039273241583,89.4127730966097,0.00831745856135424,1.3817315786604
9,9.068215,36,36.555489,13.72,13.523726,103.235535,NaN,0.986388444900513,NaN,30.886139,400,399.801453,25,31.473879,8.807037,56.311314,49.998512,401.911774,399.964722,398.937256,6668.185547,12.322236,11.900293,12.061687,1.568866,1.552372,1.508826,57.045681,96.579048,36.265598,13.666818,96.734024,102.449654,101.967712,0.492409437894821,507.06134,434.223781026584,1.91062045547147,0.0306684885024219,1.06885205995478,4.07052639021322,493.334172668093,1.96009930441743,0.00915195097870268,1.27651083886121,57.8375449153204,475.059317804303,89.4251221367647,0.00831890453475357,1.38154887893773
9,9.070793,36,36.556778,13.72,13.524528,103.329865,NaN,0.9859938621521,NaN,30.876678,400,399.929718,25,31.471251,8.81369,56.233017,49.998512,401.786163,399.721985,398.643311,6672.286133,12.326303,11.912244,12.050735,1.577051,1.572196,1.525758,57.041939,96.562897,36.255394,13.663495,96.805687,102.474876,101.96254,0.590278208255768,508.721313,434.218040739576,1.91057285688666,0.0306580891699674,1.06898040867511,4.07972519943417,493.452990361012,1.96041181098418,0.00915687350442949,1.27602154401815,57.8391346111173,475.043132222366,89.4148154149539,0.00831781592391587,1.38169173213355
9,9.071069,36,36.554928,13.72,13.51438,103.419647,NaN,0.985460340976715,NaN,30.888975,400,399.885132,25,31.46299,8.822033,56.372025,49.998512,401.452515,399.471863,398.422729,6665.844238,12.332662,11.903472,12.05921,1.557042,1.5696,1.520262,57.004406,96.726646,36.238884,13.701529,96.841942,102.505844,101.953232,0.611575782299042,499.296783,434.206485819505,1.9105295978645,0.0306549679977624,1.0690693127769,4.08070990471049,493.569785078085,1.96072650282318,0.00916257795002673,1.27550727411859,57.8368530319096,475.025909568597,89.4003296375329,0.00831748761022978,1.38179480317654
9,9.070994,36,36.55389,13.72,13.507721,103.44487,NaN,0.98654043674469,NaN,30.897921,400,399.82196,25,31.452394,8.824747,56.617218,49.998512,401.452515,399.471863,398.422729,6665.844238,12.332662,11.903472,12.05921,1.557042,1.5696,1.520262,57.004406,96.726646,36.238884,13.701529,96.841942,102.505844,101.953232,0.611575782299042,499.296783,434.199558742651,1.91050623519164,0.0306539682262356,1.0691143398645,4.08044232398885,493.603218977494,1.9608178110735,0.00916435227362605,1.27535468411608,57.8355728398097,475.016576168393,89.3924409620716,0.00831731879398353,1.38185014484063
9,9.070857,36,36.554325,13.72,13.514772,103.458458,NaN,0.985417187213898,NaN,30.886644,400,399.727142,25,31.444557,8.820612,56.631924,49.998512,401.718536,399.743408,398.655457,6669.116211,12.349804,11.916427,12.079731,1.562953,1.559994,1.50659,57.008446,96.757065,36.217216,13.727649,96.756355,102.516769,101.934387,0.477562189102173,498.084656,434.207447586781,1.91053521998438,0.0306559127584173,1.06905538635087,4.07995353890249,493.620018602676,1.96086136096675,0.00916497743758944,1.27528882305838,57.8361093401028,475.027446319911,89.400782894004,0.00831771481474285,1.38177391700541
9,9.067052,36,36.552738,13.72,13.521806,103.456169,NaN,0.985616564750671,NaN,30.845367,400,399.840485,25,31.442488,8.811324,56.411137,49.998512,401.009186,398.929199,397.856903,6672.84082,12.355491,11.922431,12.050031,1.550134,1.554098,1.498287,57.013004,96.657585,36.221199,13.6887,96.819084,102.50296,101.943344,0.574222207069397,512.001648,434.224704971786,1.91063612122723,0.0306728759703,1.06880559927241,4.06637593291896,493.619030889072,1.96086260045384,0.00916537548997964,1.27527514369828,57.8341520139225,475.062709162893,89.424571688156,0.00831977201406645,1.38148123114272
9,9.06595,36,36.552551,13.72,13.513213,103.430717,NaN,0.985687732696533,NaN,30.819637,400,399.701904,25,31.435963,8.815712,56.201153,49.998512,401.009186,398.929199,397.856903,6672.84082,12.355491,11.922431,12.050031,1.550134,1.554098,1.498287,57.013004,96.657585,36.221199,13.6887,96.819084,102.50296,101.943344,0.574222207069397,512.001648,434.218340824226,1.91062571251098,0.0306757048102085,1.06881124691564,4.06244279907918,493.58679850747,1.96077746619935,0.00916399561822818,1.27540881562312,57.8339213729492,475.05877966403,89.4215230192144,0.00831963654570452,1.38150829616133
9,9.065029,36,36.551682,13.72,13.507267,103.407608,NaN,0.985444784164429,NaN,30.832613,400,399.771667,25,31.441101,8.811272,56.060852,49.996052,401.59024,399.340851,398.407379,6666.86084,12.389592,11.929045,12.035903,1.541137,1.544943,1.494068,57.061359,96.605659,36.179348,13.691761,96.574974,102.411087,102.006248,0.559616386890411,508.159149,434.214342828859,1.91062162180454,0.0306783121573638,1.06880690442456,4.05915539344267,493.55838192583,1.96070411904952,0.0091629750370275,1.2755188520733,57.8328495581677,475.056573513456,89.4189767469813,0.00831975740407216,1.38151187373692
9,9.061555,36,36.549713,13.72,13.507119,103.329643,NaN,0.986509323120117,NaN,30.818821,400,399.843994,25,31.452057,8.803238,56.032413,49.996052,401.59024,399.340851,398.407379,6666.86084,12.389592,11.929045,12.035903,1.541137,1.544943,1.494068,57.061359,96.605659,36.179348,13.691761,96.574974,102.411087,102.006248,0.559616386890411,508.159149,434.223075241322,1.91068927239003,0.0306925271143068,1.06862713840542,4.04675307544636,493.461320069709,1.96045112216875,0.00915920986454272,1.27590669340254,57.8304209390522,475.079463690807,89.4333959531338,0.00832133487707008,1.381307764708
9,9.061555,36,36.549713,13.72,13.508852,103.26445,NaN,0.986509323120117,NaN,30.815058,400,399.796692,25,31.451595,8.807383,56.123112,49.996052,401.247101,399.200836,398.150177,6671.785156,12.359242,11.91976,12.050829,1.541909,1.555119,1.4887,57.067745,96.399734,36.168167,13.672779,96.644241,102.449348,101.9851,0.561468482017517,495.104034,434.224927161151,1.91069573277112,0.0306928673664949,1.06861444233176,4.04675307544636,493.378128403482,1.96023013048468,0.00915551191833481,1.27625908189172,57.8304209390522,475.081806123422,89.4350917719668,0.00832144436443604,1.38128994935318
9,9.06242,36,36.550777,13.72,13.507335,103.237389,NaN,0.985024154186249,NaN,30.816074,400,399.768921,25,31.452606,8.802917,56.201359,49.996052,401.770599,399.507629,398.624115,6665.069336,12.352589,11.904155,12.0125,1.572026,1.55715,1.517455,57.075714,96.742249,36.198677,13.674863,96.662437,102.457878,101.963127,0.593326151371002,501.816376,434.221092542499,1.91067309470332,0.0306890218856551,1.06867057629419,4.04984149493367,493.342290880333,1.96013233165571,0.00915362262482348,1.27642317410285,57.8317333193364,475.074483312863,89.4309527224202,0.00832082780206725,1.3813618238244
9,9.059583,36,36.54847,13.72,13.507335,103.237389,NaN,0.985472679138184,NaN,30.816074,400,399.768921,25,31.452606,8.809834,56.254414,49.996052,401.770599,399.507629,398.624115,6665.069336,12.352589,11.904155,12.0125,1.572026,1.55715,1.517455,57.075714,96.742249,36.198677,13.674863,96.662437,102.457878,101.963127,0.593326151371002,501.816376,434.228351986681,1.9107287973434,0.0307006597582508,1.06852294409626,4.03971136200761,493.345106727714,1.96014542368999,0.00915438969579204,1.27638518075577,57.8288877335875,475.09276054648,89.4416649451238,0.00832227685107599,1.38118776249199
9,9.058508,36,36.544636,13.72,13.498333,103.211128,NaN,0.986039578914642,NaN,30.833786,400,399.802032,25,31.46133,8.812588,56.15197,49.996052,401.810974,399.544037,398.791901,6666.495117,12.359482,11.878087,12.013419,1.571345,1.576936,1.517998,57.07378,96.40934,36.1992,13.675615,96.671204,102.432983,101.982674,0.496399462223053,492.125854,434.221483810641,1.91071635123232,0.0307033036650043,1.06853292541259,4.03587221305156,493.316266833378,1.96007812327803,0.00915417419396816,1.27646438440287,57.8241583352262,475.085056867878,89.4318995356332,0.00832290538196158,1.38118805529037
9,9.058733,36,36.54435,13.72,13.4881,103.153061,NaN,0.985871970653534,NaN,30.831104,400,400.035889,25,31.476624,8.811852,56.167809,49.996052,401.894501,399.700317,398.945679,6669.871582,12.384688,11.889525,12.054991,1.597165,1.584791,1.531876,57.085312,96.542648,36.201656,13.657403,96.611534,102.392616,102.020378,0.534021973609924,498.01358,434.20997324018,1.91067378486027,0.0307003705643558,1.06861961057831,4.03667578427724,493.242486681875,1.95988276819311,0.0091509725075647,1.27677497448003,57.8238055261461,475.069385292745,89.4202411337026,0.00832224652965469,1.38130288860989
9,9.060464,36,36.542587,13.72,13.4785,103.064468,NaN,0.986014664173126,NaN,30.830658,400,400.02594,25,31.478333,8.833557,56.258575,49.996052,401.894501,399.700317,398.945679,6669.871582,12.384688,11.889525,12.054991,1.597165,1.584791,1.531876,57.085312,96.542648,36.201656,13.657403,96.611534,102.392616,102.020378,0.534021973609924,498.01358,434.195282538431,1.91060399479071,0.0306913825255983,1.06878018635371,4.04285742243189,493.131508713304,1.95959210374724,0.0091465259556166,1.27722840615515,57.8216306429263,475.042615089062,89.3989357441149,0.00832144960590675,1.38147979799582
9,9.058832,36,36.543072,13.72,13.482929,103.045288,NaN,0.986672341823578,NaN,30.837648,400,399.940887,25,31.475388,8.822741,56.328949,49.996052,402.213074,399.838226,399.186249,6664.572266,12.398291,11.887284,12.01938,1.560892,1.575753,1.510182,57.103928,96.557304,36.183949,13.635125,96.70694,102.395569,102.020325,0.497928619384766,498.596252,434.204193889852,1.91065256182038,0.0306989486730067,1.06866267581561,4.03702935085533,493.106417007038,1.95952422774685,0.00914527463232013,1.27734115055881,57.8222289602142,475.060626952975,89.4125043754203,0.00832216663960463,1.38135008707205
9,9.058979,36,36.540787,13.72,13.489479,103.171341,NaN,0.986014366149902,NaN,30.848297,400,400.044037,25,31.478298,8.799962,56.453506,49.996052,401.869263,399.688171,398.845184,6669.482422,12.401753,11.913377,12.064013,1.593686,1.585165,1.53795,57.092262,96.695862,36.182865,13.624056,96.678284,102.493042,101.968941,0.487769901752472,501.911499,434.210817229912,1.91067409455214,0.0306996318429166,1.06862231156,4.03755433826683,493.270177582313,1.95996501848399,0.00915319554704846,1.27661685070589,57.8194100274,475.066532219252,89.414283033129,0.00832303201707809,1.38127041474942
9,9.058425,36,36.539513,13.72,13.492036,103.34465,NaN,0.985479593276978,NaN,30.884701,400,400.014435,25,31.477013,8.804086,56.406643,49.996052,401.869263,399.688171,398.845184,6669.482422,12.401753,11.913377,12.064013,1.593686,1.585165,1.53795,57.092262,96.695862,36.182865,13.624056,96.678284,102.493042,101.968941,0.487769901752472,501.911499,434.214967534007,1.9106945073526,0.0307024076566018,1.06857473177721,4.03557578074953,493.492897984691,1.96055981770762,0.00916345372062512,1.27565830490601,57.8178382712573,475.072872810408,89.4174816867659,0.0083236570636454,1.38120281936004
9,9.058425,36,36.539513,13.72,13.483995,103.444611,NaN,0.985479593276978,NaN,30.8962,400,399.904114,25,31.472879,8.812313,56.269688,49.997822,401.749268,399.303223,398.638763,6668.091797,12.418116,11.901588,12.013106,1.597804,1.583801,1.521222,57.097248,96.37146,36.244831,13.637384,96.609734,102.466629,101.958443,0.469982236623764,502.798706,434.206374887676,1.91066453000882,0.030700828382675,1.06863366379877,4.03557578074953,493.620387179336,1.96089839429657,0.00916912003885815,1.27512078361106,57.8178382712573,475.062004117292,89.409612916344,0.00832314890500134,1.38128548721177
9,9.05892,36,36.538017,13.72,13.482914,103.440865,NaN,0.986207365989685,NaN,30.889526,400,400.02536,25,31.475813,8.807005,56.254826,49.997822,401.749268,399.303223,398.638763,6668.091797,12.418116,11.901588,12.013106,1.597804,1.583801,1.521222,57.097248,96.37146,36.244831,13.637384,96.609734,102.466629,101.958443,0.469982236623764,502.798706,434.203952596174,1.91065077750746,0.0306985845922743,1.06866736907188,4.03734362980526,493.617431255697,1.96089418762512,0.0091694056165779,1.27511640625479,57.8159925728675,475.055772906842,89.4034672338726,0.00832324343177872,1.38131014332126
9,9.056749,36,36.538063,13.72,13.482914,103.440865,NaN,0.986268222332001,NaN,30.889526,400,400.02536,25,31.475813,8.819837,56.272903,49.997822,401.406219,398.867126,398.26413,6667.319824,12.433456,11.901632,12.00133,1.556407,1.565184,1.512396,57.105438,96.521355,36.281445,13.607156,96.759224,102.409607,102.005829,0.492546379566193,488.607147,434.209509634115,1.91069341974186,0.0307074959221695,1.0685543175499,4.02958955302103,493.61737527162,1.96089392696211,0.00916939030800434,1.27511715891085,57.8160493265413,475.071271527098,89.4147382009665,0.00832395622790178,1.38119295036328
9,9.054857,36,36.536606,13.72,13.496843,103.402878,NaN,0.985336363315582,NaN,30.874371,400,399.977509,25,31.476078,8.818904,56.300049,49.997822,401.797638,399.457092,398.763824,6673.285645,12.426115,11.911395,12.032111,1.589539,1.588961,1.525322,57.095181,96.405258,36.237946,13.636788,96.75222,102.368782,102.029907,0.634238958358765,512.149719,434.22923379068,1.91078250367785,0.0307180015077763,1.06835388535116,4.02283082682561,493.570707647388,1.96077354684588,0.00916772230281219,1.27529729081659,57.8142516873281,475.102358221521,89.4356557983313,0.00832578556012732,1.38093452735538
9,9.05329,36,36.534306,13.72,13.506968,103.370926,NaN,0.985432326793671,NaN,30.858511,400,400.028748,25,31.479832,8.808953,56.380295,49.997822,401.797638,399.457092,398.763824,6673.285645,12.426115,11.911395,12.032111,1.589539,1.588961,1.525322,57.095181,96.405258,36.237946,13.636788,96.75222,102.368782,102.029907,0.634238958358765,512.149719,434.244058701369,1.91085101563022,0.0307264277574069,1.06819839883817,4.01723228073661,493.532758349503,1.96067836137566,0.00916667640094302,1.27543141246512,57.8114138402125,475.125285034732,89.4497473456505,0.00832745097442963,1.38072549517507
9,9.05249,36,36.533218,13.72,13.497192,103.33802,NaN,0.985593020915985,NaN,30.861382,400,399.949371,25,31.486303,8.811216,56.515171,49.997822,401.583954,399.230682,398.518219,6674.522461,12.379568,11.894297,12.01322,1.581182,1.572685,1.514426,57.06329,96.629738,36.229755,13.614967,96.618217,102.454163,101.972229,0.537488341331482,500.045624,434.235662223428,1.91083029954458,0.0307277948385169,1.06822824723399,4.01437377509779,493.492111994986,1.96057305292694,0.00916517256948123,1.27559073275471,57.8100713644706,475.116867441132,89.4424626594344,0.00832733821213265,1.38077286450196
9,9.050845,36,36.533051,13.72,13.481288,103.333977,NaN,0.985631108283997,NaN,30.86904,400,399.962219,25,31.485586,8.813977,56.445896,49.997822,402.080048,399.741302,399.026764,6667.958496,12.376554,11.889671,12.017398,1.573243,1.586894,1.527068,57.085007,96.509354,36.190834,13.611655,96.481506,102.45993,101.959496,0.49615153670311,502.021057,434.22288155001,1.91080334701684,0.0307314314972615,1.06825897362543,4.00849537436159,493.487158263861,1.96056030165806,0.00916499885848099,1.27560977607177,57.8098653014335,475.106955692896,89.4351020352168,0.00832691787809521,1.38084558769765
9,9.050328,36,36.533291,13.72,13.476058,103.317757,NaN,0.986555218696594,NaN,30.869259,400,399.898315,25,31.479172,8.825689,56.357845,49.997822,402.080048,399.741302,399.026764,6667.958496,12.376554,11.889671,12.017398,1.573243,1.586894,1.527068,57.085007,96.509354,36.190834,13.611655,96.481506,102.45993,101.959496,0.49615153670311,502.021057,434.2186174566,1.91079401351228,0.0307325292306711,1.0682703301555,4.00664771061827,493.466174607465,1.96050398037366,0.00916399901081999,1.27570114836278,57.8101614396881,475.103771355999,89.4330581355278,0.00832670705093097,1.38087341877318
9,9.048467,36,36.529964,13.72,13.474731,103.245071,NaN,0.986682415008545,NaN,30.872313,400,399.955841,25,31.47646,8.822737,56.318691,49.997822,401.705261,399.486511,398.738617,6668.135254,12.374459,11.871033,12.039582,1.594729,1.582688,1.52662,57.070824,96.460899,36.17794,13.618111,96.60006,102.476425,101.956985,0.546227335929871,495.447083,434.221961962206,1.91082563847372,0.0307399209340021,1.06818322585866,3.99999617703901,493.377494197202,1.96027649656918,0.00916098226334449,1.2760389851668,57.8060560819369,475.112467567327,89.4357219150307,0.00832797236872464,1.38075683027653
9,9.047779,36,36.527454,13.72,13.468576,103.180473,NaN,0.985771536827087,NaN,30.871981,400,399.907349,25,31.485302,8.823618,56.233242,49.997822,401.705261,399.486511,398.738617,6668.135254,12.374459,11.871033,12.039582,1.594729,1.582688,1.52662,57.070824,96.460899,36.17794,13.618111,96.60006,102.476425,101.956985,0.546227335929871,495.447083,434.217147772875,1.9108162210867,0.0307415411124883,1.06819243899518,3.99753688575646,493.298118486337,1.96007170304058,0.00915815051302222,1.27634745218685,57.8029586614042,475.106962617648,89.4289932723104,0.00832836289286413,1.38076048821282
9,9.049553,36,36.527504,13.72,13.46533,103.097374,NaN,0.986207008361816,NaN,30.87932,400,399.888824,25,31.498222,8.817414,56.126045,49.998959,401.776428,399.431244,398.701752,6662.368652,12.395208,11.890512,12.018945,1.580218,1.585063,1.51096,57.076199,96.263733,36.185909,13.634722,96.619362,102.444397,101.951584,0.619458973407745,502.03302,434.209140215207,1.91076925804714,0.0307336074452314,1.0683084942607,4.00387785285307,493.191975419366,1.95978950274083,0.00915341363072318,1.27679966958556,57.8030203646997,475.089976731842,89.4167466381963,0.00832755565298721,1.38089025453538
