P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.04765,36,36.527058,13.72,13.463332,103.036026,NaN,0.985186278820038,NaN,30.883041,400,399.82431,25,31.497013,8.818118,56.020638,49.998959,401.962006,399.620941,398.869507,6662.341309,12.410852,11.893476,12.024893,1.580311,1.574884,1.524006,57.092438,96.433891,36.208355,13.628798,96.596413,102.423157,101.978577,0.535377323627472,498.720215,434.211876214569,1.91079921227898,0.0307410410691388,1.06822407889645,3.99707575294406,493.114181761725,1.95958380881425,0.00915007538582879,1.27712658656091,57.8024699688742,475.100465825064,89.4238555313696,0.00832816130891225,1.38080380418105
9,9.04765,36,36.527058,13.72,13.460395,102.998589,NaN,0.985186278820038,NaN,30.882582,400,399.954681,25,31.493534,8.812675,56.122795,49.998959,401.962006,399.620941,398.869507,6662.341309,12.410852,11.893476,12.024893,1.580311,1.574884,1.524006,57.092438,96.433891,36.208355,13.628798,96.596413,102.423157,101.978577,0.535377323627472,498.720215,434.208738808898,1.91078826574791,0.0307404637979477,1.06824556453349,3.99707575294406,493.066366147988,1.95945669618939,0.00914794685854048,1.27733102415249,57.8024699688742,475.096496914449,89.4209812147693,0.00832797570381961,1.38083394727304
9,9.047362,36,36.525894,13.72,13.460395,102.998589,NaN,0.985340356826782,NaN,30.882582,400,399.954681,25,31.493534,8.801355,56.445694,49.998959,401.739075,399.40155,398.652985,6668.608398,12.410828,11.909635,12.016166,1.584159,1.559206,1.517353,57.031406,96.313652,36.219643,13.64843,96.576881,102.357208,102.010582,0.53794252872467,511.236115,434.209475908729,1.91079392654136,0.0307416484969217,1.06823057656575,3.99604622924545,493.067791053721,1.9594633152473,0.00914833422778884,1.277311735401,57.8010334840457,475.097579955477,89.4204939446288,0.00832832685461099,1.38080803119045
9,9.047785,36,36.524422,13.72,13.457032,102.997101,NaN,0.985670864582062,NaN,30.87262,400,399.803741,25,31.492674,8.817309,56.679981,49.998959,401.682648,399.1745,398.540314,6665.181641,12.445349,11.902472,12.004547,1.571504,1.570151,1.51664,57.03685,96.532501,36.230412,13.625517,96.550461,102.346931,102.003654,0.55097097158432,502.083588,434.204800714463,1.91077307750595,0.0307392474783134,1.06827719939613,3.99755833366754,493.06769235595,1.95946663300353,0.00914873951411471,1.27729547477626,57.7992168450637,475.088794864828,89.4125236054958,0.00832829603480967,1.38085238648122
9,9.046621,36,36.524059,13.72,13.456774,103.001228,NaN,0.985592365264893,NaN,30.878407,400,399.820343,25,31.49329,8.81577,56.616318,49.998959,401.682648,399.1745,398.540314,6665.181641,12.445349,11.902472,12.004547,1.571504,1.570151,1.51664,57.03685,96.532501,36.230412,13.625517,96.550461,102.346931,102.003654,0.55097097158432,502.083588,434.207504379852,1.9107949959924,0.030743985193959,1.06821850343459,3.99339723696727,493.07340804402,1.95948271118298,0.00914909501580051,1.27726691099985,57.7987688468068,475.09643941819,89.4176632621962,0.00832874728430339,1.38078880483599
9,9.045394,36,36.522877,13.72,13.457709,102.993164,NaN,0.985536932945251,NaN,30.884853,400,399.908813,25,31.49292,8.80165,56.43573,49.998959,401.114532,398.76767,397.943085,6667.827148,12.396137,11.906871,11.999865,1.58449,1.567654,1.514949,57.052109,96.473686,36.208344,13.612675,96.345345,102.37394,101.98214,0.550800204277039,499.456909,434.211643424085,1.91082260050158,0.0307492178785591,1.06814781608183,3.98901048919709,493.064554976167,1.95946204999301,0.00914902986321062,1.27729138632623,57.7973100505079,475.105463492566,89.4229076317618,0.00832947453380432,1.38070232043828
9,9.045233,36,36.521042,13.72,13.458381,103.013397,NaN,0.985698580741882,NaN,30.885181,400,399.781982,25,31.494413,8.791903,56.203712,49.998959,401.84967,399.423798,398.752045,6667.126953,12.400198,11.887289,11.998803,1.577188,1.576445,1.520078,57.061657,96.287361,36.226528,13.590922,96.442001,102.418625,101.954376,0.564472615718842,508.691223,434.212773243858,1.9108282698769,0.0307500125660484,1.06813452610859,3.9884348516768,493.092643020502,1.95954118542658,0.00915079122981045,1.27715048180959,57.7950452609934,475.105990545087,89.4212847441925,0.00832997305356561,1.3806704351611
9,9.045859,36,36.519485,13.72,13.453119,103.061455,NaN,0.985420823097229,NaN,30.887075,400,399.816071,25,31.502111,8.795055,56.214275,49.998959,401.84967,399.423798,398.752045,6667.126953,12.400198,11.887289,11.998803,1.577188,1.576445,1.520078,57.061657,96.287361,36.226528,13.590922,96.442001,102.418625,101.954376,0.564472615718842,508.691223,434.205550387365,1.91079635253306,0.0307464020272535,1.06820558420474,3.99067300141644,493.155918240431,1.95971317483122,0.00915404170684756,1.27686267262645,57.7931235113639,475.093121445745,89.4102630586788,0.0083297732410762,1.38074448368563
9,9.045399,36,36.518116,13.72,13.451899,103.146248,NaN,0.986033082008362,NaN,30.882273,400,399.778992,25,31.511923,8.789816,56.351219,49.998959,401.685669,399.36087,398.58551,6656.660156,12.359601,11.866306,11.989906,1.569957,1.570953,1.513051,57.045357,96.34977,36.206299,13.585265,96.554024,102.446091,101.943077,0.516766011714935,518.467285,434.205424564257,1.91080084847907,0.030748055141153,1.0681905680746,3.98902836601781,493.265840048857,1.96000865448835,0.00915931566021033,1.27637912361749,57.7914337483384,475.09361112249,89.4091219796658,0.00833014971990553,1.38071995748125
9,9.046618,36,36.514912,13.72,13.454907,103.281609,NaN,0.985242486000061,NaN,30.889196,400,399.920776,25,31.519903,8.778506,56.625652,49.997456,401.919891,399.527222,398.897919,6665.913086,12.410747,11.878928,12.026259,1.601654,1.584744,1.52836,57.075455,96.423195,36.2369,13.584624,96.551064,102.428047,101.93856,0.433612287044525,504.538147,434.205517681758,1.91078809635997,0.0307436305369722,1.06823200654104,3.99338651196825,493.442469094789,1.96048575945149,0.00916806790913914,1.27559425141638,57.7874788347824,475.086318721931,89.4003396329941,0.00833063619445215,1.38072663517926
9,9.048508,36,36.51506,13.72,13.447976,103.454453,NaN,0.986577093601227,NaN,30.886908,400,399.882385,25,31.530327,8.788439,56.664349,49.997456,401.919891,399.527222,398.897919,6665.913086,12.410747,11.878928,12.026259,1.601654,1.584744,1.52836,57.075455,96.423195,36.2369,13.584624,96.551064,102.428047,101.93856,0.433612287044525,504.538147,434.193275135119,1.91072510913548,0.0307344937694082,1.06838115133013,4.00014272919776,493.662687530897,1.96107028042625,0.00917782030481082,1.27466821532356,57.7876615273984,475.063606478469,89.3840529166702,0.00832953544740051,1.38090144075134
9,9.04722,36,36.51408,13.72,13.437973,103.597618,NaN,0.985668361186981,NaN,30.870722,400,399.812897,25,31.526085,8.806048,56.496216,49.997456,402.181824,399.707916,399.001495,6660.030273,12.399663,11.888639,11.99372,1.578281,1.559253,1.515878,57.102077,96.113304,36.196167,13.583467,96.425194,102.395294,101.962563,0.536731660366058,500.273132,434.185885795396,1.91071313911977,0.0307378249656249,1.06838734590091,3.99553860776439,493.846310518596,1.9615601518699,0.00918625575270638,1.27388852540983,57.7864517948042,475.058450673125,89.379248278307,0.00832954736927258,1.38092572538265
9,9.046288,36,36.51313,13.72,13.435735,103.64064,NaN,0.986084222793579,NaN,30.858107,400,400.02774,25,31.520971,8.811131,56.365372,49.997456,402.181824,399.707916,399.001495,6660.030273,12.399663,11.888639,11.99372,1.578281,1.559253,1.515878,57.102077,96.113304,36.196167,13.583467,96.425194,102.395294,101.962563,0.536731660366058,500.273132,434.185881160372,1.91072311964885,0.0307412191888562,1.06835519031232,3.99220674586178,493.902263570582,1.96171097600274,0.0091890074494321,1.2736445297633,57.7852790696145,475.061277586924,89.3802571677065,0.00832992502144495,1.38088979022211
9,9.046555,36,36.510612,13.72,13.432289,103.610741,NaN,0.985833287239075,NaN,30.833305,400,400.163971,25,31.526348,8.80751,56.223717,49.997456,401.819702,399.475006,398.806885,6659.867188,12.420813,11.881847,12.036136,1.59527,1.574759,1.523402,57.084518,96.331276,36.184643,13.594729,96.414169,102.268631,102.044731,0.45959684252739,499.006744,434.181515862246,1.91070502350687,0.0307394431566031,1.06839435189286,3.99316128640584,493.867237018118,1.9616241528116,0.00918815457359961,1.27376236025204,57.7821706104899,475.052619762067,89.3712354631537,0.00833017042237759,1.3809173026615
9,9.046555,36,36.510612,13.72,13.441608,103.537437,NaN,0.985833287239075,NaN,30.813494,400,400.026611,25,31.534323,8.820852,56.261032,49.997456,402.002502,399.400452,398.896545,6662.146484,12.452155,11.881587,11.992355,1.566941,1.566821,1.504267,57.090027,96.308182,36.160072,13.593028,96.52153,102.286339,102.046036,0.456778675317764,504.505676,434.191471911051,1.91073976357044,0.0307412753359874,1.06832607791743,3.99316128640584,493.77385085254,1.96137626272689,0.0091840040218288,1.27415243858137,57.7821706104899,475.065213932394,89.3803559273861,0.00833075968885382,1.38082158287382
9,9.043604,36,36.51012,13.72,13.441608,103.537437,NaN,0.985392987728119,NaN,30.813494,400,400.026611,25,31.534323,8.822535,56.308937,49.997456,402.002502,399.400452,398.896545,6662.146484,12.452155,11.881587,11.992355,1.566941,1.566821,1.504267,57.090027,96.308182,36.160072,13.593028,96.52153,102.286339,102.046036,0.456778675317764,504.505676,434.199026494909,1.91079778385269,0.0307534201442781,1.06817242285536,3.98261010946453,493.774448651075,1.96137904926943,0.00918416801826253,1.27414442012525,57.7815632184325,475.085838565203,89.3947556468475,0.00833185177397537,1.38065743647761
9,9.041229,36,36.506439,13.72,13.444973,103.503914,NaN,0.98494416475296,NaN,30.823713,400,400.028442,25,31.546909,8.812175,56.383564,49.997456,401.383331,398.679626,398.212585,6661.356445,12.464903,11.889456,11.980505,1.558015,1.544956,1.494851,57.101406,96.454613,36.160854,13.602942,96.526375,102.323929,102.00547,0.526805460453033,499.335358,434.20869955945,1.91085702544075,0.0307638616927908,1.06802421929009,3.97411651094814,493.736206957936,1.96128649859627,0.00918349617746807,1.27426317120096,57.7770186774578,475.104249280574,89.4040691916419,0.0083336644313249,1.38046174116539
9,9.039058,36,36.505642,13.72,13.449425,103.492455,NaN,0.985107898712158,NaN,30.832083,400,399.91095,25,31.551817,8.809026,56.437912,49.997456,402.067169,399.289978,398.865997,6667.640625,12.489246,11.901622,11.971876,1.547044,1.569703,1.506477,57.09063,96.170403,36.104286,13.656865,96.212845,102.297997,102.004593,0.551964402198792,503.597961,434.219009705232,1.91091630740886,0.0307736814207512,1.06787878410453,3.96635099601968,493.722573741993,1.96125224565915,0.00918311266210613,1.27431132405748,57.7760346568258,475.125078382385,89.4182878652475,0.00833484497392765,1.38029164322952
9,9.034849,36,36.502544,13.72,13.455941,103.544083,NaN,0.986557126045227,NaN,30.826935,400,400.050598,25,31.54884,8.794353,56.497459,49.997456,402.067169,399.289978,398.865997,6667.640625,12.489246,11.901622,11.971876,1.547044,1.569703,1.506477,57.09063,96.170403,36.104286,13.656865,96.212845,102.297997,102.004593,0.551964402198792,503.597961,434.23673493531,1.91102336081548,0.0307923154896774,1.06761252256519,3.95129169090222,493.792120328044,1.96144443633112,0.00918707025849291,1.2739855769085,57.7722095272321,475.161311257669,89.4411570097882,0.00833734112573204,1.37997005083464
9,9.033812,36,36.499557,13.72,13.450479,103.626495,NaN,0.985466837882996,NaN,30.841171,400,400.040283,25,31.548174,8.793557,56.554798,49.991386,401.387512,398.806885,398.207733,6665.867188,12.40334,11.883216,11.972629,1.576692,1.564443,1.510524,57.083416,96.125237,36.128674,13.622528,96.268074,102.31617,102.006729,0.58242666721344,508.129028,434.23355619663,1.91102341172393,0.0307955188254681,1.06759845117782,3.94758061517786,493.900718525516,1.96173998396251,0.00919273269165164,1.27349902923983,57.7685212001925,475.158839253549,89.4361031206546,0.00833799793929773,1.37994342181453
9,9.033671,36,36.49752,13.72,13.446911,103.672638,NaN,0.985864400863647,NaN,30.852903,400,399.902802,25,31.552177,8.803528,56.669132,49.991386,401.387512,398.806885,398.207733,6665.867188,12.40334,11.883216,11.972629,1.576692,1.564443,1.510524,57.083416,96.125237,36.128674,13.622528,96.268074,102.31617,102.006729,0.58242666721344,508.129028,434.230107654561,1.91101289413905,0.030795398675573,1.06761712576098,3.94707599859851,493.961946129052,1.96190744832343,0.0091960236366977,1.27322148581594,57.7660057857326,475.153327277494,89.4298837675683,0.00833826688895946,1.37995423391406
9,9.031985,36,36.495975,13.72,13.446728,103.687859,NaN,0.984851241111755,NaN,30.866583,400,399.938385,25,31.559196,8.804251,56.598782,49.991386,402.140259,399.569366,399.039001,6659.503906,12.406067,11.871246,11.971383,1.590322,1.577995,1.534176,57.028534,96.054832,36.130779,13.600838,96.315369,102.32016,102.011665,0.547601580619812,503.831543,434.234225076741,1.91104537918133,0.0308023196292533,1.06753087322352,3.94104161251187,493.983198349954,1.96196761629828,0.00919740033285582,1.27311590368473,57.764097847321,475.163817465935,89.4357982811733,0.00833915739596172,1.37985135224498
9,9.03125,36,36.493626,13.72,13.456952,103.684181,NaN,0.986402690410614,NaN,30.883633,400,399.986267,25,31.561123,8.805666,56.407375,49.991386,402.013824,399.518555,398.977173,6661.549316,12.404305,11.857155,11.993862,1.590966,1.588447,1.525349,57.033276,96.067215,36.130775,13.589154,96.233467,102.240196,102.039017,0.575489521026611,500.456085,434.24701874923,1.91109791837083,0.0308073645561273,1.06741827945417,3.93841069794223,493.981363747899,1.96196848122329,0.00919797602195529,1.27309725984169,57.7611969140498,475.180908655466,89.4456196628575,0.00834056486359159,1.37968636249389
9,9.032302,36,36.492447,13.72,13.459953,103.663651,NaN,0.985807955265045,NaN,30.907787,400,400.074768,25,31.553133,8.815212,56.306313,49.991386,402.013824,399.518555,398.977173,6661.549316,12.404305,11.857155,11.993862,1.590966,1.588447,1.525349,57.033276,96.067215,36.130775,13.589154,96.233467,102.240196,102.039017,0.575489521026611,500.456085,434.247531896672,1.91108840158952,0.0308036129091739,1.0674510516288,3.94217625646303,493.956655739906,1.96190578984167,0.00919720773086726,1.27318673545467,57.7597408327945,475.176474574579,89.4411181627849,0.00834066244356581,1.37970201420813
9,9.030421,36,36.490009,13.72,13.458786,103.680397,NaN,0.985776424407959,NaN,30.919081,400,400.165405,25,31.5399,8.821818,56.391998,49.991386,402.178619,399.712097,399.150909,6655.970215,12.412577,11.863976,11.993808,1.586844,1.566938,1.519406,57.057152,96.091423,36.11327,13.619162,96.302551,102.285568,102.011902,0.568385362625122,517.87854,434.251096215355,1.91112105644263,0.0308111475858185,1.06736191020009,3.93544311892782,493.980931657106,1.96197616367723,0.00919896897948574,1.27305861219748,57.7567297477506,475.186281420752,89.4455636498028,0.0083417522674541,1.37959083443142
9,9.029915,36,36.486923,13.72,13.453601,103.715431,NaN,0.98530900478363,NaN,30.926506,400,400.094818,25,31.528786,8.823565,56.53054,49.991386,402.276337,399.752686,399.204132,6656.981445,12.429887,11.871843,12.004102,1.599962,1.595954,1.540576,57.06102,96.016716,36.143291,13.578921,96.34935,102.217331,102.050156,0.534619808197021,502.715637,434.246855825447,1.91111170103143,0.0308122167007307,1.06737336206057,3.93363168506676,494.029268386571,1.96211196380851,0.00920198120908464,1.27282354372415,57.7529181067263,475.180314879839,89.4378682546224,0.00834227177280216,1.37958912655031
9,9.029915,36,36.486923,13.72,13.444373,103.709923,NaN,0.98530900478363,NaN,30.898487,400,400.147583,25,31.52593,8.816002,56.595818,49.991386,402.276337,399.752686,399.204132,6656.981445,12.429887,11.871843,12.004102,1.599962,1.595954,1.540576,57.06102,96.016716,36.143291,13.578921,96.34935,102.217331,102.050156,0.534619808197021,502.715637,434.237005794258,1.91107733234334,0.0308104011654477,1.06744051395953,3.93363168506676,494.022257594434,1.9620933607667,0.00920166960714256,1.2728526149061,57.7529181067263,475.167853364556,89.4288357902914,0.00834168855604805,1.37968339546107
9,9.029715,36,36.484894,13.72,13.444373,103.709923,NaN,0.985783696174622,NaN,30.898487,400,400.147583,25,31.52593,8.798001,56.68581,49.991386,401.638123,399.011017,398.590698,6657.744141,12.450031,11.858786,11.981395,1.576233,1.578102,1.514148,57.053833,96.108871,36.101181,13.60948,96.335609,102.227745,102.048737,0.529663801193237,497.542908,434.237517334386,1.91108126736969,0.0308112269531878,1.06743012815746,3.93291568220604,494.02471645233,1.96210483968794,0.00920234696492489,1.27281974606314,57.7504118653915,475.167587535883,89.4264267290727,0.0083422013080477,1.37965460646095
9,9.028846,36,36.484352,13.72,13.448833,103.625298,NaN,0.985392034053802,NaN,30.889576,400,400.062347,25,31.512545,8.808711,56.728386,49.9907,402.007263,399.314178,398.93692,6655.600586,12.465876,11.875836,11.981462,1.569799,1.559352,1.508063,57.042213,96.253143,36.123425,13.590756,96.365776,102.242447,102.020363,0.529768705368042,502.124573,434.244500375261,1.91111497583112,0.0308156929442705,1.06735255702115,3.92980451088755,493.917642720041,1.96182201030811,0.00919773871578571,1.27325839179014,57.7497423623111,475.179357398086,89.4343660118735,0.00834289249384516,1.37955734856491
9,9.028007,36,36.484833,13.72,13.457016,103.554092,NaN,0.985840260982513,NaN,30.887791,400,400.01178,25,31.501604,8.813131,56.77607,49.9907,402.007263,399.314178,398.93692,6655.600586,12.465876,11.875836,11.981462,1.569799,1.559352,1.508063,57.042213,96.253143,36.123425,13.590756,96.365776,102.242447,102.020363,0.529768705368042,502.124573,434.255379473162,1.91116195632676,0.030820768216088,1.06724951830251,3.92680053057205,493.826381530158,1.96157859687911,0.00919354599603805,1.27364397854658,57.7503365158151,475.19679341206,89.4475307804501,0.00834358401545794,1.37943281994699
9,9.029174,36,36.481133,13.72,13.467939,103.546448,NaN,0.986180901527405,NaN,30.894541,400,400.142548,25,31.485044,8.800405,56.882481,49.9907,401.518127,398.815643,398.42395,6664.392578,12.472388,11.88367,11.977086,1.538496,1.554864,1.505908,57.078579,96.022453,36.138081,13.618027,96.326569,102.260628,102.013199,0.550930261611938,504.189056,434.264053398809,1.91117967117959,0.0308180971674764,1.0672306836495,3.93097883452492,493.821139165566,1.96157371075523,0.00919434811655891,1.27362438227069,57.7457659401533,475.200129426677,89.4459083225255,0.008344698163573,1.37935147211701
9,9.029375,36,36.477825,13.72,13.476793,103.550583,NaN,0.985947251319885,NaN,30.889057,400,400.042023,25,31.483673,8.806274,56.893215,49.9907,402.020935,399.378906,398.943359,6661.186035,12.430995,11.875643,11.969801,1.551824,1.561592,1.503675,57.096043,96.176643,36.196148,13.585065,96.340286,102.172081,102.045532,0.515663802623749,504.357605,434.272988630228,1.91120868419285,0.0308190087344609,1.06717680258741,3.93169844988552,493.830422609209,1.96160642964025,0.00919568680870204,1.27354858588994,57.7416792790736,475.207888827665,89.4479211509102,0.00834591805989449,1.37924266425603
9,9.027578,36,36.476055,13.72,13.473759,103.535576,NaN,0.986181378364563,NaN,30.887156,400,400.057159,25,31.495552,8.803169,56.69178,49.9907,402.020935,399.378906,398.943359,6661.186035,12.430995,11.875643,11.969801,1.551824,1.561592,1.503675,57.096043,96.176643,36.196148,13.585065,96.340286,102.172081,102.045532,0.515663802623749,504.357605,434.274343890427,1.9112327366749,0.0308258342726257,1.06710567302052,3.92526444500027,493.813459620145,1.96156571910887,0.00919542768808432,1.2735995050149,57.7394925197689,475.215132949677,89.4512405232408,0.00834671562179151,1.37916110362348
9,9.026807,36,36.473976,13.72,13.470051,103.510422,NaN,0.985650658607483,NaN,30.888325,400,400.052917,25,31.500563,8.809698,56.421116,49.9907,401.67099,399.275452,398.67038,6650.580078,12.364642,11.852552,11.971041,1.568666,1.559622,1.513215,57.091534,95.960976,36.164345,13.605585,96.257874,102.186844,102.041481,0.464336186647415,494.651428,434.272357686777,1.9112340993162,0.0308282902079096,1.06709261866897,3.92250364936916,493.78394765454,1.96149244517561,0.00919469672503154,1.27369937716117,57.7369238939132,475.213891710133,89.4480700338617,0.00834719610291887,1.37913894311198
9,9.026121,36,36.472042,13.72,13.456761,103.524696,NaN,0.984550356864929,NaN,30.86961,400,399.986053,25,31.500525,8.808935,56.401657,49.9907,401.67099,399.275452,398.67038,6650.580078,12.364642,11.852552,11.971041,1.568666,1.559622,1.513215,57.091534,95.960976,36.164345,13.605585,96.257874,102.186844,102.041481,0.464336186647415,494.651428,434.259929201159,1.91119811475596,0.0308285100225041,1.0671535382745,3.92004707212982,493.804477061287,1.9615516692878,0.00919615144311488,1.27359199824711,57.7345343100862,475.19922967563,89.4353267536063,0.0083470107834927,1.3792203446912
9,9.025249,36,36.472309,13.72,13.456761,103.524696,NaN,0.986018538475037,NaN,30.86961,400,399.986053,25,31.500525,8.801373,56.456802,49.9907,402.239075,399.784393,399.219269,6654.217773,12.390074,11.865012,11.990651,1.589019,1.589776,1.534483,57.086262,96.075058,36.107025,13.626165,96.206833,102.069191,102.098663,0.508771598339081,495.254517,434.262158446142,1.91121527292822,0.030832113736989,1.06710831503901,3.91692422263083,493.804152748985,1.96155015644831,0.00919606226725949,1.27359634483527,57.7348642122304,475.20567388867,89.4402908148762,0.00834724329213972,1.37917571797847
9,9.025187,36,36.468327,13.72,13.453806,103.590897,NaN,0.985408306121826,NaN,30.877172,400,400.04718,25,31.509752,8.800177,56.377956,49.9907,402.117096,399.72821,399.167328,6656.845703,12.378262,11.855615,11.989316,1.587287,1.588966,1.542108,57.074146,96.341522,36.10569,13.627567,96.125084,102.049622,102.106667,0.522835671901703,506.044128,434.259163616141,1.91120549058272,0.0308317885185682,1.06712655746053,3.91670217650898,493.893286812229,1.96179649312704,0.00920114252048605,1.27318033733789,57.7299438947349,475.198802935434,89.4309595070238,0.00834795340768783,1.37916720410617
9,9.025187,36,36.468327,13.72,13.459911,103.656677,NaN,0.985408306121826,NaN,30.864532,400,400.004913,25,31.516451,8.799891,56.28064,49.9907,402.117096,399.72821,399.167328,6656.845703,12.378262,11.855615,11.989316,1.587287,1.588966,1.542108,57.074146,96.341522,36.10569,13.627567,96.125084,102.049622,102.106667,0.522835671901703,506.044128,434.265678288459,1.91122822092613,0.0308329898151664,1.06708223151986,3.91670217650898,493.977025165242,1.96201874413401,0.00920486696665738,1.27283238652766,57.7299438947349,475.207044593834,89.4369354643786,0.00834833927594031,1.37910495903179
9,9.024989,36,36.465668,13.72,13.479748,103.682518,NaN,0.986076951026917,NaN,30.87916,400,400.154602,25,31.507702,8.799664,56.273495,49.9907,401.999329,399.555267,398.871124,6655.554688,12.385163,11.888933,11.992791,1.57963,1.576719,1.54011,57.098763,96.05555,36.129112,13.623666,96.232147,102.118843,102.061958,0.428254574537277,480.193848,434.28735050035,1.91130596415799,0.03083771114967,1.06692808648638,3.91599305375735,494.013137398057,1.96212107458557,0.00920721809499277,1.27265289317724,57.7266580852309,475.233013818138,89.4528635364906,0.00835024428888616,1.378868620002
9,9.024273,36,36.464119,13.72,13.489636,103.706947,NaN,0.986385524272919,NaN,30.890608,400,400.181732,25,31.499039,8.788466,56.318779,49.990185,402.177368,399.600616,399.145599,6659.826172,12.419755,11.864459,11.980841,1.559603,1.569104,1.52899,57.101978,95.984818,36.121216,13.616127,96.372902,102.168121,102.033775,0.602847456932068,513.050171,434.299729039952,1.91135685365508,0.0308426162612094,1.06681938144394,3.91342865337259,494.046102202388,1.96221233537987,0.00920911823087247,1.27249902878307,57.7247438476043,475.250173224132,89.4636172663328,0.00835144922542662,1.37871572244133
9,9.023358,36,36.462807,13.72,13.495158,103.780769,NaN,0.98594719171524,NaN,30.916523,400,400.160095,25,31.496,8.772081,56.397591,49.990185,402.177368,399.600616,399.145599,6659.826172,12.419755,11.864459,11.980841,1.559603,1.569104,1.52899,57.101978,95.984818,36.121216,13.616127,96.372902,102.168121,102.033775,0.602847456932068,513.050171,434.307957018043,1.91139540447789,0.0308474857978706,1.06673205864192,3.91015129829378,494.141614285719,1.96246896100843,0.00921373291053435,1.27208953472717,57.7231224402895,475.263056658765,89.4715296072598,0.00835239257561856,1.37859872552694
9,9.021635,36,36.461857,13.72,13.498393,103.849609,NaN,0.985566079616547,NaN,30.930653,400,400.062531,25,31.494593,8.780536,56.520496,49.990185,401.510559,399.012115,398.478943,6650.413086,12.40197,11.862031,11.990171,1.59281,1.565955,1.529505,57.121353,95.977791,36.134758,13.625216,96.217781,102.123032,102.058044,0.473533719778061,500.281555,434.315808171813,1.91144133851728,0.0308552483576715,1.06661952862318,3.90397916141984,494.230321275993,1.96270660230304,0.00921794274230198,1.27171329084175,57.7219483733557,475.278920047806,89.4819998505736,0.00835338160550992,1.37846481901126
9,9.021512,36,36.458397,13.72,13.50158,103.917717,NaN,0.98528927564621,NaN,30.938423,400,400.11142,25,31.476397,8.793235,56.593685,49.990185,401.510559,399.012115,398.478943,6650.413086,12.40197,11.862031,11.990171,1.59281,1.565955,1.529505,57.121353,95.977791,36.134758,13.625216,96.217781,102.123032,102.058044,0.473533719778061,500.281555,434.319521540955,1.91145561689117,0.0308563841525053,1.06659013172395,3.90353851638639,494.321103048392,1.96295584277301,0.00922294861762877,1.27130163707687,57.7176720876025,475.281207383414,89.4798817656905,0.00835438606572621,1.37839517295493
9,9.020351,36,36.457661,13.72,13.492868,103.965752,NaN,0.985764443874359,NaN,30.931543,400,400.123474,25,31.458591,8.79003,56.627289,49.990185,402.046204,399.329895,398.935333,6648.114258,12.435,11.873742,11.948572,1.518374,1.519255,1.485731,57.104679,96.327713,36.140278,13.633523,96.172363,102.10305,102.088715,0.520263910293579,508.297668,434.313194249167,1.91144604175481,0.0308594735413171,1.06659305769064,3.89937903395793,494.383052582788,1.9631219255768,0.00922590818881284,1.27103944951153,57.7167624073523,475.277120287508,89.4761131224698,0.00835438561002979,1.37841480020802
9,9.020698,36,36.453667,13.72,13.480995,103.952248,NaN,0.986060917377472,NaN,30.923462,400,400.138153,25,31.463638,8.78732,56.661919,49.990185,401.630188,399.165649,398.70166,6656.9375,12.415249,11.860406,11.992067,1.538308,1.526985,1.474993,57.134663,96.27697,36.096336,13.680605,96.220695,101.95607,102.154984,0.464420437812805,504.446716,434.299643672247,1.91139503180596,0.0308557016506325,1.06669688220134,3.90062226350517,494.370710684877,1.96309896946674,0.0092264814116958,1.27104560984978,57.7118256483003,475.255286515763,89.4559128480987,0.00835439929257887,1.37851875162913
9,9.019022,36,36.453175,13.72,13.476611,103.942825,NaN,0.986798822879791,NaN,30.933704,400,400.143829,25,31.460531,8.789724,56.579468,49.990185,401.630188,399.165649,398.70166,6656.9375,12.415249,11.860406,11.992067,1.538308,1.526985,1.474993,57.134663,96.27697,36.096336,13.680605,96.220695,101.95607,102.154984,0.464420437812805,504.446716,434.29924875134,1.91141169797314,0.0308617743370335,1.06664185976281,3.89461716706029,494.359327530989,1.96306998699141,0.00922611371000638,1.27108678487473,57.711217484297,475.26091875041,89.4594613711249,0.00835479068614479,1.37846885797624
9,9.01747,36,36.451221,13.72,13.472452,103.895592,NaN,0.985480785369873,NaN,30.942463,400,400.103821,25,31.451626,8.800587,56.491638,49.990185,402.151245,399.781982,399.234222,6650.363281,12.387895,11.861698,11.998716,1.561032,1.550538,1.495558,57.13409,95.957947,36.093521,13.685089,96.101013,101.980438,102.148895,0.540694177150726,508.368652,434.298777280653,1.91142676546112,0.0308673802383373,1.06659162421714,3.8890556113796,494.301645575523,1.96292179305616,0.00922409868324068,1.27130165610931,57.708802067836,475.264749775635,89.4601068900169,0.00835547706526454,1.37841038506106
9,9.016798,36,36.447823,13.72,13.472452,103.895592,NaN,0.984626531600952,NaN,30.942463,400,400.103821,25,31.451626,8.778728,56.406281,49.990185,401.877106,399.329468,398.810974,6660.788574,12.397953,11.869507,11.972451,1.539989,1.562119,1.501011,57.120003,95.959625,36.061649,13.68505,96.041901,102.094597,102.058006,0.550240516662598,508.685211,434.300493873486,1.91143999182997,0.0308701625942971,1.06655684982723,3.88664729119995,494.305751385325,1.96294099591077,0.00922523555003451,1.27124698664775,57.7046014151618,475.266706418273,89.4578158429399,0.00835645046854548,1.37834415294537
9,9.016459,36,36.445168,13.72,13.469048,103.836578,NaN,0.98505711555481,NaN,30.937914,400,400.073944,25,31.44322,8.778072,56.379166,49.990185,401.877106,399.329468,398.810974,6660.788574,12.397953,11.869507,11.972451,1.539989,1.562119,1.501011,57.120003,95.959625,36.061649,13.68505,96.041901,102.094597,102.058006,0.550240516662598,508.685211,434.297729267405,1.91143399751472,0.0308708963343619,1.06656392254578,3.88543232831552,494.2339313638,1.96275699567991,0.0092227880938721,1.27151251351192,57.7013190472371,475.26231414806,89.4517298624672,0.00835693382725711,1.37833699496376
9,9.016459,36,36.445168,13.72,13.470951,103.773491,NaN,0.98505711555481,NaN,30.93561,400,400.136322,25,31.436817,8.797242,56.290237,49.99403,402.07489,399.490417,399.027008,6647.147461,12.39681,11.855032,11.961983,1.574179,1.574854,1.523557,57.097294,95.915985,36.041248,13.659264,96.093163,102.142677,102.031631,0.536021053791046,500.918365,434.299758925456,1.91144107887002,0.0308712709053224,1.06655016154307,3.88543232831552,494.153705037032,1.96254416836656,0.00921922033340578,1.27184290172216,57.7013190472371,475.264881866572,89.4535927860726,0.00835705409475997,1.37831765752239
9,9.017751,36,36.44268,13.72,13.472212,103.682587,NaN,0.985216617584229,NaN,30.933569,400,400.182648,25,31.428835,8.814922,56.302773,49.99403,401.979309,399.490784,398.908112,6654.538086,12.393905,11.871022,11.991133,1.550056,1.55333,1.500902,57.071857,95.965126,36.045193,13.650687,96.148804,102.122971,102.02919,0.546718001365662,496.836273,434.297803474618,1.91142034180809,0.0308661696658381,1.06660790242784,3.89006262180214,494.041082327024,1.96225142245375,0.00921490883879241,1.272280297419,57.6982429643248,475.255283372766,89.4439118178019,0.00835725031657696,1.37835223984523
9,9.015598,36,36.441116,13.72,13.474771,103.536209,NaN,0.985615730285645,NaN,30.939249,400,400.170319,25,31.429655,8.793809,56.39122,49.99403,401.979309,399.490784,398.908112,6654.538086,12.393905,11.871022,11.991133,1.550056,1.55333,1.500902,57.071857,95.965126,36.045193,13.650687,96.148804,102.122971,102.02919,0.546718001365662,496.836273,434.3060322414,1.91147224009075,0.0308755885388467,1.0664780027954,3.88234638281671,493.856690658766,1.961765831197,0.00920714146129839,1.27302785339116,57.6963091977491,475.272794490784,89.4549088947247,0.00835847659841729,1.37819667845987
9,9.016308,36,36.438156,13.72,13.478971,103.405777,NaN,0.98584395647049,NaN,30.944523,400,400.249908,25,31.430464,8.781589,56.34446,49.99403,402.2211,399.576691,399.151672,6646.047363,12.404088,11.854955,11.957036,1.52163,1.535394,1.490835,57.065559,96.112358,36.05431,13.632692,96.200974,102.102081,102.035431,0.527651250362396,489.500336,434.308698080852,1.91147389292848,0.0308734747364793,1.06648437824454,3.88489113908236,493.694201560689,1.96134162559282,0.00920073629120128,1.27367240686641,57.6926491989678,475.270919603266,89.4503160157518,0.00835915733595853,1.37816593778221
9,9.014085,36,36.437626,13.72,13.4888,103.302216,NaN,0.985957026481628,NaN,30.933372,400,400.287659,25,31.428274,8.792807,56.272793,49.99403,402.071503,399.329193,398.949738,6650.911133,12.422562,11.852949,11.949145,1.542461,1.551529,1.486618,57.08004,96.015739,36.06559,13.628379,96.08551,102.084991,102.03186,0.567983984947205,510.661804,434.324856270849,1.91155421351523,0.0308846174593769,1.06629847460665,3.87692303891941,493.562915578517,1.96099422291584,0.00919503640869825,1.27421651596064,57.6919938358218,475.299601613906,89.4705506901792,0.00836063855030894,1.3779421169024
9,9.01419,36,36.435349,13.72,13.493141,103.239723,NaN,0.98673814535141,NaN,30.946711,400,400.137421,25,31.418924,8.799966,56.171921,49.99403,402.071503,399.329193,398.949738,6650.911133,12.422562,11.852949,11.949145,1.542461,1.551529,1.486618,57.08004,96.015739,36.06559,13.628379,96.08551,102.084991,102.03186,0.567983984947205,510.661804,434.329216943573,1.91156829517994,0.0308850367977424,1.06627258440445,3.87729943326241,493.486050608485,1.96079558473148,0.0091922492405353,1.27451395607148,57.6891781591424,475.302804111644,89.4703887062554,0.00836137997356552,1.37788355047703
9,9.012928,36,36.432411,13.72,13.489581,103.236786,NaN,0.985427141189575,NaN,30.958704,400,400.208099,25,31.416483,8.796894,56.083511,49.99403,401.810822,399.098633,398.667938,6649.398438,12.455645,11.884843,11.968996,1.510083,1.51342,1.465066,57.096275,95.88308,36.036049,13.644196,95.993187,102.062187,102.046181,0.497201144695282,499.142761,434.328642934525,1.91157989144202,0.0308895655390191,1.06623305438851,3.87277531279659,493.485888052642,1.96080232842453,0.0091930652644431,1.27448154384209,57.6855448962335,475.304552443242,89.4684496918318,0.00836222508765692,1.37782591114462
9,9.01288,36,36.43301,13.72,13.486748,103.239464,NaN,0.985840320587158,NaN,30.954956,400,400.146973,25,31.430044,8.79862,55.912029,49.99403,401.820862,399.262482,398.649841,6647.28125,12.408768,11.868848,11.980777,1.539489,1.535792,1.491565,57.093933,95.866066,36.06918,13.620163,95.916138,102.050896,102.055656,0.574727952480316,499.051239,434.325744817024,1.9115702979936,0.0308892068380897,1.06625100687388,3.87260322905058,493.488571095451,1.96080799379892,0.0091930169877977,1.27447700280107,57.6862856659082,475.301574577411,89.466942474726,0.00836192996800958,1.3778573698142
9,9.010196,36,36.431187,13.72,13.48619,103.216209,NaN,0.985805451869965,NaN,30.937424,400,400.107849,25,31.44059,8.800935,55.953068,49.99403,401.820862,399.262482,398.649841,6647.28125,12.408768,11.868848,11.980777,1.539489,1.535792,1.491565,57.093933,95.866066,36.06918,13.620163,95.916138,102.050896,102.055656,0.574727952480316,499.051239,434.33200197903,1.91162105672458,0.0309002235317709,1.06611636437099,3.86297978003785,493.461154044758,1.96073960181077,0.00919230580715678,1.27457185901962,57.6840311724717,475.31845631966,89.477204919969,0.00836319446142666,1.37770288358656
9,9.01015,36,36.426899,13.72,13.496838,103.204475,NaN,0.986085891723633,NaN,30.934748,400,400.207733,25,31.449493,8.805249,55.984779,49.99403,402.199127,399.507263,399.080017,6651.773926,12.445208,11.873064,11.974745,1.542307,1.55046,1.479965,57.104828,95.892464,36.099586,13.61266,96.011887,102.002632,102.087296,0.653574347496033,516.145081,434.343470979445,1.91166156427893,0.0309025103738519,1.06603728441608,3.86281482876615,493.451425835845,1.96072422722725,0.00919307389271944,1.27456449709225,57.678727866185,475.329559040932,89.4805827683504,0.0083648289285433,1.37755456732439
9,9.012018,36,36.424248,13.72,13.496838,103.204475,NaN,0.985833585262299,NaN,30.934748,400,400.207733,25,31.449493,8.810889,55.963238,49.99403,402.199127,399.507263,399.080017,6651.773926,12.445208,11.873064,11.974745,1.542307,1.55046,1.479965,57.104828,95.892464,36.099586,13.61266,96.011887,102.002632,102.087296,0.653574347496033,516.145081,434.338703206171,1.91162479555377,0.0308947656329148,1.0661337359057,3.86951277422912,493.454657826109,1.96073929066378,0.00919396108331373,1.2745210100001,57.6754489123375,475.31400832438,89.4664000457993,0.00836478936270741,1.37763123382784
9,9.012018,36,36.424248,13.72,13.505812,103.217537,NaN,0.985833585262299,NaN,30.919979,400,400.284332,25,31.454609,8.806705,56.000851,49.998241,402.0224,399.322845,398.865631,6647.682129,12.411005,11.863918,11.932823,1.519409,1.521727,1.464271,57.093864,96.055038,36.094116,13.66411,96.004196,101.965355,102.091949,0.422095566987991,487.815094,434.348270400244,1.91165817127277,0.0308965318750374,1.06606909552753,3.86951277422912,493.471305161865,1.96078352302446,0.00919470325955302,1.27445093914954,57.6754489123375,475.326111055175,89.4751855101927,0.008365356439356,1.37754032795886
9,9.013481,36,36.423546,13.72,13.510519,103.235741,NaN,0.985257625579834,NaN,30.913893,400,400.256775,25,31.462301,8.795409,56.079239,49.998241,402.250092,399.515839,399.154327,6642.116211,12.42254,11.853072,11.942657,1.547003,1.555767,1.495088,57.085991,95.984238,36.107056,13.643177,96.08622,101.934021,102.102371,0.583879947662354,520.1875,434.349554923277,1.91164688513424,0.0308913946005772,1.06611071798526,3.87475781106713,493.495359849629,1.96084914930924,0.00919597244198974,1.27434184673598,57.6745805940553,475.321431193237,89.4710218256313,0.00836531964431483,1.3775648463981
9,9.012986,36,36.4226,13.72,13.515381,103.24295,NaN,0.985059380531311,NaN,30.905214,400,400.197754,25,31.464327,8.789324,55.991524,49.998241,402.250092,399.515839,399.154327,6642.116211,12.42254,11.853072,11.942657,1.547003,1.555767,1.495088,57.085991,95.984238,36.107056,13.643177,96.08622,101.934021,102.102371,0.583879947662354,520.1875,434.356001353127,1.91167470745426,0.0308944027756669,1.06605016446426,3.87298324639482,493.505699131337,1.96087893031973,0.0091966986169865,1.27428772558611,57.6734104456074,475.330728840001,89.4767385168215,0.00836600121477551,1.37748070535537
9,9.009835,36,36.417957,13.72,13.516829,103.273621,NaN,0.986009001731873,NaN,30.877562,400,400.235504,25,31.473751,8.790978,55.934837,49.998241,402.429932,399.872955,399.373657,6652.65625,12.402115,11.867413,11.970259,1.547232,1.553881,1.497795,57.085205,95.81987,36.110435,13.636006,96.176872,101.910637,102.106064,0.513282239437103,506.159698,434.365584306844,1.9117421025266,0.0309077514730002,1.06587719584991,3.86168525406475,493.550435201213,1.96100912634438,0.00919999514525044,1.27404756398338,57.6676669590543,475.351283589752,89.4865928626858,0.00836817161571572,1.37725617171407
9,9.010158,36,36.415821,13.72,13.5195,103.356316,NaN,0.98493629693985,NaN,30.852207,400,400.3573,25,31.485027,8.809924,55.920082,49.998241,402.076874,399.612518,399.009918,6643.499023,12.371331,11.857964,11.977769,1.564882,1.553134,1.511563,57.110477,95.821251,36.096478,13.661685,96.043617,101.978851,102.063591,0.53328675031662,498.797241,434.367607260067,1.91174567685442,0.0309069376058535,1.0658746514042,3.86284351598744,493.658372830614,1.96130106141576,0.0092054056616688,1.27357134286347,57.6650244830899,475.350792268049,89.4839042930284,0.00836870412348159,1.37722753415016
9,9.009763,36,36.41293,13.72,13.523172,103.450089,NaN,0.9854856133461,NaN,30.87076,400,400.279663,25,31.49229,8.810746,55.919792,49.998241,402.076874,399.612518,399.009918,6643.499023,12.371331,11.857964,11.977769,1.564882,1.553134,1.511563,57.110477,95.821251,36.096478,13.661685,96.043617,101.978851,102.063591,0.53328675031662,498.797241,434.372528679032,1.91176710309714,0.0309092984196786,1.06582789331399,3.86142706138259,493.78128852946,1.96163455450977,0.00921169476302279,1.27302583010914,57.6614477851286,475.35614262031,89.4846332121365,0.00836970686169636,1.37714365893876
9,9.009791,36,36.411736,13.72,13.526222,103.545258,NaN,0.986500322818756,NaN,30.91679,400,400.120544,25,31.497231,8.799855,55.953861,49.998241,402.192169,399.769257,399.120209,6650.6875,12.368271,11.860129,11.985415,1.590827,1.575733,1.524878,57.111546,95.839706,36.052525,13.679681,96.059189,101.938835,102.081757,0.53342217206955,515.573364,434.375708002723,1.91177789155183,0.030909782522622,1.06580742290324,3.86152746983441,493.903865931806,1.96196291874829,0.00921749095970902,1.27250279165957,57.6599705204511,475.359055522245,89.4854449550363,0.00837015399834419,1.37710374991368
9,9.008552,36,36.411709,13.72,13.524594,103.594315,NaN,0.985479295253754,NaN,30.93541,400,400.183289,25,31.499439,8.814842,56.052982,49.998241,401.977692,399.426514,398.898468,6640.037109,12.375051,11.842595,11.963191,1.550322,1.563186,1.497369,57.113266,95.74984,36.048588,13.692842,96.095604,101.891365,102.116394,0.461824953556061,491.315704,434.377133102312,1.91179622280738,0.0309146014745844,1.06575525276621,3.857084170728,493.966317491401,1.96212876204363,0.00922028006992011,1.27224357598498,57.6599371145132,475.365680529844,89.4902263948097,0.00837047149961047,1.37705367215157
9,9.004669,36,36.409786,13.72,13.529174,103.594284,NaN,0.985332489013672,NaN,30.926167,400,400.176727,25,31.505421,8.81805,56.222137,49.998241,401.977692,399.426514,398.898468,6640.037109,12.375051,11.842595,11.963191,1.550322,1.563186,1.497369,57.113266,95.74984,36.048588,13.692842,96.095604,101.891365,102.116394,0.461824953556061,491.315704,434.39191601155,1.91188967419421,0.0309316184171958,1.06552233920433,3.84315597897535,493.968609828471,1.96213955307278,0.00922092273107342,1.27221257339155,57.657557817554,475.397960926474,89.5115713805866,0.00837248463356533,1.37678273896515
9,9.005386,36,36.406097,13.72,13.532796,103.533981,NaN,0.985686659812927,NaN,30.92741,400,400.12915,25,31.509951,8.820437,56.200748,49.99921,402.176544,399.664337,399.095245,6649.695313,12.395774,11.859021,11.976081,1.566022,1.570472,1.514732,57.103889,95.964844,36.073105,13.678746,96.118462,101.870567,102.110115,0.5574010014534,508.049591,434.393947196944,1.91188902353897,0.0309293545605458,1.06553329334203,3.84572817497599,493.896358633794,1.96195678849628,0.00921874145332143,1.27247081015644,57.6529931911385,475.39463620166,89.5051302546911,0.00837328894304591,1.37675185370349
9,9.005593,36,36.403549,13.72,13.525499,103.442276,NaN,0.985515117645264,NaN,30.937201,400,400.095856,25,31.4995,8.812882,56.174953,49.99921,402.176544,399.664337,399.095245,6649.695313,12.395774,11.859021,11.976081,1.566022,1.570472,1.514732,57.103889,95.964844,36.073105,13.678746,96.118462,101.870567,102.110115,0.5574010014534,508.049591,434.385643943602,1.91185782675573,0.0309270589746544,1.06559628621667,3.84647074676326,493.78274015532,1.96166135877285,0.00921439499403878,1.27291456748801,57.6498401745247,475.381189203731,89.492582085562,0.00837332194568496,1.37681402497621
9,9.005593,36,36.403549,13.72,13.52346,103.380745,NaN,0.985515117645264,NaN,30.927784,400,399.914337,25,31.492142,8.804557,56.376534,49.99921,401.477142,398.806061,398.272064,6626.933594,12.380399,11.841709,11.922647,1.549252,1.556869,1.510728,57.113548,95.891312,36.074585,13.664947,96.02594,101.97625,102.054817,0.490259885787964,502.210052,434.383471177861,1.91185024754692,0.0309266576228963,1.0656109148393,3.84647074676326,493.704406405937,1.96145333499016,0.00921090358514485,1.27324115514445,57.6498401745247,475.378440667188,89.4905857985231,0.00837319311740762,1.37683461338495
9,9.004434,36,36.401043,13.72,13.5322,103.367294,NaN,0.985690653324127,NaN,30.944639,400,399.884979,25,31.496334,8.793839,56.435841,49.99921,401.842438,399.182922,398.653503,6648.772461,12.417712,11.882049,11.945903,1.556876,1.544701,1.504818,57.118698,95.780663,36.104408,13.692336,96.0131,101.990791,102.047829,0.46724995970726,488.09314,434.395739405474,1.91190554657637,0.030933189795911,1.06548854681799,3.84231289647482,493.690327184715,1.9614220728167,0.00921098001675396,1.2732717924946,57.6467389556607,475.396396116163,89.5008922859965,0.00837468713751366,1.37666225614595
9,9.005908,36,36.400307,13.72,13.5322,103.367294,NaN,0.986147880554199,NaN,30.944639,400,399.884979,25,31.496334,8.781182,56.339397,49.99921,401.842438,399.182922,398.653503,6648.772461,12.417712,11.882049,11.945903,1.556876,1.544701,1.504818,57.118698,95.780663,36.104408,13.692336,96.0131,101.990791,102.047829,0.46724995970726,488.09314,434.391981166129,1.91187653416997,0.0309270703391349,1.0655644481145,3.84760072262804,493.691222239192,1.96142625055756,0.00921122670955288,1.27325978892753,57.6458281097976,475.385258504063,89.4919988191434,0.00837435670923245,1.37673451519758
9,9.005334,36,36.399311,13.72,13.542001,103.388153,NaN,0.986250698566437,NaN,30.933304,400,399.98233,25,31.502514,8.781714,56.26836,49.99921,401.688782,399.032806,398.535736,6640.507324,12.407743,11.861972,11.932524,1.573118,1.577255,1.529498,57.144482,95.746597,36.101292,13.692928,96.01342,101.79808,102.147102,0.646199882030487,512.301392,434.403887686126,1.91192425817835,0.0309313821341029,1.06546464471758,3.84554163317853,493.718990898958,1.96150243664364,0.00921274449880369,1.27313271136075,57.6445954738847,475.401731357385,89.5028774151151,0.00837538820278555,1.3765961339066
9,9.006014,36,36.395046,13.72,13.554232,103.439316,NaN,0.986152708530426,NaN,30.912125,400,399.986176,25,31.501617,8.788726,56.195541,49.99921,402.163635,399.62735,399.102539,6647.490234,12.405754,11.876606,11.970252,1.556564,1.557444,1.492589,57.144157,95.788734,36.075451,13.709901,96.051758,101.795006,102.127991,0.464268803596497,495.715576,434.415185784141,1.91195632946743,0.0309309662385707,1.06541203736636,3.84798096177042,493.789302700617,1.96169959307369,0.00921707761354706,1.2727918828274,57.6393168583023,475.409789700972,89.5040763918884,0.0083768767076018,1.37647135725326
9,9.006859,36,36.39463,13.72,13.56064,103.492325,NaN,0.985794544219971,NaN,30.899839,400,399.916351,25,31.498758,8.802413,56.195972,49.99921,402.163635,399.62735,399.102539,6647.490234,12.405754,11.876606,11.970252,1.556564,1.557444,1.492589,57.144157,95.788734,36.075451,13.709901,96.051758,101.795006,102.127991,0.464268803596497,495.715576,434.419859398529,1.91196351464087,0.0309287197878595,1.0654096300123,3.8510119927696,493.857269704892,1.96188107907806,0.00922022393905175,1.27250465170206,57.6388019652429,475.412046955241,89.50526224611,0.00837709088138229,1.37644818295206
9,9.007551,36,36.393154,13.72,13.563296,103.50692,NaN,0.98638653755188,NaN,30.877724,400,399.879059,25,31.505539,8.813587,56.213551,49.99921,402.083405,399.626831,399.051025,6642.219727,12.385684,11.855307,11.965709,1.578012,1.578662,1.523696,57.124352,95.836464,36.050442,13.716701,95.955727,101.866356,102.083717,0.485448807477951,495.390533,434.420925627749,1.91195976887152,0.0309263705160657,1.06542621057853,3.85349405017985,493.877632811738,1.961938756315,0.00922154660167306,1.27240357854906,57.6369750464426,475.409452060168,89.5017660314497,0.00837735372200917,1.37644528076567
9,9.006993,36,36.394104,13.72,13.565064,103.488998,NaN,0.985506355762482,NaN,30.874136,400,400.003082,25,31.517624,8.817826,56.233162,50.003166,402.053589,399.545166,398.97757,6646.602539,12.382336,11.861078,11.965559,1.545105,1.538664,1.491902,57.101891,95.828705,36.021069,13.725748,95.988823,101.88401,102.092537,0.523786127567291,504.523743,434.424231236241,1.9119773172686,0.0309290340912859,1.06538485782989,3.85149263360711,493.853674631173,1.96187282163116,0.00922021165139031,1.27251368946427,57.6381509157227,475.416611925814,89.5080046898924,0.00837744189445266,1.37640608762908
9,9.007232,36,36.393867,13.72,13.561317,103.477753,NaN,0.985554754734039,NaN,30.864079,400,400.048798,25,31.530214,8.811742,56.207336,50.003166,402.053589,399.545166,398.97757,6646.602539,12.382336,11.861078,11.965559,1.545105,1.538664,1.491902,57.101891,95.828705,36.021069,13.725748,95.988823,101.88401,102.092537,0.523786127567291,504.523743,434.419630106767,1.91195869129358,0.0309273049654481,1.06542396957158,3.852349882618,493.839652646961,1.96183617200659,0.00921965336124465,1.27256928490181,57.6378575696185,475.409658573381,89.5026942888497,0.00837717766933973,1.37645451472255
9,9.006126,36,36.390949,13.72,13.570955,103.456627,NaN,0.985731363296509,NaN,30.86129,400,400.127197,25,31.536337,8.818765,56.141716,50.003166,402.287292,399.754303,399.135406,6647.724121,12.378017,11.871531,11.962948,1.517495,1.511883,1.476481,57.094162,96.025352,36.028297,13.709737,96.078888,101.87661,102.094582,0.60255092382431,508.396301,434.432716313151,1.91201626435263,0.0309337918098859,1.06529813892077,3.84838272021744,493.81631114711,1.96178133851091,0.00921943364315582,1.27263359526819,57.6342456957582,475.428093195702,89.5129032510513,0.00837880208300328,1.37627255583986
