P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.005681,36,36.389622,13.72,13.57268,103.419319,NaN,0.985698997974396,NaN,30.843666,400,400.116638,25,31.538874,8.819004,56.284946,50.003166,401.930603,399.356384,398.817413,6647.951172,12.379772,11.852503,11.946259,1.537885,1.526343,1.484846,57.108192,95.774323,36.050461,13.69548,95.930008,101.879158,102.088539,0.617146134376526,498.113464,434.435687671655,1.91203142874065,0.0309359785437167,1.06526293231132,3.84678642556764,493.770440482815,1.96166278093699,0.00921776196637181,1.27280956016889,57.6326030693312,475.432480866296,89.5146431736636,0.0083793535535849,1.37621970635479
9,9.006917,36,36.388298,13.72,13.57062,103.391899,NaN,0.986435413360596,NaN,30.845098,400,400.156921,25,31.541634,8.807536,56.382198,50.003166,401.930603,399.356384,398.817413,6647.951172,12.379772,11.852503,11.946259,1.537885,1.526343,1.484846,57.108192,95.774323,36.050461,13.69548,95.930008,101.879158,102.088539,0.617146134376526,498.113464,434.430344049072,1.91199945707964,0.0309304426425527,1.06534119832738,3.85122003200343,493.737147404622,1.96157760700945,0.00921664991025374,1.27293338343265,57.6309641079143,475.419776634571,89.5039671613748,0.00837910295914302,1.37629466337605
9,9.004923,36,36.385986,13.72,13.571903,103.387993,NaN,0.98631089925766,NaN,30.852663,400,400.153076,25,31.551468,8.800148,56.387383,50.003166,402.168671,399.523285,399.002716,6637.538086,12.382825,11.850039,11.937926,1.531525,1.507499,1.462664,57.09417,95.680199,36.062778,13.702098,96.010864,101.789513,102.124306,0.599832355976105,498.202545,434.436791089014,1.91204345598134,0.0309389727807212,1.06522953019488,3.8440672069367,493.734985658,1.96157752523023,0.00921720372473047,1.27291644241907,57.6281019986009,475.433795785833,89.5116304857779,0.00838036277482267,1.37615493492626
9,9.005514,36,36.385078,13.72,13.574318,103.401505,NaN,0.985097646713257,NaN,30.843716,400,400.065552,25,31.555027,8.783507,56.348526,50.003166,401.352936,398.973572,398.126282,6630.266113,12.351285,11.874902,11.955036,1.504671,1.516623,1.46395,57.084488,95.756721,36.048794,13.711693,95.871201,101.781372,102.134186,0.662134945392609,497.617462,434.437858008701,1.91204080005614,0.0309369941392905,1.06524264076317,3.84618735131897,493.753288325541,1.96162835488153,0.00921827524008134,1.27283000138229,57.6269779117736,475.432071642229,89.5093866395273,0.00838051860062682,1.37615409755191
9,9.00691,36,36.382278,13.72,13.581213,103.403877,NaN,0.985174000263214,NaN,30.823917,400,399.941193,25,31.552124,8.798734,56.362637,50.003166,401.352936,398.973572,398.126282,6630.266113,12.351285,11.874902,11.955036,1.504671,1.516623,1.46395,57.084488,95.756721,36.048794,13.711693,95.871201,101.781372,102.134186,0.662134945392609,497.617462,434.441646639029,1.9120389520864,0.0309325556838518,1.06526509509632,3.85119492387304,493.759710152604,1.96165226413701,0.00921934926070546,1.27277184174038,57.6235114211073,475.429054834877,89.5041384381187,0.00838110701709183,1.37613432714948
9,9.006103,36,36.382088,13.72,13.56881,103.362717,NaN,0.985225200653076,NaN,30.814423,400,399.971405,25,31.55039,8.802973,56.343727,50.003166,401.75235,399.453949,398.666199,6638.418945,12.381704,11.876956,11.991067,1.524489,1.510796,1.470322,57.104343,95.864304,36.002312,13.734763,95.897102,101.753174,102.158722,0.527715384960175,494.065155,434.430489834718,1.91200874715129,0.0309334652546813,1.06531229659864,3.84830021655245,493.707549391804,1.96151420034478,0.00921707657430824,1.27298705805841,57.6232761870959,475.41794177762,89.4958557276888,0.00838063544670843,1.37621451490151
9,9.005391,36,36.380581,13.72,13.551295,103.350861,NaN,0.985488951206207,NaN,30.80055,400,399.885803,25,31.552317,8.807981,56.271351,50.003166,401.75235,399.453949,398.666199,6638.418945,12.381704,11.876956,11.991067,1.524489,1.510796,1.470322,57.104343,95.864304,36.002312,13.734763,95.897102,101.753174,102.158722,0.527715384960175,494.065155,434.413644527486,1.91195767512972,0.0309329745534572,1.06540101420639,3.84574611164305,493.694289106792,1.96148267027801,0.00921690905754465,1.27302544308159,57.6214103745903,475.398158206073,89.4798359414837,0.00838010055997404,1.37633966621356
9,9.005391,36,36.380581,13.72,13.551295,103.350861,NaN,0.985488951206207,NaN,30.80055,400,399.885803,25,31.552317,8.80971,56.198009,50.003166,401.64389,399.4758,398.603851,6636.264648,12.351299,11.872141,11.989687,1.516091,1.516316,1.465787,57.122734,95.873138,35.974815,13.759278,95.864906,101.686073,102.185219,0.521907985210419,499.408783,434.413644527486,1.91195767512972,0.0309329745534572,1.06540101420639,3.84574611164305,493.694289106792,1.96148267027801,0.00921690905754465,1.27302544308159,57.6214103745903,475.398158206073,89.4798359414837,0.00838010055997404,1.37633966621356
9,9.005275,36,36.379402,13.72,13.555582,103.388458,NaN,0.98539274930954,NaN,30.801807,400,399.886627,25,31.543257,8.822169,56.037224,50.002232,401.522278,399.204742,398.343353,6627.924316,12.33814,11.878054,11.945954,1.524789,1.518875,1.486898,57.133438,95.691162,36.001114,13.744538,95.935112,101.729073,102.152863,0.549821317195892,506.620667,434.418507462642,1.91197588825397,0.0309342997761814,1.06536435934554,3.84532997900158,493.743580296659,1.96161646943415,0.00921943911213379,1.27280673897813,57.61995061416,475.403774806464,89.4826297389882,0.00838067130863778,1.37627983257705
9,9.004428,36,36.377262,13.72,13.564514,103.424561,NaN,0.985314786434174,NaN,30.807772,400,399.877167,25,31.539179,8.825258,55.939201,50.002232,401.522278,399.204742,398.343353,6627.924316,12.33814,11.878054,11.945954,1.524789,1.518875,1.486898,57.133438,95.691162,36.001114,13.744538,95.935112,101.729073,102.152863,0.549821317195892,506.620667,434.430181150841,1.91202574366317,0.0309395742936674,1.06525691042664,3.84229137074914,493.792128713898,1.96175063700833,0.00922220636587502,1.2725806798598,57.6173009083252,475.420060637186,89.4921275342695,0.0083819930139282,1.37612573051791
9,9.002905,36,36.377457,13.72,13.568118,103.492706,NaN,0.985980868339539,NaN,30.811424,400,399.808258,25,31.54096,8.825047,55.965553,50.002232,401.166931,398.877167,398.04892,6636.939453,12.337686,11.873103,11.950091,1.514618,1.500615,1.469857,57.151997,95.715149,36.046516,13.746926,95.88028,101.7994,102.110069,0.568197965621948,505.514404,434.437900329482,1.91206910293773,0.0309466089147387,1.06515287770395,3.83682707366506,493.878599776742,1.96197976397379,0.00922600708540688,1.27222375410419,57.6175423587304,475.435948248816,89.5038860398472,0.00838268722822282,1.37600997139936
9,9.004433,36,36.375217,13.72,13.572001,103.507751,NaN,0.985347151756287,NaN,30.818626,400,399.867065,25,31.546547,8.813376,56.043385,50.002232,401.913177,399.980957,399.027069,6631.992676,12.32192,11.859066,12.014045,1.541367,1.526649,1.489158,57.122498,95.701118,36.049229,13.73438,95.984802,101.799362,102.111137,0.608529150485992,509.28949,434.438143791283,1.91205346136194,0.0309410267486105,1.06520364917882,3.84230930884968,493.900457900716,1.96204328425745,0.00922761230643896,1.27210804927707,57.6147687112016,475.4283980836,89.4959541402741,0.00838291729716526,1.37603252263692
9,9.003163,36,36.373272,13.72,13.576291,103.484718,NaN,0.986393928527832,NaN,30.836363,400,400.049286,25,31.547783,8.789827,56.019062,50.002232,401.913177,399.980957,399.027069,6631.992676,12.32192,11.859066,12.014045,1.541367,1.526649,1.489158,57.122498,95.701118,36.049229,13.73438,95.984802,101.799362,102.111137,0.608529150485992,509.28949,434.445948428219,1.91209438758326,0.0309471454666583,1.06510775628496,3.83775278825874,493.873516849931,1.96197652043121,0.00922695883896557,1.27219795902195,57.6123602305113,475.44160937889,89.5034326348185,0.00838404416966018,1.37590445553415
9,9.002017,36,36.370285,13.72,13.583395,103.479919,NaN,0.98628044128418,NaN,30.845825,400,400.053162,25,31.544308,8.793569,55.925156,50.002232,401.652771,399.593262,398.63147,6635.735352,12.317575,11.855061,11.981555,1.533185,1.517045,1.462266,57.104885,95.866562,35.968773,13.773705,95.941383,101.700043,102.160461,0.412536829710007,492.034393,434.456433284824,1.91214332477171,0.0309533041886737,1.0649982036255,3.83364074029339,493.871037207167,1.9619772547255,0.00922768948630395,1.2721747834781,57.6086612442094,475.456852273034,89.5112516889356,0.00838553826403798,1.37574554359851
9,9.001484,36,36.369095,13.72,13.582345,103.448006,NaN,0.986036241054535,NaN,30.855101,400,399.993469,25,31.542561,8.816627,55.894073,50.002232,402.026978,399.982788,398.96109,6633.851074,12.313269,11.864155,11.991912,1.531559,1.496197,1.452885,57.095997,95.809608,35.979622,13.762716,95.896011,101.686569,102.169601,0.523602426052094,509.011475,434.456672386874,1.91214991266893,0.0309553122647286,1.06497833150613,3.83172810880387,493.831880635849,1.96187620016018,0.00922627844984993,1.27232393399291,57.6071875250324,475.458243545535,89.5109642591606,0.00838591399626218,1.37571718627537
9,9.002027,36,36.367695,13.72,13.583477,103.381294,NaN,0.986715376377106,NaN,30.834547,400,399.912903,25,31.545151,8.828453,56.057781,50.002232,402.026978,399.982788,398.96109,6633.851074,12.313269,11.864155,11.991912,1.531559,1.496197,1.452885,57.095997,95.809608,35.979622,13.762716,95.896011,101.686569,102.169601,0.523602426052094,509.011475,434.456495148549,1.91214343257369,0.0309532787745571,1.06499813200995,3.83367662374457,493.748691121605,1.96165871275687,0.00922296211400685,1.27265407522369,57.6054536875736,475.454719438534,89.506874667199,0.00838611400294306,1.37572233569052
9,9.001513,36,36.366867,13.72,13.593237,103.340218,NaN,0.98640364408493,NaN,30.80917,400,399.909302,25,31.54644,8.829818,56.214226,50.002232,401.596313,399.581085,398.493744,6640.239258,12.307168,11.86312,12.006117,1.57176,1.532534,1.479316,57.100533,95.688232,36.003822,13.726805,95.860847,101.709183,102.144272,0.514627754688263,504.461151,434.46819787279,1.91218979479448,0.0309573349042511,1.06490215532052,3.83183217538033,493.697417982409,1.96152456104329,0.00922090777179153,1.27285837267258,57.6044282210273,475.470838858074,89.5176886516948,0.00838708611913329,1.37558957438707
9,9.002725,36,36.36607,13.72,13.597762,103.389847,NaN,0.986034154891968,NaN,30.804348,400,399.864014,25,31.546116,8.828669,56.297543,49.987041,402.033417,399.85318,398.995636,6631.958984,12.318487,11.845223,11.985909,1.555592,1.548729,1.496854,57.101063,95.927429,35.973751,13.746881,95.917839,101.728233,102.140167,0.563427090644836,499.497864,434.469930862401,1.91218275444632,0.0309531894018781,1.06493208707326,3.83618121442913,493.761550660233,1.96169684555198,0.00922399333327614,1.27258232475705,57.6034411296241,475.467617109039,89.5144768017283,0.00838714300169037,1.37560156711797
9,9.003187,36,36.364098,13.72,13.597954,103.445244,NaN,0.98582398891449,NaN,30.836802,400,399.90683,25,31.544813,8.820982,56.434402,49.987041,402.033417,399.85318,398.995636,6631.958984,12.318487,11.845223,11.985909,1.555592,1.548729,1.496854,57.101063,95.927429,35.973751,13.746881,95.917839,101.728233,102.140167,0.563427090644836,499.497864,434.468959078249,1.9121743785231,0.0309513079335984,1.06495442326412,3.83783890023466,493.834434355071,1.96189522441634,0.00922779982880714,1.2722573246884,57.6009987149579,475.462925507911,89.5089140697656,0.00838743760458227,1.37560677813552
9,9.003013,36,36.361443,13.72,13.597718,103.482323,NaN,0.985618948936462,NaN,30.836277,400,399.874573,25,31.538984,8.823353,56.568222,49.987041,401.486938,398.950745,398.233734,6634.682617,12.355089,11.863389,11.945512,1.569676,1.567869,1.502921,57.10638,95.793602,35.985043,13.740051,95.884392,101.690758,102.13372,0.526559710502625,493.498138,434.469150758027,1.91217692514536,0.0309519843138949,1.06494717769,3.83721458453601,493.884826988285,1.96203553529764,0.00923079547547358,1.27201857930339,57.597710202622,475.461622108876,89.5050688632314,0.00838806946379483,1.37557639854701
9,9.002379,36,36.359932,13.72,13.592662,103.509697,NaN,0.98562103509903,NaN,30.83787,400,399.925262,25,31.537235,8.817473,56.612419,49.987041,401.628967,399.339874,398.537781,6632.705078,12.381511,11.881561,11.996592,1.563524,1.547352,1.489146,57.099136,95.649948,36.021542,13.734808,95.848,101.718994,102.123314,0.520870268344879,502.018677,434.465380605724,1.91217062078665,0.0309536234974036,1.06495069150185,3.83493970210162,493.921478351321,1.96213654869202,0.00923285592569755,1.27184987071518,57.5958385741732,475.458068359341,89.5008362223018,0.00838829719271037,1.37558008306997
9,9.003012,36,36.360142,13.72,13.593983,103.567162,NaN,0.985340118408203,NaN,30.836649,400,400.01709,25,31.532837,8.809275,56.424019,49.987041,401.628967,399.339874,398.537781,6632.705078,12.381511,11.881561,11.996592,1.563524,1.547352,1.489146,57.099136,95.649948,36.021542,13.734808,95.848,101.718994,102.123314,0.520870268344879,502.018677,434.465175676798,1.91216307320623,0.0309512536652721,1.06497375672937,3.83721099648903,493.994301951489,1.96232935970341,0.00923604411728944,1.27155114365948,57.5960986983885,475.45550738138,89.4992037047415,0.00838812223075754,1.37560235967909
9,9.001762,36,36.357857,13.72,13.593983,103.567162,NaN,0.985696136951447,NaN,30.836649,400,400.01709,25,31.532837,8.808757,56.177677,49.987041,401.658203,399.325287,398.532043,6634.783203,12.369824,11.871743,11.979753,1.554711,1.552769,1.497288,57.094036,95.756042,36.014637,13.725321,95.856903,101.692329,102.120773,0.533505916595459,503.068359,434.468358329457,1.91218766616843,0.0309564470027831,1.06490961395644,3.83272570211091,493.997071859151,1.96234231486435,0.00923681191434878,1.27151415632212,57.5932682335293,475.462509239872,89.5017998717213,0.00838904725351947,1.37551561746008
9,9.001762,36,36.357857,13.72,13.589847,103.638947,NaN,0.985696136951447,NaN,30.849171,400,400.022797,25,31.537128,8.808935,56.078976,49.987041,401.84201,399.694946,398.791992,6632.78418,12.343724,11.873921,12.002222,1.550348,1.551641,1.510163,57.081486,95.812881,36.003994,13.718007,95.832359,101.670204,102.144318,0.529368460178375,504.493622,434.463953802322,1.91217230557096,0.0309556332306723,1.06493909906782,3.83272570211091,494.088333990103,1.96258454815368,0.00924088080933427,1.27113787391255,57.5932682335293,475.456938722146,89.4977501659016,0.0083887859160984,1.37555716506959
9,9.00076,36,36.356606,13.72,13.588422,103.655403,NaN,0.985719740390778,NaN,30.880798,400,400.047729,25,31.550272,8.801477,56.161461,49.987041,401.84201,399.694946,398.791992,6632.78418,12.343724,11.873921,12.002222,1.550348,1.551641,1.510163,57.081486,95.812881,36.003994,13.718007,95.832359,101.670204,102.144318,0.529368460178375,504.493622,434.464987599661,1.91218672894695,0.0309595167805798,1.06489783859558,3.82912995101213,494.110765786935,1.96264714924844,0.00924223370077981,1.27103158439884,57.5917185392166,475.461119869297,89.4994243614539,0.00838930870638283,1.37550708326512
9,9.000522,36,36.354294,13.72,13.590417,103.633804,NaN,0.986447036266327,NaN,30.89525,400,400.195953,25,31.561182,8.797864,56.298809,49.987041,402.165405,400.020416,399.104309,6644.49707,12.356839,11.888468,12.011253,1.543973,1.547047,1.502167,57.099487,95.853615,35.969818,13.762856,95.896675,101.606949,102.168327,0.47280415892601,492.710907,434.46771801927,1.91219882101492,0.0309608985052242,1.06487140744145,3.82827582605586,494.086111575223,1.96258738868199,0.00924178689486925,1.27110723821155,57.5888544017529,475.463565354652,89.4986787488111,0.00839002716501638,1.37545392522536
9,9.000228,36,36.352844,13.72,13.595493,103.585724,NaN,0.985622942447662,NaN,30.889618,400,400.180695,25,31.564606,8.803771,56.415749,49.987041,402.259308,400.069733,399.177307,6633.98291,12.328108,11.880075,11.983899,1.551871,1.546214,1.526424,57.090874,95.851692,35.979401,13.767871,95.933517,101.642647,102.139633,0.588594019412994,501.228912,434.473871669304,1.91222345608606,0.0309631192808635,1.06482015950423,3.82722070700606,494.026747838937,1.96243338115479,0.00923954907162665,1.27133565544259,57.5870580462221,475.471282672937,89.5027070201835,0.00839076793173079,1.37537448977151
9,8.999762,36,36.352364,13.72,13.604637,103.488724,NaN,0.985664129257202,NaN,30.896574,400,400.158936,25,31.558317,8.807616,56.33152,49.987041,402.259308,400.069733,399.177307,6633.98291,12.328108,11.880075,11.983899,1.551871,1.546214,1.526424,57.090874,95.851692,35.979401,13.767871,95.933517,101.642647,102.139633,0.588594019412994,501.228912,434.484794169853,1.91226657889744,0.0309668555128248,1.06473115697935,3.8255482541806,493.903986003183,1.96210865958354,0.00923420929394684,1.27183755435522,57.5864633777663,475.486518729013,89.5132613901056,0.00839160814772687,1.3752536978386
9,8.997983,36,36.351093,13.72,13.602921,103.459824,NaN,0.985922992229462,NaN,30.900013,400,400.235107,25,31.546858,8.798565,56.269344,49.985458,402.008759,399.860443,398.94278,6638.393555,12.32036,11.874173,12.000891,1.546048,1.544203,1.506408,57.100689,95.795616,35.991291,13.747861,95.84594,101.641151,102.136017,0.5509974360466,502.713165,434.487494944126,1.91229521114695,0.0309739147695031,1.06465217567737,3.81916290348352,493.86877049005,1.96201827262609,0.00923299669154999,1.27196918687534,57.5848887144285,475.495836049372,89.5186495455615,0.00839237729778165,1.37516510467731
9,8.999825,36,36.349354,13.72,13.595047,103.526764,NaN,0.985409379005432,NaN,30.900513,400,400.212555,25,31.535503,8.780254,56.141857,49.985458,402.008759,399.860443,398.94278,6638.393555,12.32036,11.874173,12.000891,1.546048,1.544203,1.506408,57.100689,95.795616,35.991291,13.747861,95.84594,101.641151,102.136017,0.5509974360466,502.713165,434.474422691253,1.91222972948559,0.0309647067085207,1.06480266600184,3.82577436213336,493.956013249691,1.96225416892604,0.00923737891056113,1.27158866038158,57.582734165491,475.470629192095,89.4984226476827,0.00839164886320062,1.37532665365027
9,8.99902,36,36.347843,13.72,13.583853,103.5755,NaN,0.986084818840027,NaN,30.914038,400,400.314117,25,31.533878,8.779963,56.013424,49.985458,402.437958,400.22995,399.360229,6633.921875,12.323193,11.874237,11.979309,1.554846,1.556103,1.527455,57.125362,95.477127,36.008682,13.725814,95.836639,101.597664,102.177979,0.572763919830322,502.846802,434.464552557444,1.91220400080096,0.0309658505497146,1.06484111894486,3.82288511512701,494.019810366319,1.96242723220215,0.00924065064250698,1.27130837162129,57.5808620310788,475.460030873789,89.4890674438887,0.00839154626528725,1.37538283780616
9,8.997729,36,36.344948,13.72,13.573592,103.555038,NaN,0.986140429973602,NaN,30.905815,400,400.368744,25,31.537563,8.787306,56.067383,49.985458,402.397583,400.205688,399.331848,6639.160156,12.339653,11.878632,11.995082,1.536833,1.535555,1.506845,57.072464,95.683327,35.996117,13.749035,95.84169,101.711617,102.099243,0.469764709472656,487.66098,434.456913518841,1.91219130192963,0.0309691991912626,1.06484800094256,3.81825114562577,493.997305119675,1.96237459269702,0.00924046379038127,1.27136885375513,57.5772749389993,475.452996403731,89.4807926076319,0.00839197248438097,1.37539155519193
9,8.99614,36,36.344341,13.72,13.570024,103.478409,NaN,0.986024558544159,NaN,30.898947,400,400.396271,25,31.535025,8.804264,56.075352,49.985458,402.397583,400.205688,399.331848,6639.160156,12.339653,11.878632,11.995082,1.536833,1.535555,1.506845,57.072464,95.683327,35.996117,13.749035,95.84169,101.711617,102.099243,0.469764709472656,487.66098,434.457160627863,1.91220932840652,0.0309751060342745,1.06479187849901,3.81254683410089,493.90060252635,1.96211934895573,0.00923632110008826,1.27176172578554,57.5765227973237,475.459023987113,89.4845125027501,0.00839241395774746,1.37533744482883
9,8.997061,36,36.343132,13.72,13.571079,103.455421,NaN,0.985177993774414,NaN,30.885878,400,400.423035,25,31.528992,8.802019,56.005352,49.985458,402.268036,399.777008,399.056854,6632.070313,12.348701,11.868009,11.938501,1.551201,1.545501,1.519008,57.081184,95.739166,35.996933,13.755104,95.908463,101.683578,102.117371,0.584839999675751,502.169037,434.455938662451,1.91219511733656,0.0309714827084238,1.06483162852347,3.81585320162031,493.872833347084,1.96204858059329,0.00923542311278252,1.27186317076475,57.5750246791165,475.452855958606,89.4787079745562,0.00839244038894508,1.37536516735752
9,8.996888,36,36.339531,13.72,13.570317,103.430801,NaN,0.984700083732605,NaN,30.873241,400,400.449188,25,31.524597,8.780255,55.98745,49.985458,402.116058,399.885712,399.003113,6631.683594,12.312593,11.855687,11.980946,1.52824,1.520137,1.483967,57.11414,95.744469,36.011719,13.729993,95.829849,101.628769,102.142151,0.587969958782196,507.517487,434.455567817175,1.91219569269196,0.030972052271935,1.06482818063733,3.81523215530734,493.845890637023,1.96198586816681,0.00923523663116624,1.27193447107925,57.5705623020846,475.45004233263,89.4727308700594,0.00839324936404071,1.37533174243119
9,8.996802,36,36.339077,13.72,13.563519,103.36779,NaN,0.98550820350647,NaN,30.855408,400,400.335419,25,31.533787,8.785004,56.024395,49.985458,402.116058,399.885712,399.003113,6631.683594,12.312593,11.855687,11.980946,1.52824,1.520137,1.483967,57.11414,95.744469,36.011719,13.729993,95.829849,101.628769,102.142151,0.587969958782196,507.517487,434.448547984884,1.91217213818075,0.0309710718202344,1.06487223420785,3.81492342373446,493.766285972778,1.96177557574652,0.00923181164533995,1.27225977186077,57.5699996775244,475.44111996607,89.4657479011989,0.00839294922006774,1.37539141661629
9,8.996802,36,36.339077,13.72,13.557619,103.331787,NaN,0.98550820350647,NaN,30.855478,400,400.365326,25,31.540598,8.790712,56.183289,49.985458,402.356018,400.10788,399.215027,6632.025391,12.323211,11.86926,11.979362,1.536234,1.523686,1.491108,57.127083,95.786201,36.037331,13.740508,95.796387,101.576775,102.180817,0.59776782989502,501.91983,434.442265114561,1.91215022454727,0.0309699103622642,1.06491431925362,3.81492342373446,493.720477375948,1.96165390609805,0.00922976668106808,1.27245026497581,57.5699996775244,475.433173800073,89.4599706404861,0.00839257623376113,1.37545068715453
9,8.996593,36,36.338501,13.72,13.552959,103.329666,NaN,0.98547089099884,NaN,30.838074,400,400.302124,25,31.535753,8.787107,56.196529,49.988155,402.103394,399.988068,399.068787,6640.536133,12.36118,11.882408,12.021919,1.504861,1.513783,1.473244,57.113071,95.628525,35.981342,13.754287,95.871506,101.601997,102.169342,0.608145534992218,517.614929,434.437834949958,1.91213703018315,0.0309698622665678,1.06493683626163,3.81417312494148,493.718478772832,1.96165000957335,0.00922983987785843,1.27245211497394,57.5692858548825,475.427906011278,89.4555118651583,0.00839247949314431,1.37548128242349
9,8.997623,36,36.339882,13.72,13.552959,103.329666,NaN,0.986204147338867,NaN,30.838074,400,400.302124,25,31.535753,8.802522,56.155285,49.988155,402.103394,399.988068,399.068787,6640.536133,12.36118,11.882408,12.021919,1.504861,1.513783,1.473244,57.113071,95.628525,35.981342,13.754287,95.871506,101.601997,102.169342,0.608145534992218,517.614929,434.435211034343,1.91211675278236,0.0309655785173098,1.06498974980368,3.81787064251512,493.716799804304,1.96164216432269,0.00922937551041032,1.27247460844653,57.5709972788305,475.421712300589,89.4525170523183,0.00839182786513857,1.37554837455573
9,8.997801,36,36.336491,13.72,13.569153,103.382202,NaN,0.985176742076874,NaN,30.816751,400,400.130157,25,31.524931,8.802385,56.194714,49.988155,401.77063,399.519897,398.595428,6626.19043,12.343261,11.877661,11.984121,1.508829,1.505265,1.474892,57.083275,95.580063,36.003231,13.751288,95.776924,101.600227,102.161896,0.517406404018402,499.3414,434.452003222247,1.91217339858828,0.0309680260517054,1.064883345784,3.81850959864357,493.78776292682,1.96183895671478,0.00923349977165091,1.27214154855125,57.5667948392534,475.439406512632,89.4616785252883,0.00839354468066293,1.37536511824168
9,8.997889,36,36.33466,13.72,13.583657,103.444878,NaN,0.985448956489563,NaN,30.824789,400,400.143799,25,31.513687,8.787518,56.150879,49.988155,402.005157,399.635315,398.805634,6639.330566,12.372102,11.890155,11.97374,1.494908,1.499836,1.459853,57.108913,95.426903,35.994324,13.747099,95.863396,101.612381,102.145897,0.571578025817871,495.70108,434.467223490926,1.91222553100039,0.0309705147605305,1.06478448778797,3.81882548354599,493.869707833911,1.96206105985199,0.00923767401145512,1.27178120911845,57.5645255628622,475.456773635712,89.4723073867872,0.00839483856207774,1.37520797565909
9,8.99955,36,36.334019,13.72,13.586582,103.456787,NaN,0.986555278301239,NaN,30.845594,400,400.140656,25,31.509249,8.792577,56.027527,49.988155,402.005157,399.635315,398.805634,6639.330566,12.372102,11.890155,11.97374,1.494908,1.499836,1.459853,57.108913,95.426903,35.994324,13.747099,95.863396,101.612381,102.145897,0.571578025817871,495.70108,434.466109065835,1.91220370562435,0.0309641841924043,1.06484886569779,3.82478737420143,493.885631034035,1.96210491361487,0.00923856558027871,1.27170810112438,57.5637311082595,475.448321239474,89.4654613886806,0.00839460936131315,1.37526129498244
9,8.998724,36,36.331165,13.72,13.574477,103.456604,NaN,0.985751092433929,NaN,30.860693,400,400.158905,25,31.516335,8.800808,56.088112,49.988155,401.796448,399.530334,398.647614,6623.512695,12.344561,11.882549,11.972846,1.520347,1.514481,1.480849,57.092567,95.626633,35.963223,13.753781,95.612839,101.569962,102.160004,0.628503024578094,500.825623,434.455322096998,1.91217500521424,0.030965235982063,1.06489276363566,3.82182268461855,493.888861917307,1.96212049407451,0.00923951537404977,1.27166276437222,57.5601937259337,475.435518361233,89.453035828404,0.00839475448030262,1.37531362814626
9,8.998302,36,36.330559,13.72,13.576363,103.479935,NaN,0.985847175121307,NaN,30.858337,400,400.193329,25,31.528387,8.795753,56.171646,49.988155,402.140533,399.999329,399.028076,6637.786133,12.340555,11.887589,12.000364,1.514171,1.516317,1.477758,57.09177,95.64518,35.95676,13.735414,95.782074,101.572678,102.160927,0.581658720970154,506.907196,434.458405088931,1.91219031522668,0.0309673618257051,1.06485765705849,3.82030795771078,493.919264843731,1.96220270699377,0.00924104337102748,1.27153022041105,57.5594425918579,475.440561107412,89.4560407756181,0.00839514967885914,1.37526686876899
9,8.996137,36,36.328629,13.72,13.586518,103.527084,NaN,0.985191881656647,NaN,30.887474,400,400.156403,25,31.531565,8.814236,56.108719,49.988155,402.140533,399.999329,399.028076,6637.786133,12.340555,11.887589,12.000364,1.514171,1.516317,1.477758,57.09177,95.64518,35.95676,13.735414,95.782074,101.572678,102.160927,0.581658720970154,506.907196,434.474729973029,1.91227063606251,0.0309783650613769,1.06467425405899,3.81253606376663,493.981550331399,1.96237280850216,0.00924436797911996,1.27125137094438,57.5570502983255,475.468066211018,89.4739350398737,0.00839694569145652,1.3750327378673
9,8.996303,36,36.328793,13.72,13.591905,103.591362,NaN,0.986382186412811,NaN,30.906002,400,400.102753,25,31.538189,8.809755,56.095486,49.988155,401.909027,399.700378,398.783844,6629.115234,12.324092,11.878306,11.973332,1.511585,1.502116,1.467505,57.108486,95.777168,35.963802,13.738903,95.901779,101.569344,102.163216,0.599561631679535,503.437866,434.480042738855,1.91228737085742,0.0309787347054947,1.06464442929461,3.81313201871637,494.063054338964,1.9625887638492,0.00924795828582022,1.27091733593277,57.5572535853148,475.474272400009,89.4786276390117,0.00839719416027114,1.37498899240404
9,8.994442,36,36.32695,13.72,13.601778,103.660149,NaN,0.985728561878204,NaN,30.893269,400,400.146729,25,31.539911,8.809371,56.247269,49.988155,402.028534,399.721222,398.846741,6630.354004,12.330486,11.874964,11.957902,1.525629,1.523638,1.49318,57.108467,95.669655,35.967796,13.727049,95.828804,101.576088,102.152191,0.667684674263,519.927368,434.495289395236,1.91236065047959,0.0309884213034469,1.06447885776717,3.80645038645127,494.152695025428,1.9628312038179,0.0092524779309406,1.27052835581228,57.5549690428929,475.499298528203,89.4948181868455,0.00839885110174099,1.37477487852113
9,8.995588,36,36.328022,13.72,13.611689,103.673454,NaN,0.986154973506927,NaN,30.894604,400,400.191498,25,31.549614,8.799362,56.290169,49.988155,402.028534,399.721222,398.846741,6630.354004,12.330486,11.874964,11.957902,1.525629,1.523638,1.49318,57.108467,95.669655,35.967796,13.727049,95.828804,101.576088,102.152191,0.667684674263,519.927368,434.502923458512,1.91237488886086,0.0309856027829659,1.06446714629074,3.81056504525128,494.168301810956,1.96286998897495,0.00925287105017194,1.27047627860222,57.5562978820649,475.505362401016,89.5003991214621,0.00839885533906765,1.37474594628778
9,8.993444,36,36.325439,13.72,13.602165,103.676758,NaN,0.985670506954193,NaN,30.894142,400,400.300293,25,31.557667,8.786496,56.13995,49.986771,402.290649,400.105377,399.241211,6632.161133,12.31625,11.863829,11.978092,1.543411,1.542865,1.517484,57.103962,95.70295,35.936329,13.715666,95.677406,101.513214,102.17572,0.6124507188797,505.15686,434.498240783966,1.91238172878019,0.0309926514219304,1.06442498833218,3.80286679260985,494.175624729564,1.96289576504859,0.00925392782449924,1.27041743607332,57.5530959701259,475.505673377473,89.4978060575747,0.00839954566864559,1.37470464577758
9,8.994412,36,36.325027,13.72,13.590746,103.605621,NaN,0.98504251241684,NaN,30.890978,400,400.065247,25,31.554607,8.781626,56.093216,49.986771,402.290649,400.105377,399.241211,6632.161133,12.31625,11.863829,11.978092,1.543411,1.542865,1.517484,57.103962,95.70295,35.936329,13.715666,95.677406,101.513214,102.17572,0.6124507188797,505.15686,434.483621987307,1.91232028571369,0.0309863748793928,1.06455573841414,3.80634266756363,494.08573681057,1.96265821507256,0.00925003439876225,1.2707819595026,57.5525852338071,475.483045659939,89.4808972401892,0.00839859113097706,1.37486680116465
9,8.995082,36,36.323627,13.72,13.588765,103.524689,NaN,0.98588752746582,NaN,30.894985,400,399.829742,25,31.546804,8.783447,56.105946,49.986771,401.025269,398.818634,397.818542,6629.203613,12.291161,11.872046,11.96505,1.494489,1.487351,1.45827,57.175743,95.881844,35.950439,13.727582,95.799843,101.562256,102.16288,0.511890947818756,497.063812,434.479807721545,1.91229974357993,0.0309831968035785,1.0646041723967,3.80874832491156,493.984570063372,1.96239310221401,0.00924591569281966,1.2711829699032,57.5508496868622,475.474420726489,89.4730956523752,0.00839855243863489,1.37490986994543
9,8.996412,36,36.324028,13.72,13.596582,103.51149,NaN,0.985785126686096,NaN,30.896011,400,399.83847,25,31.546827,8.800775,56.073868,49.986771,401.392456,399.138367,398.273346,6627.248047,12.294122,11.861697,11.956657,1.529325,1.520195,1.500763,57.192032,95.606354,35.983021,13.723654,95.770859,101.540749,102.153633,0.506111145019531,502.358124,434.48474458195,1.91230259059571,0.030979201700076,1.06461674417041,3.81352333402134,493.967305021143,1.96234628172078,0.0092450318681383,1.27125869089913,57.5513468026493,475.47578990357,89.4745292754835,0.00839851181659048,1.3749057316799
9,8.996768,36,36.322201,13.72,13.597834,103.541679,NaN,0.984835863113403,NaN,30.892611,400,399.847137,25,31.551205,8.806909,56.001556,49.986771,401.392456,399.138367,398.273346,6627.248047,12.294122,11.861697,11.956657,1.529325,1.520195,1.500763,57.192032,95.606354,35.983021,13.723654,95.770859,101.540749,102.153633,0.506111145019531,502.358124,434.485171415296,1.91230023310368,0.030977967172733,1.06462608600835,3.81480136645411,494.007895116332,1.96245852489425,0.00924735956408128,1.27107084917709,57.5490818524495,475.473400581312,89.4707968142878,0.00839887762026167,1.37489592942107
9,8.994861,36,36.320923,13.72,13.597834,103.541679,NaN,0.985307931900024,NaN,30.892611,400,399.847137,25,31.551205,8.794508,55.951202,49.986771,401.764343,399.71402,398.701508,6635.548828,12.284102,11.872389,12.00806,1.523679,1.522978,1.486339,57.181068,95.696854,36.002155,13.712428,95.794266,101.516991,102.173164,0.552577197551727,513.460693,434.490024745043,1.91233776288868,0.0309859013730471,1.06452835448683,3.80795483197056,494.00944411433,1.96246577442536,0.00924778982957753,1.27105017701765,57.5474974480179,475.485936372004,89.478519575442,0.00839980062098895,1.37478331713957
9,8.994861,36,36.320923,13.72,13.601243,103.573135,NaN,0.985307931900024,NaN,30.920517,400,399.826172,25,31.566774,8.804423,55.880203,49.986771,401.426178,399.471588,398.390045,6625.46582,12.295303,11.881662,12.026274,1.530996,1.530949,1.490181,57.178284,95.51239,36.008461,13.699892,95.821312,101.601563,102.128006,0.565633416175842,500.340485,434.493653680902,1.91235041830874,0.0309865722856749,1.06450412476227,3.80795483197056,494.049423678289,1.96257190338188,0.00924957398727999,1.27088551415474,57.5474974480179,475.490525609773,89.4818577704247,0.00840001610270541,1.37474916650512
9,8.994046,36,36.318932,13.72,13.60267,103.6138,NaN,0.985733449459076,NaN,30.929964,400,399.807159,25,31.584248,8.804048,55.858677,49.986771,401.426178,399.471588,398.390045,6625.46582,12.295303,11.881662,12.026274,1.530996,1.530949,1.490181,57.178284,95.51239,36.008461,13.699892,95.821312,101.601563,102.128006,0.565633416175842,500.340485,434.497246545812,1.91237175528682,0.0309902450119959,1.06445223552879,3.8050284752768,494.103510733423,1.96272035702896,0.00925255028233951,1.27064084397746,57.5450290093718,475.496590578243,89.484096115709,0.0084008219133882,1.37467398532837
9,8.993748,36,36.318214,13.72,13.593959,103.629204,NaN,0.985476613044739,NaN,30.939453,400,399.810852,25,31.5942,8.818301,55.936314,49.986771,401.81601,399.801392,398.748505,6630.524414,12.302338,11.884092,12.019679,1.540238,1.554847,1.511742,57.17342,95.587402,35.958652,13.731536,95.778961,101.528297,102.149109,0.680370330810547,508.608093,434.488732224624,1.91234528322554,0.0309897708926631,1.06449886728618,3.80395842008471,494.123952268362,1.96277637482218,0.00925366537433675,1.27054886514033,57.544138807132,475.486387845184,89.4758905376493,0.00840053074362344,1.3747390536476
9,8.994251,36,36.318409,13.72,13.592723,103.590492,NaN,0.985188126564026,NaN,30.922749,400,399.82196,25,31.590584,8.820452,56.022942,49.99807,401.54248,399.450958,398.432343,6630.487305,12.305012,11.878145,12.014791,1.514247,1.517329,1.4813,57.170982,95.572433,35.914497,13.756938,95.741333,101.486671,102.176552,0.567377269268036,502.606018,434.486136355234,1.9123307943238,0.0309874340579646,1.06453342971375,3.80576457155303,494.074526683441,1.96264471002368,0.00925140481528239,1.27075414819619,57.5443805765649,475.48129762669,89.4724008024536,0.00840024068755149,1.37477987872984
9,8.992804,36,36.317863,13.72,13.598091,103.569733,NaN,0.985041975975037,NaN,30.906784,400,399.894348,25,31.586647,8.809385,56.186817,49.99807,401.54248,399.450958,398.432343,6630.487305,12.305012,11.878145,12.014791,1.514247,1.517329,1.4813,57.170982,95.572433,35.914497,13.756938,95.741333,101.486671,102.176552,0.567377269268036,502.606018,434.495532814133,1.91237920260679,0.0309945138833126,1.06442114462923,3.80056853855035,494.048807473727,1.96257778118177,0.00925041142243168,1.27085385991105,57.5437036194976,475.498393163466,89.4842404576539,0.0084011863361813,1.37464443896779
9,8.991502,36,36.315281,13.72,13.604122,103.601662,NaN,0.985970854759216,NaN,30.9233,400,399.921082,25,31.578136,8.814121,56.258068,49.99807,401.65976,399.374634,398.447906,6629.600098,12.316107,11.872633,11.967339,1.510982,1.508382,1.460872,57.168541,95.569122,35.930122,13.742248,95.841133,101.416206,102.220039,0.625360369682312,505.135223,434.505264725294,1.91242721576786,0.0310011223190106,1.06431164970178,3.79589264726326,494.092508709879,1.96270012169473,0.00925309165778232,1.27064528984063,57.5405022196426,475.513635212903,89.492510595627,0.00840257791364146,1.37449212810468
9,8.993273,36,36.315331,13.72,13.607618,103.693375,NaN,0.986181557178497,NaN,30.927723,400,399.879028,25,31.567448,8.795549,56.229656,49.99807,401.579956,399.331848,398.350311,6623.549805,12.305539,11.868257,11.965917,1.499247,1.493505,1.45111,57.20303,95.630241,35.966557,13.72685,95.777161,101.380875,102.250671,0.617149531841278,498.202545,434.504480039939,1.91240533516242,0.0309944364770778,1.06437750963368,3.80225273992824,494.208960993713,1.96300905686857,0.00925827340900357,1.27016812932563,57.5405642159748,475.505742448679,89.4868229850829,0.00840219420015536,1.3745515626363
9,8.99284,36,36.314579,13.72,13.611157,103.80246,NaN,0.985610127449036,NaN,30.931036,400,399.948975,25,31.571234,8.779978,56.243202,49.99807,401.579956,399.331848,398.350311,6623.549805,12.305539,11.868257,11.965917,1.499247,1.493505,1.45111,57.20303,95.630241,35.966557,13.72685,95.777161,101.380875,102.250671,0.617149531841278,498.202545,434.509348353972,1.91242699243855,0.0309969356138741,1.064330222145,3.80069781861533,494.348394611983,1.96338085538036,0.00926470538502419,1.2695900369525,57.5396317838296,475.512964357785,89.4912562553293,0.00840273019083025,1.37448652038031
9,8.990838,36,36.31477,13.72,13.601624,103.8479,NaN,0.985390603542328,NaN,30.95919,400,400.110535,25,31.578632,8.789239,56.265171,49.99807,402.044037,400.013031,398.896851,6634.055176,12.288488,11.870105,12.006228,1.527883,1.510299,1.481467,57.208832,95.515808,35.957012,13.722311,95.84494,101.457626,102.200409,0.52352774143219,505.301392,434.504295379151,1.91243101417396,0.0310033960257848,1.06429538222693,3.79350781795517,494.405848903511,1.96353279459259,0.0092672132885026,1.26935812464013,57.5398686131612,475.514583300344,89.492642596752,0.00840275620928845,1.37447736859106
9,8.990332,36,36.313824,13.72,13.588565,103.868507,NaN,0.986540675163269,NaN,30.964691,400,400.101349,25,31.581274,8.806576,56.180527,49.99807,401.951324,399.967346,398.773163,6629.639648,12.278375,11.870738,12.001836,1.514322,1.496801,1.482925,57.178711,95.62986,35.887192,13.75371,95.891556,101.455109,102.21154,0.424589723348618,484.241028,434.491683785837,1.91239250319886,0.031002932886411,1.06436217806612,3.79169037392222,494.433146985933,1.9636075272663,0.00926869827885966,1.26923656329608,57.5386956160935,475.499822923997,89.4808714144753,0.00840231073576929,1.37457283310363
9,8.991046,36,36.31057,13.72,13.586291,103.899269,NaN,0.986017644405365,NaN,30.961426,400,400.013336,25,31.586473,8.802269,56.049698,49.99807,401.951324,399.967346,398.773163,6629.639648,12.278375,11.870738,12.001836,1.514322,1.496801,1.482925,57.178711,95.62986,35.887192,13.75371,95.891556,101.455109,102.21154,0.424589723348618,484.241028,434.487446360196,1.91237000556769,0.0309995113664121,1.0644149107555,3.79425488720386,494.476113619661,1.96372948747017,0.00927153553181372,1.26902583849159,57.5346606141568,475.488930548387,89.4693948372101,0.00840265113318523,1.37460471967073
9,8.989182,36,36.309826,13.72,13.586291,103.899269,NaN,0.98526656627655,NaN,30.961426,400,400.013336,25,31.586473,8.79624,55.949562,49.99807,401.761169,399.73642,398.58194,6630.130859,12.272163,11.860078,11.990903,1.531754,1.534837,1.512103,57.168911,95.64341,35.851982,13.764459,95.768883,101.469711,102.199738,0.601046442985535,501.844025,434.492189875916,1.91240670321839,0.0310072759469657,1.06431941909138,3.7875595324374,494.477010974342,1.96373369691011,0.00927178629583338,1.26901393436585,57.5337380033,475.501612796938,89.4778090407469,0.00840344157013733,1.37449917174214
9,8.990407,36,36.308479,13.72,13.593856,103.975159,NaN,0.986168622970581,NaN,30.960213,400,400.037292,25,31.592297,8.795204,55.911118,49.99807,401.761169,399.73642,398.58194,6630.130859,12.272163,11.860078,11.990903,1.531754,1.534837,1.512103,57.168911,95.64341,35.851982,13.764459,95.768883,101.469711,102.199738,0.601046442985535,501.844025,434.497124392773,1.91241066620444,0.0310036620942511,1.0643284495166,3.79195976279078,494.574924612572,1.96399666755656,0.00927653291028247,1.2686020715473,57.532067592139,475.501917914785,89.476560503893,0.00840380863446314,1.37447656976888
9,8.987913,36,36.306931,13.72,13.597693,104.032433,NaN,0.985274314880371,NaN,30.950922,400,399.978455,25,31.595507,8.798331,55.931072,49.99807,401.746979,399.703247,398.534576,6628.166992,12.302628,11.869683,11.999622,1.521819,1.520093,1.501085,57.188385,95.559509,35.865547,13.758619,95.819771,101.483467,102.168892,0.590892195701599,507.952057,434.507553123645,1.91247400605345,0.0310148087093216,1.06417353785906,3.78300077617035,494.649437839488,1.96419804303372,0.00928029282077912,1.26828368467747,57.5301478592233,475.523586053929,89.4906363642186,0.00840523172201472,1.37429217258158
9,8.987913,36,36.306931,13.72,13.60077,104.059502,NaN,0.985274314880371,NaN,30.947918,400,399.944122,25,31.592728,8.805223,55.885597,50.02515,401.109161,398.955322,397.945679,6620.04541,12.294339,11.868152,11.976222,1.5141,1.51091,1.479857,57.18663,95.600868,35.88699,13.74349,95.72641,101.372459,102.221062,0.66289347410202,513.732666,434.510827552054,1.91248542518923,0.0310154144905893,1.0641517207789,3.78300077617035,494.683767135059,1.96428905486461,0.00928182270651347,1.26814514070292,57.5301478592233,475.527727114168,89.4936496292789,0.00840542620765398,1.37426141095347
9,8.987498,36,36.304089,13.72,13.601944,103.998138,NaN,0.985714852809906,NaN,30.955423,400,399.808136,25,31.584982,8.804481,55.871124,50.02515,401.312622,399.165344,398.17511,6624.013672,12.27811,11.855552,11.969952,1.540527,1.538718,1.508816,57.191864,95.631691,35.878025,13.744012,95.768471,101.430641,102.201393,0.574294447898865,499.089783,434.513132483377,1.91249795211063,0.0310173752753947,1.06412216246132,3.78150982464092,494.609362144907,1.96409878051894,0.00927931235957923,1.26841411279949,57.5266232151849,475.529880970201,89.4921148228369,0.00840627183652146,1.37420253303961
9,8.987068,36,36.303177,13.72,13.595552,103.923241,NaN,0.985715746879578,NaN,30.95817,400,399.852325,25,31.585552,8.805308,55.855865,50.02515,401.312622,399.165344,398.17511,6624.013672,12.27811,11.855552,11.969952,1.540527,1.538718,1.508816,57.191864,95.631691,35.878025,13.744012,95.768471,101.430641,102.201393,0.574294447898865,499.089783,434.507424362168,1.9124826970742,0.0310179091386476,1.06414547072874,3.77996492853339,494.515446878641,1.96385198514709,0.00927538403085828,1.26878419370455,57.5254921066716,475.52358224389,89.4865358195611,0.00840621491687155,1.37423555451285
9,8.987536,36,36.302994,13.72,13.592106,103.880348,NaN,0.98486989736557,NaN,30.965567,400,399.899597,25,31.588474,8.802222,55.885204,50.02515,401.004028,399.222076,398.077057,6623.457031,12.263113,11.845808,12.025194,1.478681,1.478894,1.444827,57.238777,95.666519,35.889889,13.766497,95.726807,101.333977,102.260216,0.634221613407135,508.792328,434.502566628945,1.91246069377645,0.0310152799695878,1.06419386412539,3.7816463476554,494.461240939438,1.96370867268379,0.00927301880891346,1.26900210247645,57.5252651380372,475.515449280081,89.4804180024069,0.00840588084990339,1.37429321206205
9,8.987646,36,36.300983,13.72,13.606556,103.88768,NaN,0.985438644886017,NaN,30.957148,400,399.730347,25,31.596542,8.792879,56.027485,50.02515,401.004028,399.222076,398.077057,6623.457031,12.263113,11.845808,12.025194,1.478681,1.478894,1.444827,57.238777,95.666519,35.889889,13.766497,95.726807,101.333977,102.260216,0.634221613407135,508.792328,434.517663714273,1.91251215302164,0.0310176663688569,1.06409704989651,3.78204154342518,494.47297075759,1.96374472972806,0.00927411180410387,1.26893214767207,57.5227709023508,475.532419674129,89.4905719356954,0.00840720485127055,1.37413681864383
9,8.987414,36,36.301498,13.72,13.626478,103.932487,NaN,0.984975755214691,NaN,30.95182,400,399.705322,25,31.591766,8.794577,56.110245,50.02515,401.556976,399.750885,398.583801,6624.498047,12.285773,11.880513,12.027077,1.495779,1.496451,1.444533,57.210606,95.369621,35.93935,13.744697,95.728928,101.286896,102.299835,0.541911423206329,498.5336,434.53945108442,1.9125906386028,0.0310225549632756,1.06394413292459,3.78120803536251,494.529201824007,1.96389259313617,0.00927647324322076,1.26870981376103,57.5234096655953,475.561315582708,89.5121640124053,0.00840842711576,1.37393013052076
9,8.985714,36,36.301083,13.72,13.627153,103.956459,NaN,0.984495520591736,NaN,30.953194,400,399.733551,25,31.586922,8.813204,55.997414,50.02515,401.405487,399.38382,398.348297,6629.306641,12.294825,11.869466,11.978835,1.515078,1.527065,1.489614,57.203426,95.579887,35.950115,13.724702,95.685936,101.288521,102.268517,0.507597804069519,499.343811,434.544491018949,1.9126266051873,0.0310297753265569,1.06385249181081,3.77509993808422,494.560113964188,1.96397558863764,0.00927796913891137,1.26858001279208,57.5228949346243,475.574010496772,89.5209513290509,0.00840913210484947,1.37382972056654
9,8.985361,36,36.299477,13.72,13.621014,103.925224,NaN,0.986117482185364,NaN,30.956875,400,399.789154,25,31.585213,8.810157,55.889683,50.02515,401.405487,399.38382,398.348297,6629.306641,12.294825,11.869466,11.978835,1.515078,1.527065,1.489614,57.203426,95.579887,35.950115,13.724702,95.685936,101.288521,102.268517,0.507597804069519,499.343811,434.538857359267,1.91261077982433,0.0310300388611316,1.06387786603387,3.77383150040129,494.522423484678,1.96387958912743,0.00927674392544821,1.26871485845481,57.5209029427333,475.56692063729,89.5140381735748,0.00840922001492572,1.37385808226234
9,8.985525,36,36.29771,13.72,13.62546,103.864731,NaN,0.985882699489594,NaN,30.966841,400,399.821259,25,31.584452,8.790012,55.90184,50.02515,401.353516,399.279755,398.313843,6621.583984,12.318724,11.873566,11.978951,1.502158,1.509801,1.47972,57.19252,95.5149,35.920765,13.730517,95.754257,101.366745,102.227928,0.509008944034576,507.306915,434.543170377657,1.91262404509351,0.0310302301849225,1.0638548057303,3.77442080756543,494.447797583406,1.96368601288295,0.00927391679509821,1.26899801098165,57.5187111727807,475.57024551258,89.5145300122808,0.0084098393185637,1.373806783992
9,8.986628,36,36.295189,13.72,13.620986,103.782249,NaN,0.986656785011292,NaN,30.943634,400,399.849579,25,31.57991,8.785391,55.909389,50.014698,401.002716,398.993774,398.014343,6622.493164,12.27544,11.849335,11.963806,1.53113,1.53134,1.496816,57.176762,95.437592,35.915375,13.720815,95.642944,101.397591,102.206673,0.482761263847351,489.703796,434.535606279032,1.91258573457524,0.0310247505041567,1.06394281796117,3.77838404690976,494.346155368038,1.96342258655213,0.00927009710135267,1.26938345983614,57.5155839983458,475.554231811385,89.5001225827851,0.00840974793702509,1.37388753583628
9,8.987327,36,36.297207,13.72,13.610999,103.692413,NaN,0.985100924968719,NaN,30.928984,400,399.74527,25,31.578369,8.808357,55.872124,50.014698,401.002716,398.993774,398.014343,6622.493164,12.27544,11.849335,11.963806,1.53113,1.53134,1.496816,57.176762,95.437592,35.915375,13.720815,95.642944,101.397591,102.206673,0.482761263847351,489.703796,434.523202700034,1.91253491948945,0.0310198706515587,1.06404925721838,3.78089546564786,494.229657918861,1.9631085203462,0.00926432700223708,1.26988143535693,57.5180872405263,475.537500921238,89.4901481372735,0.0084084330584859,1.37404212779396
9,8.9856,36,36.293762,13.72,13.610999,103.692413,NaN,0.986215949058533,NaN,30.928984,400,399.74527,25,31.578369,8.830203,55.981262,50.014698,401.334747,399.24823,398.25235,6627.0625,12.292104,11.863935,11.96382,1.531071,1.528314,1.501636,57.143768,95.348251,35.897274,13.728109,95.759224,101.392189,102.210114,0.611760139465332,511.77417,434.52759451576,1.91256891842619,0.0310270706061334,1.06396094381819,3.77469030508928,494.233823669028,1.9631280444514,0.0092654886916985,1.26982601294793,57.5138137979873,475.546933416352,89.4932528829839,0.00840977916382439,1.37392015921981
9,8.985435,36,36.291973,13.72,13.605038,103.64917,NaN,0.985534310340881,NaN,30.907421,400,399.685547,25,31.57984,8.82731,56.026016,50.014698,401.219116,399.325226,398.192017,6625.254395,12.265683,11.858713,11.984764,1.542042,1.542607,1.505799,57.167171,95.827774,35.887547,13.741103,95.659416,101.39518,102.20546,0.564908444881439,500.669098,434.521671747612,1.91255004946651,0.0310265850241825,1.063994708876,3.77409740829557,494.181072187546,1.96299245201034,0.00926364082845042,1.270021894302,57.5115944550024,475.538586273602,89.4852247383126,0.00840985602320551,1.37395511189977
