P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.986416,36,36.291828,13.72,13.599758,103.654388,NaN,0.98611456155777,NaN,30.886353,400,399.725342,25,31.590122,8.813103,56.116253,50.014698,401.219116,399.325226,398.192017,6625.254395,12.265683,11.858713,11.984764,1.542042,1.542607,1.505799,57.167171,95.827774,35.887547,13.741103,95.659416,101.39518,102.20546,0.564908444881439,500.669098,434.513558552134,1.91251114254917,0.0310214552258755,1.06408229293728,3.77762232856605,494.18787450815,1.96301086128089,0.0092639855536693,1.26999242789856,57.5114145714377,475.524355519824,89.4747093272782,0.00840922544782365,1.37405855846109
9,8.98493,36,36.292141,13.72,13.598688,103.653816,NaN,0.985616147518158,NaN,30.896992,400,399.680603,25,31.601685,8.807863,56.174072,50.014698,401.68631,399.81955,398.652802,6627.546875,12.263264,11.858281,11.994712,1.535908,1.524065,1.49103,57.193993,95.641624,35.889896,13.72082,95.733215,101.371849,102.2145,0.456718802452087,490.686127,434.516199697413,1.9125364307719,0.0310274406426352,1.06401385052996,3.77228273374806,494.18676940926,1.96300715893405,0.00926384756537961,1.27000044218964,57.5118028710934,475.533788960687,89.4819165710923,0.00840958659633694,1.37399325133141
9,8.98493,36,36.292141,13.72,13.601232,103.654709,NaN,0.985616147518158,NaN,30.903116,400,399.739166,25,31.597748,8.801561,56.219067,50.014698,401.396149,399.496002,398.311218,6625.476563,12.28232,11.85762,12.003633,1.52576,1.51721,1.486787,57.211441,95.529266,35.923466,13.741686,95.763603,101.371452,102.223587,0.600351631641388,503.180237,434.518906525729,1.91254587045348,0.031027941560258,1.06399583252916,3.77228273374806,494.187903517582,1.96301016874162,0.00926389819104415,1.26999579939621,57.5118028710934,475.537212102571,89.484407976003,0.00840974741950181,1.37396784466945
9,8.986482,36,36.290894,13.72,13.60033,103.653923,NaN,0.985676050186157,NaN,30.888926,400,399.816406,25,31.601385,8.812241,56.20454,50.014698,401.396149,399.496002,398.311218,6625.476563,12.28232,11.85762,12.003633,1.52576,1.51721,1.486787,57.211441,95.529266,35.923466,13.741686,95.763603,101.371452,102.223587,0.600351631641388,503.180237,434.51399933007,1.91251196569418,0.0310212926937262,1.06408161640746,3.77785946874735,494.188413888761,1.96301458908039,0.00926427419772666,1.26997980493927,57.5102558591657,475.52386857967,89.4733352724568,0.00840944742724776,1.37404807984815
9,8.984208,36,36.289719,13.72,13.599645,103.637939,NaN,0.985765278339386,NaN,30.847172,400,399.701019,25,31.609882,8.821319,56.242123,50.014698,401.460663,399.57254,398.366089,6625.796875,12.300964,11.875463,12.025098,1.545684,1.52723,1.492507,57.233463,95.468811,35.929733,13.719787,95.739807,101.332458,102.234634,0.484436392784119,498.344666,434.519054253279,1.91255419840013,0.0310306402807275,1.06397014240979,3.76968815457184,494.169535633678,1.9629673759038,0.00926376427108542,1.27004399862077,57.508798129978,475.538195170679,89.482479572802,0.00841042861232771,1.37392401026768
9,8.984708,36,36.28775,13.72,13.607819,103.567139,NaN,0.986120104789734,NaN,30.849728,400,399.625549,25,31.612226,8.818952,56.382011,50.014698,401.460663,399.57254,398.366089,6625.796875,12.300964,11.875463,12.025098,1.545684,1.52723,1.492507,57.233463,95.468811,35.929733,13.719787,95.739807,101.332458,102.234634,0.484436392784119,498.344666,434.526479451026,1.91257468175213,0.0310301643472341,1.06393784452631,3.77148497130128,494.08198818613,1.9627398426187,0.00926041293506995,1.27038105913076,57.5063552620778,475.543967029491,89.4845312853917,0.00841121610989912,1.37385148142491
9,8.985456,36,36.286049,13.72,13.617188,103.515892,NaN,0.985382795333862,NaN,30.847538,400,399.704529,25,31.605312,8.816978,56.325985,50.014698,401.387238,399.265839,398.190674,6628.719238,12.325994,11.87569,11.982606,1.531446,1.520275,1.486049,57.232891,95.501274,35.932644,13.725748,95.67733,101.274933,102.277504,0.55264538526535,509.933502,434.534545366766,1.91259471542828,0.031028889506752,1.06390978519829,3.77417286834378,494.018939607409,1.96257664918674,0.00925807878324086,1.27062120459409,57.5042448054964,475.549801147144,89.4869211301681,0.00841193632446573,1.37378254731511
9,8.985404,36,36.284935,13.72,13.618463,103.511551,NaN,0.985738515853882,NaN,30.855688,400,399.755005,25,31.594015,8.818737,56.388916,50.005547,401.262054,399.178894,398.175659,6624.913086,12.320577,11.878095,12.00104,1.562472,1.5529,1.522948,57.263126,95.586739,35.897205,13.733812,95.727821,101.238953,102.263496,0.563272178173065,500.415131,434.536034056325,1.91260046935482,0.0310293573517978,1.0638981075464,3.77398601464751,494.014773936765,1.96256832793549,0.00925820816378889,1.27062589006702,57.5028626051925,475.550950623077,89.4865418373876,0.00841228251386902,1.37375721967106
9,8.986584,36,36.28548,13.72,13.617863,103.538383,NaN,0.985754609107971,NaN,30.853239,400,399.720947,25,31.596689,8.808399,56.568893,50.005547,401.262054,399.178894,398.175659,6624.913086,12.320577,11.878095,12.00104,1.562472,1.5529,1.522948,57.263126,95.586739,35.897205,13.733812,95.727821,101.238953,102.263496,0.563272178173065,500.415131,434.532395429928,1.91257501397224,0.0310243191759457,1.0639626687149,3.77822595553755,494.048205199211,1.96265574190386,0.00925954705561233,1.2704944955076,57.5035388206,475.542178098513,89.4807511494034,0.00841172737003704,1.37383051010792
9,8.986519,36,36.28355,13.72,13.60905,103.525833,NaN,0.984975695610046,NaN,30.850494,400,399.693146,25,31.595837,8.793617,56.742195,50.005547,401.651428,399.715912,398.596344,6624.595703,12.291239,11.870625,12.00698,1.547701,1.551776,1.500223,57.258011,95.665253,35.886555,13.736264,95.719719,101.265915,102.271996,0.538578271865845,500.867828,434.52318375636,1.91254359427755,0.031022855217782,1.06402173677939,3.77799241039747,494.034598727979,1.96262436429313,0.00925948591601512,1.27052886491951,57.5011441123956,475.529161078131,89.469169395132,0.00841162189387291,1.37389797763806
9,8.986858,36,36.282696,13.72,13.598555,103.500107,NaN,0.985641479492188,NaN,30.883961,400,399.737732,25,31.584896,8.804201,56.734108,50.005547,401.189819,399.261261,398.134186,6618.234375,12.277119,11.859215,11.998167,1.545632,1.536311,1.496366,57.241493,95.546158,35.889927,13.7548,95.608994,101.229561,102.301277,0.612749993801117,495.520477,434.511154143977,1.91249797595239,0.0310193757693836,1.06411343507862,3.77921042413232,494.002946530389,1.96254243033619,0.00925831388810939,1.2706495280646,57.5000844520072,475.511900977606,89.4556746138524,0.00841103476649242,1.37401321661445
9,8.985383,36,36.280437,13.72,13.5957,103.457832,NaN,0.984802842140198,NaN,30.882982,400,399.672302,25,31.57679,8.810617,56.687889,50.005547,401.189819,399.261261,398.134186,6618.234375,12.277119,11.859215,11.998167,1.545632,1.536311,1.496366,57.241493,95.546158,35.889927,13.7548,95.608994,101.229561,102.301277,0.612749993801117,495.520477,434.51186812693,1.91251642340112,0.031024963241876,1.06405819482038,3.77391055426529,493.951964833855,1.96241261974675,0.0092566759404232,1.27083424250248,57.4972813416562,475.516689991328,89.4566934834473,0.00841185235915976,1.37394356624796
9,8.985383,36,36.280437,13.72,13.5957,103.457832,NaN,0.984802842140198,NaN,30.882982,400,399.672302,25,31.57679,8.809841,56.580589,50.005547,401.613159,399.612,398.49881,6621.390137,12.284799,11.861903,11.983453,1.552522,1.545706,1.507166,57.246922,95.745773,35.921734,13.739946,95.631195,101.292244,102.253708,0.594895005226135,499.838501,434.51186812693,1.91251642340112,0.031024963241876,1.06405819482038,3.77391055426529,493.951964833855,1.96241261974675,0.0092566759404232,1.27083424250248,57.4972813416562,475.516689991328,89.4566934834473,0.00841185235915976,1.37394356624796
9,8.988004,36,36.279362,13.72,13.597612,103.445557,NaN,0.986104130744934,NaN,30.873013,400,399.734375,25,31.577772,8.803016,56.381954,50.005547,401.135254,398.973816,397.934357,6615.040039,12.279594,11.855309,11.944944,1.536379,1.524413,1.502081,57.240467,95.612869,35.923855,13.721228,95.76667,101.3004,102.218819,0.608128488063812,506.866241,434.507235428427,1.91247191387179,0.0310144135120534,1.06417876989134,3.78332770077867,493.937668881988,1.96237730159133,0.009256341586004,1.27088114970297,57.4959473637416,475.499646592278,89.4431153681742,0.00841133332455686,1.37405389494495
9,8.986217,36,36.280426,13.72,13.590374,103.447334,NaN,0.985095262527466,NaN,30.867302,400,399.7659,25,31.58618,8.793293,56.192341,50.005547,401.135254,398.973816,397.934357,6615.040039,12.279594,11.855309,11.944944,1.536379,1.524413,1.502081,57.240467,95.612869,35.923855,13.721228,95.76667,101.3004,102.218819,0.608128488063812,506.866241,434.504079161036,1.9124802367889,0.0310204371825628,1.06413862827893,3.77690730703938,493.938636669632,1.96237725625534,0.00925608353482177,1.2708890678344,57.4972676918112,475.503559402817,89.4471249487204,0.00841123813182712,1.37404089662134
9,8.98642,36,36.279705,13.72,13.583937,103.452209,NaN,0.986081421375275,NaN,30.867596,400,399.799469,25,31.585026,8.801651,56.059391,50.005547,401.6828,399.468597,398.43927,6623.65918,12.292109,11.863503,11.956573,1.558816,1.547617,1.511184,57.254032,95.478058,35.939941,13.698991,95.683037,101.411972,102.173538,0.528049170970917,495.06189,434.496712641317,1.91245234987928,0.031018323369332,1.06419467692859,3.77763670073631,493.945706660698,1.96239780160354,0.00925660360511674,1.27085184842265,57.496372999254,475.492841369276,89.438537392475,0.00841092350179401,1.37410962486258
9,8.988443,36,36.279594,13.72,13.579679,103.486771,NaN,0.985929727554321,NaN,30.881107,400,399.860718,25,31.576113,8.808906,56.035767,50.000595,401.800476,399.831024,398.591827,6623.15332,12.268094,11.871642,12.005192,1.559927,1.542422,1.505158,57.274986,95.4636,35.926193,13.694455,95.634598,101.381638,102.16288,0.588139295578003,507.262329,434.487033167529,1.91239671062885,0.0310090532580368,1.06432851558256,3.78490480746467,493.989761278892,1.96251504826455,0.00925860337940727,1.27066911349283,57.4962352575077,475.472574270644,89.4236676995862,0.0084100000103011,1.37425856750648
9,8.989144,36,36.277256,13.72,13.581067,103.560432,NaN,0.985599398612976,NaN,30.894981,400,399.948242,25,31.565052,8.819104,56.069542,50.000595,401.800476,399.831024,398.591827,6623.15332,12.268094,11.871642,12.005192,1.559927,1.542422,1.505158,57.274986,95.4636,35.926193,13.694455,95.634598,101.381638,102.16288,0.588139295578003,507.262329,434.48672648208,1.91238806024676,0.0310064057174972,1.06435457166739,3.78742302826896,494.086177367274,1.96277676379567,0.00926357287751028,1.2702466609322,57.4933339148726,475.467471594313,89.4174008517433,0.00841037339401688,1.37426118811805
9,8.988419,36,36.278057,13.72,13.581993,103.621605,NaN,0.985891699790955,NaN,30.893068,400,400.042755,25,31.558399,8.814778,56.225727,50.000595,401.809875,399.818756,398.654724,6620.314453,12.284554,11.868456,12.003588,1.558167,1.552551,1.523893,57.255733,95.54007,35.910343,13.719815,95.855789,101.397514,102.149757,0.60958993434906,506.100616,434.489557079666,1.91240577255804,0.0310096088968663,1.06431085354282,3.78481858901722,494.162903143923,1.96297845045304,0.0092667726430112,1.26994107320223,57.4943279334523,475.474567231107,89.4234391034259,0.00841049682839817,1.37422053765031
9,8.989099,36,36.277073,13.72,13.579899,103.604454,NaN,0.984994232654572,NaN,30.88751,400,399.882935,25,31.559681,8.814546,56.32642,50.000595,401.809875,399.818756,398.654724,6620.314453,12.284554,11.868456,12.003588,1.558167,1.552551,1.523893,57.255733,95.54007,35.910343,13.719815,95.855789,101.397514,102.149757,0.60958993434906,506.100616,434.485597835812,1.91238461060469,0.031006363230277,1.06436056269095,3.78726137802585,494.142312611817,1.96292621944398,0.00926613199218986,1.27001442920734,57.4931068144909,475.466066958827,89.4161788529008,0.00841035536776396,1.37426886716877
9,8.989588,36,36.277802,13.72,13.575017,103.592773,NaN,0.985685586929321,NaN,30.874727,400,399.719299,25,31.563026,8.809857,56.350578,50.000595,401.6922,399.740204,398.53183,6624.936523,12.28999,11.875759,12.021671,1.577512,1.566865,1.527289,57.250244,95.767456,35.889233,13.723811,95.74646,101.297806,102.232506,0.535256087779999,493.167114,434.479156903489,1.91235685926819,0.0310033647212621,1.06442031018477,3.78901794459108,494.126594731438,1.96288270674693,0.00926522338647476,1.27008697807793,57.4940114875268,475.456618438277,89.4101000990835,0.00840971999845394,1.37435014314172
9,8.987227,36,36.276054,13.72,13.577822,103.571602,NaN,0.987099587917328,NaN,30.865253,400,399.826904,25,31.568176,8.812194,56.304607,50.000595,401.772949,399.860413,398.644562,6627.302734,12.300169,11.879948,12.022288,1.555541,1.556657,1.513378,57.268986,95.481789,35.86557,13.736799,95.701271,101.326958,102.200798,0.55912572145462,499.666412,434.488151320902,1.91241376207595,0.0310137552897185,1.06427940762551,3.78053618730934,494.1018211675,1.96282124649192,0.00926461228746106,1.27016905028862,57.4918422330605,475.475779331631,89.4221333056359,0.00841107922890927,1.37418127588247
9,8.988274,36,36.272995,13.72,13.57659,103.499329,NaN,0.98656040430069,NaN,30.863823,400,399.783722,25,31.570669,8.811061,56.24646,50.000595,401.421448,399.461517,398.250671,6613.198242,12.282695,11.871031,12.005329,1.566128,1.566604,1.51686,57.282345,95.559113,35.875961,13.724468,95.660355,101.313477,102.209435,0.639077484607697,504.177002,434.484175537472,1.91238857199171,0.0310091492407683,1.06434179681661,3.78429768215335,494.013716150535,1.96259487343047,0.00926154315398439,1.27049675300339,57.4880458334256,475.464073268954,89.4102733567982,0.00841133145462489,1.37422208624153
9,8.989498,36,36.275642,13.72,13.577057,103.418205,NaN,0.986263573169708,NaN,30.881386,400,399.77356,25,31.569084,8.814827,56.256065,50.000595,401.421448,399.461517,398.250671,6613.198242,12.282695,11.871031,12.005329,1.566128,1.566604,1.51686,57.282345,95.559113,35.875961,13.724468,95.660355,101.313477,102.209435,0.639077484607697,504.177002,434.481557373963,1.9123662044406,0.031004141332858,1.06440120004612,3.78869465553902,493.907419505388,1.96230611900296,0.00925604330011737,1.27096428718558,57.4913309318866,475.458190050141,89.4088840071291,0.008410360452605,1.37430582077869
9,8.987971,36,36.274063,13.72,13.575808,103.41835,NaN,0.986102163791656,NaN,30.903221,400,399.81662,25,31.569197,8.808949,56.378414,50.000595,401.617523,399.456665,398.41449,6625.151367,12.314497,11.869963,11.986291,1.532953,1.553913,1.503783,57.272247,95.641617,35.86573,13.731305,95.750671,101.319405,102.197327,0.578515350818634,490.590942,434.484114374421,1.91239163564955,0.0310102579257828,1.06433182633287,3.78320914598504,493.909519633394,1.96231557731417,0.00925658436375558,1.27093793999949,57.4893713140413,475.466082354323,89.4129020211039,0.00841114570547037,1.37422328350963
9,8.987724,36,36.271812,13.72,13.578131,103.381233,NaN,0.98565685749054,NaN,30.915512,400,399.782318,25,31.573105,8.801171,56.517212,50.000595,401.617523,399.456665,398.41449,6625.151367,12.314497,11.869963,11.986291,1.532953,1.553913,1.503783,57.272247,95.641617,35.86573,13.731305,95.750671,101.319405,102.197327,0.578515350818634,490.590942,434.487215390044,1.91240512230329,0.0310117447266145,1.06430267383721,3.78232177094463,493.865075095159,1.96220307948801,0.00925523538875745,1.27109623432377,57.4865775908331,475.469078681225,89.4126234783272,0.00841187716835371,1.37416700696514
9,8.987272,36,36.270729,13.72,13.577073,103.322929,NaN,0.985644161701202,NaN,30.886452,400,399.887024,25,31.568623,8.813908,56.389015,50.000595,401.599213,399.350677,398.363831,6613.696289,12.308361,11.863376,11.96402,1.522028,1.530993,1.492827,57.259693,95.632889,35.879692,13.722906,95.725662,101.299942,102.203293,0.509391248226166,492.513489,434.487239654145,1.91241009577922,0.0310134202360516,1.06428703089818,3.78069786293344,493.792271812949,1.96201237376866,0.00925228737150863,1.27138521995949,57.4852334259343,475.469970852227,89.4120896685346,0.00841220329105045,1.37414401674618
9,8.986662,36,36.269428,13.72,13.583554,103.28212,NaN,0.98607212305069,NaN,30.886543,400,399.934082,25,31.565834,8.80891,56.161369,49.992813,401.873688,399.917847,398.799133,6626.895508,12.293877,11.873525,12.014867,1.545983,1.548094,1.507522,57.288151,95.560417,35.916584,13.688341,95.720337,101.245201,102.234085,0.629997372627258,503.614807,434.495689298092,1.91244616304721,0.031017239120758,1.06420978609739,3.7785062080269,493.741964782555,1.96188193652338,0.00925040629272425,1.2715790882495,57.4836186473412,475.48195312208,89.4193886676269,0.00841310804703334,1.37403532941603
9,8.986662,36,36.269428,13.72,13.592153,103.344063,NaN,0.98607212305069,NaN,30.882427,400,399.984314,25,31.566326,8.813378,55.969566,49.992813,401.873688,399.917847,398.799133,6626.895508,12.293877,11.873525,12.014867,1.545983,1.548094,1.507522,57.288151,95.560417,35.916584,13.688341,95.720337,101.245201,102.234085,0.629997372627258,503.614807,434.504840175767,1.91247807678851,0.0310189323189886,1.06414879132097,3.7785062080269,493.82072009853,1.96209113449844,0.0092539277060456,1.27125288722417,57.4836186473412,475.493524203109,89.4278101708504,0.00841365204803913,1.37394938294738
9,8.98603,36,36.269009,13.72,13.58878,103.492752,NaN,0.986447274684906,NaN,30.860126,400,399.932373,25,31.57646,8.819945,56.032516,49.992813,401.482605,399.57843,398.452118,6621.762695,12.281602,11.862677,12.009795,1.547032,1.543904,1.502947,57.276756,95.603752,35.912613,13.691194,95.73954,101.21022,102.244217,0.568108856678009,504.201019,434.502858665711,1.91247800337277,0.0310209029413747,1.06414035925908,3.77623539150272,494.010191251785,1.96259531667444,0.00926251526528021,1.27046668427689,57.4830985818061,475.493145050129,89.4270765699168,0.00841374419257923,1.3739458721989
9,8.98629,36,36.268795,13.72,13.58878,103.492752,NaN,0.985587954521179,NaN,30.860126,400,399.932373,25,31.57646,8.809315,56.093628,49.992813,401.710052,399.732819,398.685059,6622.381836,12.282674,11.859261,12.003558,1.553128,1.551042,1.514417,57.286007,95.557587,35.891796,13.724829,95.631714,101.27449,102.234993,0.519746959209442,497.40448,434.502197192888,1.91247288372272,0.0310198189728963,1.06415366859611,3.77716960275473,494.010450625708,1.96259653159898,0.0092625875093124,1.27046322491321,57.4828329617238,475.491108732845,89.4253607431747,0.0084137046240571,1.37395776361383
9,8.984606,36,36.266239,13.72,13.586015,103.655281,NaN,0.986583471298218,NaN,30.856752,400,399.816559,25,31.583063,8.811132,56.048775,49.992813,401.710052,399.732819,398.685059,6622.381836,12.282674,11.859261,12.003558,1.553128,1.551042,1.514417,57.286007,95.557587,35.891796,13.724829,95.631714,101.27449,102.234993,0.519746959209442,497.40448,434.503539160862,1.91249578359873,0.0310262963235862,1.06408707445846,3.77111842680733,494.219960087326,1.96315895466566,0.00927267212730763,1.26957593246304,57.4796603169335,475.497261017221,89.4270469050804,0.00841466478532383,1.37387348695809
9,8.985913,36,36.266979,13.72,13.584496,103.797737,NaN,0.985576391220093,NaN,30.8514,400,399.843079,25,31.586624,8.814515,55.967106,49.992813,401.792816,399.802612,398.73288,6620.96582,12.274154,11.854305,12.00856,1.563858,1.562502,1.5214,57.298187,95.352882,35.905815,13.712148,95.599472,101.295906,102.211533,0.503253579139709,497.631989,434.498597508693,1.91246440826835,0.0310205471595087,1.06416475241394,3.77581498979509,494.399873033842,1.96363451225634,0.00928049565638595,1.26885119807887,57.4805788634486,475.48650781127,89.420028515228,0.00841396495952704,1.37396451284885
9,8.985738,36,36.266312,13.72,13.581989,103.892372,NaN,0.985599458217621,NaN,30.839602,400,399.998932,25,31.58469,8.826504,55.875648,49.992813,401.322327,399.135254,398.144104,6619.00293,12.291854,11.85066,11.970355,1.544348,1.538504,1.49982,57.274475,95.317451,35.879997,13.725349,95.600975,101.278435,102.21344,0.617016196250916,508.333649,434.496374900151,1.91245855004665,0.0310207831113929,1.06417357588444,3.77518617610883,494.520731830988,1.96395673927931,0.00928607948152054,1.26835370078123,57.4797509309831,475.483822590035,89.4173455853556,0.00841401378615976,1.37397438506059
9,8.984982,36,36.266785,13.72,13.583568,103.933441,NaN,0.985851049423218,NaN,30.84594,400,399.997925,25,31.587694,8.824316,55.875107,49.992813,401.322327,399.135254,398.144104,6619.00293,12.291854,11.85066,11.970355,1.544348,1.538504,1.49982,57.274475,95.317451,35.879997,13.725349,95.600975,101.278435,102.21344,0.617016196250916,508.333649,434.499978698307,1.91247929793708,0.031024246405305,1.06412367089822,3.77246959487678,494.572247598175,1.96409219806796,0.00928824395225667,1.26815060746551,57.4803380567809,475.491743152265,89.4236270602019,0.00841426203035109,1.37392270229719
9,8.986609,36,36.267464,13.72,13.585236,103.943024,NaN,0.98509955406189,NaN,30.855177,400,399.94812,25,31.59968,8.82757,55.854195,49.992813,401.642883,399.58905,398.521912,6615.442871,12.291603,11.860135,11.989079,1.550895,1.546548,1.504055,57.249565,95.532684,35.870556,13.717147,95.624191,101.311813,102.210808,0.569302976131439,499.741028,434.497614140733,1.91245344935645,0.0310177912661521,1.06419513846314,3.77831578025206,494.583582011559,1.96412058328414,0.00928855679619323,1.26811234080535,57.4811808755409,475.482942519556,89.41796342691,0.00841367002914348,1.3739983194016
9,8.986141,36,36.266556,13.72,13.586362,103.913071,NaN,0.985706984996796,NaN,30.841986,400,399.904907,25,31.612507,8.814195,55.928871,49.991039,401.552856,399.60965,398.49054,6626.206055,12.281239,11.857454,12.013822,1.554739,1.545151,1.515138,57.278641,95.61721,35.878445,13.734625,95.680367,101.26931,102.205299,0.637932062149048,508.183228,434.50000314299,1.91246684386716,0.0310199640296938,1.06416318992095,3.77663423033499,494.546690306949,1.96402498406547,0.00928716858402606,1.26825138542679,57.480053804263,475.487034972651,89.4199501506894,0.00841410077713115,1.37395420989373
9,8.986927,36,36.266029,13.72,13.582191,103.886848,NaN,0.985978603363037,NaN,30.837557,400,399.866852,25,31.614658,8.808691,56.016659,49.991039,401.552856,399.60965,398.49054,6626.206055,12.281239,11.857454,12.013822,1.554739,1.545151,1.515138,57.278641,95.61721,35.878445,13.734625,95.680367,101.26931,102.205299,0.637932062149048,508.183228,434.493564467285,1.91243588599239,0.0310158660786092,1.06423302883096,3.77945833418789,494.514066566365,1.96393975838002,0.00928586240614163,1.26837753985046,57.4793996455578,475.475367304482,89.4108826871749,0.008413690513603,1.37403292386064
9,8.987251,36,36.26553,13.72,13.566656,103.862137,NaN,0.9860680103302,NaN,30.826778,400,399.890564,25,31.610937,8.795453,56.021984,49.991039,401.885284,399.919128,398.821686,6619.500977,12.300059,11.867799,12.014838,1.557141,1.544784,1.509122,57.26889,95.422249,35.884964,13.719757,95.797226,101.221275,102.234871,0.599949955940247,506.594208,434.476206044469,1.91237184099326,0.0310114563520302,1.06435994852817,3.78062241438306,494.483323935274,1.96385944715918,0.00928463207316732,1.26849651088007,57.4787802357925,475.451727840648,89.3931341435496,0.00841270993173034,1.37420109019264
9,8.988634,36,36.267357,13.72,13.563133,103.871674,NaN,0.985454440116882,NaN,30.805378,400,399.886047,25,31.605173,8.801387,56.030212,49.991039,401.956238,399.856079,398.908478,6623.972656,12.330462,11.867253,12.007766,1.553973,1.547902,1.509698,57.279129,95.546272,35.902424,13.702198,95.683067,101.258934,102.225914,0.530122697353363,503.245331,434.468935572951,1.91233152599874,0.0310049991975203,1.06445589086785,3.78559095648501,494.493218175709,1.96388119139689,0.00928455480803844,1.26847670786454,57.4810480610649,475.438648969279,89.3856133954119,0.00841161544215392,1.37432597263507
9,8.988634,36,36.267357,13.72,13.566131,103.83287,NaN,0.985454440116882,NaN,30.773695,400,400.001801,25,31.605206,8.817183,56.092915,49.991039,401.956238,399.856079,398.908478,6623.972656,12.330462,11.867253,12.007766,1.553973,1.547902,1.509698,57.279129,95.546272,35.902424,13.702198,95.683067,101.258934,102.225914,0.530122697353363,503.245331,434.472126779756,1.91234265625318,0.0310055895901474,1.06443457382413,3.78559095648501,494.443992334612,1.96375061966069,0.00928235774438341,1.26867627557369,57.4810480610649,475.442684099573,89.3885495069613,0.00841180518346944,1.37429595622742
9,8.986834,36,36.265453,13.72,13.574018,103.782837,NaN,0.985090136528015,NaN,30.753046,400,400.071899,25,31.606878,8.806547,56.019157,49.991039,401.694946,399.539948,398.614136,6616.190918,12.32484,11.860532,11.978986,1.556741,1.548653,1.505916,57.291069,95.767487,35.924644,13.682136,95.842651,101.242737,102.213058,0.558846354484558,509.334076,434.485102937047,1.91240738132808,0.0310146442950793,1.06428628463962,3.77912419420761,494.382808944819,1.96359299928732,0.00928016708145653,1.26890357495951,57.4786846549122,475.464548130095,89.4023796122133,0.00841333298127147,1.37410462149199
9,8.984282,36,36.263775,13.72,13.586531,103.705231,NaN,0.985147774219513,NaN,30.768438,400,399.930267,25,31.599421,8.801246,55.978966,49.991039,401.694946,399.539948,398.614136,6616.190918,12.32484,11.860532,11.978986,1.556741,1.548653,1.505916,57.291069,95.767487,35.924644,13.682136,95.842651,101.242737,102.213058,0.558846354484558,509.334076,434.504912485629,1.91250407902742,0.0310277492214216,1.06406683396587,3.76995408820733,494.286346791899,1.96334119041133,0.00927633620206827,1.26927756053237,57.4766016955558,475.498195281865,89.4250356653781,0.00841535557732701,1.37382934986155
9,8.984205,36,36.264103,13.72,13.584874,103.600441,NaN,0.985849380493164,NaN,30.764843,400,399.916168,25,31.592096,8.804018,55.938595,49.991039,401.506256,399.152344,398.358337,6626.360352,12.363292,11.864838,11.967098,1.555293,1.554424,1.51747,57.333973,95.645859,35.918224,13.67742,95.588341,101.147644,102.271446,0.603138089179993,506.271576,434.50334520972,1.91249944632124,0.0310277440536366,1.06407463837886,3.76967737344768,494.152913793932,1.96298626430154,0.00927028318796676,1.26982629466427,57.4770088594403,475.496791600928,89.424372200821,0.00841520346381186,1.37384472264218
9,8.985035,36,36.264374,13.72,13.570965,103.499832,NaN,0.985566914081573,NaN,30.761505,400,400.058167,25,31.588118,8.808865,55.927986,49.991039,401.565735,399.151459,398.357605,6622.445313,12.322597,11.859127,11.932951,1.536684,1.533041,1.495201,57.306351,95.497742,35.895149,13.677252,95.585068,101.138771,102.287109,0.577224433422089,495.345917,434.486432105794,1.91243147892764,0.0310215433422084,1.06421579929625,3.77266004864612,494.024803084887,1.96264551088884,0.00926448212548944,1.27035479421056,57.4773452639291,475.472376993218,89.4068984174208,0.00841398433762865,1.37403014424758
9,8.984457,36,36.263428,13.72,13.572897,103.425133,NaN,0.985638380050659,NaN,30.765993,400,400.071777,25,31.585527,8.808685,55.990028,49.991039,401.565735,399.151459,398.357605,6622.445313,12.322597,11.859127,11.932951,1.536684,1.533041,1.495201,57.306351,95.497742,35.895149,13.677252,95.585068,101.138771,102.287109,0.577224433422089,495.345917,434.489959018653,1.91245003362522,0.0310243342391287,1.06417248309953,3.77058297872321,493.931041809871,1.96239887795553,0.00926055957790397,1.2707301160825,57.4761709427021,475.478308169686,89.4101816988008,0.00841451157384006,1.37397179165674
9,8.985344,36,36.262623,13.72,13.569998,103.407349,NaN,0.984925866127014,NaN,30.764881,400,400.154236,25,31.580862,8.794244,55.947987,49.991039,401.939636,399.564178,398.735321,6622.356445,12.344573,11.876467,11.951632,1.552796,1.549579,1.517338,57.328754,95.555717,35.901794,13.686478,95.668915,101.138206,102.279442,0.615078210830688,503.050232,434.484616615371,1.91242180388368,0.0310200644212728,1.06423849298049,3.77377041321728,493.909419038843,1.9623434366455,0.009259821119996,1.2708102552614,57.4751716328452,475.46739595683,89.4013603746816,0.00841420978052193,1.37404070631087
9,8.985918,36,36.261703,13.72,13.569998,103.407349,NaN,0.985669136047363,NaN,30.764881,400,400.154236,25,31.580862,8.79967,55.903038,49.994354,401.852234,399.485687,398.667419,6619.527344,12.323117,11.857497,11.928064,1.566585,1.555924,1.514779,57.330997,95.447571,35.908283,13.687554,95.725304,101.156677,102.294846,0.592353165149689,495.78894,434.483155777115,1.91241049905217,0.0310176711848772,1.06426790027533,3.77583295575914,493.910535280077,1.96234866336348,0.0092601317747282,1.27079534987212,57.4740295423733,475.462523292012,89.3968090437609,0.00841422217060708,1.37406301861838
9,8.984169,36,36.260998,13.72,13.564302,103.480469,NaN,0.985461592674255,NaN,30.764904,400,400.158386,25,31.585152,8.792,55.918736,49.994354,401.852234,399.485687,398.667419,6619.527344,12.323117,11.857497,11.928064,1.566585,1.555924,1.514779,57.330997,95.447571,35.908283,13.687554,95.725304,101.156677,102.294846,0.592353165149689,495.78894,434.481545189283,1.91242380464796,0.0310238424611528,1.06421873356819,3.76954799970019,494.004296378117,1.96259936867401,0.00926452283777472,1.2704013514864,57.4731543375501,475.466753992641,89.3991178188849,0.00841460621739767,1.37402092898956
9,8.985903,36,36.261948,13.72,13.561921,103.598625,NaN,0.986279964447021,NaN,30.755213,400,400.237762,25,31.595472,8.791801,55.808846,49.994354,402.047211,399.664398,398.852478,6624.189453,12.316719,11.849046,11.936996,1.562922,1.566365,1.530319,57.302868,95.473099,35.937233,13.663573,95.698097,101.191696,102.276665,0.496188551187515,501.456482,434.474597635626,1.91238081247266,0.0310161429338226,1.06432450175225,3.77577905782863,494.153215823531,1.96299236873631,0.00927090801105008,1.26980101440126,57.4743336883308,475.45196676816,89.3893942526427,0.00841366141330052,1.3741451888059
9,8.984563,36,36.260429,13.72,13.569575,103.696152,NaN,0.986354827880859,NaN,30.74194,400,400.338074,25,31.599812,8.792625,55.749084,49.994354,402.239746,399.879578,399.060486,6622.055664,12.334775,11.861389,11.959563,1.553879,1.545772,1.514808,57.295696,95.696754,35.943203,13.648539,95.586128,101.18998,102.263374,0.674245715141296,518.275757,434.48615404125,1.91243561603414,0.0310232378839775,1.06420148734505,3.77096390220947,494.278866935316,1.96332957867334,0.00927695186548329,1.2692707931239,57.4724479564881,475.470557412699,89.4012643074702,0.00841493447394059,1.37398407414779
9,8.985401,36,36.260773,13.72,13.5847,103.755661,NaN,0.985349774360657,NaN,30.742908,400,400.262512,25,31.608309,8.800974,55.765778,49.994354,402.239746,399.879578,399.060486,6622.055664,12.334775,11.861389,11.959563,1.553879,1.545772,1.514808,57.295696,95.696754,35.943203,13.648539,95.586128,101.18998,102.263374,0.674245715141296,518.275757,434.500117261865,1.9124752477725,0.0310227221255485,1.06413709322928,3.77397523460337,494.353975378557,1.96352802399494,0.00928020840960428,1.26896876396395,57.4728750139533,475.48521565376,89.4123089329495,0.00841553346010226,1.3738803919808
9,8.987214,36,36.262264,13.72,13.587796,103.781166,NaN,0.98593544960022,NaN,30.736856,400,400.325714,25,31.608938,8.813431,56.08865,49.994354,401.984772,399.807373,398.91684,6624.423828,12.31986,11.84762,11.984459,1.567717,1.567264,1.531444,57.305058,95.559021,35.901794,13.679499,95.664993,101.137039,102.26767,0.527413547039032,497.69696,434.498799166864,1.91245103777243,0.0310157734555299,1.0642079534383,3.78048948090287,494.38453870542,1.96360544015873,0.0092811497285148,1.26886108535471,57.4747259720804,475.477692767027,89.4084622194992,0.00841478822770391,1.37395878290758
9,8.986759,36,36.262081,13.72,13.582559,103.829948,NaN,0.985150218009949,NaN,30.742159,400,400.33548,25,31.60924,8.804097,56.233639,49.994354,402.327209,400.136078,399.246368,6617.027344,12.322532,11.85376,11.979479,1.581282,1.576237,1.543931,57.322109,95.673546,35.873634,13.699694,95.736923,101.120827,102.30085,0.490992665290833,500.021545,434.494383587262,1.91244056001296,0.0310166388403807,1.06422181375174,3.77885472458615,494.446650945524,1.96377066417535,0.00928397466271021,1.2686068786913,57.474498795437,475.473739993045,89.4053854065103,0.00841465039839308,1.37398538290095
9,8.985391,36,36.262981,13.72,13.575973,103.88028,NaN,0.986164391040802,NaN,30.724958,400,400.262665,25,31.60981,8.801037,56.189228,49.994354,402.327209,400.136078,399.246368,6617.027344,12.322532,11.85376,11.979479,1.581282,1.576237,1.543931,57.322109,95.673546,35.873634,13.699694,95.736923,101.120827,102.30085,0.490992665290833,500.021545,434.490855714094,1.91244305541364,0.0310210451963044,1.06419849084801,3.77393930109304,494.509410822457,1.96393491713259,0.00928652040253348,1.26836255984176,57.4756160486472,475.47540202852,89.4075782574018,0.0084144922702927,1.37398662924384
9,8.983592,36,36.26194,13.72,13.560913,103.882339,NaN,0.986384510993958,NaN,30.708141,400,400.292023,25,31.613789,8.808208,56.04987,49.994354,401.922455,399.806091,398.859558,6626.851074,12.320217,11.8553,11.992454,1.569139,1.566586,1.531791,57.345329,95.618225,35.911983,13.664127,95.66626,101.143837,102.284286,0.517503619194031,485.104126,434.47940711228,1.91242259105946,0.0310255815092596,1.06421323098428,3.76747437270103,494.513277470341,1.96394773675503,0.00928698871041867,1.26833535444787,57.4743237570607,475.467106651724,89.4004036375753,0.00841437548526656,1.37403253858779
9,8.983826,36,36.261417,13.72,13.544081,103.801575,NaN,0.986120402812958,NaN,30.711775,400,400.270813,25,31.617256,8.816231,56.021809,49.997349,402.270416,400.097198,399.196564,6618.918945,12.336004,11.86133,11.986977,1.576155,1.566303,1.53633,57.347534,95.219604,35.921688,13.626098,95.723885,101.224472,102.227562,0.579607307910919,520.418579,434.460897487539,1.91235549860874,0.0310212896328839,1.06434480867004,3.76831533579104,494.411456104734,1.96367893586911,0.00928259202837959,1.26874232763751,57.473674496409,475.442342833226,89.381810622119,0.00841334821425926,1.37420872460122
9,8.983826,36,36.261417,13.72,13.546381,103.734184,NaN,0.986120402812958,NaN,30.74472,400,400.322113,25,31.618715,8.814408,55.962196,49.997349,402.270416,400.097198,399.196564,6618.918945,12.336004,11.86133,11.986977,1.576155,1.566303,1.53633,57.347534,95.219604,35.921688,13.626098,95.723885,101.224472,102.227562,0.579607307910919,520.418579,434.463345461797,1.91236403720301,0.031021742755958,1.06432845882858,3.76831533579104,494.325942581125,1.96345206012551,0.00927877376945569,1.26909000396592,57.473674496409,475.445438355139,89.3840632259525,0.00841349379317588,1.37418570515888
9,8.982882,36,36.260941,13.72,13.563863,103.708954,NaN,0.984732389450073,NaN,30.778725,400,400.14563,25,31.624464,8.822734,55.88319,49.997349,401.808472,399.680481,398.742889,6633.883301,12.353217,11.880068,12.00632,1.570004,1.55393,1.52899,57.341515,95.412628,35.937256,13.601319,95.600357,101.245583,102.216934,0.585660994052887,510.108093,434.484353456831,1.91244752645432,0.0310291243605395,1.06415591759784,3.76492263146446,494.29449700594,1.96336979354364,0.00927750459207247,1.2692127863085,57.4730835757068,475.475306421954,89.4052800731123,0.00841502336868174,1.37395652737679
9,8.982238,36,36.258911,13.72,13.568533,103.653412,NaN,0.985322535037994,NaN,30.784718,400,399.991425,25,31.629232,8.831419,55.948978,49.997349,402.19104,400.080627,399.154633,6613.661133,12.331238,11.862596,11.9839,1.577201,1.559668,1.519702,57.343464,95.653351,35.895512,13.620197,95.710701,101.223923,102.21553,0.496722966432571,501.006226,434.490961749533,1.91247754458552,0.0310327311223436,1.06408980383347,3.76260796280582,494.226449282505,1.96319421189526,0.00927504140505814,1.26946775245668,57.4705634019728,475.484481373479,89.4097404239274,0.00841598787143047,1.37385772566507
9,8.982947,36,36.260944,13.72,13.566415,103.559586,NaN,0.985514760017395,NaN,30.81041,400,400.10141,25,31.62085,8.842875,55.946812,49.997349,402.19104,400.080627,399.154633,6613.661133,12.331238,11.862596,11.9839,1.577201,1.559668,1.519702,57.343464,95.653351,35.895512,13.620197,95.710701,101.223923,102.21553,0.496722966432571,501.006226,434.486903746373,1.91245571785813,0.031029355895632,1.06414113839725,3.76515624789994,494.104855775925,1.96286647099702,0.00926903210056855,1.26998789752341,57.4730873000156,475.478278792306,89.4074467334598,0.00841516235722711,1.3739344935946
9,8.981335,36,36.25853,13.72,13.564958,103.483276,NaN,0.985676765441895,NaN,30.826183,400,400.212463,25,31.610714,8.833044,55.905586,49.997349,402.079559,399.702789,399.014313,6625.933105,12.339958,11.856681,11.933952,1.558937,1.54155,1.513767,57.323055,95.516571,35.86515,13.646324,95.601135,101.24173,102.207603,0.506514132022858,497.863159,434.489455480388,1.91248206516139,0.0310357949300666,1.06406891771592,3.75936218404206,494.010853688664,1.96262285026959,0.00926551578360101,1.27034679642161,57.4700903910745,475.485799701312,89.4102838023106,0.00841614992110424,1.37384218284245
9,8.98238,36,36.258698,13.72,13.568448,103.445518,NaN,0.986046493053436,NaN,30.820868,400,400.20755,25,31.605165,8.81458,55.825035,49.997349,402.079559,399.702789,399.014313,6625.933105,12.339958,11.856681,11.933952,1.558937,1.54155,1.513767,57.323055,95.516571,35.86515,13.646324,95.601135,101.24173,102.207603,0.506514132022858,497.863159,434.490509964304,1.9124744319656,0.0310321219031967,1.06409767821851,3.76311835080764,493.96268048753,1.96249452579819,0.00926331478741026,1.27054685071043,57.4702989633079,475.483173604007,89.4085558450271,0.00841598230585297,1.37386422021378
9,8.980664,36,36.256226,13.72,13.568448,103.445518,NaN,0.985145449638367,NaN,30.820868,400,400.20755,25,31.605165,8.807767,55.882557,49.997349,401.971008,399.605499,398.884735,6618.969727,12.355384,11.863307,11.945895,1.559105,1.54296,1.513815,57.333126,95.469627,35.898491,13.634886,95.66539,101.252785,102.197586,0.573428511619568,500.110535,434.494876362553,1.91250823559703,0.0310392828887159,1.06400981676214,3.75695015584068,493.965678071868,1.96250856627053,0.00926414975742454,1.27050685277328,57.4672298926992,475.493348909364,89.4132620787298,0.00841711004689135,1.37375134653121
9,8.981888,36,36.253345,13.72,13.567055,103.483894,NaN,0.985154926776886,NaN,30.802999,400,400.207611,25,31.599426,8.800912,55.894321,49.997349,401.553528,399.164795,398.429565,6620.205078,12.337575,11.855456,11.932837,1.543617,1.536438,1.516307,57.338348,95.43161,35.944328,13.596828,95.662506,101.234436,102.196953,0.610696732997894,511.215607,434.490279650797,1.91247895387131,0.0310339003778388,1.06408236364141,3.76134993823115,494.017922831231,1.96265437633669,0.00926730245593404,1.27025977321917,57.4636528204565,475.48030762457,89.4006217487627,0.00841725344736474,1.37380465837359
9,8.983842,36,36.254822,13.72,13.565117,103.533012,NaN,0.984948635101318,NaN,30.795685,400,400.112762,25,31.591379,8.799064,55.91164,49.997349,401.553528,399.164795,398.429565,6620.205078,12.337575,11.855456,11.932837,1.543617,1.536438,1.516307,57.338348,95.43161,35.944328,13.596828,95.662506,101.234436,102.196953,0.610696732997894,511.215607,434.483244752566,1.91243327074009,0.0310253668481488,1.06419619528911,3.76837283694016,494.07852029181,1.96281162360046,0.00926959199299691,1.27002751317205,57.4654867041065,475.46498854035,89.3910851697105,0.00841614498213642,1.37394074755399
9,8.982585,36,36.255417,13.72,13.567779,103.558464,NaN,0.985426723957062,NaN,30.801414,400,400.201508,25,31.584551,8.80258,56.167133,49.997349,401.811005,399.541595,398.783417,6626.507813,12.307845,11.844844,11.958198,1.561102,1.557339,1.535011,57.323051,95.608391,35.892406,13.632523,95.579712,101.244476,102.204269,0.597566545009613,515.668457,434.489276420082,1.91246791095239,0.0310311348203125,1.06411292167313,3.76385516783012,494.11012294656,1.96289405372623,0.00927083552347031,1.26990460242667,57.4662254552541,475.478047991879,89.4012406525571,0.00841660292919604,1.3738527316305
9,8.9812,36,36.253342,13.72,13.555763,103.562706,NaN,0.985705077648163,NaN,30.798582,400,400.128571,25,31.577427,8.782935,56.301079,50.005001,402.247162,399.979309,399.163422,6617.51709,12.300731,11.841831,11.948205,1.565389,1.556436,1.539146,57.330029,95.535698,35.900135,13.620928,95.665771,101.227913,102.191147,0.634619891643524,503.500427,434.480014660084,1.9124505984035,0.0310345468280736,1.06412723466608,3.75887691357644,494.118021985167,1.96292012900811,0.0092717773639021,1.26984907602811,57.4636490955129,475.470024912292,89.3931338359221,0.00841677059555339,1.37388097722271
9,8.982675,36,36.253559,13.72,13.535589,103.548355,NaN,0.985168755054474,NaN,30.800863,400,400.138275,25,31.578588,8.79113,56.251129,50.005001,402.247162,399.979309,399.163422,6617.51709,12.300731,11.841831,11.948205,1.565389,1.556436,1.539146,57.330029,95.535698,35.900135,13.620928,95.665771,101.227913,102.191147,0.634619891643524,503.500427,434.454789774645,1.91234664938515,0.0310244175937622,1.06434615512003,3.76417864446842,494.099535081793,1.96287051972499,0.00927088958083056,1.26992724678092,57.4639185324746,475.432522936883,89.366077382505,0.00841494961209654,1.3741629856624
9,8.983506,36,36.253323,13.72,13.516063,103.539291,NaN,0.986379086971283,NaN,30.811396,400,400.196716,25,31.590183,8.794134,56.169407,50.005001,401.926392,399.676758,398.832367,6626.918945,12.294301,11.841851,11.962182,1.570008,1.562749,1.529699,57.331902,95.492943,35.891819,13.627349,95.637421,101.189529,102.216286,0.578123986721039,503.265717,434.431889084412,1.9122577736825,0.0310171036503912,1.06452777049315,3.76716529663929,494.088310052351,1.96284130172112,0.00927045487024451,1.26997062581261,57.4636255041963,475.400106547258,89.3422315526399,0.00841348666275453,1.3744006288265
9,8.982292,36,36.252686,13.72,13.512571,103.541229,NaN,0.986158668994904,NaN,30.808317,400,400.123657,25,31.589191,8.81275,56.115219,50.005001,401.926392,399.676758,398.832367,6626.918945,12.294301,11.841851,11.962182,1.570008,1.562749,1.529699,57.331902,95.492943,35.891819,13.627349,95.637421,101.189529,102.216286,0.578123986721039,503.265717,434.431264470334,1.91226873119523,0.031021479436991,1.06449030562211,3.76280205473569,494.091542652631,1.96285145101092,0.00927078011080265,1.26995025911236,57.4628345684329,475.403542620929,89.3440353058776,0.00841381558316758,1.37436541489701
9,8.982292,36,36.252686,13.72,13.522427,103.533821,NaN,0.986158668994904,NaN,30.808128,400,400.21582,25,31.587492,8.812023,56.064632,50.005001,402.017273,399.582153,398.882843,6624.291016,12.327136,11.8462,11.937325,1.570414,1.563611,1.549042,57.324211,95.399658,35.889343,13.634104,95.629539,101.214409,102.21209,0.550357580184937,500.547577,434.44175574095,1.91230532854462,0.0310234218033709,1.06442013638986,3.76280205473569,494.082134718244,1.962826475577,0.00927035962614832,1.26998883215374,57.4628345684329,475.416809119495,89.3536884701745,0.00841443968496961,1.3742666809552
9,8.981726,36,36.253242,13.72,13.537674,103.51683,NaN,0.98618495464325,NaN,30.823702,400,400.166168,25,31.58786,8.789948,56.024372,50.005001,401.821594,399.590363,398.721588,6626.836914,12.315733,11.850104,11.982326,1.564426,1.566427,1.531824,57.305859,95.540512,35.883053,13.620373,95.622162,101.202599,102.212296,0.568902373313904,502.686646,434.459425257783,1.91237308908235,0.0310287877966828,1.06428266160614,3.76076764005251,494.059882051517,1.96276603077174,0.00926920724821309,1.27008632631118,57.4635249305728,475.441841075775,89.3725120866562,0.00841547118304437,1.37408890595127
9,8.98091,36,36.252422,13.72,13.542459,103.519096,NaN,0.986433386802673,NaN,30.837042,400,400.192749,25,31.595173,8.799642,55.874374,50.005001,401.821594,399.590363,398.721588,6626.836914,12.315733,11.850104,11.982326,1.564426,1.566427,1.531824,57.305859,95.540512,35.883053,13.620373,95.622162,101.202599,102.212296,0.568902373313904,502.686646,434.466595161487,1.91240693061129,0.0310331357987749,1.06420682704564,3.75783446214086,494.063753364435,1.96277832649371,0.0092696129565439,1.27006127976941,57.4625067675707,475.453419420224,89.3800425089245,0.00841623118440862,1.37399045103054
9,8.980959,36,36.25359,13.72,13.530224,103.497726,NaN,0.985465884208679,NaN,30.816414,400,400.325684,25,31.609575,8.80356,55.739002,50.005001,402.45874,400.179382,399.367401,6619.190918,12.320502,11.846281,11.967914,1.558853,1.564254,1.520457,57.317207,95.488464,35.858696,13.616992,95.607887,101.188431,102.224747,0.557743906974792,502.169037,434.453449285667,1.91236054566071,0.0310305203529774,1.06429628247423,3.75801060226541,494.035195696418,1.9626996338001,0.00926800506735144,1.27019155723665,57.4639570233639,475.437586673146,89.3697962717686,0.00841517966474119,1.3741257980828
9,8.980904,36,36.251595,13.72,13.519592,103.46534,NaN,0.985745191574097,NaN,30.809132,400,400.252167,25,31.616068,8.800488,55.623405,50.005001,401.690155,399.230713,398.521027,6617.191406,12.327843,11.832858,11.940868,1.566466,1.566215,1.533042,57.33654,95.59127,35.876373,13.615945,95.544815,101.148376,102.231606,0.648861467838287,512.807007,434.442273367536,1.91232215633853,0.0310286545824444,1.06436907665244,3.7578128939075,493.996474913124,1.96260173458216,0.00926684009290474,1.2703283601127,57.4614798939879,475.421991234406,89.3562668928146,0.00841496999480099,1.37421163117425
9,8.98164,36,36.251774,13.72,13.519592,103.46534,NaN,0.98453414440155,NaN,30.809132,400,400.252167,25,31.616068,8.809642,55.708462,50.005001,401.690155,399.230713,398.521027,6617.191406,12.327843,11.832858,11.940868,1.566466,1.566215,1.533042,57.33654,95.59127,35.876373,13.615945,95.544815,101.148376,102.231606,0.648861467838287,512.807007,434.440398782406,1.9123076512037,0.0310255833874613,1.06440684927879,3.76045851556552,493.996257928388,1.96260071799948,0.00926677961160664,1.27033125406572,57.4617021572357,475.416883682687,89.3527458835912,0.00841468270629007,1.37425233664944
9,8.982121,36,36.250896,13.72,13.516406,103.412727,NaN,0.985998094081879,NaN,30.824154,400,400.156952,25,31.615292,8.79418,55.868584,50.006958,401.905365,399.691071,398.842651,6617.248047,12.340387,11.861403,11.981794,1.554704,1.553175,1.517058,57.35849,95.657249,35.879269,13.613826,95.546761,101.192177,102.219681,0.53170245885849,508.798401,434.43578232399,1.91228634179479,0.0310229486419828,1.06445421774419,3.76218742727633,493.930479814602,1.96242821003141,0.00926408765009377,1.27059214603251,57.4606119412628,475.40842023661,89.3456276936852,0.00841451513791817,1.37430203985884
9,8.982038,36,36.250313,13.72,13.51051,103.439415,NaN,0.985905766487122,NaN,30.841274,400,400.147125,25,31.618034,8.79277,56.156616,50.006958,401.618286,399.174072,398.473114,6615.899902,12.340981,11.84227,11.923206,1.52722,1.531792,1.495452,57.343433,95.689812,35.877384,13.611209,95.599785,101.180466,102.20961,0.537587225437164,495.766113,434.429717626446,1.91226608385716,0.0310221329148604,1.06449194191512,3.76188909613592,493.965094464761,1.96252156380281,0.00926580077469732,1.27044309683827,57.4598880160754,475.400586326262,89.3392902084179,0.00841429969499212,1.37435153218174
9,8.98256,36,36.250137,13.72,13.504464,103.56015,NaN,0.986445069313049,NaN,30.822987,400,400.132416,25,31.619732,8.801216,56.303238,50.006958,401.618286,399.174072,398.473114,6615.899902,12.340981,11.84227,11.923206,1.52722,1.531792,1.495452,57.343433,95.689812,35.877384,13.611209,95.599785,101.180466,102.20961,0.537587225437164,495.766113,434.42195156843,1.91223334330147,0.031018763624414,1.06456182847462,3.76376531277674,494.118656448523,1.96292970190144,0.00927271537458305,1.26981069913207,57.4596694707648,475.388570283637,89.3303550123329,0.00841378058277931,1.37443833599755
9,8.979366,36,36.249393,13.72,13.503956,103.652855,NaN,0.985251843929291,NaN,30.809229,400,400.166199,25,31.62336,8.804737,56.256374,50.006958,402.167145,399.785614,398.999908,6616.933594,12.340178,11.861342,11.943616,1.548482,1.541219,1.518807,57.365814,95.520622,35.872852,13.628658,95.550385,101.24456,102.187355,0.601617574691772,502.6987,434.429548284331,1.9122944141691,0.0310319918864023,1.06440141120893,3.75228387951745,494.237251541303,1.96324631273255,0.00927822625285002,1.26931758609111,57.4587456106123,475.410081697853,89.3451937066459,0.00841498806264944,1.37426694677746
