P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.97967,36,36.248859,13.72,13.50388,103.718536,NaN,0.985771358013153,NaN,30.815201,400,400.198151,25,31.62479,8.809625,56.306984,50.006958,402.1474,399.925964,399.147308,6619.6875,12.319217,11.831075,11.957597,1.536795,1.541773,1.508111,57.345837,95.384026,35.889561,13.652386,95.742729,101.255798,102.166763,0.510220170021057,506.416107,434.428692933979,1.91228813934334,0.0310307079357213,1.06441756146612,3.75337679724146,494.321255547409,1.96347054724432,0.00928213083361308,1.26896931993421,57.4580825079451,475.40735775069,89.3426278744415,0.00841500016841455,1.37427914236103
9,8.980729,36,36.249603,13.72,13.50045,103.728897,NaN,0.985256195068359,NaN,30.815353,400,400.26004,25,31.630947,8.810097,56.37854,50.006958,402.1474,399.925964,399.147308,6619.6875,12.319217,11.831075,11.957597,1.536795,1.541773,1.508111,57.345837,95.384026,35.889561,13.652386,95.742729,101.255798,102.166763,0.510220170021057,506.416107,434.422343794769,1.91225452710343,0.0310256119510357,1.06449637712164,3.75718381578633,494.333504366556,1.9635012159156,0.0092824666140963,1.26892775980248,57.4590063791509,475.395799736961,89.3350312656642,0.00841426096696902,1.37437642744248
9,8.981519,36,36.24947,13.72,13.504622,103.710823,NaN,0.985713601112366,NaN,30.821825,400,400.330139,25,31.629305,8.808229,56.248829,50.006958,402.004089,399.736694,398.925659,6615.741699,12.317967,11.850157,11.954235,1.538557,1.536363,1.512497,57.317986,95.511292,35.90202,13.632784,95.584824,101.19857,102.206459,0.636768579483032,506.797638,434.424772098217,1.91225444818502,0.0310231378032465,1.0645072308071,3.76002358084423,494.31072961579,1.96344111214268,0.00928148705754841,1.26901896544718,57.4588412258842,475.395659220324,89.3347836257485,0.00841428928699596,1.37437546185833
9,8.979739,36,36.248016,13.72,13.509295,103.69397,NaN,0.985896170139313,NaN,30.821072,400,400.223877,25,31.619877,8.810531,56.115192,50.006958,402.079254,399.870972,399.116547,6622.202637,12.321548,11.829814,11.967978,1.5622,1.561492,1.522729,57.317917,95.449791,35.901829,13.615908,95.735184,101.17086,102.228271,0.597586870193481,502.041443,434.434280886992,1.91230688595051,0.0310314873228151,1.06438255609694,3.75362485691574,494.291099229802,1.96339260272183,0.0092810231499783,1.2690827171964,57.457035683652,475.413443884829,89.3461350646143,0.00841550794563779,1.37422110674581
9,8.979358,36,36.24675,13.72,13.50727,103.737701,NaN,0.985995650291443,NaN,30.808014,400,400.096283,25,31.611473,8.81634,55.863899,50.006958,402.079254,399.870972,399.116547,6622.202637,12.321548,11.829814,11.967978,1.5622,1.561492,1.522729,57.317917,95.449791,35.901829,13.615908,95.735184,101.17086,102.228271,0.597586870193481,502.041443,434.433096050367,1.91230687717956,0.031032678551055,1.06437741017822,3.75225511814108,494.34812156248,1.96354702768935,0.00928393015875377,1.26883656602863,57.4554635473925,475.412375283837,89.3439735704377,0.00841579023825678,1.37420991383304
9,8.979582,36,36.246632,13.72,13.492613,103.815804,NaN,0.98530912399292,NaN,30.800726,400,400.119995,25,31.606571,8.812367,55.723003,50.006958,401.991669,399.749054,398.932922,6612.987305,12.299421,11.83177,11.946956,1.559854,1.553815,1.531014,57.296936,95.797096,35.910267,13.601435,95.558655,101.163727,102.220802,0.616195738315582,500.99173,434.416923926092,1.91224803462978,0.0310288541376995,1.06449329588086,3.7530604291901,494.447348153494,1.96381057005661,0.00928839551204867,1.26843242751473,57.4553170110946,475.390946374423,89.3282518440579,0.00841481297212844,1.37436762106889
9,8.980768,36,36.246635,13.72,13.48341,103.864609,NaN,0.985914051532745,NaN,30.791838,400,400.208588,25,31.614843,8.812178,55.785202,50.010708,402.18631,399.833466,399.095947,6619.910156,12.321112,11.831291,11.939178,1.570408,1.561967,1.531562,57.307899,95.398582,35.901222,13.595846,95.67305,101.165436,102.219337,0.558878064155579,504.183044,434.404104339457,1.91219047350058,0.0310220900183833,1.0646198612509,3.75732401113771,494.50924426201,1.9639747475889,0.00929115856190176,1.26818181197989,57.455320736598,475.370084676343,89.3130768572186,0.00841383055020536,1.37452304564217
9,8.980768,36,36.246635,13.72,13.482359,103.894066,NaN,0.985914051532745,NaN,30.784531,400,400.299133,25,31.618017,8.814203,55.801662,50.010708,402.18631,399.833466,399.095947,6619.910156,12.321112,11.831291,11.939178,1.570408,1.561967,1.531562,57.307899,95.398582,35.901222,13.595846,95.67305,101.165436,102.219337,0.558878064155579,504.183044,434.402985420043,1.91218656983329,0.0310218828123771,1.06462735904064,3.75732401113771,494.546598868654,1.96407382371635,0.00929282636636767,1.26803077712157,57.455320736598,475.368669742986,89.3120474616509,0.00841376396937949,1.37453358805726
9,8.980799,36,36.246742,13.72,13.481489,103.874512,NaN,0.985535025596619,NaN,30.786125,400,400.20459,25,31.618431,8.81447,55.826683,50.010708,401.552216,399.370758,398.398193,6613.317383,12.261602,11.836695,11.940143,1.553081,1.548892,1.531728,57.354824,95.633972,35.86615,13.581047,95.677933,101.200943,102.201668,0.501743257045746,488.302582,434.401980176274,1.9121827272357,0.0310215819297114,1.06463515983319,3.75743544814173,494.521673820718,1.96400745183504,0.00929168310894772,1.26813272381206,57.4554536127415,475.367366975512,89.3112166796419,0.00841367456279084,1.37454491448257
9,8.981411,36,36.246616,13.72,13.479501,103.812508,NaN,0.98580801486969,NaN,30.784069,400,400.121826,25,31.620907,8.812704,55.877136,50.010708,401.781738,399.821411,398.740021,6618.623047,12.270064,11.849999,12.003728,1.565648,1.55925,1.523503,57.348801,95.576393,35.845757,13.596282,95.534691,101.193108,102.188103,0.560459852218628,492.424347,434.398303663061,1.91216327730282,0.0310186363654133,1.06468081436731,3.7596353709194,494.443186676986,1.9637995700314,0.00928821421745174,1.26844911898536,57.455297141736,475.360211170164,89.305873048594,0.00841337092925065,1.37459633414558
9,8.980105,36,36.247139,13.72,13.475274,103.739632,NaN,0.985868752002716,NaN,30.771271,400,400.069946,25,31.625896,8.823239,55.969299,50.010708,401.781738,399.821411,398.740021,6618.623047,12.270064,11.849999,12.003728,1.565648,1.55925,1.523503,57.348801,95.576393,35.845757,13.596282,95.534691,101.193108,102.188103,0.560459852218628,492.424347,434.397132442927,1.91217332559316,0.0310232527353067,1.06464382314429,3.75494062769945,494.350101874713,1.9635513238328,0.00928390808145126,1.26883284213674,57.4559466177045,475.36429327098,89.3094146607266,0.00841342565686995,1.37457382727815
9,8.980489,36,36.245762,13.72,13.469913,103.684555,NaN,0.985137581825256,NaN,30.770069,400,399.974457,25,31.626108,8.824204,55.971012,50.010708,401.810272,399.688354,398.655243,6616.230469,12.276434,11.846189,11.963867,1.556071,1.548514,1.512914,57.347004,95.611763,35.81554,13.613943,95.6884,101.175156,102.210701,0.622693240642548,507.763062,434.390445812643,1.91214584041821,0.0310205931601752,1.06470184085829,3.75632106504293,494.2818747693,1.9633736755747,0.00928125136226503,1.26909519567658,57.4542366043872,475.353172623654,89.2998187579915,0.00841326400874748,1.37463587177576
9,8.982044,36,36.247402,13.72,13.466491,103.694099,NaN,0.985060214996338,NaN,30.777943,400,400.048767,25,31.624798,8.822151,55.867496,50.010708,401.810272,399.688354,398.655243,6616.230469,12.276434,11.846189,11.963867,1.556071,1.548514,1.512914,57.347004,95.611763,35.81554,13.613943,95.6884,101.175156,102.210701,0.622693240642548,507.763062,434.382837548615,1.9121024677041,0.0310134304662154,1.06480629003633,3.76191066231837,494.292004934883,1.96339651831121,0.00928123803737256,1.26907219130127,57.4562732155536,475.33883206253,89.2911806019654,0.00841215844959671,1.37476763231854
9,8.979374,36,36.249958,13.72,13.466491,103.694099,NaN,0.985728323459625,NaN,30.777943,400,400.048767,25,31.624798,8.816953,55.759232,50.010708,401.532104,399.347717,398.357513,6615.876953,12.291779,11.849712,11.96732,1.564942,1.556877,1.525574,57.338085,95.521828,35.87056,13.590175,95.722237,101.122948,102.23661,0.626815497875214,509.54953,434.3896450888,1.91215511510517,0.0310245718699079,1.06466891794289,3.75231264086659,494.288916077298,1.96338202682358,0.0092803739809084,1.26911323472864,57.4594471993664,475.360064320739,89.3094207947331,0.00841248635061281,1.37464801168716
9,8.979877,36,36.246914,13.72,13.475501,103.741959,NaN,0.985552608966827,NaN,30.791338,400,400.108643,25,31.627161,8.806298,55.759701,50.010708,402.110229,400.150757,398.992615,6621.291992,12.299519,11.880906,12.011979,1.571971,1.561039,1.525767,57.362213,95.637634,35.84449,13.605513,95.672134,101.226128,102.182152,0.620112717151642,504.769257,434.397955306325,1.91217866428605,0.0310242490605623,1.06463047913186,3.75412097196022,494.353326162775,1.96356043304527,0.00928411604173951,1.26881723061637,57.4556672073694,475.366039029632,89.3104386663277,0.00841356689970326,1.37455741273523
9,8.98044,36,36.244987,13.72,13.479944,103.77021,NaN,0.985833346843719,NaN,30.809643,400,400.12384,25,31.626877,8.814698,55.835499,50.010708,402.110229,400.150757,398.992615,6621.291992,12.299519,11.880906,12.011979,1.571971,1.561039,1.525767,57.362213,95.637634,35.84449,13.605513,95.672134,101.226128,102.182152,0.620112717151642,504.769257,434.401250374477,1.91218406657024,0.0310227754398283,1.06462772550426,3.75614491795818,494.391495756078,1.96366645112564,0.00928636862801472,1.26864072652646,57.4532741553892,475.366375793833,89.3085764786773,0.00841408889293555,1.37452574019259
9,8.980392,36,36.244602,13.72,13.479996,103.789368,NaN,0.984966576099396,NaN,30.824255,400,400.181702,25,31.623075,8.806052,55.813129,50.009159,401.691132,399.775421,398.646667,6621.868652,12.287934,11.863894,12.007152,1.553199,1.550614,1.51141,57.353912,95.519707,35.867439,13.599529,95.624001,101.109642,102.248817,0.541612207889557,509.164368,434.401428082543,1.91218520608085,0.0310229860059052,1.06462488664281,3.75597236502432,494.41626408138,1.9637331104204,0.00928758433983861,1.26853592258369,57.4527960293497,475.366464874491,89.3082202823465,0.00841419421589735,1.37451924987523
9,8.983308,36,36.244835,13.72,13.476827,103.816162,NaN,0.984701216220856,NaN,30.828213,400,400.10907,25,31.618137,8.804084,55.774155,50.009159,401.699249,399.731323,398.605225,6618.666992,12.290234,11.868442,11.998218,1.569629,1.559105,1.524936,57.36208,95.381371,35.841232,13.623744,95.631271,101.085648,102.2519,0.563418626785278,505.540894,434.390620582882,1.91211594589377,0.0310101959725493,1.06479747999539,3.7664536944535,494.449970281901,1.96382195386761,0.0092890234705124,1.26840183696036,57.4530853892383,475.341557603493,89.2903556278193,0.00841296087803309,1.37470843847003
9,8.983308,36,36.244835,13.72,13.474015,103.829033,NaN,0.984701216220856,NaN,30.816601,400,400.015289,25,31.619234,8.799503,55.773224,50.009159,401.699249,399.731323,398.605225,6618.666992,12.290234,11.868442,11.998218,1.569629,1.559105,1.524936,57.36208,95.381371,35.841232,13.623744,95.631271,101.085648,102.2519,0.563418626785278,505.540894,434.387626344123,1.9121054993718,0.0310096416145088,1.06481756981906,3.7664536944535,494.466295456226,1.96386525986501,0.00928975252535365,1.26833569143275,57.4530853892383,475.337771376446,89.2876014524194,0.00841278269154079,1.37473667502763
9,8.984013,36,36.244083,13.72,13.469158,103.776306,NaN,0.985520243644714,NaN,30.794777,400,400.033295,25,31.625141,8.799118,55.886974,50.009159,401.646393,399.550812,398.524078,6623.056641,12.297763,11.857081,11.972425,1.565065,1.569062,1.532924,57.371197,95.448196,35.891624,13.596853,95.671646,101.147972,102.232483,0.494650542736054,504.183075,434.380656749378,1.9120735560796,0.0310057440867112,1.06488856511424,3.76898737561595,494.400320505075,1.96369209100311,0.00928701975367723,1.26859485174962,57.4521514840849,475.325561453033,89.2778975261527,0.00841240556006742,1.3748163681883
9,8.98437,36,36.245556,13.72,13.463277,103.656448,NaN,0.985998034477234,NaN,30.793709,400,400.04129,25,31.632689,8.794577,55.952049,50.009159,401.646393,399.550812,398.524078,6623.056641,12.297763,11.857081,11.972425,1.565065,1.569062,1.532924,57.371197,95.448196,35.891624,13.596853,95.671646,101.147972,102.232483,0.494650542736054,504.183075,434.37348356102,1.91204466711362,0.0310030960802805,1.06494900134129,3.77027033145072,494.246451328028,1.96328017677861,0.00927972713159319,1.26923730010513,57.4539807808636,475.316330446027,89.2727946820181,0.00841158426459149,1.37490756361573
9,8.983892,36,36.247387,13.72,13.46034,103.490303,NaN,0.985311388969421,NaN,30.79096,400,400.137512,25,31.626677,8.801507,55.941219,50.009159,401.897827,399.706787,398.703064,6616.885742,12.30212,11.871994,11.958167,1.561267,1.553856,1.524226,57.340034,95.645103,35.940308,13.565422,95.624687,101.274529,102.143646,0.504392147064209,501.588867,434.371574883839,1.91204317835642,0.0310045101473006,1.0649453987474,3.76855252752387,494.033283612937,1.96270982214578,0.00926967970140855,1.2701300769255,57.4562545883491,475.317331006323,89.2755253312461,0.00841115054320271,1.37492783038792
9,8.983521,36,36.246075,13.72,13.458521,103.389275,NaN,0.985008001327515,NaN,30.767824,400,400.228302,25,31.620127,8.808922,55.952328,50.009159,401.608307,399.412567,398.416534,6614.236816,12.260734,11.838515,11.941333,1.569684,1.569184,1.532862,57.350979,95.52932,35.890141,13.56905,95.661903,101.247177,102.149925,0.499822348356247,492.501434,434.370583961108,1.91204373439758,0.0310056985949551,1.06493930742766,3.76721920541848,493.906530185676,1.96237646845921,0.00926438413765279,1.27063686115197,57.4546253048603,475.316428966111,89.2734340759407,0.00841145260988611,1.37491468982746
9,8.982427,36,36.247513,13.72,13.458933,103.351112,NaN,0.985486507415771,NaN,30.748068,400,400.165527,25,31.614944,8.802423,56.065712,50.009159,401.655945,399.555176,398.525269,6613.976563,12.261528,11.848433,11.952057,1.562528,1.562858,1.529534,57.367859,95.436935,35.908291,13.535821,95.64135,101.26825,102.153038,0.546014308929443,508.626251,434.373812795262,1.91206683596768,0.0310103425820374,1.06488003152471,3.76328728071235,493.856289352795,1.96223949609638,0.00926172918285811,1.27086023065763,57.4564110566542,475.326011188381,89.2819764913668,0.00841152595570686,1.37486495963427
9,8.982561,36,36.24794,13.72,13.458652,103.330559,NaN,0.985144436359406,NaN,30.769741,400,400.096771,25,31.617123,8.806145,56.113495,50.009159,401.655945,399.555176,398.525269,6613.976563,12.261528,11.848433,11.952057,1.562528,1.562858,1.529534,57.367859,95.436935,35.908291,13.535821,95.64135,101.26825,102.153038,0.546014308929443,508.626251,434.37317182426,1.91206314973926,0.0310097282428341,1.06488893996139,3.76376890698043,493.829649736208,1.96216768806849,0.00926041650885925,1.27097504968082,57.4569413070616,475.325034350583,89.2817330558245,0.00841136786140965,1.37487871568437
9,8.979952,36,36.247486,13.72,13.456118,103.296555,NaN,0.985741436481476,NaN,30.775915,400,400.028259,25,31.622026,8.801241,56.190826,50.009159,401.784729,399.601837,398.616699,6623.634766,12.286162,11.856423,11.954249,1.571951,1.570696,1.529312,57.384262,95.502747,35.922436,13.523432,95.620049,101.205864,102.194084,0.598374783992767,502.786621,434.377126977954,1.91210518266341,0.0310201139095221,1.0647727491383,3.75439059728819,493.786980017926,1.96205546117411,0.0092586364543326,1.27114639186481,57.4563775277678,475.339886739102,89.2920396422146,0.00841218602242941,1.37476103788907
9,8.978234,36,36.245884,13.72,13.4525,103.318115,NaN,0.985313177108765,NaN,30.791473,400,400.187592,25,31.615679,8.817283,56.35931,50.009159,401.784729,399.601837,398.616699,6623.634766,12.286162,11.856423,11.954249,1.571951,1.570696,1.529312,57.384262,95.502747,35.922436,13.523432,95.620049,101.205864,102.194084,0.598374783992767,502.786621,434.377655713457,1.91212562389742,0.0310265715474908,1.06471017893104,3.7482139536508,493.816330361972,1.96213736612408,0.00926040372665442,1.27100704409645,57.4543881109662,475.345947840153,89.2946965089978,0.00841289197296165,1.37469158315633
9,8.979023,36,36.245728,13.72,13.4525,103.318115,NaN,0.984801590442657,NaN,30.791473,400,400.187592,25,31.615679,8.839027,56.245518,50.009243,401.703888,399.718719,398.502747,6618.981445,12.26393,11.871114,11.993962,1.577233,1.57129,1.5375,57.344257,95.515678,35.918262,13.509363,95.656563,101.322083,102.117523,0.600070953369141,506.289642,434.37564370919,1.91211006272534,0.0310232778347195,1.0647507869621,3.7510507184569,493.816519823873,1.96213825311716,0.00926045644189814,1.27100451165654,57.4541943811691,475.340176570051,89.2903277257464,0.00841266134705324,1.37473225834929
9,8.97633,36,36.244907,13.72,13.451181,103.414803,NaN,0.985050797462463,NaN,30.802691,400,400.10141,25,31.609644,8.827468,56.057739,50.009243,401.46405,399.315186,398.291962,6618.874023,12.304543,11.862204,11.968861,1.552301,1.563326,1.527228,57.367878,95.608047,35.897411,13.525965,95.694344,101.31012,102.136246,0.55799263715744,496.694214,434.381106455218,1.91215827872283,0.0310342620013404,1.06462162298419,3.74136755180393,493.940381996386,1.96246924182109,0.00926622944629649,1.27048432435773,57.453174804863,475.356961545034,89.3016400772613,0.0084136668835078,1.37459468694625
9,8.974504,36,36.24258,13.72,13.44894,103.485298,NaN,0.985610902309418,NaN,30.836636,400,400.011932,25,31.607309,8.821209,55.963516,50.009243,401.46405,399.315186,398.291962,6618.874023,12.304543,11.862204,11.968861,1.552301,1.563326,1.527228,57.367878,95.608047,35.897411,13.525965,95.694344,101.31012,102.136246,0.55799263715744,496.694214,434.383376558088,1.91218597451301,0.0310414478697723,1.06454367784588,3.73480059355796,494.032751569944,1.96272024121216,0.00927102032864275,1.27007853107697,57.4502848685145,475.365042000204,89.3049739614552,0.00841465842545663,1.37449925026513
9,8.973424,36,36.244907,13.72,13.451999,103.536552,NaN,0.98583996295929,NaN,30.836039,400,400.057281,25,31.604588,8.819875,55.89077,50.009243,402.108368,400.131714,398.986511,6619.316406,12.308496,11.875036,12.017722,1.565331,1.56255,1.530721,57.386818,95.626167,35.880322,13.530038,95.542587,101.234825,102.171326,0.565938770771027,503.44989,434.389386359731,1.91221864212973,0.0310465643410134,1.06446630718551,3.7309160476679,494.095023490513,1.962879839151,0.00927314371889217,1.26984912101211,57.453174804863,475.378840842994,89.3175579298378,0.00841469647986564,1.37443167043875
9,8.973314,36,36.242737,13.72,13.46137,103.590698,NaN,0.986455976963043,NaN,30.822783,400,400.115845,25,31.611712,8.807094,55.898445,50.009243,401.99118,400.044983,398.910675,6624.506836,12.300555,11.861558,12.014999,1.557231,1.564569,1.520474,57.391102,95.63398,35.876984,13.529781,95.687904,101.214233,102.183685,0.517938137054443,504.160187,434.399641536729,1.91225561510517,0.0310488726810491,1.06439384373125,3.73052037969444,494.166398952822,1.96307465065504,0.00927695034336737,1.26953276070988,57.4504798539187,475.39041634925,89.3236076820654,0.00841581127889719,1.37431264591943
9,8.973314,36,36.242737,13.72,13.469243,103.647995,NaN,0.986455976963043,NaN,30.824203,400,400.185028,25,31.627615,8.800189,56.011547,50.009243,401.99118,400.044983,398.910675,6624.506836,12.300555,11.861558,12.014999,1.557231,1.564569,1.520474,57.391102,95.63398,35.876984,13.529781,95.687904,101.214233,102.183685,0.517938137054443,504.160187,434.408021288636,1.91228485203606,0.0310504256697146,1.06433775230726,3.73052037969444,494.239130858889,1.9632676915887,0.00928020084617672,1.26923574734554,57.4504798539187,475.401014078634,89.3313191977703,0.00841630997576923,1.374233764465
9,8.971759,36,36.241528,13.72,13.468507,103.672318,NaN,0.985973000526428,NaN,30.831589,400,400.015106,25,31.634232,8.801582,56.177612,50.009243,401.884674,399.931702,398.811432,6614.521484,12.299633,11.862793,12.012232,1.562123,1.561417,1.51935,57.402885,95.3974,35.852688,13.547387,95.632866,101.211151,102.178085,0.523646056652069,502.429108,434.411200683999,1.91231279238237,0.0310567806548267,1.06426310572954,3.72492668200891,494.271462295084,1.96335647242445,0.0092819891170635,1.26909046559408,57.4489783244102,475.410124429814,89.336627087706,0.00841705635748146,1.37414769339133
9,8.970922,36,36.240471,13.72,13.460462,103.638275,NaN,0.986108481884003,NaN,30.816385,400,399.950378,25,31.628748,8.800052,56.323421,50.009243,401.588867,399.668396,398.564606,6612.791992,12.293853,11.857013,12.005555,1.557465,1.566485,1.520523,57.373615,95.292953,35.833973,13.545984,95.63752,101.248726,102.163155,0.580738067626953,501.71283,434.404771667021,1.91229943128373,0.0310586932399202,1.06427738496901,3.72191549511047,494.229533830461,1.96324780239787,0.00928041576967717,1.2692496452769,57.4476655394755,475.40439156184,89.3312996341447,0.00841706434466081,1.37417436039665
9,8.97183,36,36.242073,13.72,13.456635,103.587418,NaN,0.986267864704132,NaN,30.79561,400,399.989929,25,31.618944,8.791911,56.209221,50.009243,401.588867,399.668396,398.564606,6612.791992,12.293853,11.857013,12.005555,1.557465,1.566485,1.520523,57.373615,95.292953,35.833973,13.545984,95.63752,101.248726,102.163155,0.580738067626953,501.71283,434.398384278788,1.91226730624425,0.0310541417750228,1.06435130827192,3.72518210148439,494.163038358953,1.96306736549829,0.00927698872947352,1.26953909289322,57.4496551975872,475.394095268739,89.3255586572666,0.00841615886284813,1.37427521566021
9,8.970488,36,36.23999,13.72,13.448041,103.496597,NaN,0.985962808132172,NaN,30.793539,400,399.943512,25,31.612545,8.814094,56.093971,50.005558,401.767853,399.72522,398.718781,6613.501953,12.299854,11.857955,11.990675,1.562523,1.56442,1.532133,57.368412,95.315811,35.839588,13.545916,95.714317,101.228661,102.146324,0.528893947601318,504.301056,434.392658075534,1.91226186848435,0.0310580574222808,1.06434356430151,3.72035405554294,494.050239742798,1.9627730489691,0.00927253759478304,1.2699778142753,57.4470681313028,475.39037110181,89.320571281454,0.00841653094503765,1.37427142730072
9,8.971163,36,36.241184,13.72,13.447802,103.398598,NaN,0.985568881034851,NaN,30.793337,400,399.9935,25,31.60947,8.815155,56.079132,50.005558,401.50766,399.402039,398.416595,6616.726563,12.298314,11.855892,11.969387,1.564458,1.565343,1.527752,57.387234,95.414017,35.900799,13.520082,95.556732,101.182091,102.188271,0.605598747730255,502.027008,434.39068297592,1.91224766244401,0.0310551877484242,1.06437997130583,3.7227825371869,493.924309674593,1.96243572112764,0.00926656706454691,1.27050883702678,57.4485510827724,475.386226745776,89.3188611697143,0.00841602216606631,1.37432034297321
9,8.969711,36,36.237072,13.72,13.452333,103.285278,NaN,0.984518587589264,NaN,30.783966,400,400.089081,25,31.60713,8.813509,56.094227,50.005558,401.50766,399.402039,398.416595,6616.726563,12.298314,11.855892,11.969387,1.564458,1.565343,1.527752,57.387234,95.414017,35.900799,13.520082,95.556732,101.182091,102.188271,0.605598747730255,502.027008,434.399206653902,1.91229313834732,0.0310621538458732,1.064273047738,3.71755843273394,493.785297745181,1.96207660969829,0.00926151471134369,1.27103652104312,57.4434437998474,475.399249441462,89.3238415049199,0.00841771564435768,1.37416121275029
9,8.968186,36,36.236771,13.72,13.457367,103.199844,NaN,0.985125184059143,NaN,30.788805,400,400.147583,25,31.601276,8.804967,55.989597,50.005558,401.538635,399.310333,398.400909,6622.888672,12.274988,11.850292,11.949982,1.554606,1.550664,1.520545,57.408688,95.306847,35.873127,13.538111,95.594284,101.167465,102.177147,0.515257716178894,505.5289,434.408450519251,1.91234192121319,0.0310695266104311,1.06415885690158,3.71207099728986,493.677054903068,1.96178977049236,0.00925675565528415,1.27148159125579,57.443069926265,475.416678870138,89.3361967338347,0.00841861502762884,1.37402700955238
9,8.968419,36,36.235905,13.72,13.461876,103.207649,NaN,0.985642313957214,NaN,30.806366,400,400.148285,25,31.598373,8.817682,55.882065,50.005558,401.538635,399.310333,398.400909,6622.888672,12.274988,11.850292,11.949982,1.554606,1.550664,1.520545,57.408688,95.306847,35.873127,13.538111,95.594284,101.167465,102.177147,0.515257716178894,505.5289,434.412655022511,1.91235406520286,0.0310694414520999,1.06413874289498,3.71290945099645,493.688031840307,1.96182106712299,0.00925749259383113,1.27142631577243,57.4419942493313,475.420351839931,89.3379232059392,0.00841901552549748,1.37398660379999
9,8.967716,36,36.235737,13.72,13.461876,103.207649,NaN,0.985380053520203,NaN,30.806366,400,400.148285,25,31.598373,8.814723,55.831463,50.005558,401.921265,399.682404,398.80365,6613.270508,12.272018,11.840616,11.940085,1.571158,1.568987,1.550675,57.389084,95.462723,35.888287,13.524264,95.502884,101.23317,102.160995,0.499100297689438,505.407318,434.41444634205,1.91236793624239,0.0310723828911288,1.06410264098482,3.71037964583252,493.688236151807,1.96182202322911,0.00925754938520802,1.27142358072939,57.4417855705566,475.42523850622,89.3412961640962,0.00841928966328339,1.37394773305706
9,8.96578,36,36.232876,13.72,13.463578,103.256775,NaN,0.985172629356384,NaN,30.813351,400,400.122864,25,31.607038,8.820988,55.88517,50.005558,402.009979,399.962006,398.943542,6616.466797,12.254222,11.841832,11.984188,1.584938,1.584445,1.554027,57.393528,95.157616,35.86047,13.531463,95.518768,101.174217,102.186058,0.558329164981842,496.708679,434.421190043948,1.91241245670791,0.0310808215159693,1.06399114518172,3.70341201245554,493.754166769118,1.96200423093855,0.00926131196870151,1.27111824676684,57.4382317000913,475.438967981908,89.3481620183157,0.00842068799591481,1.37380244777749
9,8.965475,36,36.231907,13.72,13.464145,103.258446,NaN,0.985718131065369,NaN,30.825899,400,400.147797,25,31.618486,8.806182,55.990562,50.005558,402.009979,399.962006,398.943542,6616.466797,12.254222,11.841832,11.984188,1.584938,1.584445,1.554027,57.393528,95.157616,35.86047,13.531463,95.518768,101.174217,102.186058,0.558329164981842,496.708679,434.422570358939,1.9124205801853,0.0310822102373673,1.06397146094653,3.70231421883403,493.757468387485,1.96201538655778,0.00926173468149475,1.27109370527735,57.4370279782173,475.441096747594,89.3486523927118,0.00842104298259713,1.37377198625773
9,8.967775,36,36.229706,13.72,13.459617,103.210037,NaN,0.984873712062836,NaN,30.843691,400,400.062256,25,31.615559,8.807453,56.014969,50.005558,401.952606,399.975281,398.901794,6615.935059,12.240811,11.844436,11.993138,1.584412,1.593825,1.56902,57.371185,95.423752,35.817894,13.562764,95.563492,101.113983,102.212837,0.449256032705307,499.376343,434.411892173509,1.91235838498309,0.0310716902717271,1.06412173903815,3.7105919680879,493.698606310166,1.96186441373627,0.00925972437318446,1.27131282049573,57.4342937305784,475.416698286377,89.3284870676061,0.00842047340951636,1.37392003729221
9,8.96497,36,36.228039,13.72,13.446843,103.127197,NaN,0.984504044055939,NaN,30.879015,400,400.086853,25,31.611397,8.820586,55.952385,50.011658,401.851074,399.89801,398.788971,6620.211914,12.263593,11.852699,12.009414,1.586494,1.580476,1.543348,57.372356,95.292809,35.835014,13.545632,95.490295,101.131981,102.207123,0.478051066398621,503.970001,434.405447443851,1.91236631292023,0.0310809099127161,1.06406853802943,3.70049649862904,493.595301958806,1.96159400164985,0.00925557187689867,1.27172305285182,57.4322227681106,475.418168254549,89.3277344721612,0.00842098098601545,1.37388390324068
9,8.96497,36,36.228039,13.72,13.438779,103.088737,NaN,0.984504044055939,NaN,30.886118,400,400.063019,25,31.617449,8.824135,55.902847,50.011658,401.851074,399.89801,398.788971,6620.211914,12.263593,11.852699,12.009414,1.586494,1.580476,1.543348,57.372356,95.292809,35.835014,13.545632,95.490295,101.131981,102.207123,0.478051066398621,503.970001,434.396866563831,1.91233637190394,0.0310793182697319,1.06412591717331,3.70049649862904,493.546387576213,1.96146399939875,0.00925338127131046,1.27192664497983,57.4322227681106,475.407315420203,89.3198353216969,0.00842047012190304,1.37396459464046
9,8.964034,36,36.22686,13.72,13.443596,103.174026,NaN,0.984661102294922,NaN,30.910324,400,399.946106,25,31.623409,8.818076,55.903412,50.011658,401.98584,400.050018,398.899078,6617.160156,12.251875,11.85338,12.002489,1.572058,1.577354,1.553417,57.374588,95.320892,35.827503,13.542645,95.508545,101.09433,102.219032,0.635169327259064,508.047211,434.404377816162,1.9123727320744,0.0310841882258845,1.06404355584938,3.69712721303193,493.656284002739,1.96175895874764,0.00925863701029106,1.27145641331496,57.4307580154843,475.419502198175,89.3274164138389,0.00842135385574407,1.37385616066171
9,8.962457,36,36.227459,13.72,13.445362,103.288872,NaN,0.985302925109863,NaN,30.944752,400,399.885468,25,31.632372,8.809192,56.089165,50.011658,401.149994,399.16214,397.972137,6616.001465,12.246327,11.852331,11.986066,1.579032,1.574472,1.546727,57.433804,95.458031,35.835171,13.55617,95.400421,101.101776,102.217377,0.544022262096405,500.275543,434.410275544862,1.91241041686679,0.0310911417657297,1.06395000960941,3.69144994268828,493.801543342104,1.96214342126709,0.00926496973280222,1.27086152408524,57.4315021991366,475.433666746571,89.3383816910323,0.00842186305206092,1.37375995416309
9,8.961763,36,36.225807,13.72,13.44328,103.357285,NaN,0.985991537570953,NaN,30.945084,400,399.773987,25,31.63303,8.811193,56.36919,50.011658,401.149994,399.16214,397.972137,6616.001465,12.246327,11.852331,11.986066,1.579032,1.574472,1.546727,57.433804,95.458031,35.835171,13.55617,95.400421,101.101776,102.217377,0.544022262096405,500.275543,434.409828856364,1.91241638740855,0.0310936381656499,1.06392917227469,3.68895127303477,493.890479326431,1.96238372244846,0.00926941890045628,1.27047601078672,57.429449768583,475.434439663877,89.337138385915,0.00842233396190406,1.37372923982683
9,8.963128,36,36.222996,13.72,13.444829,103.403175,NaN,0.985624551773071,NaN,30.921864,400,399.732788,25,31.640461,8.803331,56.341286,50.011658,401.636047,399.717255,398.493744,6609.81543,12.248751,11.858106,11.995143,1.560153,1.565262,1.526915,57.452469,95.278557,35.911674,13.529204,95.500145,101.098793,102.215897,0.61211895942688,506.821716,434.407998586227,1.91239519303188,0.0310882259276789,1.06398825532035,3.69386566467853,493.952185112613,1.96255452392799,0.00927297844285544,1.27019052585391,57.4259572317343,475.42438952805,89.3267494034822,0.00842260032233159,1.37376141635508
9,8.961898,36,36.223076,13.72,13.444097,103.412506,NaN,0.984817802906036,NaN,30.906582,400,399.948029,25,31.646233,8.798409,56.352474,50.011658,401.796478,399.893829,398.683624,6617.59082,12.277109,11.873078,12.025835,1.581696,1.562721,1.533847,57.427509,95.176979,35.882332,13.542819,95.526939,101.111732,102.208443,0.555154800415039,500.879791,434.410354084173,1.91241675540836,0.0310932338540638,1.06393029755531,3.68943733691901,493.963940023663,1.96258554366507,0.00927348166321045,1.27014308989624,57.426056631057,475.432272833837,89.3325754674484,0.00842295038886599,1.37370405403309
9,8.961266,36,36.222866,13.72,13.448917,103.479851,NaN,0.986312448978424,NaN,30.903017,400,399.986389,25,31.6492,8.791117,56.494576,50.011658,401.796478,399.893829,398.683624,6617.59082,12.277109,11.873078,12.025835,1.581696,1.562721,1.533847,57.427509,95.176979,35.882332,13.542819,95.526939,101.111732,102.208443,0.555154800415039,500.879791,434.417092396712,1.91244712395245,0.0310968333014626,1.06386360614667,3.68716179026319,494.049720402225,1.96281383903316,0.00927737890263647,1.2697885843054,57.4257957074495,475.443104131065,89.3402308745926,0.00842351551759951,1.37362043016046
9,8.962033,36,36.221371,13.72,13.461086,103.554131,NaN,0.984383344650269,NaN,30.879478,400,399.927551,25,31.652229,8.80117,56.550636,50.011658,401.478516,399.369598,398.230927,6602.209961,12.252517,11.853781,11.936092,1.574677,1.562435,1.531292,57.422829,95.314217,35.862713,13.549629,95.443962,101.083878,102.213745,0.558934211730957,513.679749,434.428084285999,1.91247715410983,0.0310960216930904,1.06381655777467,3.68992339528353,494.1458353761,1.96307269446335,0.00928210283494281,1.2693784323266,57.4239381443747,475.452730471995,89.345604899613,0.00842436202956004,1.37352636350064
9,8.963206,36,36.218742,13.72,13.471565,103.534935,NaN,0.985975503921509,NaN,30.881899,400,400.033173,25,31.64786,8.808092,56.404495,50.011658,401.478516,399.369598,398.230927,6602.209961,12.252517,11.853781,11.936092,1.574677,1.562435,1.531292,57.422829,95.314217,35.862713,13.549629,95.443962,101.083878,102.213745,0.558934211730957,513.679749,434.436244176666,1.91249289813355,0.0310931760108524,1.06380235767332,3.6941464700127,494.124650085321,1.96302293251943,0.00928190289792818,1.26943570595662,57.4206714159068,475.456222731112,89.3452737615339,0.00842521826495899,1.37346071529144
9,8.961699,36,36.219418,13.72,13.471565,103.534935,NaN,0.986027896404266,NaN,30.881899,400,400.033173,25,31.64786,8.815431,56.108143,50.011658,401.979431,400.074066,398.897705,6617.957031,12.254638,11.865501,11.989758,1.567239,1.56004,1.525409,57.426285,95.343132,35.852703,13.552595,95.412086,101.051125,102.216766,0.472636371850967,487.028992,434.440082242348,1.91252263868355,0.0310994892540792,1.06372507564282,3.68872084082091,494.123831733363,1.96301909429622,0.0092816740689886,1.26944659892975,57.4215114146824,475.467573231669,89.3542770453143,0.00842557469344245,1.37338670268145
9,8.962378,36,36.215858,13.72,13.467318,103.465355,NaN,0.985323667526245,NaN,30.869862,400,400.051178,25,31.640985,8.823581,55.971542,50.015224,401.78598,399.700531,398.617645,6605.943359,12.253281,11.850966,11.940171,1.58016,1.590617,1.555324,57.435936,95.20269,35.844624,13.570934,95.473648,101.103325,102.203583,0.4992595911026,489.792877,434.433835135006,1.91249347584107,0.0310958063181411,1.06379002578874,3.69116551934451,494.03980463906,1.96280477522916,0.00927892744616189,1.26975091615829,57.4170876094693,475.454002217789,89.3405044529771,0.00842587278646307,1.37343361557504
9,8.962517,36,36.214619,13.72,13.460239,103.393867,NaN,0.986117839813232,NaN,30.8557,400,400.142578,25,31.63925,8.829281,55.920845,50.015224,401.78598,399.700531,398.617645,6605.943359,12.253281,11.850966,11.940171,1.58016,1.590617,1.555324,57.435936,95.20269,35.844624,13.570934,95.473648,101.103325,102.203583,0.4992595911026,489.792877,434.425950298212,1.9124644575057,0.0310938268831286,1.06384740385546,3.69166595914845,493.950522026311,1.96257073924482,0.00927528453613832,1.27010361240605,57.415547893314,475.442439535245,89.3307313686186,0.00842565451838401,1.3735007186548
9,8.962517,36,36.214619,13.72,13.452656,103.330925,NaN,0.986117839813232,NaN,30.850668,400,400.185822,25,31.636602,8.829823,55.930626,50.015224,401.426697,399.376434,398.283752,6612.437012,12.245296,11.845533,11.947344,1.593306,1.5841,1.551339,57.430248,95.399612,35.857269,13.553755,95.441277,101.057838,102.215668,0.568229734897614,509.765015,434.417882939176,1.91243630964264,0.0310923301824363,1.06390125909811,3.69166595914845,493.870568812126,1.96235838710049,0.00927170599132686,1.2704327201901,57.415547893314,475.432236581004,89.323303143254,0.00842517411754234,1.37357647913328
9,8.961504,36,36.214077,13.72,13.447949,103.284203,NaN,0.986327588558197,NaN,30.869974,400,400.048645,25,31.633497,8.830064,56.07695,50.015224,401.717896,399.789734,398.604919,6611.880859,12.238707,11.850708,11.972684,1.584633,1.580024,1.549522,57.424824,95.373428,35.834362,13.566749,95.389458,101.137039,102.163986,0.564359128475189,508.067657,434.415456176135,1.91243883252167,0.0310956449931521,1.06388269909646,3.68801873501508,493.811864228137,1.96220378235797,0.00926923197519586,1.27066880616101,57.4148743317185,475.432694407995,89.323043866097,0.00842533833732877,1.37356488565064
9,8.962452,36,36.21167,13.72,13.439311,103.24556,NaN,0.986078381538391,NaN,30.888744,400,399.921234,25,31.64164,8.833617,56.088234,50.015224,401.717896,399.789734,398.604919,6611.880859,12.238707,11.850708,11.972684,1.584633,1.580024,1.549522,57.424824,95.373428,35.834362,13.566749,95.389458,101.137039,102.163986,0.564359128475189,508.067657,434.403850195614,1.91238805128629,0.0310899682330942,1.06399277181986,3.69143194126258,493.765682758834,1.96208702148066,0.00926784801665411,1.27083260505938,57.4118829731204,475.412260082049,89.3055357401497,0.00842500970178245,1.37368028965428
9,8.960971,36,36.210686,13.72,13.432593,103.29776,NaN,0.985420703887939,NaN,30.902132,400,399.754944,25,31.639153,8.829798,55.946468,50.015224,401.280945,399.423004,398.21991,6615.867676,12.236407,11.838747,11.97538,1.59079,1.576032,1.542502,57.43924,95.109192,35.807365,13.569286,95.428337,101.081856,102.19529,0.584961771965027,508.42276,434.400476788947,1.91239234800375,0.0310948467615579,1.06396447126446,3.68609958703212,493.833207931643,1.96226883166624,0.00927115105784982,1.27054269370734,57.4106600363694,475.412988414346,89.3049899134099,0.00842530302861463,1.37365999721271
9,8.962099,36,36.209587,13.72,13.431893,103.395813,NaN,0.985622406005859,NaN,30.931013,400,399.843536,25,31.636696,8.830001,55.891731,50.015224,402.006927,400.119568,398.860809,6607.377441,12.239564,11.852277,11.97464,1.58833,1.571711,1.541975,57.414936,95.312347,35.803761,13.569049,95.414391,101.075981,102.195244,0.528550803661346,496.753204,434.396857040982,1.91236747914847,0.0310899825531099,1.06402739857063,3.69016102180825,493.959096036781,1.96260590581382,0.00927709879115795,1.27001205806588,57.409294143204,475.403048746575,89.2965523175578,0.00842512424696091,1.37371724162312
9,8.961277,36,36.208344,13.72,13.441744,103.520393,NaN,0.985545456409454,NaN,30.955952,400,399.935333,25,31.631828,8.842872,55.907547,50.015224,402.006927,400.119568,398.860809,6607.377441,12.239564,11.852277,11.97464,1.58833,1.571711,1.541975,57.414936,95.312347,35.803761,13.569049,95.414391,101.075981,102.195244,0.528550803661346,496.753204,434.409433090208,1.91242027943896,0.0310953712040517,1.06391513394642,3.68720139733506,494.118778562966,1.96303297081382,0.00928459790862006,1.26934363804312,57.4077492389431,475.421139026478,89.3083626073916,0.00842630344598933,1.37356403227124
9,8.960989,36,36.206421,13.72,13.449994,103.617493,NaN,0.985691010951996,NaN,30.936308,400,399.941742,25,31.622047,8.840691,55.880409,50.015224,401.71524,399.903961,398.607117,6612.303711,12.237863,11.83576,11.993487,1.60109,1.58364,1.545396,57.427845,95.282799,35.806683,13.558292,95.388863,101.137047,102.164467,0.500752389431,499.958923,434.418943899545,1.91245658979087,0.0310982066050098,1.06384173960328,3.68616440018081,494.244332443708,1.96337099444084,0.00929076162420171,1.26880986290329,57.4053590890264,475.43267965289,89.3146621901435,0.00842735329763833,1.37344925855852
9,8.960847,36,36.205185,13.72,13.460575,103.631081,NaN,0.984910845756531,NaN,30.922966,400,399.820984,25,31.616692,8.83152,55.864265,50.005405,401.542603,399.562622,398.392303,6603.788574,12.24095,11.841194,11.966179,1.594121,1.590608,1.553071,57.422131,95.167702,35.823593,13.547044,95.417175,101.17514,102.132278,0.596722006797791,502.37851,434.430561710337,1.91249866655999,0.0311008902768848,1.06375934219328,3.68565309372985,494.263066668461,1.96342376512375,0.00929195144125602,1.26871982216815,57.4038227760104,475.446889502505,89.3236573497368,0.00842834800829901,1.373325105359
9,8.960077,36,36.202335,13.72,13.468012,103.590118,NaN,0.985590696334839,NaN,30.910986,400,399.831818,25,31.614906,8.831494,55.89325,50.005405,401.542603,399.562622,398.392303,6603.788574,12.24095,11.841194,11.966179,1.594121,1.590608,1.553071,57.422131,95.167702,35.823593,13.547044,95.417175,101.17514,102.132278,0.596722006797791,502.37851,434.44043367403,1.91254146593629,0.0311055852784987,1.06366710476722,3.68288041007173,494.214538714618,1.96330199033758,0.00929059227078979,1.26888569967798,57.4002801443822,475.460001012805,89.330089235278,0.00842971618781896,1.37318477004961
9,8.961344,36,36.202415,13.72,13.469408,103.549179,NaN,0.98596465587616,NaN,30.911919,400,399.77005,25,31.609331,8.828316,56.042099,50.005405,401.48288,399.374725,398.308289,6608.101074,12.269347,11.842246,11.96517,1.586639,1.581799,1.539382,57.444126,95.22155,35.794834,13.566071,95.438522,101.11528,102.157433,0.515003025531769,495.124481,434.438691886931,1.9125216397853,0.0311005510362306,1.06372217024472,3.68744263959258,494.162490659272,1.96316363182345,0.00928824098333537,1.26909888657523,57.4003795897628,475.452881914122,89.3249924292046,0.00842935983020755,1.37323878359234
9,8.961289,36,36.201191,13.72,13.469408,103.549179,NaN,0.98462587594986,NaN,30.911919,400,399.77005,25,31.609331,8.825009,56.165737,50.005405,401.689819,399.792084,398.613495,6610.351563,12.273882,11.849298,12.001517,1.569745,1.579448,1.546609,57.466007,95.262947,35.807316,13.572651,95.449539,101.076164,102.190773,0.553770780563354,510.753296,434.438831959677,1.91252272528894,0.0311007815017882,1.06371934996601,3.68724460500346,494.163971803351,1.96317058179918,0.0092886557021266,1.26907918471398,57.3988580559384,475.452243609193,89.3231893871206,0.00842965220483559,1.37322502151624
9,8.961596,36,36.200882,13.72,13.467949,103.518913,NaN,0.985468745231628,NaN,30.908222,400,399.826996,25,31.608456,8.822872,56.127712,50.005405,401.689819,399.792084,398.613495,6610.351563,12.273882,11.849298,12.001517,1.569745,1.579448,1.546609,57.466007,95.262947,35.807316,13.572651,95.449539,101.076164,102.190773,0.553770780563354,510.753296,434.436498096625,1.91251125139305,0.0310992071674178,1.06374544176173,3.68834998636692,494.125933542398,1.96307036182205,0.00928704166395198,1.26923108937193,57.3984739366263,475.447824175247,89.3196332872461,0.00842952545725699,1.37325313745193
9,8.960476,36,36.200638,13.72,13.476767,103.509422,NaN,0.984997451305389,NaN,30.882778,400,399.839355,25,31.608685,8.821111,55.986931,50.005405,401.67453,399.7164,398.570282,6603.870117,12.274403,11.84467,11.992927,1.589621,1.584511,1.546385,57.455952,95.133385,35.810276,13.566038,95.313942,101.05735,102.204224,0.556709229946136,499.468964,434.448729852237,1.91256608042735,0.0311056409359648,1.06362550195091,3.68431718675737,494.114182449559,1.9630397656157,0.00928658528308299,1.26927639492237,57.3981706172324,475.467492729511,89.3336899037011,0.00843051609065814,1.37310357687323
9,8.958049,36,36.198727,13.72,13.483842,103.494186,NaN,0.986414611339569,NaN,30.865965,400,399.88736,25,31.61338,8.826487,55.940071,50.005405,401.609192,399.479431,398.413452,6606.28418,12.294924,11.854637,11.96488,1.572622,1.583542,1.541015,57.449516,95.319077,35.801674,13.571597,95.372353,101.14035,102.146667,0.548136532306671,506.555786,434.462433362333,1.91264023257679,0.0311172118676192,1.06345105843982,3.67557694958259,494.097157255116,1.96299927583533,0.00928636736397838,1.26932467019062,57.3957949722821,475.492761047199,89.3500047344775,0.00843220967473143,1.37288745452062
9,8.957892,36,36.198959,13.72,13.483007,103.484848,NaN,0.985515356063843,NaN,30.855242,400,399.861877,25,31.614464,8.826656,56.086277,50.005405,401.609192,399.479431,398.413452,6606.28418,12.294924,11.854637,11.96488,1.572622,1.583542,1.541015,57.449516,95.319077,35.801674,13.571597,95.372353,101.14035,102.146667,0.548136532306671,506.555786,434.461945039512,1.91264023334879,0.0311177054323732,1.06344892667017,3.67501149162763,494.085023105361,1.96296648695935,0.00928575828016207,1.26937689738409,57.3960833867275,475.492956953781,89.3504010140777,0.00843215776418465,1.3728895068484
9,8.957892,36,36.198959,13.72,13.482365,103.517334,NaN,0.985515356063843,NaN,30.874996,400,399.925812,25,31.614996,8.824694,56.183475,50.005405,401.440979,399.292877,398.229889,6611.476563,12.26077,11.846208,11.947183,1.58329,1.589965,1.538638,57.418053,95.383057,35.765202,13.61062,95.361145,101.041817,102.194878,0.61607164144516,500.604126,434.461262303843,1.91263785143039,0.0311175787182882,1.06345346991211,3.67501149162763,494.126257344074,1.96307596291671,0.0092876035762079,1.26920829980244,57.3960833867275,475.492093508087,89.3497720896972,0.00843211709961852,1.37289590282916
9,8.959731,36,36.197189,13.72,13.486603,103.596375,NaN,0.985108494758606,NaN,30.875031,400,399.973206,25,31.611914,8.820489,56.079075,50.005405,401.543945,399.412903,398.371429,6604.357422,12.263269,11.841079,11.938983,1.584212,1.581869,1.537333,57.425743,95.357689,35.782913,13.613453,95.374107,101.030823,102.202385,0.506227433681488,502.648224,434.461087896293,1.91261728063899,0.0311107047772943,1.06351766456307,3.68163444436368,494.228701061245,1.96335227345652,0.00929269131892113,1.26877063597344,57.3938829454648,475.483144198016,89.3413188665564,0.00843216205305783,1.37293547187449
9,8.958858,36,36.197422,13.72,13.493191,103.689438,NaN,0.985819816589355,NaN,30.872238,400,399.90509,25,31.608232,8.830405,55.974171,50.005405,401.543945,399.412903,398.371429,6604.357422,12.263269,11.841079,11.938983,1.584212,1.581869,1.537333,57.425743,95.357689,35.782913,13.613453,95.374107,101.030823,102.202385,0.506227433681488,502.648224,434.470316223353,1.912658951419,0.0311156647870494,1.06342633933386,3.67849056035664,494.34647290692,1.96366426252223,0.00929789302509674,1.26829443544663,57.3941726130658,475.498446209861,89.3527194668721,0.00843282133956433,1.37282564113164
9,8.959345,36,36.195881,13.72,13.491102,103.753532,NaN,0.985765099525452,NaN,30.874882,400,399.958618,25,31.617525,8.838429,55.877533,49.996487,401.912994,399.976746,398.880432,6612.965332,12.253411,11.852414,11.984449,1.595896,1.59522,1.556393,57.448135,95.253906,35.812531,13.58278,95.491905,101.034294,102.209641,0.59409362077713,498.235046,434.46685512171,1.91264159048718,0.0311132107830799,1.06346605393401,3.68024439355611,494.4296119751,1.96388866844767,0.00930205019398734,1.2679403647343,57.3922568005427,475.490853385024,89.3455043571435,0.00843286987245622,1.37285860598793
9,8.958898,36,36.194599,13.72,13.489621,103.800629,NaN,0.985720872879028,NaN,30.889549,400,400.069275,25,31.633057,8.846286,55.890129,49.996487,401.912994,399.976746,398.880432,6612.965332,12.253411,11.852414,11.984449,1.595896,1.59522,1.556393,57.448135,95.253906,35.812531,13.58278,95.491905,101.034294,102.209641,0.59409362077713,498.235046,434.466417930198,1.91264491731929,0.0311147925440098,1.06345364367252,3.6786346150821,494.490868506275,1.96405434838011,0.00930515465169577,1.26767844241202,57.3906629333107,475.490978228284,89.3441939575169,0.00843321365391891,1.37283832069518
9,8.960382,36,36.191883,13.72,13.490465,103.783714,NaN,0.985886096954346,NaN,30.887476,400,400.029022,25,31.634583,8.8591,55.97036,49.996487,401.569733,399.734009,398.546173,6607.507813,12.22326,11.840252,11.979293,1.585897,1.571605,1.534915,57.458752,95.335739,35.779381,13.587206,95.396004,100.957634,102.223251,0.581201255321503,493.240509,434.463538013745,1.91261876290511,0.0311087381775453,1.06352366907042,3.68397870235924,494.472701011782,1.96401285602185,0.00930511686898688,1.26772168488664,57.3872860709873,475.479207071636,89.3326507687536,0.00843337512260786,1.37288449792336
9,8.959416,36,36.192425,13.72,13.49719,103.715248,NaN,0.985656082630157,NaN,30.878792,400,400.096069,25,31.628744,8.854674,56.012589,49.996487,401.95697,400.09375,398.92334,6606.438477,12.225066,11.843803,11.986732,1.59444,1.590736,1.553639,57.423641,95.246277,35.801697,13.589087,95.355042,101.028519,102.182083,0.502631306648254,496.984375,434.473148670997,1.91266277578737,0.0311141145313467,1.06342662017492,3.68050007986454,494.385238818294,1.96377946110967,0.00930105103543783,1.26808164836834,57.3879599678961,475.495618361389,89.3451976246615,0.00843400528532313,1.37277112639943
9,8.958056,36,36.19165,13.72,13.500539,103.601837,NaN,0.984484434127808,NaN,30.874157,400,400.029755,25,31.62915,8.853057,55.987194,49.996487,401.95697,400.09375,398.92334,6606.438477,12.225066,11.843803,11.986732,1.59444,1.590736,1.553639,57.423641,95.246277,35.801697,13.589087,95.355042,101.028519,102.182083,0.502631306648254,496.984375,434.480171005547,1.91270203736556,0.0311204777568858,1.06333333380269,3.67560216091272,494.242328352708,1.96340210799821,0.00929487897113255,1.26865341942303,57.3869963674026,475.509197005254,89.3542423413317,0.00843484919125219,1.37265889925876
