P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.958266,36,36.192139,13.72,13.509415,103.495697,NaN,0.986107230186462,NaN,30.866961,400,400.094574,25,31.634125,8.848772,55.936501,49.996487,401.815674,399.910461,398.761383,6597.22168,12.210202,11.822393,11.958573,1.590446,1.585445,1.549351,57.457226,95.445976,35.792473,13.593229,95.320488,100.938339,102.240822,0.604219317436218,517.194824,434.489074573357,1.91273081770882,0.0311213486408334,1.06328136300303,3.67635849382401,494.107052269151,1.96304179236692,0.0092886859434501,1.26921064461028,57.3876043701792,475.520042597605,89.3626781523909,0.00843523110473151,1.37258602183904
9,8.961331,36,36.189266,13.72,13.512271,103.445831,NaN,0.984787583351135,NaN,30.868267,400,400.15094,25,31.639109,8.836657,55.860123,49.996487,401.97522,400.057465,398.860199,6611.789063,12.231817,11.852488,11.985718,1.614441,1.606297,1.571305,57.417091,95.212318,35.76067,13.603127,95.314926,100.982758,102.219421,0.432278513908386,488.879242,434.484312781683,1.91268093785089,0.0311090634872712,1.06341799023153,3.68739583150102,494.047236225587,1.9628900543938,0.00928682646643642,1.26942325907046,57.3840321029248,475.499537553346,89.3445996036349,0.00843502276124364,1.37269440686097
9,8.961928,36,36.18869,13.72,13.512271,103.445831,NaN,0.985390663146973,NaN,30.868267,400,400.15094,25,31.639109,8.81852,55.957039,49.996487,401.97522,400.057465,398.860199,6611.789063,12.231817,11.852488,11.985718,1.614441,1.606297,1.571305,57.417091,95.212318,35.76067,13.603127,95.314926,100.982758,102.219421,0.432278513908386,488.879242,434.48279364045,1.91266915995757,0.0311065618075034,1.06344854069438,3.68954535036761,494.047934080336,1.96289332788085,0.00928702173217275,1.2694139642182,57.3833158810201,475.494782298991,89.3405058314074,0.00843495063380756,1.37272091539943
9,8.96113,36,36.188301,13.72,13.514938,103.401123,NaN,0.986261785030365,NaN,30.874859,400,399.9758,25,31.639568,8.810114,56.056126,49.996487,401.698975,399.611725,398.577789,6605.119141,12.249488,11.841883,11.950544,1.594488,1.597751,1.559904,57.446239,95.105812,35.807365,13.595191,95.328705,100.967621,102.219528,0.591371297836304,498.356659,434.487660323381,1.91269479676972,0.0311104319985558,1.06338885326705,3.68667209984426,493.991647495239,1.96274481671267,0.00928461234744099,1.26964027562015,57.3828321773116,475.50374734908,89.3466116501532,0.00843547552486458,1.37264867306893
9,8.96113,36,36.188301,13.72,13.513466,103.36274,NaN,0.986261785030365,NaN,30.892012,400,400.056915,25,31.642656,8.823495,56.111126,49.998005,401.53894,399.424072,398.404877,6609.304688,12.306939,11.863147,11.969947,1.57156,1.577828,1.55104,57.466553,95.333557,35.848122,13.59163,95.393356,100.949066,102.216156,0.552310228347778,509.9552,434.486095007332,1.91268933631795,0.0311101415934563,1.06339925770311,3.68667209984426,493.942911054442,1.96261538163207,0.00928242992409,1.26984032087512,57.3828321773116,475.501767957598,89.3451696344667,0.00843538228195785,1.37266332474992
9,8.960689,36,36.188896,13.72,13.515039,103.293152,NaN,0.985903263092041,NaN,30.917212,400,399.932587,25,31.63842,8.823755,56.084732,49.998005,401.53894,399.424072,398.404877,6609.304688,12.306939,11.863147,11.969947,1.57156,1.577828,1.55104,57.466553,95.333557,35.848122,13.59163,95.393356,100.949066,102.216156,0.552310228347778,509.9552,434.488889798634,1.91270387177574,0.0311123001973485,1.06336557771974,3.68508416809442,493.853810423776,1.96237724600391,0.00927826993121226,1.27021350004585,57.383572030889,475.507538935375,89.3500242715772,0.00843549723532447,1.37262959307348
9,8.96172,36,36.185776,13.72,13.514611,103.237457,NaN,0.985285997390747,NaN,30.901854,400,399.886688,25,31.647095,8.828363,55.930466,49.998005,401.547424,399.375092,398.375824,6601.845703,12.292359,11.856652,11.95872,1.580644,1.570486,1.539464,57.457676,95.1661,35.837761,13.586039,95.418533,100.99279,102.200272,0.584883868694305,507.312866,434.485811353445,1.91268194408983,0.0311078950171261,1.06342135226558,3.68879645152271,493.786848251213,1.96220704122932,0.00927615784860059,1.27045461593782,57.3796923526764,475.496958343311,89.3389056667918,0.0084358215694014,1.37266080134351
9,8.961416,36,36.183857,13.72,13.516504,103.201363,NaN,0.98597115278244,NaN,30.876806,400,399.951019,25,31.654673,8.843464,55.793121,49.998005,401.093964,398.909485,397.927765,6611.563965,12.280867,11.851634,11.95398,1.57284,1.562706,1.539331,57.451092,95.296288,35.833759,13.562974,95.350876,101.001892,102.162422,0.559393107891083,502.361633,434.488597895005,1.91269496360512,0.0311095423807992,1.06339241734868,3.68770188349396,493.743321489106,1.9620961214757,0.00927475346754723,1.27061284174346,57.3773059670057,475.500058877263,89.3390667416725,0.00843647375847269,1.37260887333882
9,8.960574,36,36.183868,13.72,13.508322,103.157852,NaN,0.984918653964996,NaN,30.847965,400,399.675629,25,31.655262,8.847838,55.80349,49.998005,401.093964,398.909485,397.927765,6611.563965,12.280867,11.851634,11.95398,1.57284,1.562706,1.539331,57.451092,95.296288,35.833759,13.562974,95.350876,101.001892,102.162422,0.559393107891083,502.361633,434.482039651749,1.91268122361339,0.0311114569649384,1.06340717143549,3.68467007189713,493.688017502525,1.96194913812254,0.00927227185602412,1.27084171024999,57.3773196464252,475.495087584888,89.3354570315802,0.00843623664600948,1.37264583790849
9,8.959721,36,36.183575,13.72,13.496468,103.125885,NaN,0.986147522926331,NaN,30.820028,400,399.667206,25,31.656551,8.841238,55.800461,49.998005,401.617249,399.786896,398.636688,6603.161133,12.256114,11.847525,12.001236,1.575355,1.565983,1.537102,57.415779,95.474571,35.78746,13.599305,95.35997,101.021996,102.185638,0.525183379650116,501.779053,434.471604605356,1.91265407858856,0.0311126934582146,1.06344734150536,3.68159843324543,493.647746297245,1.96184283884705,0.00927055017413496,1.27100523122543,57.3769552753083,475.485000835488,89.3277885056735,0.00843583869813444,1.37271609526585
9,8.957876,36,36.18187,13.72,13.49807,103.171005,NaN,0.985715985298157,NaN,30.821823,400,399.736664,25,31.658289,8.830965,55.832314,49.998005,401.428101,399.526337,398.379669,6610.630371,12.254065,11.852725,11.982317,1.557179,1.562653,1.530674,57.445538,95.468544,35.802254,13.616215,95.418274,101.003159,102.176949,0.57962292432785,507.336945,434.478003685463,1.912696430692,0.0311207453637034,1.06334157364003,3.67495386491714,493.707161818589,1.96200493470353,0.00927369826461815,1.27074003881854,57.3748349112091,475.498914303409,89.3360607608778,0.0084369439472626,1.37258734127149
9,8.959863,36,36.179531,13.72,13.505932,103.273026,NaN,0.986128449440002,NaN,30.816444,400,399.756439,25,31.648664,8.833637,55.888336,49.998005,401.428101,399.526337,398.379669,6610.630371,12.254065,11.852725,11.982317,1.557179,1.562653,1.530674,57.445538,95.468544,35.802254,13.616215,95.418274,101.003159,102.176949,0.57962292432785,507.336945,434.481307407785,1.91268638612172,0.0311139656572474,1.06338768308773,3.68210978816393,493.839616732712,1.96236262550119,0.00928029951073305,1.27016699110161,57.3719259630576,475.493299876689,89.3294133537142,0.00843729644332934,1.37259357653538
9,8.9589,36,36.177673,13.72,13.503898,103.370247,NaN,0.985889732837677,NaN,30.819609,400,399.874329,25,31.645319,8.832437,56.043224,49.998005,401.76474,399.801056,398.728973,6607.098633,12.251814,11.846672,11.973019,1.575088,1.577248,1.542502,57.453735,95.342346,35.802292,13.622321,95.198448,100.947319,102.21183,0.532788872718811,496.777283,434.48159504766,1.91269784271869,0.0311176015673512,1.06335278165356,3.67864181780305,493.965331981202,1.96270113733069,0.00928646049400085,1.26962932694591,57.369615112209,475.495884949623,89.3292654828159,0.00843790844703949,1.37254638471569
9,8.957639,36,36.177494,13.72,13.489666,103.474426,NaN,0.984695374965668,NaN,30.808369,400,400.007111,25,31.646036,8.810058,56.135452,49.998005,401.815063,399.863464,398.780853,6608.876953,12.244281,11.845957,11.977878,1.59214,1.596888,1.55013,57.466225,95.19651,35.81567,13.578745,95.209801,100.904358,102.245491,0.667934834957123,500.220032,434.469670335697,1.91266993162181,0.0311200807050881,1.06338886284533,3.67410026020553,494.097789221975,1.96305332338175,0.00929244347843287,1.26908495782039,57.3693924794037,475.485616827376,89.3215889089574,0.00843747183061896,1.37261968785002
9,8.956207,36,36.174603,13.72,13.497639,103.550079,NaN,0.985148251056671,NaN,30.794298,400,400.074738,25,31.64694,8.81409,56.168945,49.998005,401.815063,399.863464,398.780853,6608.876953,12.244281,11.845957,11.977878,1.59214,1.596888,1.55013,57.466225,95.19651,35.81567,13.578745,95.209801,100.904358,102.245491,0.667934834957123,500.220032,434.481792546769,1.91272777050713,0.0311276607936225,1.06325921583371,3.66894225250877,494.197281653949,1.96332459994507,0.00929772210025366,1.26864679809722,57.3657966491792,475.504142570152,89.3319257760513,0.00843910765213787,1.37243892536682
9,8.9553,36,36.173405,13.72,13.508692,103.616287,NaN,0.985856771469116,NaN,30.809851,400,400.052368,25,31.65427,8.833453,56.069195,50.001915,401.646301,399.792694,398.646088,6606.708496,12.230346,11.846871,11.987928,1.594647,1.5998,1.556295,57.451519,95.20945,35.790665,13.600417,95.414154,100.945747,102.195343,0.595642983913422,490.485016,434.495851718307,1.9127866664968,0.0311336476387401,1.06313478513389,3.66567495247892,494.282712785902,1.96355432552567,0.00930188792383263,1.26828594509009,57.3643065065945,475.524480619596,89.3454360132871,0.00844038220456731,1.37227043175581
9,8.954597,36,36.172379,13.72,13.515194,103.670006,NaN,0.985500276088715,NaN,30.834686,400,399.980591,25,31.663748,8.833943,55.976089,50.001915,401.646301,399.792694,398.646088,6606.708496,12.230346,11.846871,11.987928,1.594647,1.5998,1.556295,57.451519,95.20945,35.790665,13.600417,95.414154,100.945747,102.195343,0.595642983913422,490.485016,434.504552184014,1.91282465308763,0.031137880917675,1.06305298423527,3.66314235311359,494.352075513222,1.96374094589354,0.00930528496328124,1.26799307299227,57.3630302758385,475.537384715168,89.3537184181097,0.00844126108480981,1.37215957303391
9,8.954276,36,36.173359,13.72,13.515194,103.670006,NaN,0.985895991325378,NaN,30.834686,400,399.980591,25,31.663748,8.832052,55.837303,50.001915,401.546173,399.368195,398.36676,6607.222656,12.246485,11.828377,11.936401,1.586091,1.593945,1.553964,57.447094,94.979607,35.835732,13.61074,95.358391,100.90181,102.23259,0.550420045852661,508.472107,434.505368639246,1.91283098801378,0.0311392281377435,1.06303657944739,3.66198588163383,494.350891965462,1.96373538501738,0.00930495234687066,1.2680087741622,57.3642492883002,475.540508398652,89.3570659948541,0.00844114958343326,1.37215127978212
9,8.954554,36,36.173939,13.72,13.513264,103.662521,NaN,0.985133945941925,NaN,30.821695,400,400.027954,25,31.664946,8.835823,55.841,50.001915,401.544922,399.614807,398.524078,6603.005859,12.231088,11.829469,11.970739,1.583311,1.594121,1.556946,57.449478,95.223701,35.772125,13.6461,95.307503,100.869408,102.262741,0.635433375835419,495.484344,434.502609853086,1.91281834452769,0.0311376804949305,1.06306439669303,3.66298743818669,494.340700232278,1.96370690587931,0.00930433076639312,1.26805654738218,57.3649707320261,475.536414636921,89.3547164867592,0.00844080359264058,1.37219028219837
9,8.95419,36,36.173592,13.72,13.508125,103.597847,NaN,0.984860002994537,NaN,30.815491,400,400.038971,25,31.671696,8.828999,55.987045,50.001915,401.544922,399.614807,398.524078,6603.005859,12.231088,11.829469,11.970739,1.583311,1.594121,1.556946,57.449478,95.223701,35.772125,13.6461,95.307503,100.869408,102.262741,0.635433375835419,495.484344,434.498072624895,1.91280647053401,0.0311381939642419,1.06308203703996,3.66167604284283,494.259098658468,1.9634911865312,0.0093007776223131,1.26838398732859,57.3645391107871,475.531817386193,89.3509869548504,0.00844067856166442,1.37221902156832
9,8.95419,36,36.173592,13.72,13.513563,103.571991,NaN,0.984860002994537,NaN,30.805439,400,399.89325,25,31.670832,8.80793,56.098572,50.001915,401.695251,399.520264,398.54718,6608.373047,12.262027,11.83707,11.940969,1.585149,1.579673,1.541719,57.464859,95.10096,35.75362,13.668289,95.226318,100.9422,102.218788,0.577846705913544,499.846954,434.503853560725,1.91282663699884,0.0311392672073367,1.0630436844743,3.66167604284283,494.226301597915,1.96340413046357,0.00929930953147026,1.26851737994958,57.3645391107871,475.539127803888,89.3563145020537,0.0084410230275807,1.37216499682349
9,8.955984,36,36.172871,13.72,13.519992,103.624802,NaN,0.98616361618042,NaN,30.786802,400,399.97522,25,31.665186,8.810155,55.981049,50.001915,401.684387,399.566193,398.505981,6605.411133,12.285097,11.852324,11.974533,1.588806,1.583888,1.548808,57.494648,94.899178,35.782848,13.624691,95.327133,100.981834,102.188309,0.562680602073669,496.215118,434.506125007595,1.91281507522606,0.0311330076142027,1.06309003390649,3.66813895932029,494.294157355931,1.96358601937426,0.00930255250028236,1.26823351757372,57.363642273201,475.534328016013,89.3520285348931,0.00844098717716701,1.37218958577476
9,8.955644,36,36.172024,13.72,13.514379,103.672592,NaN,0.985757887363434,NaN,30.813316,400,399.976044,25,31.664375,8.826565,55.860703,50.001915,401.684387,399.566193,398.505981,6605.411133,12.285097,11.852324,11.974533,1.588806,1.583888,1.548808,57.494648,94.899178,35.782848,13.624691,95.327133,100.981834,102.188309,0.562680602073669,496.215118,434.5010226327,1.91280096880782,0.0311333265308046,1.06311224670024,3.66691417833425,494.355783241939,1.96375166203694,0.00930555219486256,1.26797409605631,57.3625886881816,475.528499497172,89.3468551877627,0.00844093610739137,1.37221988051861
9,8.954666,36,36.169617,13.72,13.518645,103.731781,NaN,0.985725343227386,NaN,30.831198,400,399.952271,25,31.664562,8.832528,55.840958,50.001915,401.408752,399.261993,398.195984,6600.473633,12.271604,11.847125,11.945512,1.582008,1.58886,1.555126,57.49939,95.015152,35.760937,13.62534,95.394096,100.981033,102.179924,0.608619928359985,505.227905,434.508045248451,1.91283608869978,0.0311382723760196,1.06303217863883,3.66339093635111,494.433728850145,1.96396444031027,0.00930972711890554,1.26763184093915,57.3595945066871,475.539198568075,89.3520215218322,0.00844207571853843,1.37210449284504
9,8.954631,36,36.169266,13.72,13.527911,103.833832,NaN,0.985971450805664,NaN,30.824638,400,399.90213,25,31.65554,8.831448,55.865643,50.005642,401.640839,399.65033,398.509491,6605.204102,12.280591,11.862514,11.991284,1.608749,1.603246,1.568028,57.502865,95.125183,35.789234,13.638568,95.328697,100.985092,102.177513,0.53574413061142,504.984772,434.517984001934,1.91287113815039,0.0311402477550347,1.06296509001241,3.66326484358507,494.563488268849,1.96430955830889,0.00931563232494739,1.2671044542144,57.3591578676247,475.551607888682,89.3606822236513,0.00844275316281223,1.37200753494427
9,8.954133,36,36.168274,13.72,13.523863,103.892395,NaN,0.986211717128754,NaN,30.837872,400,399.873535,25,31.645517,8.835562,55.756104,50.005642,401.640839,399.65033,398.509491,6605.204102,12.280591,11.862514,11.991284,1.608749,1.603246,1.568028,57.502865,95.125183,35.789234,13.638568,95.328697,100.985092,102.177513,0.53574413061142,504.984772,434.51494748734,1.91286595564928,0.0311415391147553,1.06296817246697,3.66147068334635,494.638879421761,1.96451197950491,0.00931928758676438,1.26679028252047,57.3579238149807,475.548891656407,89.3576183077491,0.00844288709691957,1.37201262879652
9,8.95441,36,36.167591,13.72,13.518089,103.903145,NaN,0.98536616563797,NaN,30.856833,400,399.997009,25,31.643944,8.851312,55.714901,50.005642,401.919495,400.017456,398.857727,6604.682617,12.272116,11.859606,11.999156,1.589944,1.588449,1.552056,57.48418,95.029892,35.795517,13.643695,95.347786,101.011665,102.148163,0.578639507293701,496.176544,434.508105296618,1.91283907891561,0.0311392370562068,1.06302301708712,3.66246864922863,494.653319390147,1.96455196516627,0.00932012852174713,1.26672473081625,57.3570741438161,475.5385721071,89.3493505187496,0.00844258112993245,1.37207854923785
9,8.954015,36,36.170033,13.72,13.521286,103.942108,NaN,0.985842406749725,NaN,30.87479,400,400.031586,25,31.639399,8.844042,55.754807,50.005642,401.976135,400.096863,398.897095,6602.27002,12.261573,11.857869,12.001404,1.59682,1.595791,1.555527,57.494129,95.301659,35.778976,13.622924,95.330627,101.029785,102.145851,0.66339236497879,511.934204,434.512508282242,1.91285872881561,0.0311415258562788,1.06298030281542,3.66104555000402,494.69973247353,1.96466901672816,0.00932150602263071,1.26656556406084,57.360112000384,475.547756928801,89.3587137177074,0.00844236918351574,1.37204754799623
9,8.953733,36,36.167053,13.72,13.527417,103.935593,NaN,0.985946536064148,NaN,30.890419,400,400.015533,25,31.6203,8.835576,55.798382,50.005642,401.976135,400.096863,398.897095,6602.27002,12.261573,11.857869,12.001404,1.59682,1.595791,1.555527,57.494129,95.301659,35.778976,13.622924,95.330627,101.029785,102.145851,0.66339236497879,511.934204,434.51974234364,1.91288702672972,0.0311439194490862,1.06292270694874,3.66002953628259,494.695066816362,1.96466401060679,0.00932214912290531,1.26655128218251,57.3564048475516,475.555499205293,89.3610999364733,0.00844352089783912,1.37194541576136
9,8.952959,36,36.165955,13.72,13.529657,103.888206,NaN,0.984757781028748,NaN,30.929211,400,399.931427,25,31.602432,8.827699,55.708096,50.005642,401.452881,399.532867,398.395905,6608.714844,12.266951,11.857874,11.996673,1.588538,1.587157,1.540655,57.465401,95.212433,35.802334,13.596691,95.338455,100.929108,102.200974,0.52951967716217,501.47937,434.524091232692,1.91291060565314,0.0311476107852959,1.06286741166609,3.65724077885744,494.636365169881,1.96451104314536,0.0093198378412972,1.2667746875786,57.3550388609563,475.563119744201,89.3654546668752,0.00844416998753112,1.37187259575639
9,8.954315,36,36.16618,13.72,13.531148,103.848106,NaN,0.984835803508759,NaN,30.960154,400,399.821899,25,31.587902,8.812175,55.586048,50.005642,401.452881,399.532867,398.395905,6608.714844,12.266951,11.857874,11.996673,1.588538,1.587157,1.540655,57.465401,95.212433,35.802334,13.596691,95.338455,100.929108,102.200974,0.52951967716217,501.47937,434.522228264943,1.91288937567817,0.0311422127614805,1.06292615169728,3.6621263891891,494.5852923424,1.96437502185111,0.00931748923730659,1.26698247950847,57.355318778983,475.555613594287,89.3602292171278,0.00844375683390353,1.37193140170077
9,8.953279,36,36.165993,13.72,13.531148,103.848106,NaN,0.985963463783264,NaN,30.960154,400,399.821899,25,31.587902,8.815473,55.70911,50.005642,401.542786,399.523529,398.402649,6603.280273,12.270056,11.85144,11.969272,1.577099,1.572365,1.534316,57.460247,95.439873,35.798092,13.596684,95.310753,100.961166,102.193634,0.551481068134308,494.42868,434.52486236782,1.91290981881306,0.0311465615602204,1.06287325333997,3.65839377554357,494.585517631206,1.96437608160828,0.00931755274545373,1.2669794997168,57.3550861360975,475.562866590362,89.365311663452,0.00844414802169657,1.37187503752663
9,8.952324,36,36.164967,13.72,13.530272,103.843529,NaN,0.985651254653931,NaN,30.971222,400,399.807831,25,31.575138,8.806618,55.966305,50.005642,401.117279,399.002869,397.960388,6601.324219,12.263392,11.840862,11.939021,1.582938,1.585965,1.538059,57.48811,95.262474,35.806274,13.627481,95.41436,100.90963,102.225708,0.642730057239532,501.172272,434.52635935342,1.91292541688183,0.0311503983350399,1.06283066386601,3.65495270903176,494.580954754602,1.96436651415168,0.00931764181001471,1.26698647966774,57.3538096930603,475.567654752668,89.3676807168603,0.00844464464608034,1.37182422308734
9,8.952324,36,36.164967,13.72,13.534289,103.86438,NaN,0.985651254653931,NaN,31.000698,400,399.76355,25,31.568468,8.794081,56.050426,50.005642,401.117279,399.002869,397.960388,6601.324219,12.263392,11.840862,11.939021,1.582938,1.585965,1.538059,57.48811,95.262474,35.806274,13.627481,95.41436,100.90963,102.225708,0.642730057239532,501.172272,434.530628687419,1.91294030909627,0.0311511910497063,1.06280239683289,3.65495270903176,494.607371581935,1.96443658457676,0.00931882342772062,1.26688024139057,57.3538096930603,475.573053473437,89.3716162058773,0.00844489906331404,1.37178438475263
9,8.953428,36,36.163975,13.72,13.537834,103.888588,NaN,0.985009431838989,NaN,31.02564,400,399.74527,25,31.563593,8.805716,55.940277,50.005642,401.192474,399.07309,398.058685,6602.544434,12.238866,11.818058,11.935371,1.595327,1.591375,1.551274,57.498707,95.196754,35.834625,13.618677,95.411278,100.914665,102.212997,0.581864416599274,500.985718,434.531589798126,1.91293166631987,0.0311472553621715,1.06283380174322,3.65893062903058,494.639233178259,1.96452354427264,0.00932053200276425,1.26674123161225,57.352575521361,475.569082559113,89.3676374613146,0.00844497395205435,1.37179872519698
9,8.953543,36,36.160778,13.72,13.533931,103.869133,NaN,0.985572040081024,NaN,31.037424,400,399.779907,25,31.563608,8.810572,55.750698,50.005913,401.89621,399.97757,398.831573,6599.804199,12.225311,11.8307,11.975429,1.601569,1.60605,1.574716,57.496258,95.318413,35.867916,13.587754,95.339386,100.92585,102.205154,0.498788118362427,499.664001,434.527149129925,1.91291492725204,0.0311460024425084,1.06286714076313,3.65934497442197,494.618438109514,1.96447629245947,0.00932051569069986,1.26678933621276,57.3485978677288,475.560314505979,89.3577519486479,0.00844540523776731,1.3718152122697
9,8.953873,36,36.16021,13.72,13.525659,103.872406,NaN,0.985715746879578,NaN,31.017563,400,399.850128,25,31.562031,8.811255,55.777439,50.005913,401.89621,399.97757,398.831573,6599.804199,12.225311,11.8307,11.975429,1.601569,1.60605,1.574716,57.496258,95.318413,35.867916,13.587754,95.339386,100.92585,102.205154,0.498788118362427,499.664001,434.51751771543,1.91287774575905,0.0311429848644862,1.0629422395049,3.6605339432777,494.623268315513,1.96449050818038,0.00932089412002961,1.26676363580129,57.3478911418262,475.54635644143,89.3469565982775,0.00844489740454319,1.37190968442688
9,8.951867,36,36.160698,13.72,13.525306,103.897865,NaN,0.986099541187286,NaN,30.969965,400,400.043915,25,31.559412,8.821898,55.856068,50.005913,402.024261,400.106659,398.976807,6602.118164,12.233091,11.828853,11.979253,1.619512,1.614391,1.576669,57.504948,95.193733,35.838375,13.60522,95.355972,100.975822,102.176941,0.571691453456879,500.100952,434.522243232446,1.91291602471258,0.031151337323585,1.06284228592598,3.65330594367316,494.654929711081,1.96457327634142,0.00932217080208919,1.26664191369457,57.3484983294158,475.560644780633,89.3579052725947,0.00844544193852223,1.37181156794225
9,8.953218,36,36.159016,13.72,13.530146,103.928246,NaN,0.98547500371933,NaN,30.968426,400,400.123444,25,31.549643,8.836929,55.989372,50.005913,402.099243,400.151672,399.026703,6599.935547,12.241228,11.829009,11.977604,1.605145,1.598822,1.56998,57.489227,95.123886,35.82444,13.610613,95.245018,100.878494,102.232193,0.588649868965149,502.130554,434.523952460547,1.91290730761087,0.0311466199203291,1.06287719295532,3.65817398794741,494.695433304945,1.96468485390184,0.00932446327867162,1.26646084148945,57.3464054949678,475.556064241621,89.3527278985362,0.00844567041182831,1.37182000331105
9,8.9536,36,36.15979,13.72,13.535502,103.947647,NaN,0.984994530677795,NaN,30.959778,400,400.244934,25,31.551893,8.841326,55.944405,50.005913,402.099243,400.151672,399.026703,6599.935547,12.241228,11.829009,11.977604,1.605145,1.598822,1.56998,57.489227,95.123886,35.82444,13.610613,95.245018,100.878494,102.232193,0.588649868965149,502.130554,434.528673973464,1.91291962687866,0.0311460731560763,1.06285899281658,3.65955034412991,494.719071781852,1.96474562680993,0.00932529910080429,1.2663746985239,57.3473685570176,475.561183734889,89.3573057776999,0.00844570722274528,1.3717938939705
9,8.953539,36,36.158875,13.72,13.531497,103.924644,NaN,0.985949993133545,NaN,30.962429,400,400.193024,25,31.561777,8.819478,55.878014,50.005913,401.656708,399.503296,398.545624,6602.498047,12.273086,11.832087,11.955377,1.604662,1.601513,1.570339,57.486061,95.201332,35.803795,13.622466,95.292656,100.85643,102.233574,0.593422055244446,506.274017,434.52457226052,1.91290598213268,0.0311455389396374,1.06288407105054,3.65933056247519,494.691041163255,1.96467355468675,0.0093243071637249,1.26647688541162,57.3462300516289,475.555464668456,89.3521367246636,0.00844567940363785,1.37182230180906
9,8.953663,36,36.157291,13.72,13.531879,103.83242,NaN,0.985884010791779,NaN,30.96932,400,400.155792,25,31.567772,8.828094,55.697861,50.005913,401.656708,399.503296,398.545624,6602.498047,12.273086,11.832087,11.955377,1.604662,1.601513,1.570339,57.486061,95.201332,35.803795,13.622466,95.292656,100.85643,102.233574,0.593422055244446,506.274017,434.524663011005,1.91290495154213,0.0311450937838875,1.06288771273575,3.65977733055581,494.576128513356,1.96437268607182,0.00931961971179684,1.26692077355352,57.3442590755547,475.553753255838,89.3491578616841,0.00844601724829692,1.37181103815079
9,8.954564,36,36.156712,13.72,13.535358,103.722572,NaN,0.986289024353027,NaN,30.979218,400,400.067383,25,31.568909,8.84375,55.693043,50.005913,401.864624,399.789398,398.727875,6594.897949,12.246809,11.826238,11.957875,1.600456,1.587777,1.555866,57.501656,95.236923,35.810654,13.612097,95.272232,100.87989,102.216927,0.542323172092438,499.48584,434.526070052914,1.91290007162748,0.0311419983850075,1.06290922059692,3.66302346496275,494.437627635842,1.96400667019333,0.00931358739252424,1.26747267578357,57.3435386065835,475.551495270393,89.346879014787,0.00844606380077053,1.37181897026161
9,8.955167,36,36.158974,13.72,13.535358,103.722572,NaN,0.986429810523987,NaN,30.979218,400,400.067383,25,31.568909,8.840501,55.631561,50.005913,401.580048,399.706421,398.522186,6604.799316,12.241116,11.839256,11.99684,1.615657,1.607934,1.57275,57.500244,94.985092,35.807194,13.60332,95.313004,100.844536,102.229057,0.578433990478516,500.569214,434.524536923076,1.91288817385892,0.0311394677408411,1.06294000901095,3.66519582355591,494.434898235446,1.96399383814527,0.00931281898564445,1.26750884014491,57.3463532353079,475.549092781703,89.3476001807412,0.00844535290982662,1.37187083279939
9,8.955116,36,36.15831,13.72,13.539053,103.63591,NaN,0.984784007072449,NaN,30.993017,400,399.995148,25,31.57304,8.818999,55.690392,50.005913,401.580048,399.706421,398.522186,6604.799316,12.241116,11.839256,11.99684,1.615657,1.607934,1.57275,57.500244,94.985092,35.807194,13.60332,95.313004,100.844536,102.229057,0.578433990478516,500.569214,434.528594098371,1.91290287974361,0.0311404108004194,1.06291138760543,3.6650120960033,494.325836260807,1.96370605856606,0.00930812673529873,1.26794287153444,57.3455270284292,475.553862865333,89.3503515387363,0.0084457531785683,1.37182560179301
9,8.955116,36,36.15831,13.72,13.533244,103.513695,NaN,0.984784007072449,NaN,30.985804,400,399.923187,25,31.58466,8.812942,55.757263,50.003777,401.847198,399.975464,398.794098,6596.214355,12.232525,11.828956,11.987913,1.616793,1.613168,1.572206,57.493641,94.96051,35.796162,13.624247,95.307343,100.880081,102.202629,0.544477522373199,512.007751,434.522419527319,1.91288134200596,0.031139264651409,1.06295229323462,3.6650120960033,494.170836164146,1.96329461737856,0.00930118597643604,1.26857278964763,57.3455270284292,475.546055488551,89.3446604270021,0.00844538517061677,1.37188323920181
9,8.955262,36,36.155994,13.72,13.522114,103.414467,NaN,0.985442698001862,NaN,30.969255,400,399.901428,25,31.589928,8.819674,55.637772,50.003777,401.830658,399.991302,398.83548,6606.471191,12.256751,11.847556,11.993089,1.595805,1.597181,1.563622,57.498886,95.193825,35.761513,13.625344,95.279739,100.871872,102.218307,0.5412637591362,496.141693,434.510217121029,1.91283719130997,0.0311364558058678,1.06303817715615,3.66553805904385,494.047738738235,1.96297348271849,0.00929633241689546,1.26904933792126,57.3426451622825,475.528095515942,89.3290376832559,0.00844515045819971,1.37198092881022
9,8.953243,36,36.155449,13.72,13.515085,103.309052,NaN,0.98538875579834,NaN,30.983618,400,399.952362,25,31.590727,8.825554,55.550488,50.003777,401.830658,399.991302,398.83548,6606.471191,12.256751,11.847556,11.993089,1.595805,1.597181,1.563622,57.498886,95.193825,35.761513,13.625344,95.279739,100.871872,102.218307,0.5412637591362,496.141693,434.50788008557,1.9128509707415,0.0311435427047121,1.06298456185804,3.65826406496933,493.914594247373,1.96262120155352,0.0092905210761743,1.26958879491945,57.3419669811577,475.532630019459,89.3317470059174,0.00844550822160179,1.37193920911545
9,8.953865,36,36.156799,13.72,13.516771,103.248451,NaN,0.986178815364838,NaN,30.999014,400,399.855957,25,31.589872,8.833286,55.473656,50.003777,401.542694,399.526733,398.420837,6605.790039,12.262884,11.84886,11.959654,1.590382,1.586789,1.554025,57.502087,95.034798,35.778431,13.622928,95.297874,100.881584,102.200562,0.507106602191925,497.581451,434.50809035303,1.91284494703979,0.0311412644463013,1.06300445986869,3.66050512018182,493.836007095675,1.96240910003781,0.00928661336957371,1.26992699727782,57.3436468641778,475.531586651831,89.3324623307568,0.00844510234452536,1.37196728982111
9,8.953637,36,36.15609,13.72,13.517908,103.199028,NaN,0.98512852191925,NaN,31.032475,400,399.93515,25,31.595957,8.835587,55.479988,50.003777,401.542694,399.526733,398.420837,6605.790039,12.262884,11.84886,11.959654,1.590382,1.586789,1.554025,57.502087,95.034798,35.778431,13.622928,95.297874,100.881584,102.200562,0.507106602191925,497.581451,434.50987884331,1.91285366280274,0.0311424458864153,1.06298479659592,3.65968365376386,493.774098571353,1.96224636234267,0.00928403977996955,1.27017411297538,57.3427646208507,475.534147199159,89.3335536101721,0.00844541037605341,1.37193767724782
9,8.953548,36,36.155315,13.72,13.523739,103.137352,NaN,0.986205160617828,NaN,31.048378,400,399.970306,25,31.599957,8.831684,55.506523,50.003777,401.718994,399.650269,398.621857,6605.943848,12.26866,11.842625,11.954865,1.586377,1.583443,1.550328,57.512848,95.224312,35.806076,13.59933,95.23999,100.903969,102.197739,0.583816587924957,505.031677,434.51630330777,1.91287704027426,0.0311439702235158,1.06293916494356,3.65936298934975,493.696691767927,1.96204257889889,0.00928078936552682,1.27048501600132,57.3418002344378,475.541966663724,89.3384061331641,0.0084459837677431,1.37186823820192
9,8.95243,36,36.154564,13.72,13.535781,103.116379,NaN,0.985309422016144,NaN,31.063917,400,400.169891,25,31.587889,8.824001,55.567978,50.003777,401.979401,400.133423,398.96994,6601.173828,12.244285,11.845595,11.990024,1.591963,1.585062,1.544889,57.543507,95.408401,35.799984,13.581832,95.289452,100.888718,102.208557,0.589458107948303,495.565033,434.531944914292,1.91294374849815,0.0311510403782393,1.06279730988802,3.65533466304396,493.670958219675,1.9619760412013,0.00927984914818551,1.27058299544501,57.3408656968894,475.56551382574,89.3547507198012,0.00844729222572743,1.37168311643698
9,8.953225,36,36.154778,13.72,13.545573,103.144173,NaN,0.985438704490662,NaN,31.078922,400,400.231506,25,31.583858,8.831168,55.712101,50.003777,402.034332,400.175446,398.987823,6609.302246,12.238773,11.851232,11.986372,1.596126,1.583459,1.545237,57.53669,95.432991,35.797058,13.589728,95.344902,100.855087,102.215057,0.53517472743988,502.855286,434.540330837289,1.91296436120599,0.0311496346072851,1.06276900324691,3.65819920952913,493.706010569697,1.96206866828633,0.00928136031442352,1.27044046693268,57.3411319981438,475.573166866125,89.3605640193588,0.00844759641598959,1.37162988983924
9,8.954983,36,36.153736,13.72,13.54817,103.247429,NaN,0.986041367053986,NaN,31.078087,400,400.191406,25,31.586266,8.824417,55.821209,50.003777,402.034332,400.175446,398.987823,6609.302246,12.238773,11.851232,11.986372,1.596126,1.583459,1.545237,57.53669,95.432991,35.797058,13.589728,95.344902,100.855087,102.215057,0.53517472743988,502.855286,434.538622438404,1.9129393037264,0.0311427676788036,1.06284043655309,3.66453295965698,493.838428447265,1.96242309052781,0.00928759511775342,1.26988268993165,57.3398353229874,475.563203139903,89.3521611843404,0.00844740212969545,1.37168767515121
9,8.954455,36,36.153141,13.72,13.54817,103.247429,NaN,0.984285473823547,NaN,31.078087,400,400.191406,25,31.586266,8.817984,55.833004,50.004093,401.813843,399.92926,398.711029,6596.785156,12.229393,11.848747,11.976825,1.614129,1.609306,1.569977,57.517792,95.110992,35.77903,13.621135,95.327377,100.788544,102.265038,0.498316407203674,498.507172,434.539964524419,1.91294972054437,0.0311449837024724,1.06281349499449,3.6626307714547,493.839150903679,1.96242647810232,0.00928779714854207,1.26987304596964,57.3390948854706,475.566476638392,89.3538973709776,0.00844771369733239,1.37165455049945
9,8.954648,36,36.153225,13.72,13.541437,103.398148,NaN,0.985691905021667,NaN,31.076647,400,400.196777,25,31.592056,8.825408,55.867619,50.004093,401.813843,399.92926,398.711029,6596.785156,12.229393,11.848747,11.976825,1.614129,1.609306,1.569977,57.517792,95.110992,35.77903,13.621135,95.327377,100.788544,102.265038,0.498316407203674,498.507172,434.532317806762,1.91292095198943,0.031142845262809,1.06287071664873,3.66332608868692,494.030383885791,1.9629342304314,0.00929634479816793,1.26908936497178,57.339199418424,475.556118990271,89.3464381894371,0.00844720323204507,1.3717322390627
9,8.953768,36,36.151035,13.72,13.526284,103.52153,NaN,0.985904812812805,NaN,31.045132,400,399.951935,25,31.588352,8.826101,55.877563,50.004093,401.736969,399.629547,398.560364,6601.634766,12.245761,11.843362,11.934078,1.616223,1.604611,1.566711,57.504757,94.973572,35.773449,13.636278,95.31134,100.831223,102.229248,0.518125593662262,501.168762,434.518449049263,1.91288213516822,0.0311435489488996,1.06293247439734,3.66015563858565,494.189576615328,1.9633623378935,0.00930410215530354,1.26841532651785,57.3364740305385,475.540198382129,89.3324384095601,0.00844703148805024,1.37181671015259
9,8.952974,36,36.150681,13.72,13.519296,103.605301,NaN,0.986171960830688,NaN,31.027294,400,399.970032,25,31.581591,8.819816,55.922932,50.004093,401.456696,399.374115,398.244324,6594.466797,12.230323,11.842554,11.934033,1.603689,1.598571,1.563468,57.510487,94.8041,35.772671,13.624675,95.433914,100.835571,102.216377,0.574016869068146,493.689545,434.513040339578,1.91287189410445,0.031145503091536,1.062941145302,3.6572948262675,494.296242717308,1.96364636163749,0.00930898061301681,1.26797794995187,57.3360334758099,475.536187169708,89.3291274230932,0.00844693593803987,1.37184098414468
9,8.952974,36,36.150681,13.72,13.52823,103.636856,NaN,0.986171960830688,NaN,31.010059,400,399.944458,25,31.58288,8.815742,55.763004,50.004093,401.456696,399.374115,398.244324,6594.466797,12.230323,11.842554,11.934033,1.603689,1.598571,1.563468,57.510487,94.8041,35.772671,13.624675,95.433914,100.835571,102.216377,0.574016869068146,493.689545,434.522536374669,1.91290501898827,0.0311472662054753,1.06287822389739,3.6572948262675,494.336251201814,1.96375254941794,0.00931077216232838,1.26781574938583,57.3360334758099,475.548194394572,89.337880341956,0.00844750202942711,1.37175234343251
9,8.952269,36,36.149178,13.72,13.529139,103.598618,NaN,0.986196637153625,NaN,31.006477,400,399.817627,25,31.583635,8.815591,55.557152,50.004093,401.433319,399.447723,398.255463,6598.931641,12.234512,11.833993,11.968511,1.61375,1.604145,1.574693,57.521767,95.183495,35.791302,13.595445,95.369873,100.794327,102.230911,0.582873046398163,511.090363,434.525294997302,1.9129223018064,0.031150405689806,1.06283583025208,3.65475452399284,494.289585074904,1.96363240419779,0.00930911182385601,1.26798822177401,57.3341629459761,475.553189516875,89.3398788731998,0.00844813481935289,1.37169280347457
9,8.95187,36,36.149483,13.72,13.524811,103.534866,NaN,0.985204517841339,NaN,31.021629,400,399.954926,25,31.591164,8.829251,55.529804,50.004093,401.998505,400.093445,398.890137,6608.719727,12.261876,11.849933,12.006764,1.617865,1.60405,1.566942,57.542976,95.298386,35.750645,13.622772,95.311577,100.75692,102.270454,0.478709220886231,495.473602,434.521709496775,1.91291413029923,0.0311512270336177,1.06284592365113,3.6533167541528,494.208368924948,1.96341606122048,0.00930538712484473,1.26832155481925,57.3345425329833,475.550485099729,89.3382407018594,0.00844792669171993,1.37171736235015
9,8.949866,36,36.150208,13.72,13.526958,103.446701,NaN,0.986035466194153,NaN,31.029179,400,400.007019,25,31.598164,8.841422,55.472107,50.004093,401.998505,400.093445,398.890137,6608.719727,12.261876,11.849933,12.006764,1.617865,1.60405,1.566942,57.542976,95.298386,35.750645,13.622772,95.311577,100.75692,102.270454,0.478709220886231,495.473602,434.529086334733,1.91296164189825,0.031160068144563,1.06272851473695,3.6460947430931,494.095649349673,1.96311499444385,0.00930013027695057,1.26878895260651,57.3354448195345,475.568320323133,89.3520358508792,0.00844857587769728,1.37159671353767
9,8.949032,36,36.147865,13.72,13.531749,103.365265,NaN,0.985488653182983,NaN,31.039675,400,400.161407,25,31.601372,8.849566,55.478706,50.004093,402.042542,400.13446,398.928925,6599.438965,12.250878,11.83825,11.997092,1.609784,1.591381,1.56338,57.534973,95.066345,35.748215,13.631949,95.245461,100.770744,102.258659,0.543343424797058,491.732178,434.53629776064,1.9129958625738,0.0311645178970999,1.06265227067748,3.64308881626755,493.995147331819,1.96285388201459,0.00929629509583375,1.26917363397,57.3325288253516,475.578745842715,89.3570763879293,0.0084496868013069,1.37148449933312
9,8.949409,36,36.14658,13.72,13.530454,103.331177,NaN,0.985372185707092,NaN,31.056179,400,400.218414,25,31.599916,8.852814,55.593849,50.004093,402.042542,400.13446,398.928925,6599.438965,12.250878,11.83825,11.997092,1.609784,1.591381,1.56338,57.534973,95.066345,35.748215,13.631949,95.245461,100.770744,102.258659,0.543343424797058,491.732178,434.533963297381,1.91298362133819,0.0311626782109182,1.0626806094297,3.64444763668939,493.95343911772,1.9627462752995,0.00929479222835336,1.26933013133146,57.3309295060528,475.573222550853,89.3516447403195,0.00844976616075885,1.37150584455177
9,8.948971,36,36.144287,13.72,13.525067,103.31147,NaN,0.985905110836029,NaN,31.067656,400,400.236633,25,31.593416,8.836345,55.756245,50.008713,401.993195,400.096527,398.868988,6608.52832,12.249098,11.84679,11.99915,1.599568,1.590786,1.565578,57.546455,95.194504,35.765263,13.608572,95.332146,100.698242,102.302032,0.673720061779022,510.91095,434.529352036304,1.91297229740868,0.0311634553295707,1.0626961366784,3.64286895001896,493.931204945305,1.96269287703363,0.00929444977603581,1.26939563814964,57.3280755088239,475.567180077688,89.344732743423,0.00845008759129472,1.37151581861564
9,8.949484,36,36.145897,13.72,13.525067,103.31147,NaN,0.985584855079651,NaN,31.067656,400,400.236633,25,31.593416,8.822629,55.960369,50.008713,401.993195,400.096527,398.868988,6608.52832,12.249098,11.84679,11.99915,1.599568,1.590786,1.565578,57.546455,95.194504,35.765263,13.608572,95.332146,100.698242,102.302032,0.673720061779022,510.91095,434.528047864192,1.91296217165163,0.0311612998259374,1.06272231856421,3.64471795390688,493.929251940805,1.96268371443093,0.00929390281083176,1.26942167609987,57.3300794210637,475.56486996497,89.3448082385187,0.0084495529482366,1.37155713944297
9,8.947985,36,36.143688,13.72,13.51526,103.355141,NaN,0.986386120319366,NaN,31.066158,400,400.204773,25,31.593082,8.835479,56.058453,50.008713,402.000397,400.100189,398.911041,6600.776855,12.247231,11.835753,11.991707,1.611664,1.599276,1.575386,57.528515,95.208466,35.757961,13.614531,95.182106,100.768867,102.279221,0.487094670534134,498.690125,434.521436882336,1.91295540577134,0.0311656629943383,1.06271478734615,3.63931488963129,493.987361941822,1.96284351801537,0.00929713824869133,1.26915878603515,57.3273299354086,475.560550838203,89.3392445423902,0.00844993341492532,1.37155567513591
9,8.947985,36,36.143688,13.72,13.506403,103.396118,NaN,0.986386120319366,NaN,31.068882,400,400.141388,25,31.594517,8.83558,55.922058,50.008713,401.59964,399.737183,398.545746,6596.03125,12.232065,11.834252,11.969554,1.608184,1.608118,1.570754,57.503006,95.031418,35.780102,13.597378,95.123741,100.830032,102.224289,0.474918752908707,486.519775,434.51202414147,1.9129225699604,0.0311639144390267,1.06277711644708,3.63931488963129,494.039363900989,1.96298162802761,0.00929946917345147,1.26894602715146,57.3273299354086,475.54864835147,89.3305667278591,0.0084493721828848,1.37164348398203
9,8.949618,36,36.144836,13.72,13.499426,103.433548,NaN,0.986023128032684,NaN,31.078913,400,400.099365,25,31.586567,8.828617,55.768719,50.008713,401.59964,399.737183,398.545746,6596.03125,12.232065,11.834252,11.969554,1.608184,1.608118,1.570754,57.503006,95.031418,35.780102,13.597378,95.123741,100.830032,102.224289,0.474918752908707,486.519775,434.500455445169,1.91286446104218,0.0311556752398071,1.06290968565251,3.64520091641793,494.085466618916,1.9631012224114,0.00930120760669948,1.2687705158427,57.32875883859,475.528555301863,89.317173817076,0.00844812118081317,1.37180912347341
9,8.947131,36,36.145172,13.72,13.498083,103.489365,NaN,0.985275268554688,NaN,31.089153,400,400.056915,25,31.57892,8.825682,55.759472,50.008713,401.588318,399.78241,398.556152,6596.97168,12.23473,11.83993,11.981443,1.613053,1.604022,1.574772,57.510517,95.055367,35.763218,13.605072,95.254662,100.822227,102.214523,0.546632885932922,501.166382,434.50535364862,1.9129085843331,0.0311658611422413,1.06279207316573,3.63623638769741,494.155870901773,1.96328733387987,0.00930426642430949,1.26848716226946,57.3291770471865,475.544832685886,89.3294072942979,0.00844879987752793,1.37169403277985
9,8.947698,36,36.143921,13.72,13.50102,103.550926,NaN,0.986347734928131,NaN,31.080509,400,399.99881,25,31.571487,8.840076,55.749561,50.008713,401.62085,399.511627,398.433228,6598.351074,12.248524,11.834973,11.925399,1.598425,1.598992,1.565889,57.497311,94.849701,35.790363,13.603803,95.222397,100.826767,102.217056,0.607836604118347,513.68573,434.507033031902,1.91290827848953,0.0311640578534891,1.06280035672576,3.63828033582809,494.235463140181,1.96350172954935,0.0093081895559057,1.26814939958252,57.327619950967,475.543664861746,89.3271882785085,0.00844907558416021,1.3716837750586
9,8.946862,36,36.141975,13.72,13.505924,103.608353,NaN,0.986139833927155,NaN,31.075336,400,400.058044,25,31.566933,8.840953,55.711414,50.008713,401.62085,399.511627,398.433228,6598.351074,12.248524,11.834973,11.925399,1.598425,1.598992,1.565889,57.497311,94.849701,35.790363,13.603803,95.222397,100.826767,102.217056,0.607836604118347,513.68573,434.514370828447,1.91294296601334,0.0311685400746164,1.06272313778637,3.63526664974864,494.310631887437,1.9637060684041,0.00931211268075161,1.26782266185347,57.3251977143631,475.5545941092,89.3330289606261,0.0084501055369051,1.37157377281667
9,8.947488,36,36.140751,13.72,13.511539,103.643814,NaN,0.986643552780151,NaN,31.061275,400,400.15744,25,31.567684,8.84199,55.675884,50.008713,401.641998,399.605164,398.474426,6605.358887,12.255495,11.844825,11.953425,1.587767,1.577299,1.548295,57.509308,95.220673,35.769833,13.604638,95.276382,100.749634,102.249214,0.567845106124878,502.390533,434.518746208321,1.91295142302743,0.031167017290206,1.06271559228444,3.63752332939117,494.357065069354,1.96383233208,0.00931454218596499,1.26762096578876,57.3236741156441,475.556625315167,89.3331718551345,0.00845052502822025,1.37154032429093
9,8.948705,36,36.13929,13.72,13.495962,103.600746,NaN,0.985741913318634,NaN,31.012014,400,400.143188,25,31.565624,8.846766,55.621506,50.008713,401.641998,399.605164,398.474426,6605.358887,12.255495,11.844825,11.953425,1.587767,1.577299,1.548295,57.509308,95.220673,35.769833,13.604638,95.276382,100.749634,102.249214,0.567845106124878,502.390533,434.499095902947,1.91286964201816,0.0311588273510609,1.06288743844605,3.64191017579492,494.304231749484,1.96369571744442,0.00931259347893663,1.26781871015452,57.3218554515691,475.525747515167,89.3090629860767,0.00844945526957065,1.37174614531874
9,8.95004,36,36.140076,13.72,13.491007,103.520912,NaN,0.985261082649231,NaN,30.979908,400,400.207977,25,31.557749,8.842574,55.696671,50.008713,402.167694,400.238007,399.038727,6604.689453,12.238295,11.843307,11.968833,1.603083,1.593108,1.568266,57.521297,95.039795,35.80447,13.576466,95.317482,100.748024,102.232277,0.555047512054443,510.481262,434.490432961463,1.91282490977786,0.0311522402829268,1.06299061075352,3.64672185227369,494.202049578538,1.96342252659044,0.00930779118236485,1.26824235958923,57.3228338778491,475.510198232777,89.2985876091172,0.00844851407716844,1.37187284655047
9,8.947339,36,36.138374,13.72,13.491259,103.472145,NaN,0.985089659690857,NaN,30.959181,400,400.184418,25,31.547401,8.826015,55.742855,50.014515,401.986389,400.121674,398.99292,6601.305664,12.234993,11.832653,11.969494,1.59341,1.58085,1.5464,57.526283,95.057976,35.780716,13.597026,95.170975,100.773056,102.228401,0.590940296649933,499.568848,434.497571902888,1.91287917519561,0.0311636394163981,1.06285076826204,3.63698620717696,494.142255104892,1.96326797724513,0.00930559810478567,1.26846676269967,57.320715177273,475.52842891928,89.3100161574667,0.00844982398724349,1.3717125230888
9,8.945735,36,36.138226,13.72,13.491259,103.472145,NaN,0.98513263463974,NaN,30.959181,400,400.184418,25,31.547401,8.820023,55.817684,50.014515,401.986389,400.121674,398.99292,6601.305664,12.234993,11.832653,11.969494,1.59341,1.58085,1.5464,57.526283,95.057976,35.780716,13.597026,95.170975,100.773056,102.228401,0.590940296649933,499.568848,434.501651834487,1.91291084935219,0.0311703824231905,1.06276880680556,3.63120360524192,494.142434236609,1.96326881855239,0.00930564841474122,1.26846438100067,57.3205309386158,475.5397846023,89.3181330670623,0.00845039868276986,1.37162647397803
9,8.946019,36,36.138935,13.72,13.475209,103.480347,NaN,0.985085248947144,NaN,30.950312,400,400.280701,25,31.533876,8.81379,55.979584,50.014515,402.099792,400.127655,398.968384,6602.37793,12.230598,11.840472,11.948968,1.582156,1.578711,1.532732,57.550613,95.108925,35.793617,13.564803,95.261238,100.776627,102.234451,0.591343224048615,503.145325,434.483870898967,1.91284572741162,0.0311660186526012,1.06289641828708,3.63222751441623,494.151979960418,1.96329241208961,0.0093058736328987,1.26843340921262,57.3214135358208,475.516779581532,89.3021373402876,0.00844912620621413,1.37180700837373
9,8.944002,36,36.135807,13.72,13.461807,103.562645,NaN,0.985639989376068,NaN,30.953568,400,400.303497,25,31.528383,8.809179,56.053917,50.014515,401.799774,399.715515,398.677948,6591.394531,12.242535,11.824859,11.926693,1.592378,1.587881,1.553186,57.56501,95.176247,35.782345,13.558206,95.19088,100.747536,102.256744,0.587269723415375,502.683075,434.474758373933,1.91283586848541,0.0311718529661626,1.06288777589331,3.62495506490211,494.260133397449,1.96358727170728,0.00931161361061922,1.26795879059535,57.3175195456365,475.51056326048,89.2941851875069,0.00844966030586262,1.37180569520519
9,8.944002,36,36.135807,13.72,13.46093,103.647469,NaN,0.985639989376068,NaN,30.927021,400,400.307678,25,31.527111,8.80864,56.120499,50.014515,401.799774,399.715515,398.677948,6591.394531,12.242535,11.824859,11.926693,1.592378,1.587881,1.553186,57.56501,95.176247,35.782345,13.558206,95.19088,100.747536,102.256744,0.587269723415375,502.683075,434.473826218641,1.91283261615352,0.0311716797165731,1.06289396156907,3.62495506490211,494.367668242295,1.96387269547,0.00931643073635921,1.26752305899222,57.3175195456365,475.509384473011,89.2933258939989,0.00844960470533274,1.37181440194551
9,8.943211,36,36.134396,13.72,13.468103,103.743362,NaN,0.985739588737488,NaN,30.912851,400,400.276978,25,31.522808,8.835829,56.008793,50.014515,401.332642,399.222809,398.095154,6597.84375,12.256798,11.836213,11.946953,1.617914,1.607262,1.578163,57.574532,95.02121,35.79385,13.559947,95.199905,100.748985,102.249847,0.556934058666229,496.227142,434.48346277537,1.91287484159406,0.0311764238728431,1.062802935957,3.62210271561145,494.490892889482,1.96420317478599,0.00932235270203003,1.2670098723377,57.3157629279419,475.523496674948,89.3020705943677,0.00845064357824424,1.37168889009309
