P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.944481,36,36.13509,13.72,13.472958,103.77195,NaN,0.985457718372345,NaN,30.914156,400,399.970337,25,31.51993,8.830168,55.9258,50.014515,401.350433,399.49646,398.202545,6609.966797,12.231708,11.84788,11.985326,1.594118,1.590601,1.545699,57.542305,95.215469,35.823788,13.537269,95.223389,100.787987,102.248085,0.647842109203339,495.969482,434.485391518579,1.91286775771803,0.0311720411388741,1.06283364908075,3.62668224842218,494.526275470974,1.96429533412958,0.00932373831215084,1.26687507777061,57.3166269268748,475.5215155769,89.3013852358026,0.00845036655118645,1.37171399225999
9,8.944728,36,36.134789,13.72,13.481087,103.746178,NaN,0.985241532325745,NaN,30.917362,400,399.862091,25,31.514542,8.841266,55.905609,50.014515,401.350433,399.49646,398.202545,6609.966797,12.231708,11.84788,11.985326,1.594118,1.590601,1.545699,57.542305,95.215469,35.823788,13.537269,95.223389,100.787987,102.248085,0.647842109203339,495.969482,434.493402729743,1.91289302140282,0.0311726079770104,1.06278899380828,3.62757285650696,494.49398685004,1.96421041179695,0.00932237878340239,1.2670017694751,57.3162521970016,475.530418149315,89.3075463690786,0.00845086607844065,1.37164372989709
9,8.946432,36,36.134895,13.72,13.482657,103.677246,NaN,0.985249578952789,NaN,30.90785,400,399.8638,25,31.512941,8.8456,55.938541,50.014515,401.582611,399.676453,398.409119,6598.018066,12.233579,11.847839,11.976535,1.596726,1.589721,1.555669,57.533028,94.968918,35.833447,13.54303,95.143639,100.816948,102.239143,0.551133036613464,493.051544,434.490736486219,1.91286518963444,0.0311657533292772,1.06286502824223,3.63371646535239,494.406509800773,1.96397802988234,0.00931843119627169,1.26735589105273,57.3163841619639,475.520419990473,89.3003732996493,0.00845036645793541,1.37171913761711
9,8.945044,36,36.133446,13.72,13.481787,103.547279,NaN,0.985599637031555,NaN,30.898081,400,399.8172,25,31.519228,8.840956,55.90242,50.014515,401.582611,399.676453,398.409119,6598.018066,12.233579,11.847839,11.976535,1.596726,1.589721,1.555669,57.533028,94.968918,35.833447,13.54303,95.143639,100.816948,102.239143,0.551133036613464,493.051544,434.493342822911,1.91288937580677,0.0311714173637545,1.06280021270342,3.62871223090343,494.243503985573,1.96354896335023,0.00931154347788125,1.26799999020263,57.3145801986386,475.527961813581,89.3042870319882,0.00845110550829085,1.37164158965388
9,8.944662,36,36.134403,13.72,13.48204,103.422615,NaN,0.986084699630737,NaN,30.893848,400,400.014435,25,31.52544,8.851775,56.051182,50.019867,401.945374,400.044708,398.871948,6600.391602,12.247346,11.841455,11.985795,1.608852,1.602355,1.562886,57.564819,94.955032,35.828449,13.563848,95.243378,100.837059,102.211861,0.602338433265686,493.370514,434.494583456115,1.91289785850835,0.031173073758861,1.06277890746863,3.6273348820726,494.084230950778,1.96312371391453,0.0093041319559944,1.26865901263259,57.3157716426959,475.531845189532,89.3081646885311,0.00845103550015186,1.37162737153875
9,8.943711,36,36.13319,13.72,13.4817,103.349472,NaN,0.986538410186768,NaN,30.888308,400,400.194946,25,31.520561,8.849798,56.133987,50.019867,401.737488,399.617462,398.514282,6596.000488,12.262254,11.843326,11.940444,1.579365,1.585449,1.551498,57.558628,95.151115,35.782978,13.610876,95.255814,100.813042,102.218201,0.635139584541321,496.458221,434.496641226289,1.91291538104163,0.0311770064264633,1.06273270436543,3.62390573980582,493.992894029654,1.96288413908636,0.00930038366373421,1.26901870292395,57.3142614799001,475.537171252,89.3107214551354,0.00845160762339722,1.37156976062756
9,8.943353,36,36.132484,13.72,13.4817,103.349472,NaN,0.985811650753021,NaN,30.888308,400,400.194946,25,31.520561,8.833529,55.863125,50.019867,401.737488,399.617462,398.514282,6596.000488,12.262254,11.843326,11.940444,1.579365,1.585449,1.551498,57.558628,95.151115,35.782978,13.610876,95.255814,100.813042,102.218201,0.635139584541321,496.458221,434.497551859629,1.91292245212667,0.0311785123545581,1.06271441178609,3.6226147822112,493.993749873024,1.96288815624718,0.00930062368294122,1.26900730321504,57.3133825038868,475.539137551546,89.311383127072,0.00845188716073696,1.37154459807097
9,8.943563,36,36.131878,13.72,13.47916,103.316208,NaN,0.985668778419495,NaN,30.885525,400,400.239502,25,31.518997,8.8397,55.759151,50.019867,401.712036,399.798615,398.659546,6597.886719,12.235837,11.830215,11.973568,1.601079,1.596873,1.549839,57.546055,94.943909,35.748253,13.603596,95.301949,100.816452,102.197639,0.536576211452484,495.141327,434.49431834682,1.9129088867595,0.0311771272783188,1.0627430290153,3.62337205256961,493.952269678408,1.96277947499096,0.00929893672781815,1.26917036679304,57.3126280176078,475.533708479139,89.3067621831688,0.00845179141927017,1.37157551215965
9,8.943463,36,36.131424,13.72,13.480515,103.310776,NaN,0.985551834106445,NaN,30.877039,400,400.173096,25,31.53038,8.854134,55.896191,50.019867,401.951355,400.074188,398.882233,6594.68457,12.250036,11.843818,11.986707,1.603249,1.597778,1.564408,57.538143,95.177925,35.754433,13.594713,95.268356,100.802353,102.215324,0.569802522659302,494.83197,434.496012729805,1.91291588588323,0.031177815567916,1.06272837653642,3.62301144931183,493.945926101954,1.96276374595384,0.00929878190671561,1.26919127802199,57.3120627686863,475.535861646318,89.3078356151526,0.00845201310735356,1.37155277223239
9,8.943175,36,36.129253,13.72,13.484006,103.342766,NaN,0.986386954784393,NaN,30.902899,400,400.123352,25,31.546848,8.855043,55.93803,50.019867,401.951355,400.074188,398.882233,6594.68457,12.250036,11.843818,11.986707,1.603249,1.597778,1.564408,57.538143,95.177925,35.754433,13.594713,95.268356,100.802353,102.215324,0.569802522659302,494.83197,434.500455205736,1.91293451750685,0.0311797166314526,1.06268908292925,3.62197289493633,493.989156801194,1.96288393860877,0.00930134064816067,1.2689899542524,57.3093597035349,475.540779815866,89.3090476747471,0.00845281958106671,1.37148372445394
9,8.946143,36,36.128368,13.72,13.483235,103.390411,NaN,0.986963152885437,NaN,30.907173,400,400.074615,25,31.55402,8.846354,55.914833,50.019867,401.733337,399.838074,398.669128,6602.955078,12.261628,11.85645,11.993711,1.619694,1.614367,1.574371,57.555607,94.991287,35.777824,13.587307,95.112701,100.821487,102.191681,0.622352361679077,514.603027,434.492086029401,1.91287304027649,0.031167082436945,1.06284618197687,3.63267456566354,494.050684132943,1.96304953724584,0.0093043523537259,1.26872853063064,57.308257771362,475.51774934468,89.2912884772431,0.00845196735480856,1.37164032140256
9,8.946143,36,36.128368,13.72,13.480662,103.368011,NaN,0.986963152885437,NaN,30.912487,400,399.998596,25,31.553293,8.8387,55.875328,50.019867,401.733337,399.838074,398.669128,6602.955078,12.261628,11.85645,11.993711,1.619694,1.614367,1.574371,57.555607,94.991287,35.777824,13.587307,95.112701,100.821487,102.191681,0.622352361679077,514.603027,434.489351302846,1.9128634993772,0.0311665742944799,1.06286431592352,3.63267456566354,494.022263313477,1.96297405619774,0.00930307802327311,1.2688446548172,57.308257771362,475.51429134062,89.2887674286661,0.00845180422165494,1.37166585078297
9,8.948332,36,36.129559,13.72,13.483234,103.330666,NaN,0.985815823078156,NaN,30.908937,400,400.003174,25,31.551506,8.83589,55.969688,50.019867,401.760162,399.854797,398.708679,6598.608398,12.253828,11.840995,11.984864,1.596712,1.586284,1.550232,57.561111,95.230141,35.726921,13.61327,95.181671,100.837257,102.181389,0.560608923435211,501.391388,434.48651591869,1.9128298088,0.0311578815320579,1.06295809957817,3.64056569303835,493.973430619547,1.9628414117682,0.00930054801983961,1.26905774635116,57.3097407054954,475.503087244085,89.2819020840298,0.00845096051814532,1.37176657220131
9,8.948059,36,36.130306,13.72,13.485179,103.302475,NaN,0.985994160175323,NaN,30.909769,400,399.933105,25,31.552797,8.829827,56.066067,50.019867,401.397736,399.400665,398.328827,6595.044922,12.214385,11.81884,11.934214,1.583053,1.591288,1.547012,57.560486,95.103897,35.730293,13.609894,95.198372,100.761719,102.23246,0.495157361030579,492.877014,434.489277909037,1.91284241239487,0.0311594128305402,1.06293042558188,3.6395816346328,493.936746468189,1.96274212318361,0.0092986895200965,1.26921638400732,57.3106707875221,475.508286507057,89.2865093198204,0.00845100814913095,1.37173945187721
9,8.947495,36,36.129253,13.72,13.487653,103.272209,NaN,0.985851585865021,NaN,30.930763,400,399.882874,25,31.566751,8.826533,56.183395,50.019867,401.397736,399.400665,398.328827,6595.044922,12.214385,11.81884,11.934214,1.583053,1.591288,1.547012,57.560486,95.103897,35.730293,13.609894,95.198372,100.761719,102.23246,0.495157361030579,492.877014,434.493342368022,1.91286272359806,0.0311622716834497,1.06288415301627,3.63754856315626,493.899607738173,1.96264606563065,0.00929732453809011,1.26935690448305,57.3093597035349,475.514758143197,89.2900756295061,0.00845159206181759,1.3716757656266
9,8.947599,36,36.130699,13.72,13.496665,103.252762,NaN,0.986434936523438,NaN,30.945848,400,399.909271,25,31.570713,8.835759,56.193813,50.014454,401.657898,399.749969,398.635712,6591.579102,12.22366,11.830424,11.952277,1.583976,1.584187,1.53801,57.563274,95.10675,35.751747,13.618612,95.267967,100.71946,102.262642,0.595687925815582,510.117676,434.502656273755,1.91289408608556,0.0311636140694951,1.06282596988815,3.63792346303376,493.873166469155,1.96257224888005,0.0092957256337532,1.26948165428505,57.3111601015202,475.527347451,89.3008352459114,0.00845180332307764,1.37160466119433
9,8.946111,36,36.128365,13.72,13.494759,103.278931,NaN,0.986433506011963,NaN,30.956528,400,399.826447,25,31.566498,8.836667,56.098839,50.014454,401.645966,399.711853,398.604584,6600.219238,12.214535,11.828897,11.953892,1.57553,1.576962,1.535851,57.55872,95.20813,35.758381,13.596601,95.133881,100.724625,102.251953,0.52765816450119,498.048492,434.504415188595,1.91291640108171,0.0311694927068173,1.06276337104571,3.63255919804527,493.909217666264,1.96267378840439,0.00929800917483353,1.26930753048436,57.3082540359608,475.533462804555,89.3027416434316,0.00845270941986992,1.37152430545909
9,8.946982,36,36.127369,13.72,13.494759,103.278931,NaN,0.985878825187683,NaN,30.956528,400,399.826447,25,31.566498,8.835602,56.004414,50.014454,401.645966,399.711853,398.604584,6600.219238,12.214535,11.828897,11.953892,1.57553,1.576962,1.535851,57.55872,95.20813,35.758381,13.596601,95.133881,100.724625,102.251953,0.52765816450119,498.048492,434.502199869126,1.91289920201331,0.031165831114035,1.06280787003343,3.63569924931636,493.910426119001,1.96267945893378,0.00929834784060004,1.26929141807603,57.307013869069,475.526387121683,89.2964935540537,0.00845263921504588,1.37156148489154
9,8.946898,36,36.127026,13.72,13.489463,103.311684,NaN,0.98539137840271,NaN,30.952332,400,399.940033,25,31.569244,8.844956,55.921673,50.014454,402.040802,400.214844,399.090454,6586.212891,12.209829,11.816064,11.963305,1.606238,1.598283,1.555704,57.547718,95.063293,35.777386,13.594581,95.184738,100.718552,102.239006,0.651402771472931,501.712769,434.496784814534,1.91288122396919,0.0311651384379737,1.06284088509931,3.63539643007726,493.952412408312,1.96279183981845,0.00930032898416434,1.26911547301944,57.3065867770595,475.519581168453,89.2911563357837,0.00845240891108202,1.37160653967405
9,8.949085,36,36.126987,13.72,13.487523,103.269341,NaN,0.985333681106567,NaN,30.947199,400,400.158478,25,31.574863,8.83377,55.752972,50.014454,402.040802,400.214844,399.090454,6586.212891,12.209829,11.816064,11.963305,1.606238,1.598283,1.555704,57.547718,95.063293,35.777386,13.594581,95.184738,100.718552,102.239006,0.651402771472931,501.712769,434.489159180258,1.91283084551895,0.031155564446108,1.06296635367829,3.64327984668029,493.898716912931,1.96264929610402,0.00929793172361776,1.26933517614491,57.3065382153715,475.501289317608,89.277778257506,0.00845155626160995,1.37174101230664
9,8.94854,36,36.128551,13.72,13.5006,103.224701,NaN,0.987111747264862,NaN,30.943504,400,400.230286,25,31.581484,8.831265,55.801346,50.014454,402.067017,400.195923,399.076172,6598.669434,12.212884,11.823009,11.97032,1.613426,1.607915,1.562169,57.554226,95.23407,35.802116,13.577319,95.250443,100.71035,102.242065,0.554648458957672,510.44635,434.504445161938,1.91289009702629,0.0311604364008649,1.06284633060452,3.64131543662319,493.840149616581,1.96248983349049,0.00929485783995017,1.26959324412739,57.3084856303191,475.524086129963,89.296108540743,0.00845221786496779,1.37159630886651
9,8.946168,36,36.126438,13.72,13.51328,103.195023,NaN,0.985404074192047,NaN,30.934473,400,400.265869,25,31.582071,8.830006,55.864738,50.014454,401.88623,399.852509,398.839111,6592.44043,12.233367,11.815194,11.938925,1.604499,1.611585,1.568903,57.549366,95.122826,35.755287,13.591508,95.1175,100.716393,102.251068,0.575700044631958,498.637115,434.523952504066,1.91298393768795,0.0311729100479182,1.06263596342049,3.63276469639493,493.805034903741,1.96240175073922,0.00929388571149014,1.26971397494147,57.3058546116767,475.556313135277,89.317296347036,0.00845429735344487,1.37132669902092
9,8.946168,36,36.126438,13.72,13.514151,103.245232,NaN,0.985404074192047,NaN,30.901011,400,400.288361,25,31.587513,8.827353,55.874454,50.014454,401.88623,399.852509,398.839111,6592.44043,12.233367,11.815194,11.938925,1.604499,1.611585,1.568903,57.549366,95.122826,35.755287,13.591508,95.1175,100.716393,102.251068,0.575700044631958,498.637115,434.524878057323,1.91298716639535,0.0311730820124255,1.06262983920023,3.63276469639493,493.868779391561,1.96257111723088,0.00929674556711385,1.26945192048166,57.3058546116767,475.557483437582,89.3181497585437,0.00845435255951208,1.37131807138409
9,8.945793,36,36.125648,13.72,13.506598,103.327682,NaN,0.986789286136627,NaN,30.898106,400,400.234863,25,31.592493,8.828368,55.944279,50.014454,401.741882,399.635468,398.661346,6597.269043,12.241025,11.8196,11.933103,1.601345,1.599382,1.554751,57.552258,95.151695,35.752357,13.577398,95.150139,100.77253,102.214508,0.567832708358765,499.595367,434.517805340079,1.91296657155353,0.031173167449755,1.06266381365744,3.63141271544453,493.974385869577,1.96285361143695,0.00930170815228811,1.26901007337287,57.3048709048703,475.549350645597,89.3113554584519,0.00845417802077597,1.3713661147208
9,8.946228,36,36.126183,13.72,13.491526,103.424149,NaN,0.987100720405579,NaN,30.900328,400,400.220337,25,31.589457,8.840984,56.050461,50.013031,401.922058,400.030548,398.892029,6589.558594,12.213199,11.80961,11.964284,1.624184,1.613405,1.590294,57.543732,95.413353,35.75103,13.572208,95.26181,100.729553,102.232475,0.508518397808075,496.182617,434.500681644399,1.91290210378992,0.0311683623922308,1.06279211539406,3.63298100938039,494.096131480077,1.96317562865762,0.0093070144311418,1.26851864623946,57.3055370879701,475.526436356586,89.2952324628686,0.00845295542060213,1.37154321958618
9,8.945737,36,36.124744,13.72,13.484066,103.509956,NaN,0.985608220100403,NaN,30.894253,400,400.155182,25,31.585968,8.844728,56.230209,50.013031,401.922058,400.030548,398.892029,6589.558594,12.213199,11.80961,11.964284,1.624184,1.613405,1.590294,57.543732,95.413353,35.75103,13.572208,95.26181,100.729553,102.232475,0.508518397808075,496.182617,434.494002068547,1.91288413967347,0.0311689535111144,1.06281957493208,3.63121081595961,494.206700773786,1.9634727712322,0.00931238236300952,1.26805247861865,57.3037452240211,475.518709030615,89.2880247673313,0.00845297172343687,1.37157852717875
9,8.945126,36,36.126007,13.72,13.490026,103.541176,NaN,0.9857337474823,NaN,30.904064,400,399.925171,25,31.584753,8.84298,56.260201,50.013031,401.437653,399.548737,398.29248,6597.424805,12.237951,11.846752,11.97876,1.597342,1.591266,1.550261,57.522667,95.09655,35.736546,13.556677,95.316193,100.737381,102.203606,0.637758731842041,503.73642,434.50189043114,1.91291830448306,0.0311726996924565,1.06274637490033,3.62900788639075,494.24475984242,1.96357068793614,0.0093137268909704,1.26791198511383,57.3053179332921,475.532159478397,89.2992128242316,0.00845327199930903,1.371498333215
9,8.944969,36,36.124538,13.72,13.496559,103.538094,NaN,0.985581994056702,NaN,30.906651,400,399.858856,25,31.585629,8.843058,56.02673,50.013031,401.437653,399.548737,398.29248,6597.424805,12.237951,11.846752,11.97876,1.597342,1.591266,1.550261,57.522667,95.09655,35.736546,13.556677,95.316193,100.737381,102.203606,0.637758731842041,503.73642,434.509232472863,1.91294562578666,0.0311746500573618,1.06269236863356,3.62844181250966,494.242628265781,1.96356866142348,0.00931405151965708,1.26790426542249,57.3034887050561,475.540820283786,89.3039214932348,0.00845406941765544,1.37141227412755
9,8.944178,36,36.12252,13.72,13.493858,103.521576,NaN,0.985798418521881,NaN,30.9275,400,399.76062,25,31.580681,8.83919,55.854771,50.013031,401.171844,399.083282,397.989716,6596.257324,12.263442,11.83534,11.953376,1.594884,1.588591,1.552206,57.553413,94.999825,35.756779,13.557505,95.19529,100.732437,102.209641,0.549048364162445,504.804169,434.508373780241,1.91295123318083,0.0311774433592691,1.06267097765162,3.62558969576293,494.224124744858,1.96352452853071,0.00931379941948975,1.26795689812416,57.3009757526196,475.541146613178,89.3019527599992,0.00845461902500942,1.37137941457471
9,8.94423,36,36.123821,13.72,13.485271,103.48365,NaN,0.986247479915619,NaN,30.926247,400,399.803009,25,31.579933,8.825869,55.756786,50.013031,401.240082,399.161713,398.068298,6595.933105,12.262562,11.837687,11.954401,1.574433,1.570365,1.533213,57.549633,95.160683,35.766312,13.536625,95.158699,100.7509,102.189735,0.593673050403595,503.358398,434.499116098932,1.9129183703098,0.03117552875303,1.0627340776538,3.62577719853226,494.17445838463,1.96338944937587,0.00931120109377189,1.26817327058746,57.3025958603727,475.530335397407,89.295492291282,0.00845376455761597,1.37147879768037
9,8.942758,36,36.121815,13.72,13.485271,103.48365,NaN,0.985577344894409,NaN,30.926247,400,399.803009,25,31.579933,8.81817,55.641064,50.013031,401.240082,399.161713,398.068298,6595.933105,12.262562,11.837687,11.954401,1.574433,1.570365,1.533213,57.549633,95.160683,35.766312,13.536625,95.158699,100.7509,102.189735,0.593673050403595,503.358398,434.502860102692,1.91294744383336,0.0311817208279903,1.06265887701934,3.62046911005115,494.176885497329,1.9634008530518,0.00931188357209631,1.26814101926015,57.3000978112691,475.539177106723,89.2997456774696,0.00845471274827652,1.37138330083243
9,8.945461,36,36.12241,13.72,13.485975,103.445099,NaN,0.986965417861938,NaN,30.933296,400,399.861176,25,31.588913,8.813549,55.584923,50.013031,401.633667,399.754456,398.578491,6601.024414,12.254311,11.844447,11.978158,1.588465,1.588372,1.547493,57.570595,95.179123,35.815258,13.538639,95.184135,100.770058,102.174767,0.572843670845032,502.429047,434.496733049895,1.91289666872758,0.0311704910057566,1.06279202117264,3.63021572598149,494.127273289405,1.96326764997385,0.00930948926841284,1.26834959038016,57.3008387697787,475.521277021808,89.2873444671999,0.00845371068795483,1.37152433969971
9,8.946002,36,36.120529,13.72,13.48878,103.433128,NaN,0.986885726451874,NaN,30.942478,400,399.911865,25,31.594278,8.835208,55.699303,50.013031,401.564972,399.480408,398.440216,6595.219727,12.266349,11.83853,11.941903,1.580955,1.592055,1.551753,57.594948,95.121696,35.815693,13.543522,95.279991,100.857674,102.148643,0.52734512090683,500.778717,434.498338059257,1.9128963852068,0.0311687702819518,1.06279990863182,3.63216622476904,494.114366868055,1.96323802800695,0.00930944846275859,1.26838116955905,57.298496310815,475.519584080912,89.2840528781671,0.00845412876814128,1.37150843726342
10,9.807377,40,39.511974,17.165001,16.762135,107.961472,NaN,0.985753655433655,NaN,31.945402,400,400.291107,25,32.725838,9.054113,61.056763,49.981361,402.671936,399.813171,399.073608,7202.889648,13.119133,12.600144,12.652317,2.062055,2.005695,2.068393,63.081245,103.304909,38.767834,17.018084,103.593193,110.293831,106.881683,0.713329136371613,499.773438,435.840234841449,1.90865349167669,0.0284666736812892,1.08270042038637,6.6309165316672,495.857936610254,1.95988064268764,0.00849750128535957,1.29825187415088,61.3683068103935,476.705701857277,93.7651273422341,0.00768803121789959,1.41284562611328
10,9.807793,40,39.509972,17.165001,16.762135,107.961472,NaN,0.985444068908691,NaN,31.945402,400,400.291107,25,32.725838,9.060409,61.058727,49.981361,402.671936,399.813171,399.073608,7202.889648,13.119133,12.600144,12.652317,2.062055,2.005695,2.068393,63.081245,103.304909,38.767834,17.018084,103.593193,110.293831,106.881683,0.713329136371613,499.773438,435.839197038888,1.90864582733561,0.0284651977201265,1.08272126163672,6.63231591648611,495.860315142947,1.95989134766632,0.00849807800488288,1.29821979173269,61.3659911538167,476.701350531459,93.7599515446027,0.00768828425398564,1.41285099482666
10,9.808,40,39.509876,17.165001,16.76062,108.022621,NaN,0.986321449279785,NaN,31.9786,400,400.212067,25,32.71254,9.051328,61.020096,49.981361,402.231903,399.335052,398.537415,7201.884766,13.091653,12.605725,12.625549,2.084101,2.02828,2.09284,63.095829,103.44873,38.767162,17.021912,103.607941,110.300888,106.843193,0.702696681022644,498.640656,435.837040276882,1.90863635554071,0.0284641842131617,1.08274287504644,6.63301222833172,495.939803287696,1.96010011430152,0.00850137462530087,1.29786983897067,61.3658801108716,476.697801436115,93.7573390488023,0.00768815152636866,1.4128778830978
10,9.808387,40,39.505646,17.165001,16.760874,108.131546,NaN,0.98598176240921,NaN,31.957773,400,400.073517,25,32.70694,9.047431,61.028877,49.981361,402.318298,399.406891,398.652252,7207.210449,13.088195,12.601326,12.623851,2.091505,2.038089,2.092437,63.097191,103.636642,38.736057,17.036335,103.645134,110.305786,106.83654,0.708303868770599,500.766541,435.836349782079,1.9086301742139,0.0284628581074457,1.08276038152551,6.63431399905039,496.086153936826,1.96049344475656,0.00850841277241735,1.2971840573176,61.3609870568913,476.692281228497,93.7490029938089,0.00768884556954212,1.41285993987819
10,9.806906,40,39.506947,17.165001,16.771021,108.196693,NaN,0.985885322093964,NaN,31.938175,400,400.160431,25,32.709667,9.050608,61.038506,49.981361,402.318298,399.406891,398.652252,7207.210449,13.088195,12.601326,12.623851,2.091505,2.038089,2.092437,63.097191,103.636642,38.736057,17.036335,103.645134,110.305786,106.83654,0.708303868770599,500.766541,435.851030199421,1.90869535273997,0.0284699820524257,1.08261093349361,6.62933207806054,496.169108866649,1.9607080913688,0.00851151589185601,1.2968364548075,61.3624920358036,476.717196191989,93.7680006553164,0.00768963897764202,1.41268042049341
10,9.804656,40,39.505543,17.165001,16.782892,108.144302,NaN,0.986806869506836,NaN,31.954472,400,400.109985,25,32.714966,9.045211,61.052444,49.979664,402.875824,399.893311,399.137909,7201.375977,13.105568,12.620322,12.618713,2.12166,2.075491,2.148053,63.105526,103.539909,38.742134,17.020449,103.588692,110.264549,106.858139,0.729133546352386,489.922729,435.869491593372,1.90878112704884,0.0284801550562022,1.08241039591273,6.6217622411869,496.102822419451,1.96053739087152,0.00850912362281296,1.29711021926237,61.3608679061338,476.747589483975,93.7880476046465,0.00769126691284156,1.41241785474703
10,9.801912,40,39.502644,17.165001,16.794594,108.03231,NaN,0.986312627792358,NaN,31.972485,400,400.300964,25,32.718136,9.053961,61.051468,49.979664,403.382782,400.415985,399.645538,7201.619141,13.081481,12.602602,12.614204,2.025402,1.980515,2.038702,63.096569,103.577644,38.678795,17.035721,103.64283,110.383957,106.78479,0.816908001899719,497.128601,435.888996947239,1.90887536054358,0.0284920553096056,1.08218666340483,6.61252863351098,495.960961580332,1.96017175397075,0.00850397645524935,1.29769908838594,61.3575142262209,476.779938310859,93.8079191795802,0.00769330975581965,1.41211813848657
10,9.800867,40,39.501751,17.165001,16.790562,107.924232,NaN,0.985696613788605,NaN,31.970425,400,400.693176,25,32.720364,9.068153,60.939342,49.979664,403.382782,400.415985,399.645538,7201.619141,13.081481,12.602602,12.614204,2.025402,1.980515,2.038702,63.096569,103.577644,38.678795,17.035721,103.64283,110.383957,106.78479,0.816908001899719,497.128601,435.887238151476,1.90887956406271,0.028495024870394,1.08216422590232,6.60901167843878,495.821736982727,1.95980844992858,0.00849845513302067,1.29830056865027,61.3564811263545,476.780793799269,93.8075905047513,0.00769354404905249,1.41209827771603
10,9.797934,40,39.498661,17.165001,16.770489,107.787888,NaN,0.985361218452454,NaN,31.948961,400,400.729858,25,32.731853,9.074827,60.636024,49.979664,403.237457,400.302399,399.574036,7196.958984,13.094604,12.597058,12.60852,2.099939,2.038101,2.104115,63.110229,103.365929,38.69928,17.038656,103.582275,110.383278,106.768005,0.735534250736237,497.075714,435.872826997929,1.9088586881074,0.0285017493726866,1.08216593599678,6.59913913661131,495.648347608979,1.95936025667573,0.00849204849323122,1.2990317474264,61.3529061954212,476.770755948033,93.7972483614708,0.00769379114168529,1.41213288324128
10,9.796384,40,39.497307,17.165001,16.750099,107.69928,NaN,0.985095977783203,NaN,31.92573,400,400.835052,25,32.73801,9.069944,60.522022,49.979664,402.936798,400.271637,399.390259,7191.695313,13.068914,12.588345,12.655814,2.05811,2.022185,2.06344,63.109222,103.473251,38.683414,17.039936,103.535881,110.314171,106.814621,0.728983044624329,489.012695,435.854625713902,1.90881114451419,0.0285035016410809,1.08223918777606,6.59392090383682,495.534834546048,1.95906525686346,0.00848769209544559,1.29951976427597,61.3513396308759,476.752268567337,93.7827399669083,0.00769328836631961,1.41226010665748
10,9.795603,40,39.495937,17.165001,16.748611,107.737587,NaN,0.986059010028839,NaN,31.89658,400,400.823303,25,32.738148,9.060539,60.495838,49.979664,402.936798,400.271637,399.390259,7191.695313,13.068914,12.588345,12.655814,2.05811,2.022185,2.06344,63.109222,103.473251,38.683414,17.039936,103.535881,110.314171,106.814621,0.728983044624329,489.012695,435.854963044058,1.90881998741544,0.0285060045299839,1.08221111617673,6.59129135222651,495.586243339792,1.95920328819058,0.00849013937145152,1.29927702859952,61.349754508734,476.754459307405,93.7828571983117,0.00769368596651292,1.41222263332958
10,9.795603,40,39.495937,17.165001,16.761059,107.823563,NaN,0.986059010028839,NaN,31.909508,400,400.588135,25,32.74144,9.059975,60.668388,49.979664,402.518097,399.661041,398.776398,7203.873535,13.06394,12.62225,12.617903,2.09369,2.048988,2.100467,63.096596,103.242737,38.72369,17.019567,103.621841,110.241348,106.850449,0.790787696838379,499.190765,435.86843383507,1.9088664536671,0.0285082992431803,1.0821190732078,6.59129135222651,495.697928739985,1.95949647915186,0.00849474368241259,1.29878320753412,61.349754508734,476.771509604631,93.7949311556704,0.00769442548304437,1.4120870454393
10,9.795209,40,39.495094,17.165001,16.778214,107.929153,NaN,0.986124098300934,NaN,31.927752,400,400.457275,25,32.747456,9.043393,60.859695,49.979664,402.656921,399.915924,398.89505,7205.816406,13.086769,12.645154,12.653063,2.10774,2.051149,2.118228,63.100315,103.589851,38.721703,17.02663,103.439316,110.337593,106.780502,0.765042662620544,500.918182,435.887978470683,1.90893774222405,0.0285128625216232,1.0819726766186,6.58996473233111,495.836037150262,1.95986082341601,0.00850063713911083,1.29816573623779,61.3487791150765,476.797020527107,93.8121164317687,0.00769571813059032,1.41187199146895
10,9.798729,40,39.494106,17.165001,16.779896,108.00045,NaN,0.98548150062561,NaN,31.939985,400,400.383026,25,32.749462,9.027461,60.944084,49.979664,402.656921,399.915924,398.89505,7205.816406,13.086769,12.645154,12.653063,2.10774,2.051149,2.118228,63.100315,103.589851,38.721703,17.02663,103.439316,110.337593,106.780502,0.765042662620544,500.918182,435.881024980744,1.90887914903081,0.0285006571193666,1.08213616531018,6.60181534379217,495.929750959834,1.96010892156213,0.00850473468301386,1.29774371802547,61.3476359269013,476.774759204015,93.795316145261,0.00769497089492458,1.4120344305508
10,9.801462,40,39.49115,17.165001,16.764757,108.073418,NaN,0.986551642417908,NaN,31.960787,400,400.298035,25,32.744846,9.034428,61.118214,49.978233,402.312408,399.657745,398.578705,7194.950195,13.051537,12.623571,12.645341,2.109305,2.060813,2.128569,63.103634,103.558731,38.747959,17.02132,103.589874,110.304214,106.792511,0.784869849681854,495.64798,435.857826666886,1.90877227269785,0.0284881562197586,1.08238481955386,6.6110141898746,496.027935496116,1.96037309441327,0.00850948697648819,1.29728213789116,61.3442154759908,476.733268639731,93.762841346423,0.00769382416757959,1.41232118125211
10,9.802006,40,39.487946,17.165001,16.759037,108.138252,NaN,0.985434412956238,NaN,31.976223,400,400.203766,25,32.736752,9.061699,61.320423,49.978233,402.312408,399.657745,398.578705,7194.950195,13.051537,12.623571,12.645341,2.109305,2.060813,2.128569,63.103634,103.558731,38.747959,17.02132,103.589874,110.304214,106.792511,0.784869849681854,495.64798,435.85027851332,1.90874089134328,0.0284851697962711,1.08245440654337,6.61284497734664,496.115828166482,1.96061078208969,0.00851387447737238,1.29686408830318,61.3405078169159,476.719289477043,93.7495889636116,0.00769392552668912,1.41238555168158
10,9.802232,40,39.486385,17.165001,16.759037,108.138252,NaN,0.98554664850235,NaN,31.976223,400,400.203766,25,32.736752,9.063319,61.237434,49.978233,402.243256,399.636932,398.491028,7201.23291,13.011878,12.62413,12.633221,2.077641,2.013957,2.082999,63.127285,103.357269,38.766773,17.011112,103.634171,110.270912,106.802933,0.746238708496094,493.07431,435.849714834892,1.90873672647072,0.0284843670979714,1.08246572086761,6.61360553934838,496.117677822802,1.96061911884608,0.00851432478587999,1.29683922613513,61.3387013412197,476.716560345127,93.7460221671633,0.00769415200243867,1.41238442421702
10,9.801233,40,39.486015,17.165001,16.761408,108.19606,NaN,0.985855996608734,NaN,31.966297,400,400.111267,25,32.737694,9.062499,61.206604,49.978233,402.905426,400.313171,399.284027,7201.85791,13.056672,12.623763,12.658426,2.112938,2.058845,2.100976,63.1329,103.493118,38.754856,16.995731,103.518646,110.239937,106.807877,0.747012555599213,497.980957,435.854772829036,1.90876398932959,0.0284883525318516,1.08239815353207,6.61024348622919,496.193074145245,1.96081767118169,0.00851751817830001,1.29650710085277,61.3382731479556,476.726278386324,93.752515542618,0.00769465539358888,1.41230164650392
10,9.801233,40,39.486015,17.165001,16.769894,108.141174,NaN,0.985855996608734,NaN,31.942192,400,400.46524,25,32.749245,9.071899,61.110909,49.978233,402.905426,400.313171,399.284027,7201.85791,13.056672,12.623763,12.658426,2.112938,2.058845,2.100976,63.1329,103.493118,38.754856,16.995731,103.518646,110.239937,106.807877,0.747012555599213,497.980957,435.863957793222,1.90879567083474,0.0284899163472733,1.08233534019852,6.61024348622919,496.121905560152,1.96063103307317,0.00851458757977182,1.29681682374721,61.3382731479556,476.737902555767,93.7607464684878,0.0076951597216369,1.41220914489091
10,9.80016,40,39.481834,17.165001,16.77808,108.02417,NaN,0.985280871391296,NaN,31.941689,400,400.592499,25,32.760571,9.067654,60.909466,49.978233,402.523254,399.798187,398.687653,7198.079102,13.029332,12.621748,12.616807,2.027688,1.981476,2.049772,63.137871,103.53083,38.7463,16.99856,103.680794,110.276085,106.781586,0.727842390537262,498.42157,435.87549254454,1.90884600128495,0.0284952370220581,1.08222112777249,6.60663210462837,495.975095625196,1.96025527555363,0.00850954215010974,1.29741273640358,61.3334343306448,476.753151825617,93.767168142227,0.00769674535164245,1.41202666831992
10,9.800098,40,39.4804,17.165001,16.780748,107.961082,NaN,0.986413955688477,NaN,31.979208,400,400.617004,25,32.762386,9.050309,60.838383,49.978233,402.630646,399.883575,398.92926,7198.615234,13.048705,12.611408,12.611199,2.095552,2.011396,2.078166,63.129528,103.518867,38.76276,17.018923,103.508057,110.226654,106.791672,0.702052533626556,490.436798,435.878534438056,1.9088571024911,0.0284959489502413,1.08219830626295,6.60642342296433,495.894936249609,1.96004816326941,0.0085065825598241,1.2977483912114,61.3317746135846,476.756121304898,93.7677699290581,0.00769719117174946,1.41198207576244
10,9.798377,40,39.478199,17.165001,16.773329,107.963676,NaN,0.986291408538818,NaN,32.029572,400,400.617859,25,32.753712,9.034714,60.96447,49.978233,402.630646,399.883575,398.92926,7198.615234,13.048705,12.611408,12.611199,2.095552,2.011396,2.078166,63.129528,103.518867,38.76276,17.018923,103.508057,110.226654,106.791672,0.702052533626556,490.436798,435.874795957849,1.9088611244728,0.0285006980717211,1.08216709544532,6.60063042695452,495.900916483673,1.96006876773798,0.0085073563214528,1.29769840076501,61.3292270696477,476.75590282305,93.7653109717367,0.00769766826268273,1.4119516064876
10,9.798767,40,39.479263,17.165001,16.767273,108.046539,NaN,0.985376477241516,NaN,32.064144,400,400.54071,25,32.749329,9.042348,60.844261,49.978233,402.69342,400.106201,399.061676,7190.584961,13.055295,12.616602,12.65072,2.081504,2.033646,2.06205,63.136303,103.463791,38.75882,17.017307,103.598785,110.21006,106.806755,0.789604663848877,493.920532,435.867269841868,1.90883133147665,0.0284981958003817,1.08223137090381,6.60194325903495,496.007165974323,1.96034514889504,0.00851147962524293,1.29724477012117,61.3304586095924,476.745790393883,93.7592631385144,0.00769699425359902,1.41204758064444
10,9.79921,40,39.479404,17.165001,16.766323,108.080818,NaN,0.985459923744202,NaN,32.095982,400,400.44281,25,32.750538,9.051964,60.759071,49.978233,402.69342,400.106201,399.061676,7190.584961,13.055295,12.616602,12.65072,2.081504,2.033646,2.06205,63.136303,103.463791,38.75882,17.017307,103.598785,110.21006,106.806755,0.789604663848877,493.920532,435.865137153419,1.90881962080726,0.0284964462947372,1.08226055583525,6.60343445389299,496.05146371143,1.96046103590327,0.00851327083356086,1.29705280946908,61.3306218096994,476.741602178548,93.7564447426906,0.00769678135189776,1.41208295308617
10,9.797873,40,39.477867,17.165001,16.771704,108.040222,NaN,0.985871255397797,NaN,32.109444,400,400.18338,25,32.757938,9.054514,60.732368,49.978233,402.360016,399.920135,398.884338,7197.556641,13.01236,12.589867,12.666458,2.026517,1.971848,2.017056,63.130127,103.414795,38.734261,17.012701,103.648705,110.212555,106.789345,0.716513097286224,485.855133,435.87429389486,1.90886434743667,0.0285021901372338,1.08215390587264,6.59893378565607,496.00062732403,1.96033111286121,0.00851154481254753,1.29725829893763,61.328842786461,476.756829813728,93.7656199323796,0.00769778188569107,1.41193937950566
10,9.798546,40,39.47683,17.165001,16.771704,108.040222,NaN,0.985641360282898,NaN,32.109444,400,400.18338,25,32.757938,9.046563,60.683487,49.986263,402.099365,399.683014,398.481415,7209.63623,13.034794,12.634943,12.684234,2.124816,2.079949,2.146112,63.140713,103.475098,38.758198,16.993813,103.625214,110.188065,106.823593,0.714695513248444,489.48819,435.872616103318,1.90885194440375,0.0284997979022217,1.0821875570895,6.6011993256883,496.001857561151,1.96033665576266,0.00851184406440492,1.2972417403469,61.3276424628163,476.751480706457,93.7607458180064,0.00769777904532544,1.41196672917411
10,9.798023,40,39.47514,17.165001,16.771763,108.073616,NaN,0.985633969306946,NaN,32.127956,400,400.09082,25,32.763439,9.063183,60.665291,49.986263,402.099365,399.683014,398.481415,7209.63623,13.034794,12.634943,12.684234,2.124816,2.079949,2.146112,63.140713,103.475098,38.758198,16.993813,103.625214,110.188065,106.823593,0.714695513248444,489.48819,435.873983796965,1.90886180320923,0.0285016677957599,1.08216096976792,6.59943874529171,496.047178477306,1.96045931778055,0.00851411653618625,1.29702557047232,61.3256862375508,476.753797038951,93.7606169844208,0.00769825322498013,1.41192358406236
10,9.796502,40,39.4743,17.165001,16.783375,108.163841,NaN,0.985229849815369,NaN,32.146774,400,399.918396,25,32.759441,9.063775,60.659912,49.986263,401.856689,399.402405,398.223572,7199.638672,13.02602,12.625517,12.660788,2.119712,2.059867,2.129478,63.150211,103.410416,38.748425,16.998711,103.54174,110.193092,106.819351,0.681156814098358,497.075745,435.890340133996,1.90893317280942,0.028509215388793,1.08199918401094,6.59431818472092,496.165174438534,1.96077067654742,0.00851917876943034,1.2965024281176,61.3247138864894,476.779337239362,93.777827932491,0.0076995472533726,1.41170835517616
10,9.796502,40,39.4743,17.165001,16.797943,108.225121,NaN,0.985229849815369,NaN,32.153027,400,399.837677,25,32.758766,9.050365,60.746391,49.986263,402.10968,399.351807,398.432648,7195.054688,13.050584,12.602985,12.62952,2.071406,2.033656,2.065237,63.105186,103.4534,38.762157,17.010605,103.576881,110.219894,106.818565,0.782390296459198,501.349121,435.906101915161,1.90898753490279,0.0285118999101734,1.08189171436199,6.59431818472092,496.244613529445,1.96097898975326,0.00852245038890206,1.29615734963334,61.3247138864894,476.799284614259,93.7919586798094,0.00770041279413755,1.4115499749287
10,9.79643,40,39.47192,17.165001,16.805174,108.275894,NaN,0.985917270183563,NaN,32.148163,400,400.029785,25,32.762096,9.045043,60.803127,49.986263,402.10968,399.351807,398.432648,7195.054688,13.050584,12.602985,12.62952,2.071406,2.033656,2.065237,63.105186,103.4534,38.762157,17.010605,103.576881,110.219894,106.818565,0.782390296459198,501.349121,435.914104240809,1.90901584175891,0.0285134883047725,1.08183481950136,6.59407577647801,496.313230512063,1.96116421690671,0.00852584704307395,1.2958343984151,61.3219587977662,476.807838834462,93.7955281160984,0.00770131039645597,1.41144729203365
10,9.798302,40,39.469975,17.165001,16.804335,108.3069,NaN,0.985385417938232,NaN,32.137806,400,399.821381,25,32.76244,9.050129,60.779942,49.986263,401.788849,399.1828,398.169861,7199.522461,13.015289,12.601488,12.636582,2.109306,2.062021,2.108544,63.115387,103.346657,38.75824,17.027409,103.587555,110.214241,106.797424,0.639036118984222,483.637787,435.908532935046,1.90897822074005,0.0285066779633861,1.08193444586122,6.60037795472959,496.355705470387,1.96127991869336,0.00852806282569456,1.29562975877479,61.319707161938,476.792536302125,93.7826509807768,0.00770107662339569,1.41154029742989
10,9.796776,40,39.466595,17.165001,16.799379,108.262192,NaN,0.985790312290192,NaN,32.148174,400,399.854584,25,32.770325,9.054806,60.645641,49.986263,401.879456,399.108185,398.210876,7197.904785,13.058859,12.602245,12.627713,2.105555,2.055366,2.114758,63.125248,103.413635,38.710098,17.055683,103.459068,110.243408,106.759583,0.811599612236023,502.964661,435.906972856456,1.90898784435399,0.0285111901948895,1.08189480580229,6.59524067048443,496.301772321197,1.96114607947312,0.00852665365815932,1.29582684775939,61.3157940726,476.793464396912,93.7797704994888,0.00770186467251889,1.41148350280209
10,9.797907,40,39.465508,17.165001,16.794849,108.170288,NaN,0.985460340976715,NaN,32.149712,400,399.91272,25,32.781536,9.042152,60.495537,49.986263,401.879456,399.108185,398.210876,7197.904785,13.058859,12.602245,12.627713,2.105555,2.055366,2.114758,63.125248,103.413635,38.710098,17.055683,103.459068,110.243408,106.759583,0.811599612236023,502.964661,435.899253647208,1.90895010109073,0.0285063343668299,1.08198469245556,6.59904824368931,496.18394405113,1.9608395455916,0.00852206154863436,1.29632627183096,61.3145355727285,476.778778293196,93.768228247831,0.00770146780110102,1.4115841923249
10,9.800379,40,39.467861,17.165001,16.799328,108.090889,NaN,0.985316276550293,NaN,32.149464,400,399.794617,25,32.789997,9.040815,60.335426,49.986263,401.883606,399.375641,398.365967,7187.435059,12.985536,12.569856,12.638854,2.060041,2.014305,2.064783,63.121784,103.433617,38.712799,17.066967,103.49852,110.278191,106.744827,0.7594153881073,504.23584,435.897940186293,1.90892127085552,0.0284983737867982,1.08207510842919,6.60736921415526,496.078210057694,1.96055697506486,0.00851714078815754,1.29681179244192,61.3172597773712,476.770012055845,93.7644816185999,0.0077005667760551,1.41168823299373
10,9.80189,40,39.462921,17.165001,16.802383,107.998367,NaN,0.986045122146606,NaN,32.131367,400,399.846161,25,32.787094,9.034736,60.517509,49.993893,402.327087,399.703491,398.637115,7193.904785,13.026067,12.612799,12.633434,2.123041,2.087287,2.149177,63.119373,103.567337,38.695877,17.089537,103.730392,110.243362,106.756462,0.800087153911591,499.692688,435.897480698121,1.90890483624499,0.0284935683481586,1.08212803514847,6.61245459525696,495.964065206289,1.96026857054348,0.00851362150676049,1.29725696951391,61.3115402958255,476.760177781761,93.7523432223174,0.00770123286853959,1.41169407862804
10,9.803455,40,39.462852,17.165001,16.800232,107.878868,NaN,0.984884738922119,NaN,32.114681,400,399.960022,25,32.77681,9.032202,60.675919,49.993893,402.327087,399.703491,398.637115,7193.904785,13.026067,12.612799,12.633434,2.123041,2.087287,2.149177,63.119373,103.567337,38.695877,17.089537,103.730392,110.243362,106.756462,0.800087153911591,499.692688,435.89125278574,1.90886797940187,0.0284876136990148,1.08222211903129,6.61772109487066,495.809085735786,1.95986204895042,0.00850724828995488,1.29793564576175,61.3114604040878,476.746601943762,93.7426546370542,0.00770065885154351,1.41180094626764
10,9.808877,40,39.460423,17.165001,16.793095,107.816841,NaN,0.985893130302429,NaN,32.112751,400,399.961456,25,32.774353,9.031599,60.632263,49.993893,401.930878,399.184174,398.241333,7192.119141,13.058636,12.610484,12.641261,2.09866,2.04179,2.113062,63.113094,103.600311,38.716698,17.070723,103.740524,110.18174,106.779411,0.722223281860352,490.815979,435.870011834908,1.90874146868376,0.028467055174009,1.08254603626991,6.63596218037213,495.731457474822,1.95966372193105,0.00850462878220373,1.29825086262978,61.3086479088438,476.698318041499,93.7059146590168,0.00769910016428717,1.4121494293012
10,9.821411,40,39.460205,17.165001,16.793095,107.816841,NaN,0.985540986061096,NaN,32.112751,400,399.961456,25,32.774353,9.020734,60.639923,49.993893,401.930878,399.184174,398.241333,7192.119141,13.058636,12.610484,12.641261,2.09866,2.04179,2.113062,63.113094,103.600311,38.716698,17.070723,103.740524,110.18174,106.779411,0.722223281860352,490.815979,435.838749990247,1.90851068336374,0.0284226475337931,1.08317378838438,6.67810092016953,495.731716824707,1.95966488935937,0.00850469172499685,1.29824736060232,61.3083954834963,476.613492127318,93.6456318784457,0.00769546518017595,1.41282237124588
10,9.815557,40,39.458908,17.165001,16.799826,107.791252,NaN,0.985479593276978,NaN,32.109352,400,400.00119,25,32.77319,9.030518,60.704891,49.993893,401.441589,398.693939,397.733704,7197.196289,13.046692,12.613739,12.626646,2.121606,2.070401,2.11276,63.144329,103.729866,38.870174,17.041628,103.844025,110.12722,106.80088,0.772443175315857,497.380219,435.86064209992,1.90864359464613,0.028444613846346,1.08283049767289,6.65842508169425,495.700037632601,1.95958462718999,0.00850369573175726,1.29837289583109,61.3068936443395,476.661247362911,93.6780787321393,0.00769782575938909,1.41242248016589
10,9.815557,40,39.458908,17.165001,16.808016,107.810486,NaN,0.985479593276978,NaN,32.093075,400,399.650574,25,32.782055,9.034276,60.802536,49.993893,401.883392,399.212708,398.168091,7203.067383,13.058616,12.629061,12.648759,2.14684,2.082524,2.134164,63.146751,103.398682,38.82571,17.040895,103.753014,110.070107,106.844986,0.823583006858826,497.566803,435.869510232952,1.9086741792749,0.0284461216707462,1.08276976032321,6.65842508169425,495.72500947853,1.95965017854576,0.00850472588621505,1.29826286138279,61.3068936443395,476.672466799523,93.6860223834526,0.00769831291708418,1.41233308728738
10,9.810808,40,39.457191,17.165001,16.8132,107.887817,NaN,0.986211478710175,NaN,32.058208,400,399.653748,25,32.784519,9.050813,60.959381,49.993893,401.883392,399.212708,398.168091,7203.067383,13.058616,12.629061,12.648759,2.14684,2.082524,2.134164,63.146751,103.398682,38.82571,17.040895,103.753014,110.070107,106.844986,0.823583006858826,497.566803,435.886961987921,1.9087809697844,0.0284639087896227,1.08249379072029,6.64245675659345,495.82742903153,1.95992283063188,0.00850936193447873,1.29779386957872,61.3049054097634,476.710320808536,93.7110292148927,0.00770033638729007,1.41200657357615
10,9.806703,40,39.455822,17.165001,16.812271,107.9431,NaN,0.984692335128784,NaN,32.043831,400,399.563965,25,32.767334,9.056634,60.951851,49.993893,401.363464,398.877869,397.792938,7192.674316,13.014167,12.597334,12.662573,2.154812,2.094514,2.134287,63.115082,103.537697,38.744633,17.06905,103.574982,110.1101,106.795044,0.782337605953217,494.417694,435.896187497626,1.90885309249258,0.028478300452899,1.08229546849023,6.62864916424655,495.900792093509,1.96011840916544,0.00851271561683324,1.29745731512263,61.3033200968864,476.735726171788,93.7275891406318,0.00770174236906155,1.41178449215493
10,9.805408,40,39.454952,17.165001,16.822634,107.944077,NaN,0.983788251876831,NaN,32.028561,400,399.411804,25,32.760368,9.056818,60.84399,49.993893,402.317078,399.797638,398.645782,7195.390625,13.002893,12.607882,12.659541,2.054651,2.011139,2.058775,63.104694,103.463768,38.762569,17.047184,103.700134,110.099899,106.798576,0.801494061946869,498.342041,435.910629408724,1.90891561768995,0.0284848054219023,1.08215424043637,6.6242923944518,495.903092891129,1.96012638992706,0.00851301918318944,1.2974378413733,61.3023126060569,476.757995653509,93.7424531108527,0.00770290176621496,1.41159480426945
10,9.804625,40,39.455261,17.165001,16.826763,107.951263,NaN,0.985477209091187,NaN,32.018959,400,399.715363,25,32.7705,9.052475,60.818947,49.993893,402.317078,399.797638,398.645782,7195.390625,13.002893,12.607882,12.659541,2.054651,2.011139,2.058775,63.104694,103.463768,38.762569,17.047184,103.700134,110.099899,106.798576,0.801494061946869,498.342041,435.917048129267,1.90894544518679,0.0284883456278582,1.08208467779639,6.62165793651906,495.912049210837,1.96014920104227,0.00851331436966402,1.29740194953808,61.3026704411369,476.769177301832,93.7506981900673,0.00770331879939787,1.41151052470385
10,9.805241,40,39.453068,17.165001,16.825237,107.991592,NaN,0.986008048057556,NaN,32.006145,400,399.725067,25,32.77618,9.038095,60.77401,50.000366,401.95636,399.221649,398.125763,7195.334961,13.016318,12.619637,12.606954,2.131312,2.075156,2.12777,63.081322,103.490532,38.774017,17.05563,103.656265,110.116913,106.781471,0.699758887290955,496.011597,435.913862272339,1.90892840700776,0.0284858776190347,1.08212669034493,6.6237305246338,495.966970149772,1.96029820398684,0.00851610503404532,1.29713796967934,61.3001308035751,476.761236677147,93.7427763340248,0.00770345953453098,1.41154149433824
10,9.805002,40,39.453239,17.165001,16.834637,108.039406,NaN,0.984609961509705,NaN,32.014587,400,400.042603,25,32.774021,9.044014,60.786469,50.000366,402.483948,399.97229,398.762482,7194.943359,13.007983,12.619896,12.657444,2.09945,2.02714,2.091564,63.105621,103.320602,38.754078,17.074255,103.745796,110.113953,106.779396,0.683542370796204,490.493408,435.924629230919,1.90896788491786,0.0284884570468654,1.08204541852769,6.62292639901096,496.028782218507,1.96045998783736,0.00851861229500579,1.29686983325774,61.300328837017,476.775852799044,93.7533105262783,0.00770405623297514,1.41142794598514
10,9.804319,40,39.451214,17.165001,16.840319,108.1119,NaN,0.984721541404724,NaN,32.019886,400,400.10968,25,32.772938,9.050929,60.772121,50.000366,402.483948,399.97229,398.762482,7194.943359,13.007983,12.619896,12.657444,2.09945,2.02714,2.091564,63.105621,103.320602,38.754078,17.074255,103.745796,110.113953,106.779396,0.683542370796204,490.493408,435.932478253838,1.90900166190418,0.0284919283410864,1.0819694552807,6.62062833517825,496.125181957108,1.96071738187478,0.00852307193347615,1.29642798560019,61.297983658065,476.786685622473,93.7588657351318,0.00770497489051356,1.41131235222328
10,9.803067,40,39.448868,17.165001,16.831732,108.154167,NaN,0.984569072723389,NaN,32.029694,400,400.03418,25,32.782413,9.051466,60.687202,50.000366,402.203094,399.414917,398.361115,7191.713867,13.009527,12.616137,12.594859,2.091697,2.040524,2.093206,63.112949,103.702278,38.761868,17.080143,103.648155,110.070778,106.80323,0.826689898967743,497.44278,435.926305499202,1.90899267738203,0.028494793295606,1.08197028025741,6.6164154658278,496.182751041203,1.96087361474149,0.00852600795108048,1.29615250267754,61.2952665988765,476.781581510792,93.7527928906151,0.00770527278905805,1.41131853899458
