P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.800928,40,39.448368,17.165001,16.835443,108.137344,NaN,0.98540985584259,NaN,32.020332,400,400.122589,25,32.782551,9.049754,60.558697,50.000366,402.345764,399.830353,398.727814,7193.762695,13.028352,12.609617,12.657372,2.15473,2.075751,2.161,63.121593,103.521721,38.770676,17.071369,103.616158,110.095154,106.776497,0.690973818302155,493.388519,435.935647431047,1.90904591437372,0.028503075340401,1.08183624179211,6.60921698214185,496.161537265785,1.96081909671033,0.00852525380436919,1.2962392817377,61.2946874980261,476.800729394611,93.7658375421352,0.00770621485892993,1.41115932857041
10,9.79999,40,39.445385,17.165001,16.846964,108.073547,NaN,0.985144197940826,NaN,32.011845,400,400.039185,25,32.775894,9.058674,60.499344,50.000366,402.345764,399.830353,398.727814,7193.762695,13.028352,12.609617,12.657372,2.15473,2.075751,2.161,63.121593,103.521721,38.770676,17.071369,103.616158,110.095154,106.776497,0.690973818302155,493.388519,435.9504459684,1.90910616579324,0.0285085302533677,1.08170469142399,6.60605991059134,496.082365605712,1.96061810559527,0.00852270693180944,1.29655160920735,61.2912324547249,476.820537946494,93.7767528698691,0.00770773561726429,1.41095868579801
10,9.801621,40,39.44442,17.165001,16.846964,108.073547,NaN,0.985275506973267,NaN,32.011845,400,400.039185,25,32.775894,9.058051,60.618248,50.000366,401.960571,399.449463,398.333099,7198.925781,13.026279,12.601989,12.654014,2.153821,2.109571,2.15052,63.126526,103.586754,38.79565,17.064472,103.650497,110.104218,106.756981,0.782935738563538,502.012482,435.946385451011,1.90907613173391,0.0285027347294763,1.08178598176847,6.61154929927852,496.083509471371,1.96062326351469,0.00852298586002226,1.29653623395879,61.2901147019969,476.808773985669,93.767405337563,0.00770743863128015,1.41103781771826
10,9.802418,40,39.443115,17.165001,16.853659,108.045486,NaN,0.98396372795105,NaN,32.009846,400,399.950867,25,32.783974,9.054574,60.648598,50.000366,401.960571,399.449463,398.333099,7198.925781,13.026279,12.601989,12.654014,2.153821,2.109571,2.15052,63.126526,103.586754,38.79565,17.064472,103.650497,110.104218,106.756981,0.782935738563538,502.012482,435.951643781075,1.90908643077737,0.0285011361079316,1.08177644146219,6.61423147869976,496.048672592559,1.9605347958847,0.00852186304146318,1.29667397133156,61.288603093263,476.811547037943,93.7680044384372,0.00770784814548307,1.41099675662806
10,9.802418,40,39.443115,17.165001,16.853649,107.989319,NaN,0.98396372795105,NaN,32.007996,400,399.83786,25,32.793533,9.057834,60.745495,50.000366,401.630981,398.991669,397.997589,7193.048828,13.006013,12.589448,12.62911,2.08871,2.041133,2.098623,63.110538,103.578522,38.756493,17.078314,103.565735,110.139442,106.73172,0.710225820541382,489.275146,435.95163296331,1.9090863934752,0.0285011342667207,1.08177651503806,6.61423147869976,495.975833381706,1.96034370081538,0.00851885956038322,1.29699186370209,61.288603093263,476.811533351088,93.7679947383058,0.0077078475512022,1.41099686511303
10,9.801758,40,39.443012,17.165001,16.845259,107.892334,NaN,0.98535144329071,NaN,32.022552,400,399.66275,25,32.796501,9.065241,60.894226,50.000366,402.009491,399.48056,398.443909,7189.039063,13.024841,12.594419,12.659896,2.100311,2.048362,2.117475,63.109463,103.28286,38.746384,17.080095,103.512146,110.20179,106.70697,0.736789643764496,494.184204,435.944199894196,1.9090672487224,0.0285019340468004,1.0818053597707,6.61201036313474,495.850140324617,1.96001410657569,0.00851370002602962,1.29754095453552,61.2884837844331,476.804429447004,93.7628523341373,0.00770756191687954,1.41105167263905
10,9.800499,40,39.440472,17.165001,16.834845,107.799614,NaN,0.984857261180878,NaN,32.03764,400,399.752716,25,32.795502,9.063027,61.098701,50.000366,402.009491,399.48056,398.443909,7189.039063,13.024841,12.594419,12.659896,2.100311,2.048362,2.117475,63.109463,103.28286,38.746384,17.080095,103.512146,110.20179,106.70697,0.736789643764496,494.184204,435.936068778765,1.90905158418136,0.0285044895871517,1.08181925151326,6.60777310453119,495.73282964713,1.9597118757276,0.0085094692462296,1.29802884898496,61.2855415230144,476.796724219236,93.7547324303804,0.00770779008543563,1.41107562233539
10,9.800163,40,39.439526,17.165001,16.840004,107.769714,NaN,0.984666347503662,NaN,32.050938,400,399.758942,25,32.805721,9.052172,61.00565,50.003628,402.123901,399.566376,398.509583,7189.643555,13.022981,12.588908,12.662636,2.099997,2.050243,2.085762,63.115799,103.46077,38.774448,17.064486,103.600883,110.145531,106.729233,0.755614519119263,496.425629,435.942486383421,1.90907701766883,0.0285066337090271,1.08176452183795,6.6066422021039,495.695141908049,1.95961505385851,0.00850814080590958,1.29818455085962,61.2844456638744,476.805326773918,93.7598386042122,0.0077083732547593,1.41099358669072
10,9.798142,40,39.438915,17.165001,16.841911,107.822586,NaN,0.984951317310333,NaN,32.063896,400,399.774139,25,32.804699,9.041748,60.872242,50.003628,402.280823,399.694977,398.664764,7201.868164,13.016094,12.593904,12.650055,2.108354,2.061096,2.117131,63.127865,103.534782,38.761925,17.08157,103.576263,110.031059,106.795204,0.752808570861816,501.745209,435.949580822713,1.90912135143501,0.0285141684851785,1.08164976172182,6.59983934245997,495.764498187273,1.95979848193322,0.00851114967398765,1.29787270288828,61.2837378615558,476.821122514246,93.7703942372988,0.00770919455733794,1.41085947595352
10,9.798738,40,39.438511,17.165001,16.844629,107.917465,NaN,0.984180986881256,NaN,32.065674,400,399.843628,25,32.791454,9.049473,60.734303,50.003628,402.280823,399.694977,398.664764,7201.868164,13.016094,12.593904,12.650055,2.108354,2.061096,2.117131,63.127865,103.534782,38.761925,17.08157,103.576263,110.031059,106.795204,0.752808570861816,501.745209,435.951037040774,1.90912051287018,0.0285125502924344,1.08165947403442,6.60184563954681,495.88809325879,1.96012376412411,0.00851634605249766,1.29732598702287,61.2832698497487,476.820503372913,93.7695324652501,0.00770925720293059,1.41085847551031
10,9.798489,40,39.436428,17.165001,16.856236,108.02095,NaN,0.985004007816315,NaN,32.063622,400,399.859436,25,32.788536,9.058405,60.638725,50.003628,402.147095,399.634796,398.534698,7196.714844,13.022123,12.599346,12.644249,2.171798,2.113085,2.175352,63.152626,103.413368,38.767174,17.096521,103.482948,109.971596,106.82811,0.721114695072174,489.674774,435.964211087879,1.90916838882377,0.0285155729646915,1.08156175662615,6.60100744942275,496.02478727702,1.96048708513265,0.0085224843530063,1.29670605442627,61.2808567450145,476.83646426784,93.7786654667543,0.00771041194228201,1.41070161311067
10,9.798958,40,39.43684,17.165001,16.864603,108.126411,NaN,0.985118210315704,NaN,32.073002,400,399.969604,25,32.789528,9.063695,60.576218,50.003628,402.273468,399.722778,398.663391,7188.661621,13.008558,12.586526,12.646504,2.078072,2.044848,2.092737,63.138531,103.481293,38.75798,17.11997,103.485031,109.989639,106.806389,0.713877618312836,493.73999,435.972093181349,1.90919095599938,0.0285154463942852,1.08152365270812,6.60258619577752,496.161019819774,1.96084351971934,0.00852800243646952,1.29611750976029,61.2813340454334,476.845062572727,93.78519191237,0.0077106939838501,1.41063956066563
10,9.798497,40,39.435677,17.165001,16.87829,108.139503,NaN,0.985691547393799,NaN,32.077538,400,400.103516,25,32.781334,9.074681,60.552944,50.003628,402.273468,399.722778,398.663391,7188.661621,13.008558,12.586526,12.646504,2.078072,2.044848,2.092737,63.138531,103.481293,38.75798,17.11997,103.485031,109.989639,106.806389,0.713877618312836,493.73999,435.988042163356,1.90925048139024,0.0285196052847841,1.08140025873866,6.60103437947896,496.179365311092,1.96089423627482,0.00852903825033024,1.29602533331186,61.2799867036643,476.86600814011,93.798823917262,0.00771186128038897,1.41045682488439
10,9.798199,40,39.432991,17.165001,16.891569,108.110825,NaN,0.984685480594635,NaN,32.072685,400,400.014618,25,32.76656,9.066453,60.524559,50.003628,402.29895,399.78595,398.721497,7184.680664,13.009243,12.586617,12.638322,2.166934,2.107447,2.186792,63.10355,103.377113,38.793427,17.103048,103.488426,110.11573,106.734581,0.744320154190063,492.397766,436.003142570524,1.90930547595125,0.0285231094325843,1.08128808898901,6.6000312238466,496.145377446264,1.96081110191508,0.00852828274199204,1.29614405504902,61.2768748311424,476.884117026558,93.8088528424265,0.0077132431208744,1.41027439897707
10,9.800454,40,39.430462,17.165001,16.891569,108.110825,NaN,0.985023140907288,NaN,32.072685,400,400.014618,25,32.76656,9.068674,60.440174,50.003628,402.29895,399.78595,398.721497,7184.680664,13.009243,12.586617,12.638322,2.166934,2.107447,2.186792,63.10355,103.377113,38.793427,17.103048,103.488426,110.11573,106.734581,0.744320154190063,492.397766,435.997533994127,1.90926396592304,0.0285150935107775,1.08140021258203,6.6076216460736,496.148373233894,1.960824616765,0.00852901424341898,1.29610382483273,61.273944689305,476.866934173746,93.7940225323489,0.00771305777651559,1.41037332608328
10,9.801457,40,39.428055,17.165001,16.901806,108.093018,NaN,0.985280275344849,NaN,32.069923,400,399.943542,25,32.767105,9.061378,60.395157,50.003628,401.709045,399.000183,398.043823,7196.646484,13.038215,12.603933,12.619186,2.158388,2.091912,2.162171,63.129112,103.397308,38.835915,17.088896,103.568283,110.124931,106.704979,0.759588122367859,493.411316,436.00610956591,1.90928367168907,0.0285134134207484,1.08137503586281,6.61099736242778,496.128144488076,1.96077694266343,0.00852875885201216,1.29616582694359,61.27115575269,476.872308471479,93.7953140076419,0.00771382496843876,1.41029567055468
10,9.800335,40,39.427086,17.165001,16.903772,108.111824,NaN,0.984929442405701,NaN,32.063225,400,399.731659,25,32.775688,9.065561,60.480934,50.002781,402.09021,399.604431,398.490417,7187.135742,13.021858,12.588553,12.652293,2.168882,2.101856,2.159097,63.148376,103.252121,38.789928,17.09849,103.498558,110.154175,106.707375,0.818471729755402,506.833588,436.011025693186,1.90931165134156,0.0285177625399243,1.08130485760808,6.60722112008744,496.153666966741,1.9608460542972,0.00853004426413411,1.29604450318049,61.2700329540338,476.881828062481,93.8010501637332,0.00771445330551371,1.41020626293004
10,9.800907,40,39.427654,17.165001,16.90303,108.14827,NaN,0.98399144411087,NaN,32.041832,400,399.857819,25,32.781158,9.064911,60.557289,50.002781,402.09021,399.604431,398.490417,7187.135742,13.021858,12.588553,12.652293,2.168882,2.101856,2.159097,63.148376,103.252121,38.789928,17.09849,103.498558,110.154175,106.707375,0.818471729755402,506.833588,436.008800928862,1.90929835751952,0.0285155931319059,1.08133872474273,6.60914630392631,496.200226402964,1.96096689691542,0.00853182735938459,1.29584853181976,61.2706911091944,476.87738806591,93.7984961808715,0.00771413450260237,1.41024965458678
10,9.800391,40,39.426907,17.165001,16.9013,108.15657,NaN,0.984952807426453,NaN,32.019722,400,399.834991,25,32.785503,9.063233,60.477787,50.002781,401.590088,399.066711,397.946564,7188.194336,12.984239,12.579669,12.6256,2.157932,2.103396,2.146553,63.133598,103.529091,38.786919,17.094315,103.552971,110.100998,106.731796,0.771140158176422,500.086334,436.008213422982,1.90930140503279,0.0285171085313114,1.08132575234113,6.60740960336204,496.211866039129,1.96099909442496,0.00853248690301442,1.29579002548082,61.2698255408169,476.877930090496,93.7980987433014,0.00771432372797072,1.41023446043939
10,9.79982,40,39.424553,17.165001,16.904537,108.192047,NaN,0.985207259654999,NaN,32.043301,400,399.6474,25,32.791962,9.063997,60.497822,50.002781,401.928101,399.486481,398.305206,7181.539551,13.010375,12.590931,12.649155,2.195559,2.118779,2.187746,63.096546,103.580986,38.757114,17.118849,103.653183,110.115173,106.699493,0.789007246494293,496.86261,436.013133502179,1.90932398188214,0.0285197338079188,1.08127365950238,6.60548770908468,496.26061849963,1.96113221290211,0.00853506306194497,1.29555351748106,61.2670978099069,476.884398599008,93.8002221146983,0.00771512682364938,1.41014895781139
10,9.799532,40,39.422508,17.165001,16.914,108.205688,NaN,0.985346376895905,NaN,32.038628,400,399.805878,25,32.802948,9.057708,60.694695,50.002781,401.928101,399.486481,398.305206,7181.539551,13.010375,12.590931,12.649155,2.195559,2.118779,2.187746,63.096546,103.580986,38.757114,17.118849,103.653183,110.115173,106.699493,0.789007246494293,496.86261,436.024081265041,1.909364556938,0.0285224991760948,1.0811900689129,6.60451831534601,496.280709760797,1.96118947494858,0.00853638338744539,1.29544460660818,61.2647280265407,476.897709932989,93.8075221187741,0.00771615864094233,1.41001392910455
10,9.799463,40,39.423252,17.165001,16.920546,108.119492,NaN,0.985303223133087,NaN,32.038483,400,399.845673,25,32.810471,9.048669,60.756252,50.002781,402.276611,399.8349,398.649231,7187.631836,12.999836,12.588131,12.660958,2.141941,2.078732,2.127309,63.114136,103.367912,38.770729,17.118748,103.537827,110.096329,106.70961,0.649973928928375,493.110443,436.031330095627,1.90939022560705,0.0285239491485539,1.08113874726257,6.60428606157944,496.168145645143,1.96089260815855,0.00853156337146234,1.29594038740514,61.2655901992358,476.907703453336,93.8153883679847,0.00771642757600238,1.4099458652659
10,9.799463,40,39.423252,17.165001,16.919352,108.013023,NaN,0.985303223133087,NaN,32.073277,400,399.995941,25,32.817871,9.044026,60.727531,50.002781,402.200226,399.756775,398.575256,7191.137207,13.014094,12.599585,12.654716,2.17651,2.120109,2.164398,63.133209,103.496742,38.782974,17.136818,103.530762,110.114708,106.690773,0.727375388145447,504.2034,436.030039210749,1.9093857753533,0.0285237294164098,1.08114748157932,6.60428606157944,496.03013623517,1.96053058421639,0.00852587138812959,1.29654070207837,61.2655901992358,476.906070364693,93.8142301099167,0.00771635665323156,1.40995876114584
10,9.806403,40,39.422607,17.165001,16.909653,107.956352,NaN,0.985677599906921,NaN,32.07571,400,400.083466,25,32.831234,9.041737,60.934734,50.002781,402.200226,399.756775,398.575256,7191.137207,13.014094,12.599585,12.654716,2.17651,2.120109,2.164398,63.133209,103.496742,38.782974,17.136818,103.530762,110.114708,106.690773,0.727375388145447,504.2034,436.002294801966,1.90922191283144,0.028497291041604,1.08156342690217,6.62763991251472,495.957416453025,1.96034122870009,0.00852302634778819,1.29685106377096,61.26484275192,476.845444552355,93.7705639062341,0.00771386661323489,1.4104285600508
10,9.810943,40,39.422241,17.165001,16.909653,107.956352,NaN,0.984572470188141,NaN,32.07571,400,400.083466,25,32.831234,9.053567,61.05669,50.002781,402.381592,399.851196,398.693481,7193.660156,13.05014,12.610363,12.666057,2.160388,2.109484,2.164195,63.118034,103.715714,38.755611,17.147396,103.590378,110.089043,106.702271,0.665313243865967,479.987885,435.991001571514,1.90913838744996,0.0284811814670808,1.08178930089378,6.64291076915453,495.957850860338,1.9603431870826,0.00852313223770729,1.29684521682958,61.2644186144748,476.814515958035,93.748254067909,0.00771260430755111,1.41066804700958
10,9.808423,40,39.420597,17.165001,16.910259,107.918022,NaN,0.98537814617157,NaN,32.075863,400,400.01767,25,32.831062,9.053672,60.931763,50.002781,401.890411,399.201202,398.172699,7182.212891,13.014798,12.582942,12.607688,2.128501,2.100781,2.150878,63.063164,103.489723,38.737774,17.148773,103.689011,110.049042,106.709251,0.845826506614685,505.410706,435.997925880361,1.90918700742211,0.0284902330663214,1.08165945678806,6.63443509203682,495.910090875512,1.96022153798741,0.00852155661168425,1.29703623924284,61.262513431881,476.831086758246,93.7582801650875,0.00771368881362589,1.41051281018426
10,9.807512,40,39.418228,17.165001,16.912903,107.917648,NaN,0.984899938106537,NaN,32.07515,400,400.182129,25,32.818939,9.051471,60.738831,50.002781,401.890411,399.201202,398.172699,7182.212891,13.014798,12.582942,12.607688,2.128501,2.100781,2.150878,63.063164,103.489723,38.737774,17.148773,103.689011,110.049042,106.709251,0.845826506614685,505.410706,436.003051639576,1.90921362724828,0.0284939525265051,1.08159473509818,6.63137066385127,495.912418926511,1.96023294510756,0.00852222205008412,1.2970004763847,61.2597679515101,476.839026359587,93.7614289729819,0.00771455928508042,1.41041535118348
10,9.80718,40,39.419651,17.165001,16.918804,107.910072,NaN,0.985786080360413,NaN,32.082233,400,400.117767,25,32.808704,9.045588,60.87825,49.993164,402.256226,399.713928,398.64035,7185.413574,13.029782,12.59545,12.650503,2.17275,2.104172,2.172042,63.092945,103.413879,38.755917,17.152861,103.481918,110.046501,106.720139,0.703879177570343,493.835114,436.010259642252,1.90924173824234,0.0284962165495042,1.08153493489487,6.63025382662761,495.90090273948,1.96019954167465,0.00852140478601815,1.29706621928943,61.2614171105552,476.85043855437,93.7710102826645,0.00771473931500208,1.41034585792259
10,9.809275,40,39.418674,17.165001,16.924021,107.882858,NaN,0.983829259872437,NaN,32.085304,400,400.013397,25,32.804489,9.056052,61.035294,49.993164,402.256226,399.713928,398.64035,7185.413574,13.029782,12.59545,12.650503,2.17275,2.104172,2.172042,63.092945,103.413879,38.755917,17.152861,103.481918,110.046501,106.720139,0.703879177570343,493.835114,436.010692225726,1.90922265088882,0.0284897416056323,1.08160083046832,6.63730086161331,495.866762986599,1.96011213168116,0.00852023059357655,1.29720511036256,61.2602848401665,476.84268132744,93.7644873384389,0.00771461910710846,1.41039294956636
10,9.809275,40,39.418674,17.165001,16.921259,107.893181,NaN,0.983829259872437,NaN,32.105648,400,399.815491,25,32.795368,9.051691,60.870956,49.993164,401.497894,398.75824,397.78299,7189.243164,13.044847,12.592358,12.615782,2.17422,2.122158,2.181976,63.141186,103.387978,38.73843,17.194191,103.745682,110.021606,106.723854,0.738566696643829,503.848236,436.007704816247,1.9092123520565,0.0284892335365956,1.08162109582352,6.63730086161331,495.880153732288,1.96014727448845,0.00852078326474756,1.29714647584569,61.2602848401665,476.838902545555,93.7618081263562,0.00771445495340956,1.41042284899083
10,9.807407,40,39.41555,17.165001,16.920193,107.900337,NaN,0.985350847244263,NaN,32.119759,400,399.630554,25,32.788414,9.048567,60.718163,49.993164,402.197571,399.352264,398.37677,7187.658203,13.043177,12.599238,12.60686,2.113275,2.078727,2.123543,63.173283,103.693253,38.717709,17.172964,103.656189,110.020439,106.728119,0.775295615196228,497.463287,436.011197385594,1.90924274105536,0.0284956663706241,1.08153603368216,6.63101745033674,495.893146421436,1.96018835811536,0.00852207034745104,1.29705586513228,61.256664198809,476.847642508019,93.7647344642772,0.0077155278142101,1.41030805092479
10,9.807653,40,39.414803,17.165001,16.927353,107.906029,NaN,0.984515011310577,NaN,32.13726,400,399.833435,25,32.78405,9.0553,60.590843,49.993164,402.197571,399.352264,398.37677,7187.658203,13.043177,12.599238,12.60686,2.113275,2.078727,2.123543,63.173283,103.693253,38.717709,17.172964,103.656189,110.020439,106.728119,0.775295615196228,497.463287,436.018329324952,1.90926491107245,0.0284961104130653,1.08149576200472,6.63184497466261,495.901416313886,1.96021173152085,0.00852259123703874,1.29701161619679,61.2557984080997,476.855200703108,93.7693118217686,0.00771602193959336,1.41023735967533
10,9.808123,40,39.416019,17.165001,16.934057,107.930832,NaN,0.985355794429779,NaN,32.146255,400,399.885529,25,32.7911,9.057328,60.59597,49.993164,402.244049,399.480042,398.555389,7185.828613,13.033653,12.586836,12.602375,2.18077,2.116457,2.177567,63.152225,103.690811,38.743744,17.155603,103.567429,109.984634,106.736458,0.645805835723877,489.423248,436.024411003335,1.90928125952766,0.0284956755267314,1.08146998129757,6.63342597360702,495.932140696566,1.96028963872572,0.00852356693909378,1.29689040268584,61.2572077739142,476.862137601726,93.7755037969843,0.00771605343409431,1.41020027485516
10,9.807594,40,39.414497,17.165001,16.938032,107.975716,NaN,0.985620081424713,NaN,32.143021,400,399.970825,25,32.793819,9.055689,60.642975,49.993164,402.022308,399.211761,398.271423,7183.914551,13.049814,12.596434,12.623706,2.167561,2.119227,2.15724,63.129887,103.360031,38.773434,17.13299,103.749092,110.007088,106.730743,0.673279464244843,500.754517,436.030024871215,1.9093058086511,0.0284982841712558,1.08141457573848,6.63164650480769,495.992150464449,1.960450506594,0.0085264092546551,1.29661194601982,61.2554437428799,476.869970918952,93.7794655138368,0.00771673150566976,1.41011611877434
10,9.808701,40,39.413689,17.165001,16.94039,108.042038,NaN,0.985270619392395,NaN,32.150047,400,400.09967,25,32.791729,9.053038,60.750725,49.993164,402.022308,399.211761,398.271423,7183.914551,13.049814,12.596434,12.623706,2.167561,2.119227,2.15724,63.129887,103.360031,38.773434,17.13299,103.749092,110.007088,106.730743,0.673279464244843,500.754517,436.029822936213,1.90929423806702,0.0284947891814698,1.08145229436109,6.63537018769199,496.079089753524,1.96068040646414,0.00853019062909236,1.29622446864833,61.2545072301905,476.865101835421,93.7751667779145,0.00771669931498585,1.41014280312028
10,9.805498,40,39.414055,17.165001,16.94319,108.089371,NaN,0.984572529792786,NaN,32.178085,400,400.024628,25,32.782467,9.032446,60.91201,49.993164,402.517609,399.908997,398.821564,7194.608398,13.010784,12.607677,12.640761,2.093409,2.040725,2.099376,63.104813,103.632721,38.781471,17.12739,103.648247,110.009804,106.726654,0.871414184570312,504.558411,436.040812425161,1.90936358947151,0.0285066739083909,1.08127272334689,6.62459519555091,496.140004045848,1.96083937694321,0.00853261535215393,1.29596361610673,61.2549314446125,476.89083174212,93.7937974679052,0.00771773581998989,1.40994483939275
10,9.804788,40,39.412754,17.165001,16.941711,108.133934,NaN,0.985283851623535,NaN,32.188934,400,400.16507,25,32.767399,9.024458,60.988232,49.993164,402.517609,399.908997,398.821564,7194.608398,13.010784,12.607677,12.640761,2.093409,2.040725,2.099376,63.104813,103.632721,38.781471,17.12739,103.648247,110.009804,106.726654,0.871414184570312,504.558411,436.040977878275,1.90937113708884,0.028508923112276,1.0812482962335,6.62220637440913,496.199290805188,1.96099779054666,0.00853537372543052,1.29569237189799,61.2534234980633,476.892597188925,93.7936879756192,0.00771810130772267,1.40991189948649
10,9.805836,40,39.41362,17.165001,16.943434,108.1175,NaN,0.985379636287689,NaN,32.199566,400,399.969879,25,32.7607,9.031985,60.814373,49.989861,401.789734,399.367279,398.202026,7198.77002,13.026845,12.615555,12.670506,2.142021,2.084021,2.165802,63.141502,103.447197,38.774452,17.119204,103.620667,109.967873,106.745453,0.721656322479248,490.257416,436.040236182075,1.90935828169958,0.0285055186483008,1.08128771888085,6.62573236322248,496.176971114683,1.96093731251471,0.00853424476534849,1.29579847729881,61.2544272549717,476.888548367471,93.7917227147547,0.00771773318837671,1.40995652314318
10,9.805225,40,39.410923,17.165001,16.942837,108.090424,NaN,0.984309494495392,NaN,32.173565,400,399.815338,25,32.766232,9.052253,60.626511,49.989861,402.290924,399.808105,398.736542,7191.704102,13.010283,12.58904,12.651574,2.052223,1.996524,2.06855,63.135712,103.52626,38.717972,17.17099,103.571526,110.03199,106.678246,0.753812730312347,498.924744,436.041109253484,1.90936729543069,0.0285075783786574,1.0812617528028,6.62367669241183,496.145078946767,1.96085969870624,0.0085335783836647,1.29590787218213,61.2513011753223,476.889774302884,93.7897694107249,0.00771838515496487,1.40990745842936
10,9.806627,40,39.410347,17.165001,16.933989,108.135117,NaN,0.984187364578247,NaN,32.165558,400,399.89325,25,32.775669,9.043934,60.721832,49.989861,402.290924,399.808105,398.736542,7191.704102,13.010283,12.58904,12.651574,2.052223,1.996524,2.06855,63.135712,103.52626,38.717972,17.17099,103.571526,110.03199,106.678246,0.753812730312347,498.924744,436.028056693204,1.90930852417698,0.0285009730038527,1.08139615297867,6.6283934893421,496.203673262818,1.96101467298782,0.00853613386440668,1.29564749369483,61.2506335133239,476.86776468303,93.7735567204544,0.00771755682929091,1.41007293602899
10,9.806584,40,39.410442,17.165001,16.923315,108.184402,NaN,0.984738171100616,NaN,32.160809,400,399.71048,25,32.78616,9.038716,60.85836,49.989861,401.525513,398.955017,397.926697,7180.332031,13.014685,12.592473,12.636528,2.087682,2.026333,2.071905,63.116623,103.559746,38.732124,17.193613,103.592491,110.038712,106.698097,0.797023296356201,498.445587,436.01662037477,1.90926952176136,0.0284991620623249,1.08147223125529,6.62824883050752,496.267410039277,1.96118161251522,0.00853873952704613,1.29537253501197,61.2507436317501,476.853527268604,93.7635596467636,0.00771691716940025,1.41018687400641
10,9.805548,40,39.407822,17.165001,16.926571,108.258324,NaN,0.985910952091217,NaN,32.14888,400,399.642944,25,32.786282,9.038055,60.680866,49.989861,401.82019,399.123077,398.148193,7185.330078,13.048697,12.610424,12.630281,2.139959,2.074587,2.136422,63.118404,103.531418,38.740677,17.171824,103.58371,110.018921,106.695,0.775293707847595,506.295532,436.022717430735,1.90930071987385,0.0285034391771381,1.08139688629349,6.62476341748334,496.366247896227,1.96144664453908,0.0085434459066475,1.29491750705304,61.2477066000869,476.862952380151,93.7675006083619,0.00771790830828662,1.41007408500598
10,9.806684,40,39.405506,17.165001,16.926571,108.258324,NaN,0.984383285045624,NaN,32.14888,400,399.642944,25,32.786282,9.037474,60.44067,49.989861,401.82019,399.123077,398.148193,7185.330078,13.048697,12.610424,12.630281,2.139959,2.074587,2.136422,63.118404,103.531418,38.740677,17.171824,103.58371,110.018921,106.695,0.775293707847595,506.295532,436.019892970694,1.90927982117934,0.0284994060660735,1.08145333583735,6.62858524565786,496.368985135999,1.9614590091867,0.0085441167535578,1.29488085945532,61.2450218162097,476.853496877721,93.7583703292507,0.00771801167101203,1.41011499254143
10,9.805039,40,39.404007,17.165001,16.937283,108.304878,NaN,0.985074460506439,NaN,32.111164,400,399.722076,25,32.785564,9.029973,60.334957,49.989861,401.497162,399.037292,398.048218,7190.000977,12.989567,12.562098,12.655163,2.103971,2.056658,2.091578,63.17207,103.614326,38.754185,17.151533,103.687737,110.043427,106.686386,0.791183590888977,500.287384,436.035566145593,1.90935001503752,0.0285072172075448,1.0812931619419,6.62305088803515,496.431031471678,1.96162503454391,0.00854703601236844,1.29459750704803,61.2432840554321,476.878095139876,93.7742465194237,0.00771941337583813,1.40989870740677
10,9.805039,40,39.404007,17.165001,16.929384,108.346375,NaN,0.985074460506439,NaN,32.082863,400,399.578857,25,32.78294,9.037706,60.445656,49.989861,401.497162,399.037292,398.048218,7190.000977,12.989567,12.562098,12.655163,2.103971,2.056658,2.091578,63.17207,103.614326,38.754185,17.151533,103.687737,110.043427,106.686386,0.791183590888977,500.287384,436.027024782523,1.90932057052249,0.028505764074823,1.08135099353263,6.62305088803515,496.484748590277,1.96176584856979,0.00854925033791551,1.29436651602462,61.2432840554321,476.867291332195,93.7665839259167,0.00771894393000151,1.40998406299421
10,9.803734,40,39.403137,17.165001,16.923817,108.366951,NaN,0.985146760940552,NaN,32.080788,400,399.77536,25,32.776787,9.049785,60.736591,49.989861,402.207947,399.235199,398.564789,7191.771484,13.060246,12.57576,12.582576,2.068426,2.034182,2.088426,63.179695,103.641319,38.743763,17.141954,103.542542,110.069084,106.678734,0.851874589920044,499.326721,436.024249320211,1.90932382750865,0.0285093745329599,1.08132693320288,6.61865991231997,496.512407006074,1.96184029617992,0.00855060010909445,1.29423841334536,61.2422754564433,476.867814813224,93.7660443936023,0.00771915987959931,1.40996721760888
10,9.804026,40,39.402042,17.165001,16.932295,108.335678,NaN,0.985658586025238,NaN,32.068264,400,399.882599,25,32.780811,9.055227,60.824074,49.989861,402.361938,399.565277,398.778931,7181.426758,13.063435,12.579945,12.612665,2.142452,2.087131,2.141658,63.157677,103.448547,38.740494,17.131472,103.559395,110.017525,106.669136,0.743629813194275,496.019958,436.032690709473,1.90935005806191,0.0285098971957722,1.08127936601639,6.6196424523954,496.47322233039,1.9617400384415,0.00854924894068684,1.29439500230345,61.241005986417,476.876594015473,93.7711247831231,0.00771978455237736,1.40988186495039
10,9.815781,40,39.400169,17.165001,16.939608,108.272224,NaN,0.985432624816895,NaN,32.041672,400,399.998657,25,32.78056,9.049148,60.89534,49.989861,402.361938,399.565277,398.778931,7181.426758,13.063435,12.579945,12.612665,2.142452,2.087131,2.141658,63.157677,103.448547,38.740494,17.131472,103.559395,110.017525,106.669136,0.743629813194275,496.019958,436.011373015084,1.90916112320156,0.0284695388487843,1.08180995735085,6.65917812912966,496.393289688563,1.96153468827001,0.00854640503307465,1.29471886948303,61.2388344866404,476.805828984603,93.7189808265036,0.007717125158763,1.41041409191822
10,9.815855,40,39.400448,17.165001,16.941845,108.151459,NaN,0.984601140022278,NaN,32.046787,400,400.16214,25,32.783779,9.05777,60.930431,49.995132,402.202698,399.200623,398.419739,7188.469727,13.076056,12.600708,12.600078,2.088981,2.054572,2.099274,63.143169,103.711205,38.814564,17.13571,103.761604,110.069527,106.643829,0.742387294769287,500.754456,436.013608980307,1.90916810477628,0.0284696879324317,1.08179721081767,6.65942690087877,496.236562028659,1.96112309486994,0.00853987417073963,1.29539863027975,61.2391579563092,476.808605629017,93.7212417305109,0.00771718388868975,1.41039619081815
10,9.810595,40,39.399948,17.165001,16.938009,108.019272,NaN,0.986975014209747,NaN,32.057602,400,400.050812,25,32.786858,9.051385,60.899994,49.995132,402.432709,399.714142,398.817078,7189.617676,13.040711,12.581626,12.617786,2.116941,2.07733,2.131845,63.187752,103.638916,38.773548,17.166952,103.74498,110.030197,106.677979,0.743227243423462,491.567139,436.02253908987,1.90925052709273,0.0284876315211587,1.08156385608709,6.64174041609516,496.065870884243,1.9606764827672,0.00853295197253046,1.29613394798253,61.238578260204,476.838458999568,93.7418865846108,0.00771859239321517,1.41015267565523
10,9.806456,40,39.398624,17.165001,16.925741,107.921646,NaN,0.984604120254517,NaN,32.042889,400,399.937347,25,32.781361,9.070348,60.972,49.995132,402.432709,399.714142,398.817078,7189.617676,13.040711,12.581626,12.617786,2.116941,2.07733,2.131845,63.187752,103.638916,38.773548,17.166952,103.74498,110.030197,106.677979,0.743227243423462,491.567139,436.019562265882,1.90928092119782,0.028500062765137,1.08144808809319,6.62781821534168,495.940879364795,1.96035148819964,0.00852811142293682,1.29666445955899,61.2370431952079,476.848588455789,93.7476836824808,0.00771932667841456,1.41005323455678
10,9.805704,40,39.398087,17.165001,16.921545,107.826904,NaN,0.985128283500671,NaN,32.039967,400,399.919281,25,32.769775,9.083858,60.866726,49.995132,401.851929,399.035614,398.19516,7187.617188,13.070157,12.590718,12.616545,2.119169,2.079692,2.137739,63.193764,103.48204,38.738194,17.145355,103.633774,110.04332,106.654663,0.775379538536072,497.309204,436.016894342464,1.90927911252836,0.0285019606235007,1.08144146761252,6.6252882657509,495.818643630634,1.96003188150722,0.00852319337644527,1.29719340494221,61.2364205772438,476.84751032702,93.7463567892977,0.0077193990978608,1.41005391028108
10,9.807304,40,39.397724,17.165001,16.93639,107.77536,NaN,0.98546689748764,NaN,32.049038,400,400.09549,25,32.763496,9.075541,60.655907,49.995132,402.539124,399.594513,398.77774,7177.926758,13.03719,12.577293,12.568785,2.066246,2.022319,2.063204,63.191299,103.668671,38.717716,17.180584,103.653885,110.087349,106.6287,0.776599824428558,506.105347,436.028970120514,1.90930502168116,0.0284990114779792,1.08141219734269,6.63067096193095,495.752205308,1.95985829236772,0.00852053665064965,1.29748094881029,61.2359996973948,476.856736168187,93.7525197827498,0.00771988068758402,1.40997568272482
10,9.814491,40,39.395954,17.165001,16.942099,107.737015,NaN,0.985331058502197,NaN,32.030895,400,400.18454,25,32.77301,9.058572,60.585178,49.995132,402.539124,399.594513,398.77774,7177.926758,13.03719,12.577293,12.568785,2.066246,2.022319,2.063204,63.191299,103.668671,38.717716,17.180584,103.653885,110.087349,106.6287,0.776599824428558,506.105347,436.017275657921,1.90919413195606,0.028474568785839,1.0817275207888,6.65484120533472,495.704555607714,1.95973715571142,0.00851899388528901,1.29767117943709,61.233947426872,476.814685851444,93.7208460368693,0.00771844619035933,1.41028235370805
10,9.819635,40,39.39481,17.165001,16.942099,107.737015,NaN,0.98517507314682,NaN,32.030895,400,400.18454,25,32.77301,9.058597,60.72171,49.995132,401.978119,399.269287,398.372223,7179.005859,13.036617,12.56914,12.611213,2.173666,2.133489,2.190062,63.19305,103.845009,38.737026,17.202492,103.708305,110.04483,106.635162,0.760767102241516,495.233856,436.004482642504,1.90909955631726,0.0284563446831146,1.08198338253378,6.67213255259674,495.705917007192,1.959743288741,0.00851932520402401,1.29765280230619,61.2326209465969,476.779107089571,93.6944219458928,0.00771715368382998,1.41054732730821
10,9.822945,40,39.394501,17.165001,16.934635,107.684479,NaN,0.98529464006424,NaN,32.017002,400,399.973755,25,32.789955,9.048955,60.790573,49.995132,402.579529,399.717438,398.927094,7190.522461,13.077634,12.587726,12.627135,2.080659,2.047373,2.086382,63.187172,103.725456,38.818722,17.165464,103.811844,110.043587,106.635315,0.760527849197388,490.594452,435.9881715577,1.90901086620974,0.028443255740203,1.08220307766346,6.68325537620177,495.638103617723,1.95956592684357,0.00851659762193849,1.29794794057122,61.2322626522549,476.746334180371,93.6708661087187,0.00771579753148914,1.41080257782868
10,9.825423,40,39.394299,17.165001,16.929478,107.693619,NaN,0.984642505645752,NaN,32.006973,400,400.049011,25,32.791729,9.03754,60.581387,49.995132,402.579529,399.717438,398.927094,7190.522461,13.077634,12.587726,12.627135,2.080659,2.047373,2.086382,63.187172,103.725456,38.818722,17.165464,103.811844,110.043587,106.635315,0.760527849197388,490.594452,435.976423942193,1.90894607540268,0.0284335411757802,1.08236452725293,6.69158052463445,495.650207148098,1.95959815980714,0.0085171463106365,1.29789243177218,61.2320284262062,476.722412235862,93.6536992733156,0.00771480231471109,1.41098940965848
10,9.826149,40,39.394333,17.165001,16.927137,107.730865,NaN,0.985498309135437,NaN,31.996639,400,400.184204,25,32.78862,9.029187,60.592896,49.993931,402.556305,399.474304,398.823486,7189.270508,13.087553,12.576138,12.573894,2.07943,2.066376,2.10527,63.176323,104.001732,38.850918,17.157406,103.792641,110.064384,106.61956,0.703929483890533,497.002319,435.972083191327,1.90892399544371,0.0284305432695116,1.08241797404742,6.6940193121668,495.698504022611,1.95972489306556,0.00851913364109124,1.29768023482538,61.2320678504613,476.714343278753,93.6480163875798,0.00771444393047281,1.41105395753208
10,9.827374,40,39.392422,17.165001,16.9335,107.763596,NaN,0.985379099845886,NaN,32.000328,400,400.150696,25,32.778294,9.040962,60.795353,49.993931,402.497009,399.469574,398.795624,7182.68457,13.097866,12.573123,12.588963,2.108757,2.082634,2.124248,63.165028,103.898315,38.814705,17.180927,103.812126,110.002144,106.6446,0.787059605121613,499.799866,435.975921841162,1.90892522304153,0.0284273812242401,1.08243210552061,6.69813403856693,495.743248624361,1.95984663936642,0.00852144176200767,1.29746289275924,61.2298519311714,476.713319255283,93.6452876727037,0.00771482372035872,1.41103409510347
10,9.827374,40,39.392422,17.165001,16.937895,107.759766,NaN,0.985379099845886,NaN,31.986311,400,400.196777,25,32.762978,9.040801,60.874104,49.993931,402.497009,399.469574,398.795624,7182.68457,13.097866,12.573123,12.588963,2.108757,2.082634,2.124248,63.165028,103.898315,38.814705,17.180927,103.812126,110.002144,106.6446,0.787059605121613,499.799866,435.980679059047,1.90894162239498,0.0284281889720189,1.0823996983312,6.69813403856693,495.738279299686,1.95983359349536,0.00852123646963212,1.29748471868301,61.2298519311714,476.719334526784,93.6495507683325,0.00771508527492714,1.4109863467135
10,9.826672,40,39.39603,17.165001,16.938929,107.765411,NaN,0.985373854637146,NaN,31.97213,400,400.27594,25,32.744328,9.04228,60.700085,49.993931,402.060608,399.133087,398.317261,7178.09375,13.029477,12.564862,12.567913,2.114762,2.078485,2.118335,63.1633,103.761772,38.80788,17.192884,103.827942,109.99884,106.648567,0.724125385284424,491.244537,435.983545140118,1.90895838222933,0.0284308611817744,1.08235709804057,6.69577609567364,495.741311570179,1.95983348308241,0.00852049401905063,1.29751045798963,61.2340355485478,476.728261897539,93.6596592406357,0.00771467231398255,1.41096833542301
10,9.826305,40,39.393993,17.165001,16.942095,107.733917,NaN,0.985256910324097,NaN,31.968845,400,400.087463,25,32.731438,9.06226,60.517887,49.993931,402.619446,399.892639,399.033234,7187.623047,13.043678,12.572549,12.624689,2.123122,2.07139,2.102685,63.166645,103.851082,38.793266,17.185345,103.882507,109.954247,106.646912,0.786775171756744,497.936371,435.987885019074,1.90897693963065,0.02843274085249,1.08231548497753,6.69454333144495,495.702869138845,1.95973711408534,0.00851939574152716,1.29765735551786,61.2316736066107,476.733497396845,93.6612351378474,0.00771535222808329,1.41089696451736
10,9.833549,40,39.393799,17.165001,16.945652,107.701141,NaN,0.984824061393738,NaN,31.99929,400,400.131042,25,32.726768,9.061245,60.37294,49.993931,402.619446,399.892639,399.033234,7187.623047,13.043678,12.572549,12.624689,2.123122,2.07139,2.102685,63.166645,103.851082,38.793266,17.185345,103.882507,109.954247,106.646912,0.786775171756744,497.936371,435.973708194104,1.90885710095755,0.028407794914783,1.08265026483157,6.71886973887825,495.660565029287,1.95962647496113,0.00851769450666701,1.29784139935747,61.2314486544348,476.689395061543,93.6297772751076,0.00771347769504557,1.41124427325738
10,9.844836,40,39.394081,17.165001,16.933859,107.663551,NaN,0.984898626804352,NaN,32.036434,400,400.172943,25,32.72673,9.069357,60.314392,49.993931,402.641327,399.78656,399.003937,7188.854004,13.089032,12.588242,12.616972,2.135437,2.089638,2.135298,63.174572,104.366524,38.936199,17.153683,104.185562,109.941948,106.671486,0.797162771224976,506.933533,435.932832127873,1.90860574342907,0.0283658140469752,1.08330096804994,6.75674624467092,495.611439214598,1.95949684840833,0.00851559673239019,1.29806091753518,61.23177564647,476.597427349942,93.5649221531141,0.00770941554189192,1.41198020804573
10,9.844605,40,39.393353,17.165001,16.933249,107.629341,NaN,0.985027849674225,NaN,32.053886,400,400.225952,25,32.722626,9.066039,60.390816,49.993931,402.717072,399.692841,399.007019,7186.561523,13.073404,12.575172,12.57459,2.086185,2.036137,2.10174,63.184895,104.031578,38.948189,17.147572,104.172531,109.860001,106.7024,0.713695824146271,501.269745,435.932746743581,1.90860770794623,0.0283665159716147,1.08329394739109,6.75597139115331,495.567896788536,1.95938413057634,0.00851397222105511,1.29824514465359,61.2309314928239,476.597586504746,93.5642712049896,0.0077095840202847,1.41196825448973
10,9.83643,40,39.391102,17.165001,16.930908,107.655304,NaN,0.985567033290863,NaN,32.055683,400,400.237274,25,32.709103,9.062271,60.446503,49.993931,402.717072,399.692841,399.007019,7186.561523,13.073404,12.575172,12.57459,2.086185,2.036137,2.10174,63.184895,104.031578,38.948189,17.147572,104.172531,109.860001,106.7024,0.713695824146271,501.269745,435.950571445846,1.90874913665609,0.0283949151065911,1.08290296340313,6.72854080531533,495.60428282029,1.95948471757571,0.00851601711793767,1.2980601641279,61.2283212593908,476.64771726748,93.5974199119612,0.00771226398493017,1.41153608488571
10,9.832678,40,39.389332,17.165001,16.92733,107.698158,NaN,0.984898149967194,NaN,32.059914,400,400.157257,25,32.693111,9.061792,60.562088,49.993931,402.702942,399.950745,399.095428,7184.016602,13.04949,12.577962,12.615713,2.157503,2.102836,2.147847,63.184635,103.624924,38.912079,17.131802,104.025276,109.82943,106.724113,0.733294665813446,489.068054,435.956039264631,1.90880472132711,0.0284075044425866,1.0827421654106,6.71594550798585,495.662011973288,1.95964026531486,0.00851882841932611,1.29778661569698,61.226268700365,476.666738015985,93.6090399656191,0.0077134841874562,1.41135886814306
10,9.830722,40,39.387932,17.165001,16.923628,107.710815,NaN,0.984563589096069,NaN,32.057724,400,400.396271,25,32.671185,9.054441,60.745193,49.993931,402.702942,399.950745,399.095428,7184.016602,13.04949,12.577962,12.615713,2.157503,2.102836,2.147847,63.184635,103.624924,38.912079,17.131802,104.025276,109.82943,106.724113,0.733294665813446,489.068054,435.956900978608,1.90882684946788,0.0284137337488916,1.08267192788134,6.70937786737136,495.680104103702,1.95969090103792,0.00851991274895923,1.29769182529241,61.2246451527247,476.673773833506,93.6125573215587,0.00771410105294709,1.41128241891911
10,9.843279,40,39.386639,17.165001,16.923628,107.710815,NaN,0.985341489315033,NaN,32.057724,400,400.396271,25,32.671185,9.045261,61.042358,49.988972,402.505829,399.765198,398.920197,7177.436035,13.052404,12.578244,12.62886,2.042871,1.997657,2.044122,63.202248,103.90387,38.88657,17.163107,103.936966,109.882126,106.693054,0.770031690597534,496.543579,435.925627652868,1.90859613349739,0.0283694218277171,1.08329903275284,6.75152326576887,495.681643213147,1.95969783469525,0.0085202873553241,1.29767104463088,61.2231456476489,476.588165336483,93.5505553522973,0.00771066443191242,1.41194477960663
10,9.843279,40,39.386639,17.165001,16.925636,107.73011,NaN,0.985341489315033,NaN,32.041454,400,400.369629,25,32.656296,9.04725,61.006062,49.988972,402.527679,399.562225,398.899414,7185.773438,13.071933,12.573209,12.581941,2.095969,2.059346,2.088403,63.201454,104.264107,38.951439,17.196239,104.099541,109.891335,106.640091,0.749720394611359,497.747437,435.92780290237,1.90860363242788,0.0283697906677537,1.08328413750808,6.75152326576887,495.706680713618,1.95976357226996,0.00852132196774308,1.29756094500405,61.2231456476489,476.590915219847,93.5525029530422,0.00771078405833962,1.41192286514189
10,9.851643,40,39.386173,17.165001,16.927525,107.688477,NaN,0.98480886220932,NaN,32.0303,400,400.294678,25,32.653118,9.068897,60.916649,49.988972,402.527679,399.562225,398.899414,7185.773438,13.071933,12.573209,12.581941,2.095969,2.059346,2.088403,63.201454,104.264107,38.951439,17.196239,104.099541,109.891335,106.640091,0.749720394611359,497.747437,435.909008733321,1.90845708324626,0.0283406822059273,1.08368844134799,6.77957312133361,495.653209272525,1.95962421792728,0.00851922438946712,1.2977911292862,61.2226052126809,476.536818556889,93.513705551551,0.00770853398894927,1.41234748794573
10,9.849167,40,39.386673,17.165001,16.923288,107.649872,NaN,0.98507821559906,NaN,32.024227,400,400.306061,25,32.655128,9.068255,60.840256,49.988972,402.17572,399.474091,398.539337,7179.619141,13.048896,12.582375,12.624468,2.11713,2.076887,2.139518,63.192631,104.133743,38.920448,17.218348,104.210449,109.965858,106.58503,0.728213965892792,500.344025,435.910587981442,1.90848672168963,0.0283486188307223,1.08359603842147,6.77127137504698,495.602508131864,1.95948996248524,0.00851700866368638,1.29801994770148,61.2231850783181,476.548071525819,93.5221980864706,0.00770891260973583,1.41226501927245
10,9.840259,40,39.386284,17.165001,16.923172,107.624146,NaN,0.985487282276154,NaN,32.014107,400,400.325836,25,32.651482,9.053296,60.689472,49.988972,402.726563,399.859833,399.164581,7181.834961,13.050138,12.554441,12.597122,2.085044,2.056586,2.067174,63.16399,103.553886,38.854816,17.223989,104.001854,110.015121,106.583267,0.780180037021637,505.919983,435.932656964776,1.90864990772222,0.0283799852965744,1.08315147813072,6.74139085813448,495.56957695619,1.95940435061311,0.00851574100171782,1.29816100983983,61.222733943384,476.607611083896,93.5639560287132,0.00771158916376604,1.41178464430225
10,9.835415,40,39.385185,17.165001,16.92321,107.56337,NaN,0.98447459936142,NaN,32.001148,400,400.306519,25,32.650143,9.051559,60.523071,49.988972,402.726563,399.859833,399.164581,7181.834961,13.050138,12.554441,12.597122,2.085044,2.056586,2.067174,63.16399,103.553886,38.854816,17.223989,104.001854,110.015121,106.583267,0.780180037021637,505.919983,435.944762784048,1.90873904806827,0.0283970832716895,1.08290924720764,6.7251338524959,495.491980100007,1.95920300486075,0.00851279724610041,1.29849197231348,61.2214593800874,476.639453599486,93.5853602527451,0.00771321831099138,1.4115150484233
10,9.834085,40,39.386032,17.165001,16.926308,107.510353,NaN,0.984643399715424,NaN,32.002003,400,400.280121,25,32.654388,9.05658,60.378822,49.988972,401.875549,398.886078,398.161926,7183.875977,13.047789,12.569717,12.566732,2.133974,2.096391,2.125801,63.193153,103.919006,38.843029,17.205027,103.928162,109.909393,106.641617,0.691816806793213,490.188812,435.951429407997,1.90877505184243,0.0284023479897925,1.082819936537,6.72066916862099,495.422118937049,1.95901759771018,0.00850970493991933,1.29881057757339,61.2224416894597,476.653311061019,93.5960662969314,0.00771363297867088,1.41141724472653
10,9.84082,40,39.386253,17.165001,16.932024,107.445824,NaN,0.984495639801025,NaN,32.020542,400,400.309662,25,32.666859,9.059715,60.282455,49.988972,402.529541,399.688507,398.791748,7184.695313,13.065821,12.602979,12.610293,2.134135,2.118641,2.14651,63.192009,104.154991,38.9646,17.208092,103.970367,109.909256,106.619568,0.758151292800903,499.391785,435.940847530407,1.90867265494014,0.0283796330782418,1.08311391415774,6.74327324739119,495.338031982964,1.95879618740798,0.00850617419859266,1.299186255265,61.2226979915954,476.615929008462,93.5698154299118,0.00771195787727812,1.41171795070867
10,9.851274,40,39.383942,17.165001,16.935837,107.403603,NaN,0.985145270824432,NaN,32.029163,400,400.200867,25,32.665035,9.053512,60.311562,49.988972,402.529541,399.688507,398.791748,7184.695313,13.065821,12.602979,12.610293,2.134135,2.118641,2.14651,63.192009,104.154991,38.9646,17.208092,103.970367,109.909256,106.619568,0.758151292800903,499.391785,435.918935568143,1.90849490934432,0.028343506882693,1.0836081875033,6.77833600596733,495.285936155213,1.95866446495221,0.00850457431723196,1.2993928067506,61.2200177772079,476.54896827131,93.5199670350873,0.00770955782000302,1.4122177437175
10,9.856009,40,39.386768,17.165001,16.933079,107.389854,NaN,0.985917448997498,NaN,32.011272,400,400.162842,25,32.659771,9.046729,60.405563,49.988148,402.047485,399.409424,398.499512,7177.565918,13.005517,12.546787,12.61525,2.108715,2.06502,2.109343,63.207001,104.162178,39.041672,17.183941,104.059166,109.921082,106.611992,0.785698890686035,506.789124,435.904146274057,1.9083976760036,0.0283263451677541,1.08386566699886,6.79420799485735,495.264691787422,1.9586023239886,0.00850301670890017,1.29951821035614,61.2232952520908,476.515495033742,93.4992330882038,0.00770747415454265,1.41252651494682
10,9.859341,40,39.385612,17.165001,16.932821,107.417336,NaN,0.98531174659729,NaN,31.978661,400,400.143127,25,32.658367,9.045565,60.564018,49.988148,401.986969,399.127289,398.434906,7183.432129,13.067277,12.571451,12.590044,2.143877,2.091499,2.11881,63.218525,104.108109,39.030235,17.198828,104.243202,109.905945,106.625183,0.734899938106537,491.443146,435.895560739525,1.90833554924443,0.028314586738792,1.08403445924378,6.8053736058493,495.30178445275,1.95870237748789,0.00850482880830857,1.29934047155493,61.2219545961108,476.491825784942,93.4812639051373,0.00770670076891625,1.41269867132148
10,9.85001,40,39.385975,17.165001,16.934311,107.500435,NaN,0.985019981861115,NaN,31.941345,400,400.098022,25,32.661221,9.066741,60.733784,49.988148,401.986969,399.127289,398.434906,7183.432129,13.067277,12.571451,12.590044,2.143877,2.091499,2.11881,63.218525,104.108109,39.030235,17.198828,104.243202,109.905945,106.625183,0.734899938106537,491.443146,435.920431566504,1.90851241759113,0.0283476754221115,1.08355629996293,6.77409803459545,495.409305092142,1.95898406254619,0.00850918873443441,1.29886677849685,61.222375584188,476.556955503324,93.5277563715797,0.00770945405295587,1.41218388272883
