P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.842304,40,39.386982,17.165001,16.940207,107.566597,NaN,0.985241830348969,NaN,31.942368,400,400.042633,25,32.672165,9.0535,60.799885,49.988148,402.421417,399.575531,398.684937,7182.936035,13.067179,12.604945,12.617785,2.10212,2.080537,2.124817,63.215801,103.917374,38.907608,17.228333,104.032295,109.964691,106.596703,0.711593925952911,487.774017,435.94601482844,1.90867595064151,0.0283759038120262,1.08312741817429,6.74825229741595,495.494027119881,1.9592043636237,0.00851244993869969,1.29850244023199,61.2235434322026,476.617699830061,93.5718344726223,0.00771187305330431,1.41171454775688
10,9.838797,40,39.386547,17.165001,16.950785,107.605774,NaN,0.98473584651947,NaN,31.944365,400,400.112213,25,32.682629,9.065838,60.941719,49.988148,402.421417,399.575531,398.684937,7182.936035,13.067179,12.604945,12.617785,2.10212,2.080537,2.124817,63.215801,103.917374,38.907608,17.228333,104.032295,109.964691,106.596703,0.711593925952911,487.774017,435.966202830027,1.90877985415114,0.0283902143988058,1.08287408496259,6.73648485783605,495.545412674058,1.95934029999205,0.00851467887105099,1.29827056189672,61.223038952757,476.655469564646,93.598135675318,0.00771361250085265,1.41140763123935
10,9.83598,40,39.38567,17.165001,16.956263,107.635803,NaN,0.985922515392303,NaN,31.945299,400,399.975555,25,32.68882,9.070834,60.812004,49.988148,401.864288,399.21463,398.205017,7186.541992,13.00974,12.591386,12.620169,2.105241,2.067571,2.112989,63.222706,103.919785,38.856983,17.244419,103.996628,109.929886,106.596405,0.752743124961853,493.142914,435.979146023359,1.90885204306556,0.0284011612919475,1.08269312413545,6.72703036628911,495.585440828053,1.95944738534215,0.00851654438700031,1.29808434352795,61.2220218616417,476.681268918076,93.6154966712848,0.00771492937313256,1.41118970446775
10,9.833836,40,39.382885,17.165001,16.956263,107.635803,NaN,0.985152304172516,NaN,31.945299,400,399.975555,25,32.68882,9.059167,60.511726,49.988148,402.076294,399.159943,398.381775,7186.22998,13.069934,12.58834,12.591685,2.147218,2.11597,2.160515,63.210541,103.862747,38.887001,17.233042,104.013161,109.941971,106.590523,0.761974275112152,495.641968,435.984481596075,1.90889142723112,0.0284087307980455,1.08258625523184,6.7198332486916,495.588759165796,1.95946232893425,0.00851735129191473,1.29803948850557,61.2187918629315,476.693565035709,93.6212905129715,0.00771608277501588,1.41105121908745
10,9.834534,40,39.383293,17.165001,16.960299,107.692078,NaN,0.984205007553101,NaN,31.96496,400,399.854767,25,32.696655,9.054518,60.471165,49.988148,401.550293,398.691071,397.864563,7179.667969,13.029548,12.565949,12.581955,2.112903,2.080035,2.104185,63.203136,103.707069,38.879974,17.244246,103.937492,109.89901,106.612885,0.783219873905182,496.344971,435.987114013112,1.90889366621502,0.0284070075135531,1.08259126281749,6.7221764698877,495.661311522559,1.95965193541216,0.00852025199763927,1.29772424744273,61.2192650667823,476.694701059765,93.6225233500231,0.0077160415516481,1.41104817624329
10,9.836014,40,39.38488,17.165001,16.96331,107.770592,NaN,0.984673976898193,NaN,31.973803,400,399.835114,25,32.707237,9.0553,60.525166,49.988148,401.550293,398.691071,397.864563,7179.667969,13.029548,12.565949,12.581955,2.112903,2.080035,2.104185,63.203136,103.707069,38.879974,17.244246,103.937492,109.89901,106.612885,0.783219873905182,496.344971,435.986690972975,1.90887771742754,0.0284023356736115,1.08264280168011,6.72714449016769,495.761295986099,1.95991089271407,0.00852400182683083,1.29730203166218,61.2211056516082,476.690075988914,93.6209094719845,0.00771548787852117,1.41110816367134
10,9.836014,40,39.38488,17.165001,16.966684,107.832001,NaN,0.984673976898193,NaN,31.970951,400,399.736511,25,32.71603,9.048897,60.426693,49.989147,402.298859,399.578918,398.656311,7179.194824,13.013511,12.573609,12.61557,2.077652,2.037468,2.083179,63.182297,103.904633,38.869492,17.243462,104.045799,109.930313,106.581291,0.745185792446136,509.52533,435.990343767788,1.90889030827893,0.028402955380675,1.08261790589888,6.72714449016769,495.840951282034,1.96011998846234,0.00852729257430736,1.29695290495889,61.2211056516082,476.694693991271,93.6241821214472,0.00771568872525252,1.41107148692526
10,9.834952,40,39.385902,17.165001,16.973343,107.804672,NaN,0.98569393157959,NaN,31.963326,400,399.754791,25,32.724934,9.049255,60.390797,49.989147,402.298859,399.578918,398.656311,7179.194824,13.013511,12.573609,12.61557,2.077652,2.037468,2.083179,63.182297,103.904633,38.869492,17.243462,104.045799,109.930313,106.581291,0.745185792446136,509.52533,436.000194833256,1.90893466138367,0.0284079275558681,1.08251589177159,6.72357965699263,495.804289774672,1.96002146870844,0.00852553212362708,1.29712454081471,61.2222909229332,476.711750530487,93.6373416549681,0.0077162035110657,1.41095104058033
10,9.837503,40,39.383884,17.165001,16.978527,107.76223,NaN,0.984582364559174,NaN,31.975798,400,399.681183,25,32.732334,9.042913,60.400223,49.989147,401.851135,399.22464,398.317505,7184.88623,13.027297,12.566872,12.624101,2.162956,2.107635,2.157309,63.180378,103.72686,38.847054,17.245592,103.890175,110.001305,106.55069,0.696183145046234,495.289307,435.999460450305,1.90890715533498,0.028399875098191,1.08260473005789,6.73214215325555,495.751632462349,1.9598877523587,0.00852384222698308,1.29733366288583,61.2199505092103,476.700104586632,93.6269724229444,0.00771614528293455,1.41101392918112
10,9.837994,40,39.385715,17.165001,16.989656,107.783096,NaN,0.986390471458435,NaN,31.973167,400,399.83548,25,32.736858,9.046685,60.313103,49.989147,402.068359,399.157837,398.37619,7177.65625,13.060527,12.580697,12.594461,2.101157,2.061517,2.101977,63.170918,104.130585,38.861496,17.242956,104.085556,110.006844,106.53196,0.819821238517761,507.582336,436.010287030216,1.90893966491827,0.0284001860192288,1.08254713212646,6.73379001530429,495.776524064554,1.95994900057298,0.00852443005011682,1.29724425743811,61.2220740503583,476.713441477794,93.6383440877572,0.00771631858609303,1.41093488003768
10,9.84552,40,39.387009,17.165001,16.991148,107.809921,NaN,0.985404253005981,NaN,31.983995,400,399.845886,25,32.73431,9.058926,60.083992,49.989147,402.068359,399.157837,398.37619,7177.65625,13.060527,12.580697,12.594461,2.101157,2.061517,2.101977,63.170918,104.130585,38.861496,17.242956,104.085556,110.006844,106.53196,0.819821238517761,507.582336,435.99317926586,1.90880706753193,0.0283739225352947,1.08291104695816,6.75904053582434,495.809782370542,1.96003340921121,0.00852549261437834,1.29711244232099,61.2235747445645,476.665806564904,93.6059442196316,0.00771395950439984,1.41133221724873
10,9.865533,40,39.38649,17.165001,16.982033,107.831596,NaN,0.985320031642914,NaN,31.995687,400,399.764587,25,32.74094,9.05637,60.041943,49.989147,401.656036,398.743958,398.0271,7174.521484,13.040701,12.567434,12.574056,2.128963,2.07721,2.122069,63.164436,104.5784,38.939667,17.263973,104.131638,109.906036,106.589493,0.752514362335205,491.492523,435.93347539402,1.90840582045314,0.0283018721555508,1.08397796574012,6.82611559893218,495.838512724716,1.96010998427806,0.0085268043177388,1.29698098523922,61.2229728482078,476.518266936176,93.5009036721503,0.00770765645627794,1.41250028640752
10,9.877697,40,39.386326,17.165001,16.978413,107.873283,NaN,0.985012590885162,NaN,32.002464,400,399.878662,25,32.737827,9.067608,60.267559,49.989147,402.068085,399.201141,398.349854,7179.576172,13.06508,12.599743,12.610247,2.130312,2.094735,2.128058,63.168007,104.553413,39.018414,17.274977,104.378685,109.953423,106.571587,0.797837257385254,498.809113,435.899234801637,1.90816923482522,0.0282585667304277,1.08461409154701,6.86683409520271,495.892769826415,1.96025275753749,0.00852908481882694,1.29674185447632,61.2227826522176,476.431403075456,93.4392500110897,0.00770391287788237,1.41319270150007
10,9.884476,40,39.383514,17.165001,16.980921,107.899086,NaN,0.986509561538696,NaN,31.995527,400,399.860413,25,32.736351,9.069576,60.692604,49.989147,402.068085,399.201141,398.349854,7179.576172,13.06508,12.599743,12.610247,2.130312,2.094735,2.128058,63.168007,104.553413,39.018414,17.274977,104.378685,109.953423,106.571587,0.797837257385254,498.809113,435.885051975293,1.90805435025266,0.0282353060420745,1.08493531954374,6.88951013729388,495.929566426893,1.96035562253992,0.00853128158756877,1.29655074293268,61.2195213838242,476.387123169166,93.4049663111588,0.00770260938153414,1.41350622892834
10,9.884706,40,39.383385,17.165001,16.987711,107.933052,NaN,0.984877645969391,NaN,31.978584,400,399.817017,25,32.737072,9.079801,60.790325,49.989147,402.091492,399.165314,398.43103,7186.317383,13.059034,12.574428,12.603223,2.072169,2.018922,2.052941,63.184731,104.567154,39.085278,17.251564,104.337303,109.991478,106.49057,0.643584728240967,495.250793,435.891844995006,1.90807552528186,0.0282357461894503,1.08489602995297,6.89027929157265,495.973754893399,1.96047187149434,0.00853313750935804,1.29635655991702,61.2193717690474,476.394785708151,93.4102518465856,0.00770297153860553,1.41344287354984
10,9.886073,40,39.379978,17.165001,16.987568,107.936707,NaN,0.984749972820282,NaN,31.979494,400,399.832367,25,32.737499,9.077393,60.75005,49.989147,402.091492,399.165314,398.43103,7186.317383,13.059034,12.574428,12.603223,2.072169,2.018922,2.052941,63.184731,104.567154,39.085278,17.251564,104.337303,109.991478,106.49057,0.643584728240967,495.250793,435.888281006237,1.90804993919516,0.0282309406269477,1.08496567971514,6.89485046521639,495.982535929196,1.96050254307945,0.00853432080889949,1.29628152545449,61.2154201668424,476.382782463608,93.3981801801711,0.0077032048713257,1.41348895172168
10,9.886792,40,39.378525,17.165001,16.985298,107.834549,NaN,0.985374689102173,NaN,31.975281,400,399.830627,25,32.730686,9.057969,60.57711,49.989147,402.082001,399.227417,398.470856,7184.295898,13.062609,12.570662,12.598155,2.13533,2.089109,2.155229,63.19062,104.622864,39.084007,17.243828,104.557549,109.984489,106.492363,0.686997413635254,505.816498,435.884024984532,1.90802827448742,0.0282280113655405,1.08501875868536,6.89725457106965,495.851807390903,1.96016270905664,0.0085292710500217,1.29683670087976,61.2137348207232,476.373722051178,93.3902435715349,0.00770313280572416,1.41354022874025
10,9.889323,40,39.379707,17.165001,16.969263,107.666023,NaN,0.984526395797729,NaN,31.963831,400,399.939301,25,32.718571,9.04402,60.366619,49.990913,401.755737,398.928131,398.087463,7184.591797,13.057708,12.576882,12.607736,2.129722,2.06503,2.138653,63.176369,104.569862,39.095276,17.251648,104.533539,109.93425,106.512573,0.753160655498505,513.476196,435.860311047314,1.90792191787155,0.028216228662343,1.08526608252203,6.90571637751447,495.631768222929,1.95958238189069,0.0085198935832283,1.29781544883479,61.2151058357578,476.335649659749,93.364554789983,0.00770121301235793,1.41386331944638
10,9.889323,40,39.379707,17.165001,16.97263,107.522491,NaN,0.984526395797729,NaN,31.936247,400,399.939331,25,32.713951,9.045714,60.297485,49.990913,401.755737,398.928131,398.087463,7184.591797,13.057708,12.576882,12.607736,2.129722,2.06503,2.138653,63.176369,104.569862,39.095276,17.251648,104.533539,109.93425,106.512573,0.753160655498505,513.476196,435.863965095673,1.90793451278552,0.0282168456896657,1.085240814401,6.90571637751447,495.445431170968,1.95909297974095,0.00851218924856188,1.29863849145166,61.2151058357578,476.340265922988,93.3678198324492,0.00770141399852171,1.4138262364828
10,9.891354,40,39.380173,17.165001,16.991175,107.422821,NaN,0.985496520996094,NaN,31.921589,400,399.842682,25,32.711609,9.031389,60.426399,49.990913,402.349915,399.685577,398.733398,7182.236328,13.019907,12.570626,12.613519,2.11726,2.066065,2.107977,63.203953,104.427307,39.125946,17.2607,104.675789,109.932854,106.524368,0.757905423641205,504.168427,435.879023993508,1.90796666516773,0.0282131497539035,1.08520370484585,6.91250537147698,495.315410444763,1.95875033784539,0.00850669913664474,1.29922060748203,61.2156463449188,476.352409454639,93.3768989964813,0.00770183932567123,1.41373558228203
10,9.892369,40,39.379871,17.165001,16.991175,107.422821,NaN,0.98527055978775,NaN,31.921589,400,399.842682,25,32.711609,9.019485,60.703144,49.990913,401.872498,399.002899,398.094818,7175.983398,13.061457,12.587084,12.604096,2.144058,2.101328,2.163928,63.223156,104.677658,39.153149,17.261463,104.625328,109.977737,106.480171,0.763505101203918,497.034729,435.876492235106,1.90794807003649,0.0282096055031366,1.08525466845229,6.91589780368651,495.315771299547,1.95875196107854,0.00850678662940552,1.29921571312089,61.2152960584764,476.345361255762,93.371596180293,0.00770159945993682,1.41378772947171
10,9.883869,40,39.381889,17.165001,17.004032,107.372871,NaN,0.984952926635742,NaN,31.927597,400,399.903564,25,32.71302,9.012708,60.683689,49.990913,401.872498,399.002899,398.094818,7175.983398,13.061457,12.587084,12.604096,2.144058,2.101328,2.163928,63.223156,104.677658,39.153149,17.261463,104.625328,109.977737,106.480171,0.763505101203918,497.034729,435.911636977063,1.90815188536095,0.0282416640739081,1.08473200278679,6.88748017408784,495.248455327685,1.9585705586281,0.00850351673621059,1.29953735755359,61.2176366716089,476.42162457917,93.4276701768161,0.00770447166935944,1.41320571603172
10,9.882494,40,39.379501,17.165001,17.006214,107.405174,NaN,0.985458612442017,NaN,31.976999,400,399.87796,25,32.709694,9.023858,60.516785,49.990913,402.419434,399.523254,398.624054,7183.610352,13.041962,12.58712,12.59887,2.087338,2.04251,2.099455,63.210762,104.306625,39.125988,17.254517,104.570465,110.03566,106.444542,0.81377786397934,497.051575,435.917430957317,1.90818523844152,0.0282468734829356,1.0846468028819,6.88288147527157,495.29328535096,1.95869370224901,0.00850594523805209,1.29931170444864,61.2148668965257,476.432011224695,93.4325118558895,0.00770545366974453,1.41308736149607
10,9.885029,40,39.378464,17.165001,17.006876,107.433533,NaN,0.985900819301605,NaN,32.010513,400,400.000366,25,32.69754,9.037299,60.351711,49.990913,402.563049,399.845367,398.899933,7181.393555,13.018516,12.56707,12.612656,2.066048,2.044534,2.087777,63.202648,104.715744,39.15522,17.250582,104.52491,109.975128,106.499168,0.79874587059021,496.05603,435.9118305327,1.90814126253001,0.028238128660137,1.08476888256675,6.89135942895422,495.331369106194,1.95879609072581,0.00850777001593862,1.29913104692131,61.2136640652065,476.415091580198,93.4194495349905,0.00770494729496883,1.41320762876713
10,9.888401,40,39.379398,17.165001,17.008543,107.402176,NaN,0.984612226486206,NaN,32.012737,400,400.13385,25,32.696136,9.046037,60.149715,49.990913,402.563049,399.845367,398.899933,7181.393555,13.018516,12.56707,12.612656,2.066048,2.044534,2.087777,63.202648,104.715744,39.15522,17.250582,104.52491,109.975128,106.499168,0.79874587059021,496.05603,435.905233130904,1.90808571562472,0.0282266472905823,1.0849254526876,6.90263407506808,495.289513095096,1.95868401992153,0.0085058139124484,1.29932736838341,61.2147474265186,476.395449647786,93.4065327784519,0.00770388499572057,1.41337882014392
10,9.892889,40,39.380356,17.165001,17.013819,107.357697,NaN,0.984831213951111,NaN,32.020855,400,400.101166,25,32.700447,9.049829,60.150963,49.990913,401.82196,399.088806,398.08255,7173.932617,13.03477,12.589632,12.61366,2.136172,2.084194,2.148222,63.243877,104.585976,39.159428,17.269751,104.558159,109.906937,106.513977,0.701798796653748,501.592377,435.899768299649,1.90802323431965,0.0282119378367266,1.08511103965549,6.91763569696735,495.230568881258,1.95852697854994,0.00850314484608035,1.29960036296418,61.2158586034914,476.373285053959,93.3918584349906,0.00770270755314597,1.41357071660062
10,9.894329,40,39.378525,17.165001,17.015425,107.361732,NaN,0.98512601852417,NaN,32.020748,400,399.967072,25,32.701687,9.05133,60.288357,49.985271,402.218292,399.343323,398.526337,7173.375977,13.045808,12.569323,12.602078,2.080505,2.043523,2.065633,63.237221,104.65937,39.148987,17.292564,104.643257,109.870827,106.511551,0.675475358963013,485.784119,435.897920544965,1.90800286680233,0.0282072051307556,1.08517124949302,6.92244796547578,495.238002352044,1.9585506059757,0.00850389226664848,1.29954725846027,61.2137348207232,476.364409148546,93.3836553922384,0.0077027273566917,1.41361496156397
10,9.895109,40,39.376671,17.165001,17.018162,107.417587,NaN,0.985143065452576,NaN,32.006645,400,400.087067,25,32.696861,9.061871,60.461205,49.985271,402.218292,399.343323,398.526337,7173.375977,13.045808,12.569323,12.602078,2.080505,2.043523,2.065633,63.237221,104.65937,39.148987,17.292564,104.643257,109.870827,106.511551,0.675475358963013,485.784119,435.89894580561,1.90799881804569,0.0282049840780914,1.08518987500995,6.92505439069589,495.312794942663,1.95875129344394,0.00850743244720986,1.29919408930076,61.2115842760508,476.361496995243,93.3796469531116,0.00770301191910093,1.41361100888234
10,9.886851,40,39.376274,17.165001,17.017212,107.495514,NaN,0.985622048377991,NaN,32.007732,400,400.090637,25,32.688877,9.064298,60.623722,49.985271,402.098083,399.38797,398.432526,7180.712891,13.012061,12.57809,12.611584,2.122835,2.093991,2.131153,63.221848,104.172806,39.16103,17.289015,104.577133,109.876083,106.523315,0.73644882440567,499.822784,435.918501411505,1.90814652269271,0.028233652537848,1.08478293699127,6.89745184234522,495.414493600646,1.95901938260137,0.00851173500761069,1.29873824699769,61.2111237654598,476.415332318556,93.4173192625293,0.00770544379647585,1.41317345151879
10,9.890302,40,39.37772,17.165001,17.022207,107.550087,NaN,0.985308527946472,NaN,31.995655,400,400.136688,25,32.692158,9.076996,60.634216,49.985271,402.090302,399.268829,398.32724,7185.883789,13.055761,12.599801,12.617463,2.088618,2.055142,2.098671,63.238262,104.545357,39.155903,17.294527,104.614555,109.875061,106.515961,0.801591575145721,500.597992,435.915318695205,1.90810198245895,0.0282225086347208,1.08491854005263,6.90898899755575,495.483636314883,1.95919778183538,0.00851424698006564,1.2984477724644,61.2128010725119,476.400119611865,93.4080740100229,0.00770446063437534,1.41331666389053
10,9.891746,40,39.376228,17.165001,17.031712,107.575638,NaN,0.984856069087982,NaN,31.985374,400,400.179596,25,32.693844,9.070868,60.667068,49.985271,402.090302,399.268829,398.32724,7185.883789,13.055761,12.599801,12.617463,2.088618,2.055142,2.098671,63.238262,104.545357,39.155903,17.294527,104.614555,109.875061,106.515961,0.801591575145721,500.597992,435.922031771771,1.90811107341084,0.0282192059819586,1.08491982823639,6.91381558326259,495.518590093557,1.95929293028591,0.00851605123498697,1.29827701525367,61.2110704062982,476.402302423938,93.4080509664918,0.00770488676317193,1.41327719126753
10,9.893773,40,39.376022,17.165001,17.040304,107.600357,NaN,0.985819220542908,NaN,31.995485,400,400.142334,25,32.694862,9.053372,60.722832,49.985271,402.563629,399.847382,398.947601,7179.34668,13.019927,12.567556,12.598432,2.054883,2.034619,2.073523,63.247314,104.498123,39.205284,17.323872,104.604286,109.931931,106.463799,0.728622555732727,488.507111,435.926301848104,1.90810607868746,0.0282137018673768,1.08495715141192,6.9205899576512,495.550925994262,1.95937832062228,0.00851743787529148,1.29813195413194,61.2108314494159,476.400312838342,93.4064267617553,0.00770484586398595,1.413290104818
10,9.89487,40,39.376022,17.165001,17.049395,107.602806,NaN,0.985412061214447,NaN,32.019814,400,399.962708,25,32.697422,9.052414,60.665913,49.985271,401.652954,398.809906,397.958832,7176.385742,13.058904,12.581936,12.597043,2.14692,2.088793,2.145585,63.201984,104.45253,39.209881,17.33539,104.535492,109.97007,106.437103,0.763064742088318,508.484039,435.933431437691,1.90811998198463,0.0282115371604078,1.08494414172738,6.92425577172042,495.554105102233,1.95938667018174,0.0085175693255543,1.29811791991,61.2108314494159,476.405409232225,93.410032863234,0.00770506773467073,1.41324925639456
10,9.896015,40,39.377522,17.165001,17.053366,107.619316,NaN,0.985140383243561,NaN,32.039082,400,399.955475,25,32.699127,9.058231,60.655617,49.985271,401.652954,398.809906,397.958832,7176.385742,13.058904,12.581936,12.597043,2.14692,2.088793,2.145585,63.201984,104.45253,39.209881,17.33539,104.535492,109.97007,106.437103,0.763064742088318,508.484039,435.934886700137,1.90811386633004,0.0282082682081856,1.08497181164543,6.92808165959298,495.573748755796,1.95943490511488,0.00851802068622912,1.29804751091381,61.2125714028053,476.404323224878,93.4108403181287,0.00770468757005137,1.41328005254488
10,9.896015,40,39.377522,17.165001,17.056747,107.653389,NaN,0.985140383243561,NaN,32.016739,400,399.984406,25,32.702518,9.0608,60.714066,49.985271,402.263336,399.388672,398.530212,7180.091309,13.04198,12.584935,12.59469,2.065077,2.034008,2.063139,63.214207,104.537064,39.181938,17.382605,104.739029,109.991859,106.416924,0.770029127597809,500.449921,435.938554947107,1.90812650651975,0.0282088871399274,1.08494653856724,6.92808165959298,495.617973805904,1.9595510464889,0.00851984903623633,1.29785252307527,61.2125714028053,476.408956667701,93.4141188641541,0.0077048892772006,1.41324291753601
10,9.894095,40,39.378197,17.165001,17.077309,107.690079,NaN,0.984800577163696,NaN,31.986969,400,399.998688,25,32.69669,9.055018,60.987156,49.985271,402.045654,399.392944,398.478241,7179.666992,13.018853,12.569006,12.62085,2.146801,2.121982,2.164674,63.210701,104.520958,39.187778,17.376093,104.65921,109.982666,106.426315,0.802243709564209,503.009186,435.965643695877,1.90823851186965,0.0282193523112561,1.08469692025984,6.92166600773731,495.664784554622,1.9596724565741,0.00852162162043599,1.29765373333084,61.213354363752,476.450535855668,93.4442523673795,0.00770654940585813,1.41291986314792
10,9.890951,40,39.377403,17.165001,17.09251,107.638435,NaN,0.985338926315308,NaN,31.975826,400,400.035583,25,32.697643,9.05317,61.013493,49.985271,402.045654,399.392944,398.478241,7179.666992,13.018853,12.569006,12.62085,2.146801,2.121982,2.164674,63.210701,104.520958,39.187778,17.376093,104.65921,109.982666,106.426315,0.802243709564209,503.009186,435.989957842533,1.90835286225651,0.0282331138977099,1.08442650509038,6.91115835276577,495.598706852029,1.95950071618954,0.00851908115795832,1.29793614800859,61.212433368528,476.491845893855,93.4726594860116,0.0077085236793553,1.41257779449324
10,9.878656,40,39.37748,17.165001,17.09251,107.638435,NaN,0.985551238059998,NaN,31.975826,400,400.035583,25,32.697643,9.047543,60.965393,49.985596,402.372711,399.457031,398.693451,7184.64502,13.077145,12.57902,12.604977,2.102899,2.069193,2.112367,63.203598,104.251335,39.093094,17.38258,104.566833,109.990692,106.405411,0.785552859306335,500.601563,436.020552023198,1.90857796097982,0.0282761147503833,1.08381287436252,6.87004270242835,495.598615117051,1.9595003030157,0.00851905884102703,1.2979373877523,61.212522684866,476.574438569389,93.5312234090032,0.00771210086587075,1.41191970936556
10,9.888826,40,39.378166,17.165001,17.099066,107.52533,NaN,0.98499584197998,NaN,31.98011,400,400.1745,25,32.706127,9.060563,61.004616,49.985596,401.873932,399.020569,398.257538,7179.339844,13.028269,12.555543,12.575057,2.124245,2.087589,2.116077,63.203342,104.526024,39.13903,17.390343,104.464828,110.047874,106.383591,0.710412919521332,488.725006,436.002355631408,1.90841625074538,0.0282417386338429,1.08427161632537,6.90405490297906,495.450956717548,1.95911094083811,0.00851278825046181,1.29859726560042,61.2133184057901,476.515674437284,93.4903304320849,0.00770939133304073,1.41239863967334
10,9.892618,40,39.375397,17.165001,17.103203,107.39003,NaN,0.985008001327515,NaN,31.98394,400,399.995544,25,32.705551,9.058608,60.898506,49.985596,401.873932,399.020569,398.257538,7179.339844,13.028269,12.555543,12.575057,2.124245,2.087589,2.116077,63.203342,104.526024,39.13903,17.390343,104.464828,110.047874,106.383591,0.710412919521332,488.725006,435.997404487791,1.90836230421208,0.0282292485542775,1.08443020065861,6.91672999578208,495.278513742025,1.95866405893495,0.00850632016339758,1.29933271849385,61.2101064524841,476.493761120464,93.4719091426492,0.00770905240407403,1.4125329894971
10,9.891307,40,39.373623,17.165001,17.104652,107.29216,NaN,0.985383450984955,NaN,31.956255,400,399.765533,25,32.702755,9.047821,60.713581,49.985596,401.839325,399.233887,398.237946,7183.838867,13.003053,12.580439,12.622629,2.169209,2.117211,2.156957,63.194035,104.265915,39.143082,17.373175,104.706917,109.940765,106.42765,0.774825096130371,502.376007,436.00223847148,1.90839171003532,0.02823409259756,1.0843539537441,6.91234827713134,495.15344365625,1.95833931680764,0.00850157011989737,1.29987108936984,61.2080485687748,476.503174372986,93.4767108990063,0.00770985602595121,1.41243169449472
10,9.893912,40,39.372643,17.165001,17.110926,107.329712,NaN,0.984399139881134,NaN,31.942617,400,399.833435,25,32.690994,9.055982,60.520744,49.985596,402.255463,399.709351,398.815979,7190.061523,13.058664,12.573258,12.66371,2.170444,2.130478,2.141392,63.227184,104.535187,39.126114,17.375427,104.607285,109.85675,106.448677,0.748988032341003,502.672119,436.002559160365,1.90836747896544,0.0282261434299035,1.08443736310202,6.92105446697963,495.203424691691,1.95847287664923,0.00850387438039822,1.29963727126116,61.2069117113883,476.493535090136,93.4688575018516,0.00770965408104713,1.41249429740762
10,9.898464,40,39.374252,17.165001,17.113466,107.39547,NaN,0.985444486141205,NaN,31.927168,400,399.973328,25,32.685776,9.058145,60.410179,49.985596,402.255463,399.709351,398.815979,7190.061523,13.058664,12.573258,12.66371,2.170444,2.130478,2.141392,63.227184,104.535187,39.126114,17.375427,104.607285,109.85675,106.448677,0.748988032341003,502.672119,435.993984645721,1.90829368518495,0.0282107223605174,1.0846458306,6.93626359689063,495.286950589549,1.95868878902618,0.00850694443117288,1.29928269264859,61.2087782331424,476.467721768622,93.4522735660566,0.0077081732077714,1.41272432018017
10,9.899368,40,39.374023,17.165001,17.117712,107.427666,NaN,0.98497474193573,NaN,31.93042,400,399.955475,25,32.680901,9.057592,60.3918,49.985596,401.838684,398.974579,398.205933,7178.25,13.033951,12.560859,12.579596,2.109957,2.076316,2.122201,63.204838,104.504478,39.137794,17.360586,104.638718,109.883575,106.43679,0.741876721382141,498.995758,435.996339989395,1.9082930140816,0.0282083459284952,1.08465936889855,6.93928341226882,495.329052890899,1.95879993301596,0.00850874153673093,1.29909297429398,61.2085125853988,476.467299217498,93.4517339750745,0.00770820565670811,1.41272433061059
10,9.899368,40,39.374023,17.165001,17.125706,107.399445,NaN,0.98497474193573,NaN,31.948135,400,399.978058,25,32.675167,9.054551,60.45116,49.985596,401.838684,398.974579,398.205933,7178.25,13.033951,12.560859,12.579596,2.109957,2.076316,2.122201,63.204838,104.504478,39.137794,17.360586,104.638718,109.883575,106.43679,0.741876721382141,498.995758,436.005010518421,1.90832288447116,0.0282098082047715,1.08459983782522,6.93928341226882,495.292388888164,1.95870359167625,0.00850722449777745,1.29925600036297,61.2085125853988,476.478249925635,93.4594856979814,0.00770868232659798,1.41263676453056
10,9.899978,40,39.375656,17.165001,17.121771,107.383003,NaN,0.985308527946472,NaN,31.956028,400,399.913544,25,32.674732,9.057413,60.447418,49.985596,402.414917,399.817963,399.024689,7178.856445,13.045153,12.553411,12.628241,2.198879,2.127191,2.165466,63.235268,104.684181,39.12294,17.382345,104.62661,109.929504,106.416077,0.739251554012299,500.784546,435.999224374519,1.90829702317416,0.0282069610089698,1.08465960995578,6.94132100220025,495.269073563035,1.95863867244404,0.00850586729725636,1.29937756622694,61.21040689238,476.470027734749,93.4553802496856,0.0077079618799593,1.4127265329574
10,9.897856,40,39.376156,17.165001,17.124485,107.36264,NaN,0.985381424427032,NaN,31.964655,400,399.933228,25,32.684906,9.057136,60.45396,49.991425,401.702698,399.016235,398.107697,7180.672363,13.034435,12.569782,12.627444,2.204105,2.158333,2.170748,63.222324,104.688171,39.143356,17.382307,104.567856,109.887077,106.451103,0.758366882801056,498.957184,436.007448911351,1.90834598014099,0.0282148591739648,1.08453341869975,6.93423245379495,495.24201523789,1.95856644658535,0.00850462745636924,1.29950354057827,61.2109868875074,476.488361469248,93.4688834716373,0.00770864887011305,1.41258730560498
10,9.899215,40,39.374393,17.165001,17.131071,107.312019,NaN,0.984946072101593,NaN,31.959555,400,399.84906,25,32.695885,9.050529,60.614246,49.991425,401.702698,399.016235,398.107697,7180.672363,13.034435,12.569782,12.627444,2.204105,2.158333,2.170748,63.222324,104.688171,39.143356,17.382307,104.567856,109.887077,106.451103,0.758366882801056,498.957184,436.011210001604,1.90834572842063,0.0282113231652627,1.08455226499346,6.93877232980083,495.178335273449,1.95840302249999,0.00850241549071352,1.29976833090486,61.2089417972665,476.486910085294,93.4660048480984,0.00770897712824971,1.41257297828817
10,9.887777,40,39.376301,17.165001,17.137377,107.247314,NaN,0.985005855560303,NaN,31.965464,400,399.924408,25,32.701782,9.050569,60.769394,49.991425,402.093475,399.42688,398.59024,7188.303223,13.033438,12.560847,12.623028,2.211814,2.15715,2.192406,63.243134,104.298752,39.074326,17.410618,104.576935,109.852112,106.473694,0.729383289813995,501.931824,436.046498115711,1.90857853376323,0.0282524164751884,1.08393494781881,6.90054788205168,495.091936456185,1.95817165070749,0.00849838077325583,1.30017539921939,61.2111550849418,476.573739305275,93.5294909687644,0.00771233228589095,1.41190797007446
10,9.877964,40,39.375568,17.165001,17.145016,107.191849,NaN,0.985238313674927,NaN,31.982201,400,399.968933,25,32.698673,9.059353,60.903603,49.991425,401.678101,398.997223,398.135101,7181.450684,13.04225,12.562918,12.621921,2.205487,2.161432,2.208298,63.246426,104.120567,38.998562,17.408537,104.45829,109.947258,106.414001,0.747689366340637,494.062622,436.079168033145,1.90878664045832,0.0282881512480059,1.0833899857745,6.86772744319876,495.020691827418,1.9579859844427,0.00849560700226273,1.3004866342163,61.2103048126003,476.649488200935,93.5823836849499,0.0077157909916658,1.41129419459288
10,9.871565,40,39.376396,17.165001,17.153316,107.140167,NaN,0.985134482383728,NaN,31.98807,400,399.776978,25,32.702316,9.072038,60.858227,49.991425,401.678101,398.997223,398.135101,7181.450684,13.04225,12.562918,12.621921,2.205487,2.161432,2.208298,63.246426,104.120567,38.998562,17.408537,104.45829,109.947258,106.414001,0.747689366340637,494.062622,436.104055060488,1.90893475068501,0.0283120971451255,1.08301079573706,6.84631219729852,494.95247915668,1.95780477728686,0.00849258352138442,1.30080200512641,61.2112652829808,476.704447219905,93.6222000680528,0.00771799787873702,1.41086974602273
10,9.878825,40,39.375275,17.165001,17.159565,107.115921,NaN,0.985003590583801,NaN,31.984753,400,399.880127,25,32.711506,9.077,60.765251,49.991425,402.209808,399.582703,398.74646,7184.668457,13.024687,12.559693,12.62682,2.113135,2.05817,2.09639,63.26318,104.658325,39.070873,17.383772,104.448631,109.961197,106.410751,0.81399792432785,507.280212,436.092790625414,1.90882517614334,0.0282877986867084,1.08332541823164,6.87060811567596,494.922283188915,1.95772787564961,0.00849160192313581,1.30092552131695,61.2099649319605,476.663394652683,93.5919304875092,0.0077164611059239,1.41117935574591
10,9.889956,40,39.372803,17.165001,17.170507,107.134628,NaN,0.984733104705811,NaN,31.985365,400,399.842377,25,32.715382,9.065265,60.588642,49.991425,401.606232,399.065216,398.204376,7182.101563,13.032538,12.564009,12.641292,2.215522,2.17652,2.193313,63.265614,104.755692,39.131035,17.410078,104.429794,110.028175,106.354614,0.761340975761414,502.118378,436.076990029517,1.90866236273757,0.0282508615708488,1.08379814283887,6.90783240996871,494.949583710066,1.9578051876923,0.00849332593430147,1.30077567178634,61.2070973223724,476.601780314552,93.5456829141861,0.00771432950907965,1.41163322439796
10,9.894839,40,39.373154,17.165001,17.170507,107.134628,NaN,0.986077845096588,NaN,31.985365,400,399.842377,25,32.715382,9.066628,60.374645,49.991425,401.606232,399.065216,398.204376,7182.101563,13.032538,12.564009,12.641292,2.215522,2.17652,2.193313,63.265614,104.755692,39.131035,17.410078,104.429794,110.028175,106.354614,0.761340975761414,502.118378,436.064853587578,1.90857305739319,0.0282338059505478,1.0840412220655,6.92415218409337,494.949162695658,1.95780329666566,0.00849322424908206,1.30078140833827,61.2075045042632,476.569304027383,93.523047190732,0.0077128382778264,1.41189710870155
10,9.895729,40,39.372292,17.165001,17.173004,107.211739,NaN,0.985339641571045,NaN,31.987017,400,399.780457,25,32.710442,9.071495,60.275303,49.991425,402.067322,399.252167,398.47995,7181.82959,13.04378,12.571164,12.615933,2.131777,2.082996,2.111148,63.265644,104.591438,39.130886,17.433212,104.586571,110.058716,106.332893,0.764635980129242,499.515778,436.065348142263,1.90856610601575,0.0282311556588877,1.08406704124973,6.9271260542082,495.050482742411,1.95807162727988,0.00849762710441507,1.30031723333688,61.2065045250824,476.566090276775,93.5198663909145,0.00771288990016349,1.41191006700719
10,9.897747,40,39.373878,17.165001,17.169975,107.326965,NaN,0.984692692756653,NaN,32.00061,400,399.695313,25,32.707771,9.06845,60.291855,49.991425,401.216705,398.385498,397.631927,7189.59375,13.023982,12.566053,12.593767,2.226145,2.172561,2.211014,63.273224,104.732864,39.113544,17.444506,104.649971,110.050201,106.329926,0.693951845169067,497.776337,436.05704763881,1.90851789468922,0.0282235591254815,1.0841900186882,6.9338683080091,495.198377085111,1.95845684997116,0.00850336874593905,1.29967326498368,61.2083443798283,476.549635997512,93.5098776339879,0.00771182152988632,1.41206456964117
10,9.899652,40,39.374035,17.165001,17.174902,107.420929,NaN,0.98554801940918,NaN,31.98159,400,399.702393,25,32.704582,9.053864,60.255795,49.991425,401.216705,398.385498,397.631927,7189.59375,13.023982,12.566053,12.593767,2.226145,2.172561,2.211014,63.273224,104.732864,39.113544,17.444506,104.649971,110.050201,106.329926,0.693951845169067,497.776337,436.057653424969,1.90850146380417,0.0282178141912057,1.08424838768042,6.94023207245709,495.320286432575,1.95877687137293,0.00850837593801174,1.29913206856999,61.2085265058361,476.543732529842,93.5058617564194,0.00771152974055075,1.41211396887863
10,9.899215,40,39.373936,17.165001,17.178543,107.414597,NaN,0.985402703285217,NaN,31.960619,400,399.541748,25,32.699692,9.043739,60.342403,50.001591,402.051636,399.162689,398.482941,7183.79541,13.054885,12.568252,12.590501,2.215833,2.186502,2.206821,63.2658,104.814842,39.131435,17.450745,104.763321,110.05661,106.332329,0.659634530544281,490.044403,436.062687491278,1.90852305063086,0.0282200041787654,1.08419960918751,6.93877232980083,495.312178510546,1.95875578789863,0.00850806425799342,1.29916703588819,61.2084116621173,476.5515712177,93.5113090049962,0.00771189286802346,1.41204998621659
10,9.897895,40,39.374031,17.165001,17.182232,107.405991,NaN,0.985009610652924,NaN,31.970501,400,399.582855,25,32.698952,9.044463,60.485714,50.001591,401.691895,398.968933,398.166565,7174.568848,13.046139,12.552461,12.626418,2.246844,2.206053,2.236274,63.240955,104.785904,39.148941,17.456018,104.679848,110.003036,106.338615,0.793600678443909,509.088379,436.069968134278,1.90856095927723,0.0282252837888873,1.08410651868102,6.93436274375142,495.300884133555,1.95872589723096,0.00850757409433619,1.29921829747468,61.2085218656915,476.565544379713,93.521304749225,0.00771247986125381,1.41193995912723
10,9.8998,40,39.373253,17.165001,17.184309,107.418243,NaN,0.984473526477814,NaN,31.98856,400,399.665344,25,32.699699,9.050713,60.557182,50.001591,401.691895,398.968933,398.166565,7174.568848,13.046139,12.552461,12.626418,2.246844,2.206053,2.236274,63.240955,104.785904,39.148941,17.456018,104.679848,110.003036,106.338615,0.793600678443909,509.088379,436.067484735272,1.90853388790964,0.0282190177566273,1.08418599282448,6.9407264365467,495.317731327731,1.95877190579844,0.00850845818050694,1.29913490869814,61.2076193498893,476.555018112107,93.5130332610258,0.00771219457781065,1.41201246294951
10,9.892431,40,39.373924,17.165001,17.189909,107.440407,NaN,0.985577762126923,NaN,32.00338,400,399.711029,25,32.709606,9.040622,60.475582,50.001591,402.364197,399.536041,398.795166,7176.727539,13.034873,12.547683,12.599257,2.161217,2.128937,2.142991,63.243019,104.736382,39.164375,17.445814,104.48037,110.042809,106.322227,0.778516292572021,493.817017,436.091867783489,1.90868952593496,0.0282457628392632,1.08377777682842,6.91610501765319,495.345722422578,1.95884395423112,0.00850945501725058,1.299017835021,61.2083977416493,476.612605923807,93.5545280457297,0.00771455152031706,1.41156349099758
10,9.892431,40,39.373924,17.165001,17.190403,107.489113,NaN,0.985577762126923,NaN,31.992834,400,399.810791,25,32.723827,9.037486,60.520061,50.001591,401.919708,399.005646,398.353699,7186.618164,13.069686,12.553803,12.590409,2.258576,2.223963,2.242887,63.252518,104.714767,39.11668,17.43508,104.596611,110.116699,106.262444,0.743919789791107,497.158783,436.092403168809,1.90869136992832,0.0282458531703207,1.08377412449815,6.91610501765319,495.408985546133,1.95901016723817,0.00851207218189211,1.29873710173224,61.2083977416493,476.613282128425,93.5550070931915,0.00771458094360864,1.41155810847829
10,9.89432,40,39.373764,17.165001,17.189823,107.562271,NaN,0.984697699546814,NaN,32.008125,400,399.766632,25,32.731976,9.043431,60.552105,50.001591,401.919708,399.005646,398.353699,7186.618164,13.069686,12.553803,12.590409,2.258576,2.223963,2.242887,63.252518,104.714767,39.11668,17.43508,104.596611,110.116699,106.262444,0.743919789791107,497.158783,436.08708114237,1.90865466458007,0.0282391500850718,1.08387237530432,6.9224178904355,495.504173969755,1.95926057631702,0.00851604773159015,1.29831396762512,61.2082121350844,476.599698772222,93.5452166388833,0.00771402543361077,1.41166390485989
10,9.898606,40,39.374557,17.165001,17.193695,107.632347,NaN,0.985107660293579,NaN,32.013775,400,400.016663,25,32.732796,9.060261,60.565495,50.001591,401.718781,398.710449,398.108582,7182.457031,13.072128,12.563786,12.591676,2.226467,2.188078,2.186047,63.247311,104.829414,39.137051,17.435814,104.772133,110.158424,106.227707,0.701192140579224,493.252502,436.080627884965,1.9085907622923,0.0282248987178355,1.08405699157659,6.9367379621728,495.594195750196,1.95949523672397,0.00851957938362576,1.29792516054002,61.2091320414503,476.576878170551,93.5298840721605,0.00771285623720599,1.41185734390821
10,9.89861,40,39.377357,17.165001,17.191473,107.672585,NaN,0.984663844108582,NaN,32.034058,400,399.915833,25,32.72924,9.062095,60.502392,50.001591,401.718781,398.710449,398.108582,7182.457031,13.072128,12.563786,12.591676,2.226467,2.188078,2.186047,63.247311,104.829414,39.137051,17.435814,104.772133,110.158424,106.227707,0.701192140579224,493.252502,436.078209151188,1.90858239278749,0.0282244785683174,1.08407364880513,6.93675132449806,495.643082813925,1.95961735093569,0.00852092669761711,1.29774014445512,61.2123800106449,476.575968778628,93.5321781255937,0.00771219476715199,1.41190570654488
10,9.890058,40,39.377136,17.165001,17.183245,107.642372,NaN,0.985198497772217,NaN,32.044907,400,399.721252,25,32.733711,9.050104,60.340836,50.001591,402.15152,399.29718,398.627258,7180.865723,13.045657,12.549441,12.598214,2.199182,2.175133,2.178032,63.25779,104.52504,39.110077,17.459806,104.839546,110.201103,106.231209,0.752494335174561,502.540924,436.090541431018,1.9087080465297,0.028252834876601,1.083709023379,6.90817337248586,495.604134858733,1.95951556811325,0.00851936979572277,1.29790932381865,61.2121236600942,476.6218755642,93.5644645691899,0.00771424129099546,1.41153684319458
10,9.881215,40,39.375912,17.165001,17.183945,107.557335,NaN,0.984320223331451,NaN,32.033279,400,399.657898,25,32.742275,9.06528,60.345955,50.009071,401.551208,398.778534,397.931702,7187.79834,13.064775,12.584681,12.624274,2.286107,2.256215,2.28635,63.234455,104.221825,39.015194,17.476324,104.584335,110.143677,106.283737,0.731122374534607,488.054474,436.113265138291,1.90887241406359,0.0282838917273682,1.08326438991465,6.87860341663657,495.495203645825,1.95923220963045,0.00851516013209444,1.2983769646334,61.2107038506538,476.681210752994,93.6052240338363,0.00771709462799339,1.41104714582003
10,9.874094,40,39.378288,17.165001,17.190371,107.447563,NaN,0.985701322555542,NaN,32.025803,400,399.680634,25,32.728668,9.059077,60.367065,50.009071,402.070587,399.275024,398.509766,7186.682617,13.050517,12.554083,12.611748,2.20782,2.165904,2.183707,63.231033,104.121361,38.97419,17.489231,104.493378,110.103737,106.292358,0.721728086471558,502.026947,436.137904215338,1.90902668069218,0.0283100124201177,1.08286371025213,6.85477713713345,495.349805571376,1.95884492590872,0.00850857501799556,1.29904721392706,61.213459917626,476.739626389355,93.6491199696702,0.0077191075687843,1.41061839737635
10,9.871511,40,39.378376,17.165001,17.188761,107.353622,NaN,0.985162317752838,NaN,32.022537,400,399.638367,25,32.706921,9.062194,60.436684,50.009071,402.070587,399.275024,398.509766,7186.682617,13.050517,12.554083,12.611748,2.20782,2.165904,2.183707,63.231033,104.121361,38.97419,17.489231,104.493378,110.103737,106.292358,0.721728086471558,502.026947,436.14257177535,1.90906794674465,0.028318774637898,1.08274746681119,6.84613143344075,495.227641034782,1.95852370872024,0.00850349929517803,1.29959182054143,61.2135619915106,476.754830976022,93.6599913217566,0.00771974929319354,1.4104991699152
10,9.887969,40,39.37645,17.165001,17.189857,107.259354,NaN,0.985682368278503,NaN,32.022762,400,399.586731,25,32.688786,9.060453,60.470222,50.009071,401.708435,398.844818,398.045197,7173.544434,13.016439,12.546074,12.566465,2.223376,2.18202,2.199885,63.222645,104.539925,39.053619,17.493427,104.482124,110.02681,106.330223,0.689678609371185,497.457336,436.102895921846,1.90877093009321,0.0282613457625487,1.08355632334374,6.90118979815225,495.107411720807,1.95821199902432,0.00849898563952361,1.30010777171189,61.2113279217665,476.644407224605,93.5797085877201,0.00771537397706625,1.41134753179623
10,9.895334,40,39.378864,17.165001,17.189857,107.259354,NaN,0.985650599002838,NaN,32.022762,400,399.586731,25,32.688786,9.051622,60.463627,50.009071,401.708435,398.844818,398.045197,7173.544434,13.016439,12.546074,12.566465,2.223376,2.18202,2.199885,63.222645,104.539925,39.053619,17.493427,104.482124,110.02681,106.330223,0.689678609371185,497.457336,436.084598405107,1.90863625164748,0.0282356160675265,1.08392257355493,6.92580621536922,495.104520944423,1.95819900684351,0.00849828634609208,1.30014708355883,61.2141280341366,476.596880706087,93.5485712291149,0.00771276998101033,1.41176120791274
10,9.899712,40,39.377724,17.165001,17.188904,107.157761,NaN,0.985560536384583,NaN,32.018147,400,399.736542,25,32.675705,9.034357,60.438404,50.009071,402.22876,399.008606,398.495117,7181.459473,13.119838,12.571904,12.548699,2.274199,2.260121,2.270981,63.194748,104.652863,39.134403,17.475601,104.615952,110.013908,106.345009,0.720044612884521,505.342224,436.072685214939,1.90855265513343,0.0282201646995579,1.08414754832952,6.94043249100184,494.97377208724,1.95785780156511,0.00849314661567365,1.30072085909184,61.2128057122934,476.565347596053,93.5250408962922,0.00771165109598897,1.41199576603671
10,9.901016,40,39.380322,17.165001,17.186489,107.103363,NaN,0.984732985496521,NaN,32.006805,400,399.793823,25,32.675442,9.038211,60.298023,50.009071,402.547089,399.370636,398.782593,7175.100586,13.081225,12.566979,12.533813,2.237186,2.212397,2.252683,63.205208,104.818825,39.146221,17.468534,104.758842,110.015778,106.363815,0.692502081394196,495.203827,436.066825635187,1.90851979972392,0.0282151754192553,1.08423039390353,6.94478802806071,494.899889036723,1.95765771484078,0.00848946351185344,1.30108162161523,61.2158191675347,476.555303754432,93.5206543779353,0.00771063715759244,1.4121140234331
10,9.903177,40,39.379456,17.165001,17.183084,107.027405,NaN,0.985500931739807,NaN,32.004456,400,399.936584,25,32.678963,9.054566,60.083641,50.009071,402.547089,399.370636,398.782593,7175.100586,13.081225,12.566979,12.533813,2.237186,2.212397,2.252683,63.205208,104.818825,39.146221,17.468534,104.758842,110.015778,106.363815,0.692502081394196,495.203827,436.057761352932,1.90846758172939,0.0282070189094009,1.08436332303394,6.95200511038297,494.802084909046,1.95740241452552,0.00848561995231017,1.30151317372286,61.2148147009254,476.535489511193,93.5057145934498,0.00770996723157078,1.41225939784466
10,9.903177,40,39.379456,17.165001,17.194025,106.937904,NaN,0.985500931739807,NaN,31.997417,400,400.092346,25,32.672817,9.062849,60.197964,50.009071,402.293121,399.147644,398.59848,7186.640625,13.105233,12.567118,12.552693,2.25799,2.236485,2.24826,63.226204,104.679939,39.136478,17.476561,104.789932,110.084053,106.317162,0.723122596740723,503.123627,436.069624927881,1.908508442906,0.0282090186864085,1.08428214032117,6.95200511038297,494.68557460593,1.95709591545684,0.0084807924062968,1.30204027332674,61.2148147009254,476.550471788391,93.5163237715161,0.00771061918564944,1.41213984686022
10,9.903861,40,39.378822,17.165001,17.200132,106.948761,NaN,0.985057830810547,NaN,32.001816,400,400.119049,25,32.658436,9.053816,60.511181,50.009071,402.030029,398.904846,398.171173,7187.694824,13.096353,12.602407,12.567026,2.218044,2.179905,2.23114,63.232494,104.723312,39.120636,17.482737,104.680099,110.071114,106.303932,0.760466456413269,508.199951,436.074546470722,1.9085187481219,0.0282077507086742,1.08427091491556,6.9542892150987,494.700472963148,1.95713652670289,0.00848156177193833,1.30196580017168,61.2140793175841,476.553761517137,93.5179880330418,0.00771090311196041,1.41210429114259
10,9.904955,40,39.381134,17.165001,17.2026,107.037285,NaN,0.984716415405273,NaN,32.011562,400,400.089935,25,32.642776,9.056283,60.723103,50.009071,402.030029,398.904846,398.171173,7187.694824,13.096353,12.602407,12.567026,2.218044,2.179905,2.23114,63.232494,104.723312,39.120636,17.482737,104.680099,110.071114,106.303932,0.760466456413269,508.199951,436.074503382653,1.90850797210194,0.0282043891853765,1.08430709364217,6.9579421999523,494.812928005749,1.95742719002042,0.00848566676823874,1.30148262660203,61.2167609831948,476.551593006765,93.5188787800787,0.0077102954077211,1.41215555233085
10,9.904819,40,39.379261,17.165001,17.21126,107.19368,NaN,0.985210955142975,NaN,32.062988,400,400.192505,25,32.634563,9.060653,60.85075,50.005146,402.689911,399.690277,399.043701,7186.077637,13.060839,12.566214,12.578519,2.208519,2.16608,2.171277,63.254421,104.622658,39.141079,17.480272,104.713989,110.106224,106.299507,0.789164423942566,507.806274,436.084231170588,1.90854279607399,0.0282064455767993,1.08423611460519,6.95748809771965,495.018646683255,1.95797235885812,0.00849463588244301,1.30053621204489,61.2145885194051,476.562917783841,93.524933019257,0.0077112040537186,1.41203771451651
10,9.903255,40,39.381264,17.165001,17.210649,107.300339,NaN,0.984833240509033,NaN,32.063564,400,400.114288,25,32.632122,9.065112,61.07365,50.005146,401.902985,398.965668,398.223206,7184.013184,13.076613,12.573572,12.59309,2.277338,2.242959,2.251783,63.223911,104.458344,39.163841,17.457617,104.775131,110.116959,106.303329,0.774461328983307,503.062164,436.08745519057,1.90856909411946,0.0282117849043463,1.08416279483082,6.95226558445552,495.154930094581,1.95832615086427,0.00849979659276066,1.29994787904183,61.2169117649805,476.57410539698,93.5349580655971,0.00771124607912805,1.41197793042677
10,9.905785,40,39.380875,17.165001,17.204355,107.343712,NaN,0.984943926334381,NaN,32.070473,400,399.940216,25,32.633736,9.067208,61.168926,50.005146,401.902985,398.965668,398.223206,7184.013184,13.076613,12.573572,12.59309,2.277338,2.242959,2.251783,63.223911,104.458344,39.163841,17.457617,104.775131,110.116959,106.303329,0.774461328983307,503.062164,436.074343402507,1.90849935902192,0.0282018178994717,1.08433541270345,6.96071345741638,495.211772588336,1.95847641995044,0.00850224239183007,1.29968984748717,61.2164605782377,476.548235153024,93.516229162514,0.00771020680181356,1.41217853676144
