P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.923075,40,39.44693,17.165001,17.172823,107.325073,NaN,0.985101699829102,NaN,32.193996,400,399.932739,25,32.771351,9.055385,60.857929,49.988354,401.896942,399.507141,398.467407,7195.267578,13.011284,12.580752,12.668078,2.223248,2.183285,2.234121,63.361713,104.709793,39.182503,17.512506,105.107368,110.288666,106.237,0.80619478225708,492.76123,435.997127262278,1.90806565819749,0.0281359208213498,1.08543317587075,7.01840269920984,495.108481335999,1.95805751609975,0.00848213705216362,1.30087299274001,61.2930219697448,476.44007962974,93.5090180822868,0.00769086734988699,1.41401510698055
10,9.923922,40,39.449181,17.165001,17.182369,107.303955,NaN,0.984351694583893,NaN,32.210033,400,399.817688,25,32.784103,9.061163,60.626381,49.988354,402.019714,399.707642,398.477692,7189.965332,13.003448,12.603209,12.68705,2.216342,2.160823,2.231279,63.374878,104.840355,39.177879,17.516258,105.058083,110.344788,106.205727,0.701870083808899,493.021332,436.005380349502,1.90808587682471,0.0281347236395676,1.08540417569528,7.02122682574969,495.078311944758,1.95797320200949,0.00848035165244119,1.30103297509837,61.2956291128821,476.449224346687,93.5178478549421,0.00769076700827582,1.41397486195218
10,9.923957,40,39.447479,17.165001,17.183313,107.300034,NaN,0.985290825366974,NaN,32.212013,400,399.882874,25,32.790268,9.061428,60.529865,49.988354,402.019714,399.707642,398.477692,7189.965332,13.003448,12.603209,12.68705,2.216342,2.160823,2.231279,63.374878,104.840355,39.177879,17.516258,105.058083,110.344788,106.205727,0.701870083808899,493.021332,436.006317855059,1.90808876672835,0.0281347745369352,1.08539887089966,7.02134352129326,495.075249325396,1.957968945915,0.00848063216985278,1.30102812433906,61.293657841544,476.448974950589,93.5158852426017,0.00769113252485631,1.41395182131181
10,9.927294,40,39.448601,17.165001,17.179981,107.302505,NaN,0.985111474990845,NaN,32.202644,400,400.211639,25,32.793377,9.07007,60.520245,49.988354,402.668823,400.35788,399.325684,7196.110352,13.009438,12.561982,12.694421,2.15726,2.099431,2.125266,63.336048,104.893997,39.172443,17.524189,104.925682,110.363007,106.203384,0.728286564350128,491.132568,435.994394401612,1.90801536793121,0.0281225849225131,1.08559068572568,7.03246818410031,495.077120187143,1.95797136237568,0.00848044112204336,1.30103198703965,61.2949573597854,476.422925500385,93.4986411986501,0.00768975235951261,1.41417738157171
10,9.94026,40,39.451572,17.165001,17.174606,107.29718,NaN,0.983742833137512,NaN,32.189259,400,400.455688,25,32.793526,9.06157,60.536289,49.988354,402.556274,400.25885,399.201721,7200.395508,13.009096,12.576721,12.698968,2.174179,2.11374,2.148983,63.317249,105.277069,39.276463,17.48649,105.209282,110.309036,106.21347,0.80319881439209,501.594696,435.95626535475,1.90775854393577,0.0280766761538698,1.08628045669771,7.07566663898922,495.066633021011,1.95793717512209,0.00847929711145821,1.30111155543816,61.2983982698685,476.331052783389,93.4368132276779,0.00768510256568572,1.41495990168617
10,9.939954,40,39.454121,17.165001,17.181454,107.311661,NaN,0.985081791877747,NaN,32.189972,400,400.414551,25,32.795612,9.065266,60.583611,49.988354,402.556274,400.25885,399.201721,7200.395508,13.009096,12.576721,12.698968,2.174179,2.11374,2.148983,63.317249,105.277069,39.276463,17.48649,105.209282,110.309036,106.21347,0.80319881439209,501.594696,435.964466318208,1.9077897505164,0.0280789850607502,1.08621365119754,7.07464763651183,495.082420748209,1.95797299110466,0.00847934004988645,1.30106851380421,61.3013502612521,476.344451937885,93.4489602114236,0.00768512173633985,1.41488958639679
10,9.931767,40,39.45322,17.165001,17.190805,107.302597,NaN,0.984615564346313,NaN,32.181046,400,400.234772,25,32.800835,9.060151,60.683739,49.988354,401.673706,399.298492,398.188629,7198.956543,13.018033,12.595048,12.680139,2.250057,2.191203,2.238767,63.344223,104.788651,39.22768,17.48542,105.277603,110.398186,106.189331,0.778411507606506,510.862732,435.995009797738,1.90797417140921,0.0281090492135943,1.08573347543547,7.04737554962196,495.071706937055,1.95794683879446,0.00847911272379605,1.30110677889384,61.3003068333383,476.411372478987,93.4953207832951,0.00768822920090468,1.41433815670775
10,9.924184,40,39.450512,17.165001,17.198536,107.246292,NaN,0.984535455703735,NaN,32.163239,400,400.136444,25,32.800629,9.061419,60.812645,49.990761,402.170197,399.673096,398.670471,7193.739258,13.030309,12.576273,12.668326,2.16806,2.122511,2.150648,63.334251,104.995415,39.150745,17.536058,105.110634,110.390785,106.186951,0.679984211921692,492.155823,436.022275197512,1.90814152766964,0.0281367664699998,1.08529651323831,7.02210036768827,495.001685198078,1.95776881159166,0.00847686596205517,1.301391972205,61.2971706391823,476.47065399754,93.5344010232776,0.00769140390552759,1.41382259099021
10,9.924184,40,39.450512,17.165001,17.203526,107.163208,NaN,0.984535455703735,NaN,32.1493,400,400.063538,25,32.80558,9.061724,60.810493,49.990761,402.170197,399.673096,398.670471,7193.739258,13.030309,12.576273,12.668326,2.16806,2.122511,2.150648,63.334251,104.995415,39.150745,17.536058,105.110634,110.390785,106.186951,0.679984211921692,492.155823,436.027690734181,1.90816017935705,0.0281376776426131,1.0852592681238,7.02210036768827,494.89354010853,1.9574844846818,0.00847239470302154,1.30187945955826,61.2971706391823,476.477493360625,93.5392386144575,0.0076917010877476,1.41376776847597
10,9.925034,40,39.451233,17.165001,17.198986,107.088684,NaN,0.984838962554932,NaN,32.14883,400,400.177124,25,32.809307,9.065931,60.787102,49.990761,401.797546,399.576508,398.458679,7193.432617,12.988907,12.559918,12.678729,2.192532,2.138784,2.181126,63.322159,105.061234,39.168636,17.545023,104.862556,110.399048,106.202805,0.815333783626556,503.511108,436.020648578435,1.90812768871851,0.0281338980119973,1.08533562372335,7.02493425821547,494.795636318283,1.95722542412419,0.00846817351088618,1.30233006760247,61.2980056626797,476.466134012577,93.5319606401166,0.00769104807954024,1.41386943338324
10,9.922344,40,39.450962,17.165001,17.198986,107.088684,NaN,0.984940409660339,NaN,32.14883,400,400.177124,25,32.809307,9.063377,60.742317,49.990761,401.797546,399.576508,398.458679,7193.432617,12.988907,12.559918,12.678729,2.192532,2.138784,2.181126,63.322159,105.061234,39.168636,17.545023,104.862556,110.399048,106.202805,0.815333783626556,503.511108,436.02734161295,1.90817680998232,0.0281432375495188,1.08520123868935,7.0159652020144,494.795961889305,1.9572268838904,0.00846825171680249,1.30232561926481,61.2976918065248,476.483937844682,93.5442692162204,0.00769188159762968,1.41372273907141
10,9.920016,40,39.452278,17.165001,17.195927,107.008575,NaN,0.985204517841339,NaN,32.127567,400,400.254089,25,32.805225,9.066267,60.855511,49.990761,402.380341,400.13269,399.011963,7190.116699,13.026966,12.58262,12.704702,2.182253,2.123929,2.164939,63.33239,104.879608,39.197029,17.516006,105.062958,110.409302,106.178749,0.700354397296906,493.628052,436.029813874837,1.90820789302979,0.0281507654814216,1.08510779141149,7.00820165579597,494.690032196167,1.95694533682819,0.0084635554560454,1.30282054803538,61.2992159029199,476.496348330706,93.5544287343062,0.00769212981425558,1.41364265643751
10,9.919176,40,39.451618,17.165001,17.198559,106.956879,NaN,0.985071659088135,NaN,32.136284,400,400.154663,25,32.791264,9.068209,60.999695,49.990761,402.375916,399.975189,399.002228,7185.467773,13.004795,12.55852,12.662379,2.138601,2.091852,2.123898,63.330971,104.714615,39.191669,17.513578,105.049744,110.418236,106.17556,0.665568053722382,501.692261,436.034759438918,1.90823307105828,0.0281541649268886,1.08504622942805,7.00540003937579,494.623468012725,1.95677169833289,0.00846095888206049,1.30311600202159,61.2984515437838,476.50507363071,93.5599087319604,0.00769265485255074,1.41356307268223
10,9.919785,40,39.454563,17.165001,17.199268,107.014137,NaN,0.985392212867737,NaN,32.141857,400,400.156433,25,32.779133,9.067722,60.952839,49.990761,402.375916,399.975189,399.002228,7185.467773,13.004795,12.55852,12.662379,2.138601,2.091852,2.123898,63.330971,104.714615,39.191669,17.513578,105.049744,110.418236,106.17556,0.665568053722382,501.692261,436.034013815585,1.9082245979717,0.0281521782791554,1.08507134868108,7.00743122910268,494.694530386699,1.95695208214605,0.0084631959681528,1.30282522646189,61.3018621242578,476.50423188358,93.5624026542658,0.00769196707049822,1.41361310016077
10,9.918941,40,39.456177,17.165001,17.203873,107.15477,NaN,0.984265267848969,NaN,32.137703,400,400.148254,25,32.770813,9.082037,60.875286,49.990761,402.141144,399.841827,398.844635,7196.195313,13.030208,12.568547,12.69815,2.208762,2.150606,2.195421,63.333973,104.610039,39.16275,17.491543,104.966003,110.416733,106.204544,0.713625550270081,493.4776,436.041109777119,1.908257221059,0.0281559521062408,1.08499490217015,7.00461622184503,494.87575483706,1.9574251006231,0.00847030565460165,1.30202187816513,61.3037311941282,476.517436949037,93.5734373024487,0.00769218387093059,1.4135310824345
10,9.91909,40,39.458641,17.165001,17.207859,107.291893,NaN,0.98515772819519,NaN,32.13578,400,400.189514,25,32.768391,9.087133,60.801777,49.990761,402.043518,399.584351,398.709747,7194.198242,13.046036,12.55193,12.673572,2.158881,2.111623,2.145578,63.35638,104.739487,39.107296,17.539789,104.977165,110.369629,106.237854,0.745151400566101,491.350433,436.045063935308,1.9082693945101,0.0281561622732982,1.0849726467489,7.00511319713786,495.051284578451,1.95788107854553,0.00847697266140512,1.30125779826256,61.3065844710894,476.523792871062,93.5805182139702,0.00769191520319071,1.41351640692473
10,9.918404,40,39.45739,17.165001,17.207998,107.380508,NaN,0.985030710697174,NaN,32.135296,400,400.213104,25,32.774067,9.062523,60.780006,49.990761,402.043518,399.584351,398.709747,7194.198242,13.046036,12.55193,12.673572,2.158881,2.111623,2.145578,63.35638,104.739487,39.107296,17.539789,104.977165,110.369629,106.237854,0.745151400566101,491.350433,436.046920842482,1.90828244220805,0.0281585717394527,1.08493738234611,7.00282506290432,495.168069674786,1.95819080301786,0.0084820973399895,1.3007201245479,61.3051358495103,476.527615582823,93.5819105847157,0.0076923578356991,1.41346742880308
10,9.919585,40,39.457584,17.165001,17.204222,107.401543,NaN,0.985608696937561,NaN,32.119431,400,400.240631,25,32.769852,9.068439,60.876991,49.993504,401.530304,399.056488,398.108765,7190.963379,13.02224,12.566525,12.670024,2.193515,2.142369,2.18893,63.313477,104.728104,39.074177,17.562311,104.868317,110.323242,106.26503,0.818512856960297,509.73233,436.039886633898,1.90824676376883,0.0281537779701053,1.08502444419524,7.00676418207092,495.195196942109,1.95826165662476,0.00848317163729903,1.30060078898892,61.3053604983803,476.514684286379,93.5729657735475,0.00769175321834078,1.41357379743292
10,9.919142,40,39.457462,17.165001,17.196712,107.393356,NaN,0.985380470752716,NaN,32.107498,400,400.119171,25,32.755966,9.067093,60.991817,49.993504,401.672607,399.14682,398.234741,7192.136719,13.059002,12.57915,12.674852,2.220482,2.159122,2.219498,63.314011,104.741386,39.062302,17.545782,104.87841,110.349266,106.245537,0.753771424293518,503.05011,436.0328399255,1.9082267896583,0.0281539457346205,1.08505829887446,7.00528663685077,495.184694699433,1.95823433085904,0.00848276695285402,1.30064646613814,61.3052192244589,476.507265497278,93.5675896602073,0.00769145791467868,1.4136314133713
10,9.919703,40,39.455917,17.165001,17.204987,107.435364,NaN,0.984773993492126,NaN,32.093086,400,400.096527,25,32.746288,9.065119,60.944118,49.993504,401.672607,399.14682,398.234741,7192.136719,13.059002,12.57915,12.674852,2.220482,2.159122,2.219498,63.314011,104.741386,39.062302,17.545782,104.87841,110.349266,106.245537,0.753771424293518,503.05011,436.040423175431,1.90824746748954,0.0281535076645246,1.08502463375138,7.00715774104128,495.241174616114,1.95838618615401,0.00848546971647711,1.30037699169257,61.3034301091288,476.513660081879,93.5704926712282,0.00769207728487004,1.4135575004738
10,9.919411,40,39.457832,17.165001,17.21405,107.444122,NaN,0.984755098819733,NaN,32.089199,400,400.155487,25,32.746765,9.062661,60.72213,49.993504,402.413391,400.113312,399.093262,7197.902832,13.009735,12.565007,12.698818,2.157142,2.101435,2.13858,63.319794,104.857391,39.084343,17.52718,105.009125,110.48053,106.180923,0.712634980678558,502.715515,436.050982600476,1.90828666560678,0.0281561773888037,1.08494256028638,7.00618384292648,495.250273425979,1.9584058237045,0.00848538740277546,1.30035721182994,61.3056476770336,476.529504447778,93.5837104944656,0.00769234216058936,1.41345880540934
10,9.920403,40,39.458611,17.165001,17.212614,107.437653,NaN,0.984967350959778,NaN,32.10289,400,400.140991,25,32.750481,9.062151,60.59903,49.993504,401.919739,399.625031,398.626587,7197.879883,12.99622,12.552217,12.679798,2.18688,2.140779,2.186452,63.343204,104.808571,39.078941,17.548294,104.965477,110.475647,106.183548,0.829177677631378,505.091705,436.046957569019,1.90826318488615,0.0281524683605654,1.08500274791556,7.00949234039342,495.2409297855,1.95837953660674,0.00848481510866273,1.30040745775003,61.3065497324126,476.521492538913,93.5788593765182,0.00769182191380218,1.41353438059409
10,9.920403,40,39.458611,17.165001,17.217079,107.442169,NaN,0.984967350959778,NaN,32.123898,400,400.248566,25,32.754551,9.059796,60.698029,49.993504,401.919739,399.625031,398.626587,7197.879883,12.99622,12.552217,12.679798,2.18688,2.140779,2.186452,63.343204,104.808571,39.078941,17.548294,104.965477,110.475647,106.183548,0.829177677631378,505.091705,436.051802032049,1.90827986894102,0.0281532836881334,1.08496949556131,7.00949234039342,495.246802366318,1.95839496681297,0.00848505767350948,1.30038121360583,61.3065497324126,476.527611107315,93.5831880115281,0.00769208769060361,1.41348540369757
10,9.920798,40,39.460609,17.165001,17.221886,107.415665,NaN,0.985432505607605,NaN,32.121323,400,400.199005,25,32.751667,9.05142,60.738575,49.993504,401.333313,398.912231,397.985931,7195.862305,13.028058,12.565583,12.668564,2.257206,2.207348,2.239402,63.344212,104.638359,39.129414,17.537107,105.013725,110.444397,106.193108,0.784825146198273,504.72699,436.05603519929,1.90829061773692,0.0281527891214914,1.0849534099848,7.010809666706,495.209945109869,1.95829366753057,0.00848305736360696,1.30056779633473,61.3088632800068,476.533089953413,93.5891595972114,0.00769188396496641,1.41347090770016
10,9.925903,40,39.462231,17.165001,17.215881,107.349007,NaN,0.985093414783478,NaN,32.119438,400,399.931213,25,32.755474,9.042649,60.745403,49.993504,401.632416,399.251007,398.0289,7196.913086,12.978019,12.601474,12.674256,2.201475,2.145029,2.197334,63.314079,105.190315,39.215252,17.519663,105.064896,110.45961,106.192169,0.740196645259857,499.361694,436.036822615833,1.9081749725043,0.0281339665486423,1.08525293376799,7.02783130559391,495.121296962203,1.95805709427968,0.00847900741401307,1.30098263709702,61.3107413731857,476.491931030166,93.561745475844,0.00768973765433546,1.41382436550069
10,9.937542,40,39.463043,17.165001,17.215881,107.349007,NaN,0.984535336494446,NaN,32.119438,400,399.931213,25,32.755474,9.044438,60.671692,49.993504,401.632416,399.251007,398.0289,7196.913086,12.978019,12.601474,12.674256,2.201475,2.145029,2.197334,63.314079,105.190315,39.215252,17.519663,105.064896,110.45961,106.192169,0.740196645259857,499.361694,436.007861005904,1.90796253968115,0.0280936178233096,1.08583464579839,7.06661467222762,495.120324770423,1.95805272980661,0.00847877313743125,1.30099586695213,61.3116815533961,476.414659011541,93.5079551072246,0.00768620138223029,1.41445636402776
10,9.933632,40,39.464092,17.165001,17.213034,107.295357,NaN,0.984523177146912,NaN,32.127045,400,399.810089,25,32.756104,9.052929,60.4342,49.993504,401.845825,399.270111,398.199341,7201.575195,13.022453,12.613767,12.649141,2.24507,2.185671,2.248519,63.311783,104.988426,39.271984,17.494135,105.001228,110.564926,106.12603,0.729345083236694,506.738586,436.014501488986,1.9080232483294,0.0281066428337396,1.0856604011001,7.05358962432456,495.049261056517,1.95786361487573,0.00847558623882643,1.30132649095371,61.3128961218454,476.437725306956,93.5253645378068,0.0076869717317763,1.41428654328029
10,9.928459,40,39.464733,17.165001,17.214741,107.327728,NaN,0.984699308872223,NaN,32.135151,400,399.816925,25,32.756313,9.058939,60.278229,49.993504,401.845825,399.270111,398.199341,7201.575195,13.022453,12.613767,12.649141,2.24507,2.185671,2.248519,63.311783,104.988426,39.271984,17.494135,105.001228,110.564926,106.12603,0.729345083236694,506.738586,436.029226639174,1.90812405093121,0.0281248898245313,1.08538910212071,7.03635131836597,495.090615536608,1.9579708823408,0.00847714175241042,1.30114767711052,61.3136382804972,476.475181491916,93.5525239960396,0.00768845719877641,1.41399542700287
10,9.926689,40,39.465439,17.165001,17.21995,107.398033,NaN,0.984499573707581,NaN,32.110943,400,399.83963,25,32.747147,9.063896,60.398514,49.996792,402.009583,399.548553,398.414307,7204.193359,13.042394,12.61953,12.681933,2.225084,2.172788,2.222419,63.310772,104.969994,39.277401,17.476059,105.074654,110.568512,106.134727,0.712697505950928,501.125305,436.039283343182,1.90817583167493,0.0281319816797502,1.08526182599754,7.03045148542287,495.181233557028,1.95820745622122,0.00848071646762251,1.30074900742834,61.3144556853715,476.494712939516,93.5670782845492,0.0076891495637503,1.41384923051042
10,9.927997,40,39.465736,17.165001,17.21879,107.477867,NaN,0.984947562217712,NaN,32.103737,400,400.032898,25,32.744026,9.059683,60.613556,49.996792,401.998322,399.674591,398.530487,7193.92334,12.981393,12.587184,12.670111,2.177548,2.114416,2.173124,63.362724,105.000809,39.24469,17.495041,105.094742,110.520782,106.150467,0.732512295246124,491.85965,436.034770645883,1.90814761916121,0.0281272316320531,1.08533579870052,7.03481143836677,495.284704028354,1.95847866431557,0.00848491870646544,1.30028957669931,61.3147995475058,476.484595338338,93.5602339868598,0.00768864448165527,1.41393469488201
10,9.925108,40,39.469646,17.165001,17.225851,107.521049,NaN,0.985408186912537,NaN,32.124268,400,400.079651,25,32.747032,9.059535,60.54911,49.996792,401.998322,399.674591,398.530487,7193.92334,12.981393,12.587184,12.670111,2.177548,2.114416,2.173124,63.362724,105.000809,39.24469,17.495041,105.094742,110.520782,106.150467,0.732512295246124,491.85965,436.049619392338,1.90822674632406,0.0281385459870801,1.08513890823078,7.02518096473381,495.336177003377,1.95860517215163,0.0084861088176689,1.30010251951616,61.3193262847911,476.516615819287,93.586983145517,0.00768917126699169,1.4137355790551
10,9.928642,40,39.471371,17.165001,17.229086,107.523262,NaN,0.984552323818207,NaN,32.154175,400,399.960205,25,32.752754,9.074181,60.444836,49.996792,402.257721,399.926971,398.805084,7197.018066,13.010681,12.599553,12.680682,2.23426,2.170361,2.217168,63.381374,104.979477,39.244907,17.477409,105.056107,110.555847,106.155563,0.66510808467865,494.734375,436.04434061114,1.90817432875651,0.0281268734356886,1.08529118190487,7.03696125590869,495.336993495845,1.95860347166312,0.00848572998015585,1.30011765959588,61.3213232554666,476.498718909021,93.5761338055693,0.00768801295167873,1.41390432246959
10,9.929834,40,39.473141,17.165001,17.214149,107.534676,NaN,0.984675586223602,NaN,32.180382,400,399.807373,25,32.755131,9.077887,60.501816,49.996792,401.524231,399.177246,398.002808,7203.837891,13.006461,12.612308,12.700445,2.218998,2.154085,2.199668,63.34774,104.972069,39.242615,17.478462,105.030632,110.525742,106.169556,0.722755372524261,508.005005,436.025162986085,1.90809673873696,0.0281200127130875,1.08546222237898,7.04093397528027,495.349718568619,1.95863295343241,0.00848583200263162,1.30008020300052,61.3233722451039,476.471629680321,93.5588329521561,0.00768644554534448,1.41414755846601
10,9.928871,40,39.47443,17.165001,17.205976,107.531708,NaN,0.984815716743469,NaN,32.184166,400,399.801575,25,32.74778,9.068563,60.671661,49.996792,401.524231,399.177246,398.002808,7203.837891,13.006461,12.612308,12.700445,2.218998,2.154085,2.199668,63.34774,104.972069,39.242615,17.478462,105.030632,110.525742,106.169556,0.722755372524261,508.005005,436.018687688126,1.90808376432262,0.0281218606702426,1.08547516141336,7.03772449916767,495.344320229589,1.95861589954434,0.00848530093227018,1.30011829718461,61.3248643705232,476.467862611634,93.5575213933394,0.00768599727453345,1.41419673734649
10,9.928871,40,39.47443,17.165001,17.209698,107.513046,NaN,0.984815716743469,NaN,32.182762,400,399.818756,25,32.749897,9.07047,60.680191,49.996792,402.140594,399.641968,398.544189,7194.075195,13.010349,12.59515,12.654628,2.158883,2.11859,2.170132,63.323612,104.8536,39.185791,17.519732,104.971466,110.552299,106.154579,0.802850663661957,492.799774,436.022727774921,1.90809767848742,0.0281225401329866,1.08544735215443,7.03772449916767,495.320056412393,1.95855216017507,0.00848429932077787,1.30022650326271,61.3248643705232,476.472961295127,93.5611268020511,0.0076862187012147,1.41415583139634
10,9.928165,40,39.475235,17.165001,17.221746,107.559814,NaN,0.985820889472961,NaN,32.185856,400,399.939087,25,32.759537,9.054109,60.612358,49.996792,402.140594,399.641968,398.544189,7194.075195,13.010349,12.59515,12.654628,2.158883,2.11859,2.170132,63.323612,104.8536,39.185791,17.519732,104.971466,110.552299,106.154579,0.802850663661957,492.799774,436.037560956681,1.90815560129273,0.0281271883949385,1.08532212824626,7.0353714009745,495.37989787002,1.95870755941019,0.00848657695147105,1.29996853779634,61.3257962047357,476.494821507541,93.5774302319527,0.00768699022503946,1.4139923605699
10,9.930201,40,39.477955,17.165001,17.218838,107.550911,NaN,0.985314965248108,NaN,32.175777,400,399.964935,25,32.765266,9.058475,60.662071,49.996792,401.634857,399.051605,398.053009,7191.608398,12.997408,12.585147,12.627567,2.231994,2.171145,2.239009,63.304905,105.03096,39.198437,17.486664,105.105431,110.556549,106.182137,0.681000888347626,496.555695,436.029339557392,1.90810756841104,0.0281195959014267,1.08544553416448,7.04215704727909,495.365075790853,1.95866256331049,0.00848531480219016,1.30006415972276,61.3289446449178,476.479297406259,93.5693049709834,0.00768571544516793,1.41415683732967
10,9.929793,40,39.480877,17.165001,17.209194,107.469933,NaN,0.984959244728088,NaN,32.159866,400,399.7565,25,32.766964,9.055455,60.681847,50.001472,402.098785,399.713593,398.52597,7199.949219,13.029967,12.617041,12.695494,2.246075,2.176453,2.234332,63.317947,104.986809,39.188244,17.494802,105.001862,110.537086,106.186523,0.6552854180336,497.501923,436.019886453811,1.90807896351973,0.0281192504149116,1.08549719612191,7.04079733569404,495.256286763854,1.95837026163501,0.00848012581918221,1.30058153579352,61.3323267008024,476.471053100501,93.5665404165409,0.00768471231943556,1.41426594686636
10,9.931074,40,39.483105,17.165001,17.206173,107.40686,NaN,0.985608816146851,NaN,32.134758,400,399.743134,25,32.771793,9.057602,60.677383,50.001472,402.098785,399.713593,398.52597,7199.949219,13.029967,12.617041,12.695494,2.246075,2.176453,2.234332,63.317947,104.986809,39.188244,17.494802,105.001862,110.537086,106.186523,0.6552854180336,497.501923,436.013419183656,1.90804428551095,0.0281142571077003,1.08558381569217,7.04506628881592,495.171577539858,1.95814272409438,0.00847609625009854,1.30098505169846,61.3349053487043,476.460048236098,93.5610966000799,0.00768374265304548,1.41438703935884
10,9.930328,40,39.484077,17.165001,17.206173,107.40686,NaN,0.985314190387726,NaN,32.134758,400,399.743134,25,32.771793,9.061511,60.623043,50.001472,402.010712,399.615814,398.459442,7202.23584,13.000082,12.588914,12.684374,2.200555,2.143573,2.192275,63.330894,104.867805,39.188076,17.489212,105.2136,110.540199,106.177399,0.799362063407898,500.423401,436.015275735924,1.9080579031733,0.0281168437094671,1.08554651941906,7.04258028223933,495.170414403133,1.95813750279929,0.00847581607560421,1.30100087325844,61.3360302862017,476.465788891335,93.5661750358817,0.00768377736753955,1.41435525376843
10,9.928858,40,39.483665,17.165001,17.207685,107.407799,NaN,0.985808908939362,NaN,32.113453,400,399.85318,25,32.778427,9.065658,60.684456,50.001472,402.105255,399.748474,398.659302,7206.361328,13.024835,12.600421,12.689917,2.233651,2.17473,2.239568,63.338062,104.946037,39.201172,17.489597,105.051781,110.544899,106.19561,0.736352920532227,498.370972,436.020575102942,1.90809039056063,0.0281222177474855,1.08546174183149,7.03768117130181,495.17212905256,1.95814292604666,0.0084759852711493,1.30098869075331,61.3355534636719,476.477386097361,93.573942802639,0.00768437184294348,1.414256128051
10,9.931108,40,39.485096,17.165001,17.206217,107.489616,NaN,0.985786378383636,NaN,32.100533,400,400.014862,25,32.783501,9.045679,60.824108,50.001472,402.105255,399.748474,398.659302,7206.361328,13.024835,12.600421,12.689917,2.233651,2.17473,2.239568,63.338062,104.946037,39.201172,17.489597,105.051781,110.544899,106.19561,0.736352920532227,498.370972,436.013382332691,1.90804382938411,0.0281141472603037,1.08558518659918,7.04517958871725,495.276842061535,1.95841486551888,0.00847996626391597,1.30053563692064,61.3372095939357,476.461410773661,93.5641485230352,0.00768336236769411,1.41440538457929
10,9.93121,40,39.486977,17.165001,17.205393,107.578049,NaN,0.98550820350647,NaN,32.083725,400,399.878296,25,32.78009,9.037057,60.801739,50.001472,401.830994,399.222229,398.205322,7205.666992,13.052445,12.609242,12.663818,2.23552,2.186444,2.237308,63.300499,105.018753,39.194481,17.51074,105.083794,110.600731,106.182564,0.771619915962219,503.579773,436.012233952913,1.90803888668455,0.0281136432152023,1.08559644861133,7.04551948665494,495.389583910473,1.95870683056629,0.00848416953267679,1.30005314354002,61.3393864434607,476.461043418542,93.5658619514671,0.00768293129231181,1.41443599897765
10,9.93121,40,39.486977,17.165001,17.207052,107.688461,NaN,0.98550820350647,NaN,32.093433,400,399.687103,25,32.769012,9.053518,60.737606,50.001472,401.830994,399.222229,398.205322,7205.666992,13.052445,12.609242,12.663818,2.23552,2.186444,2.237308,63.300499,105.018753,39.194481,17.51074,105.083794,110.600731,106.182564,0.771619915962219,503.579773,436.01403494713,1.90804508939032,0.0281139460466137,1.08558404239595,7.04551948665494,495.533090140827,1.95908370174215,0.00849008974379904,1.29941536696847,61.3393864434607,476.463318057056,93.5674701212249,0.00768303004939743,1.414417737661
10,9.93135,40,39.490532,17.165001,17.209518,107.779793,NaN,0.984590947628021,NaN,32.089684,400,399.682434,25,32.76416,9.058609,60.653488,50.001472,402.056335,399.695557,398.52243,7199.767578,13.026566,12.61006,12.701938,2.232909,2.168602,2.228461,63.336208,105.172188,39.196095,17.495491,105.230423,110.638405,106.157608,0.752864480018616,493.835083,436.016363572802,1.9080517536764,0.0281139108074728,1.08557260290087,7.04598600895821,495.647511475536,1.95937618550172,0.00849395803655835,1.29894734842621,61.3435003478655,476.468493230398,93.5748579102618,0.00768247025541346,1.41442847395104
10,9.928349,40,39.491196,17.165001,17.199661,107.805313,NaN,0.984314143657684,NaN,32.093861,400,399.585327,25,32.763897,9.053738,60.63699,50.001472,401.454468,399.113556,397.952026,7204.93457,12.987803,12.586561,12.689322,2.199885,2.153273,2.191616,63.312687,104.957474,39.172836,17.495491,105.157646,110.558746,106.180176,0.800354361534119,510.969849,436.013131879268,1.90806968548369,0.0281225184271605,1.08549626469157,7.03598468517015,495.679868384146,1.95945964394068,0.00849513321642992,1.29881159440068,61.3442687052158,476.475579454226,93.5805643908055,0.00768263136901712,1.41438135921946
10,9.930245,40,39.492653,17.165001,17.185091,107.817009,NaN,0.985151767730713,NaN,32.090675,400,399.667358,25,32.758976,9.035054,60.654026,50.001472,401.454468,399.113556,397.952026,7204.93457,12.987803,12.586561,12.689322,2.199885,2.153273,2.191616,63.312687,104.957474,39.172836,17.495491,105.157646,110.558746,106.180176,0.800354361534119,510.969849,435.99259522511,1.90798059133064,0.0281132827051175,1.08570009620952,7.04230368032063,495.693324878082,1.95949171738873,0.00849533941793259,1.29876796516808,61.3459546562621,476.444026032173,93.5597858655475,0.00768094012527417,1.41465616631522
10,9.930217,40,39.494152,17.165001,17.174444,107.802017,NaN,0.985117197036743,NaN,32.072582,400,399.78772,25,32.762138,9.039563,60.499142,50.004066,401.673431,399.373199,398.171509,7204.927734,13.009404,12.599936,12.693996,2.261085,2.199385,2.243464,63.329163,104.999931,39.163868,17.483143,105.047577,110.528931,106.204628,0.685922086238861,491.029053,435.981105077352,1.90794128625609,0.0281114357422991,1.08577844236933,7.04221036843558,495.672068711613,1.95943257849197,0.00849410461146886,1.29887806346446,61.3476891527939,476.430763923924,93.5519840770195,0.00768003372123248,1.41478480103129
10,9.930838,40,39.497311,17.165001,17.16917,107.755188,NaN,0.984776735305786,NaN,32.071381,400,399.874084,25,32.760864,9.05099,60.275047,50.004066,401.369415,398.782837,397.757965,7200.991211,13.025163,12.595099,12.651405,2.216027,2.174246,2.228751,63.304935,105.221077,39.182957,17.496107,105.176765,110.532616,106.239769,0.751006960868835,503.106689,435.973831974137,1.90791022167052,0.0281083195908815,1.08584906993441,7.04427984617928,495.607474330117,1.95925596500314,0.00849068624116152,1.29919792609559,61.3513442589036,476.421798477932,93.5489616110572,0.00767894780977886,1.41490337062486
10,9.937203,40,39.495262,17.165001,17.16917,107.755188,NaN,0.984565436840057,NaN,32.071381,400,399.874084,25,32.760864,9.053424,60.181129,50.004066,401.369415,398.782837,397.757965,7200.991211,13.025163,12.595099,12.651405,2.216027,2.174246,2.228751,63.304935,105.221077,39.182957,17.496107,105.176765,110.532616,106.239769,0.751006960868835,503.106689,435.957976991114,1.90779400850933,0.0280862661623277,1.08616802609887,7.06548554339241,495.609915066253,1.95926694027567,0.00849127676090678,1.29916490541559,61.3489735009671,476.377615518485,93.5155882834407,0.00767748145587043,1.41522874359159
10,9.949558,40,39.498249,17.165001,17.168226,107.697235,NaN,0.985032677650452,NaN,32.093418,400,399.855682,25,32.748623,9.052654,60.259079,50.004066,402.361572,399.927155,398.874359,7207.880371,13.002545,12.602267,12.678473,2.179254,2.136909,2.186228,63.308769,105.361076,39.283726,17.492098,105.301025,110.476822,106.281067,0.679538488388062,494.822235,435.92616000144,1.90756498069114,0.0280433636654289,1.08679518253281,7.1066184036867,495.531054020005,1.95905323094867,0.00848731106551054,1.29954676171616,61.3524295202752,476.295937411359,93.46102460229,0.00767327641061388,1.41593139448251
10,9.946472,40,39.498676,17.165001,17.169067,107.580833,NaN,0.985065400600433,NaN,32.0956,400,400.058624,25,32.742546,9.053875,60.430325,50.004066,402.361572,399.927155,398.874359,7207.880371,13.002545,12.602267,12.678473,2.179254,2.136909,2.186228,63.308769,105.361076,39.283726,17.492098,105.301025,110.476822,106.281067,0.679538488388062,494.822235,435.934766802452,1.90762444174244,0.0280541806232538,1.08663385365686,7.09634794958532,495.379235198833,1.95865358420694,0.00848094743856378,1.30022652396561,61.3529235500199,476.318064754113,93.4771013100782,0.00767414314175005,1.41575908073302
10,9.936946,40,39.499596,17.165001,17.156979,107.438583,NaN,0.984254121780396,NaN,32.124542,400,400.054504,25,32.749413,9.073035,60.415348,50.004066,401.974518,399.524506,398.444916,7211.59668,13.0041,12.601471,12.685345,2.166243,2.12412,2.154905,63.337288,105.10125,39.242989,17.462248,105.252647,110.523468,106.257942,0.720862030982971,492.829926,435.945375396134,1.90775308787518,0.0280849303736405,1.08624676398014,7.0646295178426,495.193118577053,1.9581626036601,0.00847304825058766,1.3010684294939,61.3539879548894,476.365938518575,93.511886414573,0.00767601895768483,1.41538663795751
10,9.933097,40,39.501328,17.165001,17.144827,107.326324,NaN,0.98449718952179,NaN,32.146492,400,399.962372,25,32.759331,9.079312,60.421864,50.004066,401.974518,399.524506,398.444916,7211.59668,13.0041,12.601471,12.685345,2.166243,2.12412,2.154905,63.337288,105.10125,39.242989,17.462248,105.252647,110.523468,106.257942,0.720862030982971,492.829926,435.941767693635,1.90777790462817,0.0280960442493927,1.08614503890954,7.05180712440472,495.044949845769,1.9577693764872,0.00846651875314824,1.30175298608802,61.3559917564379,476.376367564066,93.5210726286501,0.00767608992789675,1.41532813856722
10,9.933097,40,39.501328,17.165001,17.14201,107.239288,NaN,0.98449718952179,NaN,32.134338,400,400.077026,25,32.769257,9.063593,60.558334,50.004066,401.970184,399.315186,398.377991,7210.40332,13.057793,12.608714,12.660937,2.242569,2.202476,2.252967,63.318577,105.069901,39.18988,17.457758,105.017281,110.546791,106.220177,0.733584403991699,496.655579,435.938707993236,1.90776736460141,0.0280955297726025,1.08616621423948,7.05180712440472,494.931628244173,1.95747150101181,0.00846183938679735,1.30226410366466,61.3559917564379,476.372502835635,93.5183420350692,0.0076759221505288,1.41535926871931
10,9.939484,40,39.499268,17.165001,17.139505,107.157555,NaN,0.985485255718231,NaN,32.151833,400,400.01535,25,32.784214,9.057599,60.543724,50.004066,402.239716,399.760803,398.710266,7205.876953,13.007526,12.589794,12.685575,2.173705,2.132267,2.145201,63.336903,105.195786,39.278164,17.441496,105.181679,110.644203,106.177467,0.765392541885376,505.845337,435.920065929404,1.90764135484526,0.0280729537183179,1.08650568262008,7.07308245597858,494.827644596331,1.95720269247749,0.00845803527150192,1.30271204923224,61.3536084737959,476.324719958602,93.48242371489,0.00767430163896736,1.41571411255061
10,9.937128,40,39.50219,17.165001,17.143972,107.051979,NaN,0.986016154289246,NaN,32.138042,400,399.943604,25,32.787025,9.078591,60.339485,50.004066,402.239716,399.760803,398.710266,7205.876953,13.007526,12.589794,12.685575,2.173705,2.132267,2.145201,63.336903,105.195786,39.278164,17.441496,105.181679,110.644203,106.177467,0.765392541885376,505.845337,435.930792290684,1.90770109270081,0.0280819252055636,1.08635374473902,7.06523573221557,494.686562218115,1.9568251748815,0.00845150978178335,1.30338489399223,61.3569890020783,476.348865055298,93.5025470475049,0.00767470595590794,1.41556245732331
10,9.932504,40,39.502705,17.165001,17.142519,106.986694,NaN,0.98471212387085,NaN,32.109631,400,399.830811,25,32.781513,9.088721,60.213963,50.009712,401.372681,398.726501,397.727173,7199.116699,13.029623,12.599278,12.638607,2.233516,2.179838,2.221364,63.336277,104.686417,39.272503,17.447432,105.264954,110.580261,106.218513,0.749649584293365,510.184967,435.940738689523,1.90778009943916,0.0280976777251731,1.0861326392506,7.04983129701475,494.600838121369,1.9565985409912,0.00844784419390777,1.30378125438056,61.3575847955968,476.378229354679,93.5238331429763,0.00767586722858932,1.41533342413249
10,9.93058,40,39.503647,17.165001,17.141808,106.991104,NaN,0.985657334327698,NaN,32.098881,400,399.798187,25,32.782814,9.078916,60.182755,50.009712,402.029816,399.398132,398.407623,7208.100098,13.06584,12.61256,12.684186,2.209836,2.153031,2.184837,63.368961,104.982124,39.278233,17.430843,105.287277,110.566277,106.232582,0.787226021289825,511.871552,435.944761073636,1.90781258053072,0.0281042169400591,1.08604147945256,7.04342007498889,494.605453813743,1.95660858970507,0.00844781072599688,1.30377055700841,61.3586745603118,476.390858815047,93.5337452343774,0.00767620783393557,1.41524559452356
10,9.929195,40,39.505684,17.165001,17.141397,107.078522,NaN,0.986020743846893,NaN,32.148464,400,399.705109,25,32.779366,9.066996,60.141205,50.009712,402.029816,399.398132,398.407623,7208.100098,13.06584,12.61256,12.684186,2.209836,2.153031,2.184837,63.368961,104.982124,39.278233,17.430843,105.287277,110.566277,106.232582,0.787226021289825,511.871552,435.947765870341,1.90783634132172,0.0281089441614498,1.08597511485267,7.03880434907524,494.716954991848,1.95689734384935,0.00845193360544587,1.30328500173645,61.3610310153555,476.401135287189,93.5431439892919,0.00767620492445693,1.41519285931423
10,9.933079,40,39.507938,17.165001,17.145931,107.232803,NaN,0.985009610652924,NaN,32.167946,400,399.790894,25,32.768551,9.067978,60.275013,50.009712,401.641846,399.202911,398.053558,7205.998047,12.993353,12.592019,12.67174,2.186924,2.132062,2.155147,63.361202,105.0681,39.269451,17.460428,105.154961,110.58065,106.236412,0.824906706809998,497.611328,435.943011649287,1.90778236397841,0.0280963082468081,1.08613583846751,7.05174715118318,494.915252318845,1.95741374795489,0.0084595876785985,1.30241051065398,61.3636383831378,476.383072504089,93.5327463745349,0.0076749241707717,1.41537148442288
10,9.931581,40,39.508575,17.165001,17.148598,107.355156,NaN,0.986497163772583,NaN,32.163528,400,399.943634,25,32.743076,9.074244,60.492538,50.009712,402.295227,399.917206,398.727905,7210.556152,13.01498,12.612217,12.695761,2.229367,2.165455,2.206944,63.363419,104.952576,39.255955,17.464655,105.142525,110.544571,106.254471,0.761775135993958,495.969391,435.949641022209,1.90781970027656,0.0281019870433883,1.08604067527998,7.04675575993122,495.073799127015,1.95782907252547,0.00846598154468385,1.3017023399054,61.3643752253718,476.397252208577,93.543433492928,0.00767539925138655,1.41526668073156
10,9.931921,40,39.511452,17.165001,17.148598,107.355156,NaN,0.985660016536713,NaN,32.163528,400,399.943634,25,32.743076,9.07169,60.739124,50.009712,402.295227,399.917206,398.727905,7210.556152,13.01498,12.612217,12.695761,2.229367,2.165455,2.206944,63.363419,104.952576,39.255955,17.464655,105.142525,110.544571,106.254471,0.761775135993958,495.969391,435.948793845406,1.90781349072426,0.0281008085477503,1.08605772391365,7.04788870220619,495.070352856749,1.9578136146166,0.00846515338449894,1.30174928943626,61.367703037278,476.397183329489,93.5464033706269,0.00767476231736734,1.415309593097
10,9.92881,40,39.511555,17.165001,17.145845,107.391113,NaN,0.985121369361877,NaN,32.165131,400,399.86142,25,32.733952,9.065653,60.708786,50.009712,401.724762,399.278137,398.042755,7202.530273,13.000111,12.60358,12.674681,2.21132,2.140521,2.195892,63.37302,105.018387,39.257183,17.43856,105.297363,110.622177,106.215569,0.677254974842072,494.884827,435.953555430564,1.90786001320225,0.0281110918139497,1.0859224227938,7.03752119112158,495.117032748045,1.95793605839542,0.0084670553827491,1.30154046495329,61.3678221731138,476.414322315347,93.558621721764,0.00767548343100739,1.41517315185233
10,9.92881,40,39.511555,17.165001,17.137365,107.374657,NaN,0.985121369361877,NaN,32.164993,400,399.808289,25,32.747799,9.064199,60.607857,50.009712,401.998047,399.393738,398.303009,7207.188965,13.021249,12.604865,12.654269,2.205749,2.143026,2.202048,63.370945,104.853951,39.248283,17.428013,105.021568,110.629356,106.211227,0.767239987850189,519.678162,435.944346538511,1.90782829030053,0.0281095427912072,1.08598608668668,7.03752119112158,495.095613805906,1.95787977169066,0.00846617141910855,1.30163676333288,61.3678221731138,476.40268936915,93.5504018361619,0.00767497858127966,1.41526678110036
10,9.927525,40,39.510101,17.165001,17.127626,107.305069,NaN,0.985205590724945,NaN,32.190388,400,399.897217,25,32.760338,9.071177,60.552803,50.009712,401.998047,399.393738,398.303009,7207.188965,13.021249,12.604865,12.654269,2.205749,2.143026,2.202048,63.370945,104.853951,39.248283,17.428013,105.021568,110.629356,106.211227,0.767239987850189,519.678162,435.936972339756,1.90781533068179,0.0281122205437812,1.08599478810696,7.0332381719042,495.006764227258,1.95764949265336,0.0084628505886034,1.30202098575205,61.3661403674153,476.396821148439,93.5447300079583,0.00767504427795511,1.41529261850975
10,9.928948,40,39.511406,17.165001,17.123499,107.191879,NaN,0.984758734703064,NaN,32.201134,400,400.018372,25,32.764137,9.071414,60.515064,50.009712,402.032623,399.612274,398.393188,7208.644531,13.036023,12.624817,12.688003,2.24212,2.169963,2.234448,63.373722,105.201965,39.258785,17.417755,105.109795,110.626694,106.213486,0.780890703201294,502.301361,435.928943557522,1.90777389162198,0.0281065310816045,1.08609719593821,7.03798113257045,494.857784080033,1.9572549481403,0.00845638822984157,1.3027085861356,61.3676498308963,476.382627364255,93.5360708781074,0.00767414071531243,1.4154261419253
10,9.94235,40,39.511105,17.165001,17.124832,107.114983,NaN,0.985428154468536,NaN,32.204281,400,399.97226,25,32.770321,9.055635,60.433792,50.009712,402.032623,399.612274,398.393188,7208.644531,13.036023,12.624817,12.688003,2.24212,2.169963,2.234448,63.373722,105.201965,39.258785,17.417755,105.109795,110.626694,106.213486,0.780890703201294,502.301361,435.896974739299,1.90753409681499,0.0280603584072457,1.08676038280154,7.0826258608966,494.757955283186,1.95699311952311,0.00845233664150295,1.30315815927776,61.3673016748242,476.294477949708,93.473492826608,0.00767038074274151,1.41613280196028
10,9.949529,40,39.511505,17.165001,17.119852,107.14212,NaN,0.985171318054199,NaN,32.176617,400,399.815552,25,32.782764,9.040457,60.378494,50.020164,402.27533,399.93985,398.774384,7208.024902,13.020772,12.607774,12.696717,2.247183,2.189819,2.25911,63.354668,105.387878,39.350586,17.413607,105.272873,110.555367,106.256477,0.707081437110901,502.422974,435.873650903896,1.90738437834398,0.0280346350794725,1.08715927664377,7.10652190053946,494.792836356534,1.95708395544555,0.00845368222547128,1.30300415566335,61.3677643402152,476.239896986616,93.4353767028528,0.00766792303095772,1.41658003327904
10,9.945098,40,39.513611,17.165001,17.125118,107.241905,NaN,0.984891414642334,NaN,32.161747,400,399.893127,25,32.789661,9.05399,60.442703,50.020164,402.316406,399.925171,398.80954,7206.510742,13.011007,12.595276,12.691486,2.199124,2.147779,2.172861,63.332222,105.149857,39.286507,17.435421,105.348511,110.575523,106.258759,0.658480763435364,495.304993,435.890430797204,1.90748499292652,0.0280509080913742,1.08689643509308,7.09177439593611,494.920300536741,1.95741440364989,0.00845844448617991,1.30244982055918,61.3702002088228,476.278397522971,93.464769596907,0.00766913081597519,1.41629971412899
10,9.935905,40,39.513512,17.165001,17.135576,107.372353,NaN,0.985431313514709,NaN,32.149025,400,399.877502,25,32.788357,9.052505,60.529778,50.020164,402.316406,399.925171,398.80954,7206.510742,13.011007,12.595276,12.691486,2.199124,2.147779,2.172861,63.332222,105.149857,39.286507,17.435421,105.348511,110.575523,106.258759,0.658480763435364,495.304993,435.924719910086,1.90769200593246,0.0280846271158181,1.08635554665952,7.06116194416558,495.090271066181,1.95786137728887,0.00846548436967221,1.3016821741378,61.3700857046135,476.354217720925,93.5182112819908,0.00767244374473482,1.41568612815994
10,9.933863,40,39.514942,17.165001,17.13765,107.490982,NaN,0.984908699989319,NaN,32.136787,400,399.865784,25,32.778278,9.060054,60.710754,50.020164,401.599792,399.283356,398.113617,7206.85791,13.010852,12.602974,12.691154,2.248465,2.188735,2.226886,63.35231,105.036362,39.299046,17.426334,105.288292,110.603264,106.254585,0.785636603832245,508.691101,435.932063002691,1.90773706048785,0.0280920793341271,1.08623743731327,7.05435924212651,495.242937312677,1.95825933460611,0.00847144255410259,1.30101258022955,61.3717396309763,476.371835328358,93.5321570336383,0.00767289338459564,1.41556517398638
10,9.932162,40,39.515285,17.165001,17.137779,107.584518,NaN,0.985921323299408,NaN,32.130417,400,399.897949,25,32.765907,9.069569,60.7957,50.020164,401.940704,399.349091,398.272766,7213.05957,13.060185,12.626015,12.67753,2.236751,2.181913,2.220221,63.38937,105.279457,39.308128,17.407143,105.170341,110.667328,106.18911,0.800037622451782,502.349518,435.936442708336,1.9077686108125,0.028097997264984,1.08615111186364,7.04869174066869,495.364193759394,1.95857709054517,0.00847636195878555,1.30047431397884,61.3721363345336,476.383667611383,93.5408759043818,0.00767333133280327,1.41547488549543
10,9.929971,40,39.516647,17.165001,17.136173,107.601013,NaN,0.984721720218658,NaN,32.127434,400,399.822479,25,32.769379,9.073091,60.676838,50.020164,401.940704,399.349091,398.272766,7213.05957,13.060185,12.626015,12.67753,2.236751,2.181913,2.220221,63.38937,105.279457,39.308128,17.407143,105.170341,110.667328,106.18911,0.800037622451782,502.349518,435.940158815103,1.90780262259616,0.0281052990953988,1.08605326832111,7.04139054837208,495.384018123404,1.95862612588259,0.00847685444432821,1.30040070515627,61.3737115546031,476.397184758978,93.5518547422889,0.00767361791096512,1.41538606601804
10,9.927561,40,39.514709,17.165001,17.131683,107.546562,NaN,0.98523622751236,NaN,32.122173,400,399.885681,25,32.769901,9.07088,60.548847,50.020164,402.329926,399.977295,398.785736,7214.707031,13.008414,12.609129,12.701537,2.189388,2.13416,2.176692,63.376869,104.932213,39.252838,17.430189,105.104248,110.738602,106.171898,0.688540816307068,485.698669,435.941288447106,1.90782985082532,0.0281128368704409,1.08596612164951,7.03335816878734,495.315516994639,1.95845051683015,0.00847449190519611,1.30068538474404,61.3714701484906,476.405682234111,93.5558254246711,0.00767441357505278,1.41528911789766
10,9.927561,40,39.514709,17.165001,17.131683,107.546562,NaN,0.98523622751236,NaN,32.122173,400,399.885681,25,32.769901,9.07221,60.429653,50.020164,402.329926,399.977295,398.785736,7214.707031,13.008414,12.609129,12.701537,2.189388,2.13416,2.176692,63.376869,104.932213,39.252838,17.430189,105.104248,110.738602,106.171898,0.688540816307068,485.698669,435.941288447106,1.90782985082532,0.0281128368704409,1.08596612164951,7.03335816878734,495.315516994639,1.95845051683015,0.00847449190519611,1.30068538474404,61.3714701484906,476.405682234111,93.5558254246711,0.00767441357505278,1.41528911789766
10,9.933757,40,39.513805,17.165001,17.135578,107.528107,NaN,0.984824538230896,NaN,32.116776,400,399.980438,25,32.76899,9.061718,60.441692,50.020164,402.113312,399.745239,398.576721,7209.02832,13.001574,12.603086,12.687672,2.234148,2.163036,2.214156,63.378143,105.111862,39.233822,17.441868,105.104454,110.776497,106.140335,0.729928374290466,499.678314,435.930076520347,1.90773124311192,0.0280920681631474,1.08624770383189,7.05400608584728,495.292592240487,1.95839230976341,0.00847376202820659,1.30077800550728,61.3704245901131,476.368829786816,93.5288407197259,0.00767301339286229,1.41557264923172
10,9.943845,40,39.515034,17.165001,17.140165,107.532051,NaN,0.984747767448425,NaN,32.129269,400,400.06015,25,32.780605,9.062392,60.605114,50.017365,402.072784,399.730713,398.53418,7200.114258,13.004872,12.596696,12.690832,2.22878,2.158046,2.215285,63.375084,105.292412,39.257088,17.454506,105.185745,110.750755,106.124611,0.717857480049133,497.797974,435.909909197167,1.90756420407797,0.0280579874820023,1.08671981587589,7.08760319306248,495.29625374233,1.9583991924068,0.00847361985564433,1.30077502186099,61.371846035713,476.308529968646,93.4875407696676,0.00767012549427078,1.41607724419404
10,9.949806,40,39.515503,17.165001,17.135197,107.54026,NaN,0.984914183616638,NaN,32.144176,400,400.014252,25,32.791409,9.063139,60.678833,50.017365,402.072784,399.730713,398.53418,7200.114258,13.004872,12.596696,12.690832,2.22878,2.158046,2.215285,63.375084,105.292412,39.257088,17.454506,105.185745,110.750755,106.124611,0.717857480049133,497.797974,435.889641431976,1.90743679005991,0.0280364793585625,1.08705711648637,7.10744366331863,495.306371184973,1.95842472530987,0.00847392526601155,1.30073490287842,61.3723884653245,476.262176708679,93.455304043353,0.00766801008871029,1.41645878944367
10,9.95126,40,39.516537,17.165001,17.13571,107.567856,NaN,0.984925925731659,NaN,32.139828,400,400.25531,25,32.789639,9.070115,60.563126,50.017365,402.335754,400.008484,398.864441,7204.311523,13.001607,12.594874,12.688754,2.223884,2.150108,2.200521,63.400093,105.280373,39.317711,17.432505,105.341362,110.688934,106.160187,0.777118921279907,495.108673,435.886571625938,1.90741217307761,0.0280315515732224,1.08712640752104,7.11228176907389,495.341028943559,1.95851345957181,0.00847510793709557,1.30059133383703,61.3735843358743,476.253944866793,93.4505785085689,0.00766742510922493,1.41654064035155
