P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.951601,40,39.518024,17.165001,17.135403,107.540184,NaN,0.985437750816345,NaN,32.134716,400,400.189056,25,32.789959,9.074141,60.406097,50.017365,401.371643,398.940979,397.855255,7213.573242,13.008195,12.601015,12.677915,2.251712,2.186418,2.241118,63.435234,105.099792,39.340481,17.450102,105.215836,110.727554,106.165886,0.798360586166382,502.171326,435.88538709918,1.90740479971167,0.0280303180957641,1.0871458932037,7.11341635092236,495.303259845414,1.95841094107315,0.00847319556841593,1.3007762662198,61.3753040766974,476.252381917338,93.4510367815208,0.00766702994201941,1.41657523390322
10,9.954889,40,39.521595,17.165001,17.141178,107.495148,NaN,0.985339760780334,NaN,32.127041,400,399.967285,25,32.791943,9.078485,60.301682,50.017365,401.371643,398.940979,397.855255,7213.573242,13.008195,12.601015,12.677915,2.251712,2.186418,2.241118,63.435234,105.099792,39.340481,17.450102,105.215836,110.727554,106.165886,0.798360586166382,502.171326,435.8834620069,1.90736642486677,0.0280200226907723,1.08726769603832,7.12435474676869,495.240402227492,1.95823786942234,0.00846975145421022,1.30109645726361,61.3794337777153,476.241051408003,93.4467889259799,0.00766575217750062,1.41671964834526
10,9.954889,40,39.521595,17.165001,17.148594,107.44516,NaN,0.985339760780334,NaN,32.138447,400,399.712433,25,32.788666,9.073005,60.162331,50.017365,401.060547,398.535309,397.474426,7197.725586,13.031945,12.602148,12.662847,2.259309,2.217485,2.250503,63.433445,105.202301,39.357521,17.464823,105.410088,110.737236,106.149803,0.765781998634338,506.833649,435.891524975967,1.90739419996533,0.028021375885803,1.08721156120714,7.12435474676869,495.175355730783,1.95806697333006,0.00846706831393765,1.30138811347954,61.3794337777153,476.251233822078,93.4539764526658,0.0076661941667075,1.41663723205943
10,9.958038,40,39.522964,17.165001,17.154329,107.421196,NaN,0.985708475112915,NaN,32.134689,400,399.810486,25,32.772926,9.061592,60.055473,50.017365,402.290985,399.792419,398.738129,7206.318359,13.023768,12.600625,12.673059,2.195468,2.151707,2.187426,63.412365,105.51783,39.354496,17.462399,105.480011,110.739349,106.158096,0.617158591747284,482.538757,435.889904314018,1.90735822685187,0.0280115591435989,1.0873266451916,7.13482817227441,495.142528935233,1.95797767400163,0.00846538777794997,1.30155046440195,61.3810168818397,476.239095468696,93.4468460841258,0.00766536602925739,1.41675569350095
10,9.959927,40,39.523445,17.165001,17.147411,107.40799,NaN,0.985397219657898,NaN,32.104019,400,399.876343,25,32.770645,9.066171,59.977013,50.017365,402.290985,399.792419,398.738129,7206.318359,13.023768,12.600625,12.673059,2.195468,2.151707,2.187426,63.412365,105.51783,39.354496,17.462399,105.480011,110.739349,106.158096,0.617158591747284,482.538757,435.877668301374,1.90729785272434,0.0280037838044338,1.08747417508937,7.14110970042344,495.12476429683,1.95792992441191,0.0084645402505327,1.301635552035,61.3815730967114,476.21733152717,93.4319904543893,0.00766431547654894,1.41693906507749
10,9.960254,40,39.527187,17.165001,17.147411,107.40799,NaN,0.985510945320129,NaN,32.104019,400,399.876343,25,32.770645,9.055865,59.991066,50.017365,401.655823,399.335663,398.211609,7210.096191,13.018372,12.602416,12.690553,2.259248,2.217504,2.252826,63.413536,105.477325,39.411587,17.459135,105.399498,110.661484,106.208199,0.76811671257019,497.986938,435.876852275881,1.90729188735666,0.0280026565536932,1.08749064639783,7.14219698873819,495.120284261515,1.95790982953788,0.00846346382307458,1.30169655514436,61.3859000466956,476.218012619274,93.4364015422638,0.00766352183527181,1.41698881020127
10,9.960565,40,39.528507,17.165001,17.15077,107.388519,NaN,0.985343992710114,NaN,32.099403,400,399.883911,25,32.776852,9.056504,60.005287,50.017365,401.655823,399.335663,398.211609,7210.096191,13.018372,12.602416,12.690553,2.259248,2.217504,2.252826,63.413536,105.477325,39.411587,17.459135,105.399498,110.661484,106.208199,0.76811671257019,497.986938,435.879729056069,1.90729879714307,0.0280021972761634,1.08748084791326,7.14323105146207,495.093357006521,1.95783613497265,0.00846203848923003,1.30183210388841,61.387426307442,476.221557281619,93.4402895040034,0.00766338533604368,1.41697958281498
10,9.964062,40,39.529881,17.165001,17.158033,107.342911,NaN,0.985780715942383,NaN,32.078114,400,400.003815,25,32.776466,9.072294,59.989815,50.01479,402.200897,399.897766,398.747955,7209.750977,13.045391,12.614893,12.716,2.25202,2.216164,2.25347,63.447151,105.411263,39.444939,17.448603,105.479301,110.710938,106.182564,0.743073284626007,498.326447,435.878901342339,1.90726222103009,0.0279914719872618,1.08760192638316,7.15485676494728,495.032330419432,1.95767270131277,0.00845919338840442,1.30212202422667,61.3890149607925,476.209201816872,93.4330134447574,0.00766254686880786,1.41710000498055
10,9.963223,40,39.530128,17.165001,17.172026,107.267868,NaN,0.985184192657471,NaN,32.072624,400,399.887482,25,32.767391,9.059756,60.141647,50.01479,402.378204,400.012421,398.883148,7216.928223,13.028702,12.613185,12.696304,2.206784,2.163328,2.215902,63.432148,105.642525,39.456944,17.460638,105.428078,110.679146,106.189354,0.795008480548859,508.348022,435.896212484129,1.9073299400684,0.0279969142713502,1.08745361408406,7.15206780476012,494.934302428512,1.95741449263471,0.00845508931262243,1.30256738149305,61.3893005435017,476.234216482629,93.4509261133037,0.00766357821883425,1.41690096811884
10,9.967517,40,39.531101,17.165001,17.181475,107.164711,NaN,0.984438061714172,NaN,32.076588,400,400.033783,25,32.764782,9.055893,60.31007,50.01479,402.00412,399.4758,398.422211,7209.317871,13.053181,12.620091,12.658875,2.273243,2.219248,2.262122,63.429813,105.44162,39.418476,17.486612,105.515816,110.635918,106.21035,0.792164087295532,506.585632,435.895776229631,1.90728703901323,0.0279838488109566,1.08759817861499,7.16633983311141,494.798733242183,1.95705591305202,0.00844926164108641,1.3031923933816,61.3904255167135,476.219234683631,93.4413748524812,0.00766271400390186,1.4170367096127
10,9.963826,40,39.530079,17.165001,17.187113,107.126091,NaN,0.985075831413269,NaN,32.093708,400,400.161133,25,32.77354,9.073822,60.550858,50.01479,402.00412,399.4758,398.422211,7209.317871,13.053181,12.620091,12.658875,2.273243,2.219248,2.262122,63.429813,105.44162,39.418476,17.486612,105.515816,110.635918,106.21035,0.792164087295532,506.585632,435.911114185861,1.90737545202752,0.0279975878698387,1.08736972644489,7.1540722838929,494.749627901561,1.95692905925037,0.00844747723919741,1.30340432303251,61.3892438895604,476.250864006689,93.462624469797,0.00766431148319465,1.41676544749983
10,9.963826,40,39.530079,17.165001,17.192621,107.187088,NaN,0.985075831413269,NaN,32.111263,400,400.198212,25,32.781136,9.090737,60.75272,50.01479,402.292023,399.9104,398.742126,7212.757324,13.033525,12.619315,12.699073,2.232411,2.183192,2.214446,63.437569,105.691162,39.372353,17.522408,105.587845,110.602806,106.22863,0.667771100997925,487.681335,435.91710330353,1.90739607998238,0.0279985921224204,1.08732805020109,7.1540722838929,494.829120638296,1.95713808202145,0.00845075932146037,1.30304326099416,61.3892438895604,476.25842656932,93.4679624924208,0.00766463968059259,1.41670423663322
10,9.964104,40,39.532169,17.165001,17.191759,107.285057,NaN,0.985662639141083,NaN,32.097191,400,400.078979,25,32.771999,9.088463,60.945641,50.01479,402.292023,399.9104,398.742126,7212.757324,13.033525,12.619315,12.699073,2.232411,2.183192,2.214446,63.437569,105.691162,39.372353,17.522408,105.587845,110.602806,106.22863,0.667771100997925,487.681335,435.915472755893,1.90738778324465,0.0279974772499675,1.08734855289859,7.15499637451813,494.954243570626,1.95746237422492,0.0084554264610788,1.30249957047065,61.3916603013159,476.256986712529,93.4691406531797,0.00766411747378816,1.41674673376909
10,9.963143,40,39.530716,17.165001,17.197796,107.345299,NaN,0.984699964523315,NaN,32.08065,400,400.021606,25,32.760803,9.083883,61.0868,50.01479,402.058258,399.738251,398.585571,7209.485352,13.019146,12.608096,12.6909,2.247502,2.188006,2.230371,63.418468,105.22374,39.360222,17.529854,105.574997,110.617355,106.240913,0.701600551605225,487.849823,435.924433119198,1.90742791185637,0.028001888797353,1.08725457134401,7.1518018636803,495.034439268096,1.95767638733751,0.00845908156830675,1.30212164540483,61.3899803862021,476.270585176016,93.477213899841,0.00766502719157236,1.41661525599413
10,9.964283,40,39.530148,17.165001,17.204956,107.366539,NaN,0.985329210758209,NaN,32.071976,400,399.876648,25,32.752338,9.08274,61.063591,50.01479,402.000702,399.709686,398.472107,7216.364746,13.018629,12.613914,12.687626,2.255112,2.199831,2.241075,63.410915,105.321007,39.412266,17.501745,105.480286,110.662086,106.22419,0.743646204471588,504.544006,435.929375564653,1.90743394034374,0.0279992665419297,1.08725774770122,7.15559137223539,495.062775461051,1.95775211994617,0.0084603859486592,1.30198773126042,61.3893236675418,476.272360006284,93.4778704331696,0.00766522916224962,1.41659251793489
10,9.96401,40,39.529846,17.165001,17.204748,107.390579,NaN,0.986289441585541,NaN,32.054287,400,399.688721,25,32.741138,9.070168,61.028366,50.01479,402.000702,399.709686,398.472107,7216.364746,13.018629,12.613914,12.687626,2.255112,2.199831,2.241075,63.410915,105.321007,39.412266,17.501745,105.480286,110.662086,106.22419,0.743646204471588,504.544006,435.92983004232,1.907438138207,0.0280001691030252,1.0872455983083,7.15468391438725,495.094435221697,1.95783599087881,0.00846176402984946,1.30184187874123,61.388974493487,476.273667571334,93.4784764054698,0.00766535234219336,1.41657748528509
10,9.964523,40,39.531235,17.165001,17.220425,107.384857,NaN,0.98472273349762,NaN,32.016838,400,399.730499,25,32.728645,9.052376,60.914009,50.007507,402.107117,399.612091,398.569885,7217.348633,13.066819,12.619608,12.684763,2.278786,2.215445,2.266686,63.370667,105.350197,39.415798,17.485395,105.464874,110.730225,106.166924,0.793070077896118,500.68103,435.945595277805,1.90748748615854,0.0280012595011776,1.08715293322449,7.15638912190713,495.085322404282,1.9578089551689,0.00846105726572465,1.30189807173396,61.390580444405,476.292825180181,93.4934591067203,0.00766587809137004,1.41644305676924
10,9.961343,40,39.532619,17.165001,17.220425,107.384857,NaN,0.985068559646606,NaN,32.016838,400,399.730499,25,32.728645,9.044956,60.734604,50.007507,402.15451,399.522491,398.531708,7206.835449,13.036772,12.598977,12.646545,2.210852,2.171315,2.204717,63.370808,105.375107,39.413498,17.512194,105.423424,110.76767,106.158401,0.738934934139252,500.642517,435.95352045304,1.90754545114548,0.0280122174563531,1.0869932499896,7.14581776425086,495.083664782524,1.95780152193515,0.00846065928286185,1.30192065545184,61.392180567359,476.315135417592,93.5106635940585,0.00766654165428934,1.4162831672977
10,9.962271,40,39.534424,17.165001,17.221569,107.354614,NaN,0.98572713136673,NaN,32.009541,400,399.777802,25,32.725014,9.065755,60.587536,50.007507,402.15451,399.522491,398.531708,7206.835449,13.036772,12.598977,12.646545,2.210852,2.171315,2.204717,63.370808,105.375107,39.413498,17.512194,105.423424,110.76767,106.158401,0.738934934139252,500.642517,435.952451403621,1.90753281749922,0.0280092275020067,1.08703120898157,7.14890300163773,495.042125326217,1.95768834406837,0.00845851580833135,1.30212753151322,61.3942673624309,476.311886924256,93.5102644137952,0.007666003627622,1.4163360243623
10,9.964391,40,39.535473,17.165001,17.206757,107.325623,NaN,0.984960615634918,NaN,32.015087,400,399.87738,25,32.732021,9.057929,60.451149,50.007507,401.688171,399.257568,398.152466,7211.71875,13.028041,12.60683,12.678306,2.266512,2.211759,2.251119,63.406769,105.237679,39.405422,17.549303,105.499565,110.740471,106.179207,0.781806170940399,503.940918,435.931064452585,1.90743871550518,0.0279992228099722,1.08724956231929,7.15595036137034,495.003115426828,1.95758348694251,0.00845665663751042,1.30231497781345,61.3954800947608,476.278192342156,93.4875779796734,0.00766431095099917,1.4166238996835
10,9.966434,40,39.535229,17.165001,17.199234,107.295746,NaN,0.985434055328369,NaN,32.034176,400,399.945251,25,32.744148,9.064343,60.324085,50.007507,401.688171,399.257568,398.152466,7211.71875,13.028041,12.60683,12.678306,2.266512,2.211759,2.251119,63.406769,105.237679,39.405422,17.549303,105.499565,110.740471,106.179207,0.781806170940399,503.940918,435.917790466375,1.90737330075545,0.0279908150816372,1.08740917594848,7.16274068742302,494.964496144628,1.9574825226113,0.00845512122635775,1.3024867275444,61.3951980126209,476.254022277719,93.4702612262831,0.00766331584765332,1.41681589000231
10,9.966642,40,39.537201,17.165001,17.211796,107.267273,NaN,0.984601378440857,NaN,32.044537,400,399.951294,25,32.757771,9.058548,60.34277,50.007507,402.196014,399.826965,398.650146,7215.945313,13.053869,12.621778,12.722248,2.261178,2.189705,2.231299,63.389709,105.240234,39.4175,17.555716,105.513855,110.636513,106.23349,0.709244012832642,498.56604,435.930931338392,1.90741655340972,0.0279923886465927,1.08732460889891,7.16343195893637,494.925042267649,1.95737443214266,0.00845302389634475,1.30268672035984,61.3974777495085,476.271391245518,93.4845912717623,0.00766363583772085,1.41670441547488
10,9.968343,40,39.538525,17.165001,17.218576,107.257149,NaN,0.984915256500244,NaN,32.034351,400,399.90863,25,32.767872,9.060667,60.327297,50.007507,401.923889,399.319031,398.297485,7212.169922,13.035302,12.597057,12.653443,2.238145,2.184565,2.213857,63.38308,105.391716,39.413906,17.568132,105.592651,110.659622,106.211456,0.806127548217773,506.123413,435.934062825511,1.90741094107991,0.0279877680766546,1.08735884064054,7.16908468995092,494.910264926268,1.95733264468141,0.00845209908298906,1.30276810002836,61.3990083104952,476.270348228411,93.4852450181389,0.00766329943923141,1.41673238955613
10,9.968343,40,39.538525,17.165001,17.210114,107.244667,NaN,0.984915256500244,NaN,32.040016,400,399.908264,25,32.775448,9.076692,60.227852,50.007507,401.923889,399.319031,398.297485,7212.169922,13.035302,12.597057,12.653443,2.238145,2.184565,2.213857,63.38308,105.391716,39.413906,17.568132,105.592651,110.659622,106.211456,0.806127548217773,506.123413,435.924861324216,1.90737925157858,0.0279862258711151,1.08742284762426,7.16908468995092,494.894003315343,1.95728989606912,0.00845142800756553,1.30284173291786,61.3990083104952,476.258729810411,93.4770444344942,0.0076627953386902,1.41682642325737
10,9.968243,40,39.538754,17.165001,17.202375,107.17408,NaN,0.98492956161499,NaN,32.028824,400,400.073456,25,32.782341,9.081134,60.281651,50.007507,402.223297,399.792328,398.690338,7218.058594,13.058808,12.62177,12.696572,2.257347,2.201838,2.239965,63.357361,105.323235,39.40102,17.564281,105.450409,110.706009,106.189865,0.868485987186432,510.152435,435.916694912828,1.90735208992935,0.0279851595453352,1.08747639021889,7.16875239194343,494.801749823674,1.9570468443861,0.00844756593078546,1.30326265448524,61.3992730330804,476.248947131609,93.4703804304098,0.00766232052573216,1.41690900702158
10,9.966431,40,39.538788,17.165001,17.216805,107.044495,NaN,0.985403656959534,NaN,32.035374,400,400.106323,25,32.78614,9.085765,60.524387,50.007507,402.265961,399.917236,398.78299,7213.120605,13.032358,12.605133,12.708881,2.216107,2.156641,2.20601,63.376392,105.413132,39.371403,17.580017,105.63755,110.794746,106.119408,0.776679158210754,496.57251,435.936903643784,1.90743915592001,0.0279940281775625,1.08727613806172,7.1627307170794,494.632775825399,1.95660240366328,0.00844058130920441,1.30403242814876,61.3993123367612,476.280890673809,93.4929627051404,0.00766369900864028,1.41665097471502
10,9.969391,40,39.541191,17.165001,17.225624,106.978027,NaN,0.985150098800659,NaN,32.038849,400,399.84375,25,32.786041,9.087704,60.719398,50.007507,402.265961,399.917236,398.78299,7213.120605,13.032358,12.605133,12.708881,2.216107,2.156641,2.20601,63.376392,105.413132,39.371403,17.580017,105.63755,110.794746,106.119408,0.776679158210754,496.57251,435.939113979278,1.90741823571114,0.027985445268742,1.08735822050741,7.17256702209681,494.543191815734,1.95636142232633,0.00843631050268156,1.30446839209993,61.4020901104681,476.275061938234,93.491370923467,0.00766291775805144,1.41673358037867
10,9.969357,40,39.541061,17.165001,17.225624,106.978027,NaN,0.985808134078979,NaN,32.038849,400,399.84375,25,32.786041,9.07622,60.846619,50.005451,401.449005,398.993134,397.909058,7207.481934,13.017763,12.59798,12.687026,2.215988,2.167266,2.216023,63.417141,105.324196,39.353313,17.579201,105.574669,110.745537,106.16111,0.629019021987915,497.23587,435.9391987338,1.90741885527154,0.0279855622853309,1.08735651189768,7.17245404999818,494.543348403248,1.95636212277401,0.00843634784919596,1.30446624370764,61.4019398391881,476.275189476181,93.4913244776853,0.00766295187344234,1.41673063056221
10,9.969988,40,39.544365,17.165001,17.231707,107.027534,NaN,0.985488891601562,NaN,32.038223,400,399.818604,25,32.777878,9.065145,60.780525,50.005451,402.006348,399.410828,398.446594,7217.458008,13.050518,12.607829,12.666508,2.242337,2.193458,2.228952,63.408638,105.458824,39.370975,17.593,105.541763,110.730545,106.187454,0.661216139793396,496.535248,435.944240207447,1.9074301357773,0.0279844991269705,1.08734223460286,7.17455063196041,494.603944192877,1.95651418831095,0.00843806562145149,1.30422546120233,61.4057589132229,476.281857210805,93.4994991673975,0.00766251475569097,1.41672542256632
10,9.970903,40,39.546448,17.165001,17.243168,107.049622,NaN,0.985098600387573,NaN,32.051247,400,399.884491,25,32.778633,9.070876,60.659721,50.005451,402.006348,399.410828,398.446594,7217.458008,13.050518,12.607829,12.666508,2.242337,2.193458,2.228952,63.408638,105.458824,39.370975,17.593,105.541763,110.730545,106.187454,0.661216139793396,496.535248,435.954421524134,1.90745637928011,0.0279834387154799,1.08730159299297,7.17759066442335,494.630243787939,1.95657874018298,0.00843865679243638,1.30412823257808,61.4081665032266,476.293075638217,93.5096042542335,0.00766254349710743,1.41666539702369
10,9.96996,40,39.546627,17.165001,17.255684,107.100616,NaN,0.984544813632965,NaN,32.058823,400,399.794312,25,32.774834,9.059868,60.496254,50.005451,401.558777,399.190704,398.022614,7218.601563,13.035057,12.616663,12.710192,2.275817,2.218409,2.251296,63.419167,105.446983,39.432636,17.565012,105.377052,110.695305,106.235832,0.728152334690094,499.022247,435.970378998576,1.90752041719328,0.0279889638076647,1.08715975733099,7.17445760032962,494.696523504391,1.9567526598883,0.00844135071266672,1.3038278312181,61.4083733915095,476.316693493509,93.5264646614808,0.00766352858053937,1.41647708779584
10,9.968998,40,39.545574,17.165001,17.258436,107.2127,NaN,0.984982848167419,NaN,32.076237,400,399.743042,25,32.772343,9.058743,60.513794,50.005451,401.558777,399.190704,398.022614,7218.601563,13.035057,12.616663,12.710192,2.275817,2.218409,2.251296,63.419167,105.446983,39.432636,17.565012,105.377052,110.695305,106.235832,0.728152334690094,499.022247,435.975767316381,1.90754824378776,0.0279927761710685,1.08709072753161,7.17126117985026,494.843888845354,1.95714248885533,0.00844768348384932,1.30314616241169,61.4071563223715,476.326089932416,93.5319935648357,0.00766416764435071,1.41638563849872
10,9.968998,40,39.545574,17.165001,17.257601,107.285782,NaN,0.984982848167419,NaN,32.071545,400,399.864014,25,32.772163,9.072727,60.503445,50.005451,402.198517,399.726929,398.704041,7209.889648,13.023899,12.589134,12.680492,2.217415,2.15931,2.187433,63.446526,105.328583,39.396847,17.6028,105.45874,110.664536,106.236,0.813148379325867,506.705963,435.974859592994,1.90754511810483,0.0279926240587977,1.08709702478507,7.17126117985026,494.939109600727,1.95739280680002,0.0084516124862651,1.30271475495361,61.4071563223715,476.324943800552,93.5311843727012,0.00766411793211149,1.41639489836492
10,9.967903,40,39.545891,17.165001,17.258249,107.359604,NaN,0.985026001930237,NaN,32.068077,400,399.948456,25,32.778576,9.084766,60.44841,50.005451,401.627777,399.022369,398.031128,7208.257813,13.036543,12.603064,12.650849,2.265983,2.200963,2.248444,63.454262,105.651588,39.410904,17.600296,105.491936,110.659088,106.228279,0.757694244384766,490.032257,435.978291697748,1.90756749183973,0.0279965116595654,1.08703720569675,7.16762255992734,495.034882701,1.95764382382513,0.00845548784597534,1.30228555747287,61.4075227173603,476.333390868031,93.5374809176135,0.00766441461287685,1.41633133244125
10,9.970081,40,39.547798,17.165001,17.244164,107.39238,NaN,0.98435914516449,NaN,32.063042,400,399.949341,25,32.788239,9.083285,60.52573,50.005451,401.627777,399.022369,398.031128,7208.257813,13.036543,12.603064,12.650849,2.265983,2.200963,2.248444,63.454262,105.651588,39.410904,17.600296,105.491936,110.659088,106.228279,0.757694244384766,490.032257,435.95755289337,1.90747508399803,0.0279864487188842,1.08725279084149,7.17485962845768,495.07527905798,1.95774574532516,0.00845670015993593,1.30212427219269,61.4097268144803,476.300968430107,93.5165925944295,0.00766258910162498,1.41662147498674
10,9.968964,40,39.548458,17.165001,17.238073,107.397873,NaN,0.984998464584351,NaN,32.047073,400,399.985413,25,32.79118,9.074312,60.453564,50.005451,402.142151,399.727203,398.608063,7209.823242,13.055135,12.618429,12.713486,2.241162,2.178728,2.228637,63.443802,105.320831,39.424763,17.577345,105.462341,110.748589,106.163193,0.707988560199738,493.808624,435.953714055098,1.90747263006889,0.0279891833204654,1.08724269932773,7.17114820439309,495.081641038394,1.95776099669569,0.00845680547983074,1.30210281901658,61.4104896170816,476.300574383435,93.5170071010108,0.00766242693725364,1.41663439360918
10,9.97029,40,39.54958,17.165001,17.250034,107.426079,NaN,0.984970331192017,NaN,32.037403,400,400.042603,25,32.782097,9.060956,60.406761,50.005451,402.142151,399.727203,398.608063,7209.823242,13.055135,12.618429,12.713486,2.241162,2.178728,2.228637,63.443802,105.320831,39.424763,17.577345,105.462341,110.748589,106.163193,0.707988560199738,493.808624,435.963414180052,1.90749325348478,0.0279867988904095,1.08721896261239,7.17555403202402,495.11702247023,1.95785147476128,0.00845799748377679,1.30195575604125,61.4117863570291,476.30899612941,93.5241295926026,0.00766254559601063,1.41658284233859
10,9.972891,40,39.551643,17.165001,17.260952,107.445587,NaN,0.985280096530914,NaN,32.042896,400,399.876831,25,32.77486,9.053263,60.418064,50.004402,402.194733,399.660065,398.729248,7215.676758,13.044633,12.585722,12.684916,2.211304,2.162849,2.202988,63.451851,105.426147,39.425144,17.59968,105.604721,110.74128,106.184029,0.796711921691895,501.801758,435.968804121956,1.90748675044216,0.0279798391477293,1.08726710364735,7.18419495086732,495.139950529071,1.95790713402459,0.00845845192712959,1.30187512228228,61.4141705676216,476.308192366774,93.5257271322494,0.00766205731709616,1.41661975679615
10,9.972594,40,39.552254,17.165001,17.260952,107.445587,NaN,0.985487580299377,NaN,32.042896,400,399.876831,25,32.77486,9.051097,60.530529,50.004402,402.07605,399.298645,398.516571,7219.3125,13.105996,12.613698,12.65708,2.247581,2.206915,2.252569,63.425415,105.364342,39.384964,17.625914,105.606659,110.729431,106.191673,0.637784123420715,494.038574,435.969544082299,1.90749215993766,0.027980860736304,1.08725219613089,7.18320835738808,495.139219159568,1.95790385449221,0.00845827638515544,1.30188508162213,61.4148766807678,476.310644060358,93.5280989787723,0.00766202936528207,1.41660894271141
10,9.973734,40,39.552425,17.165001,17.274216,107.397049,NaN,0.984149396419525,NaN,32.04578,400,399.965393,25,32.775108,9.063581,60.688072,50.004402,402.205353,399.60257,398.723633,7210.858398,13.082886,12.607221,12.682217,2.251386,2.190906,2.233969,63.40588,105.503029,39.439281,17.58955,105.579689,110.760902,106.194427,0.851142883300781,503.464142,435.981125175385,1.9075210540585,0.0279793554340716,1.08720930519229,7.18699516133591,495.075816534516,1.95773687596253,0.00845562149206953,1.3021724064179,61.4150742983622,476.321370052551,93.5358502370356,0.00766245695181011,1.41652476009876
10,9.971689,40,39.553154,17.165001,17.284903,107.325264,NaN,0.98487389087677,NaN,32.048771,400,399.938538,25,32.77306,9.063965,60.974316,50.004402,402.205353,399.60257,398.723633,7210.858398,13.082886,12.607221,12.682217,2.251386,2.190906,2.233969,63.40588,105.503029,39.439281,17.58955,105.579689,110.760902,106.194427,0.851142883300781,503.464142,435.9978362983,1.90759829763994,0.027988336091751,1.08702618476778,7.18020193441981,494.981450895048,1.95748725934742,0.00845155645479566,1.30260625654041,61.4159167653266,476.350253671195,93.5570071736981,0.00766354927968155,1.41630217005581
10,9.972666,40,39.554249,17.165001,17.288471,107.227791,NaN,0.985007047653198,NaN,32.040146,400,399.875275,25,32.7658,9.04073,60.948402,50.004402,401.585144,398.982971,398.084259,7213.811523,13.052882,12.592454,12.68039,2.206372,2.150286,2.187363,63.385658,105.353363,39.413296,17.590645,105.514755,110.726494,106.207085,0.795190453529358,496.818054,435.999282035189,1.9075938609033,0.0279856246871347,1.08704827834128,7.18344753359838,494.853139300714,1.95714754397959,0.0084460030924822,1.30319929313587,61.4171821748079,476.34946583446,93.5575996473313,0.00766327444514592,1.41632466416146
10,9.969451,40,39.555584,17.165001,17.285696,107.202347,NaN,0.985289216041565,NaN,32.021637,400,399.858459,25,32.761646,9.035677,60.73349,50.004402,401.585144,398.982971,398.084259,7213.811523,13.052882,12.592454,12.68039,2.206372,2.150286,2.187363,63.385658,105.353363,39.413296,17.590645,105.514755,110.726494,106.207085,0.795190453529358,496.818054,436.004270754471,1.90764202208984,0.0279961821562879,1.08690805085338,7.17276638391826,494.818375412038,1.95705318380791,0.00844425151685648,1.30337174919379,61.4187248946146,476.368150370185,93.5721929310924,0.00766379120577806,1.41619349136959
10,9.969451,40,39.555584,17.165001,17.273798,107.152069,NaN,0.985289216041565,NaN,32.023403,400,399.804993,25,32.760525,9.057412,60.589088,50.004402,402.126465,399.315094,398.601318,7218.505371,13.082556,12.597481,12.647698,2.214155,2.169034,2.20175,63.383904,105.256836,39.352291,17.6341,105.496613,110.732475,106.211884,0.72187328338623,499.311157,435.991338189519,1.90759749302527,0.0279940151789534,1.0869976523722,7.17276638391826,494.752836998988,1.95688086268038,0.00844154711634479,1.30366973224751,61.4187248946146,476.35182080955,93.560662867692,0.00766308315717918,1.41632531558266
10,9.970375,40,39.557697,17.165001,17.280949,107.129539,NaN,0.985379815101624,NaN,32.037331,400,399.827454,25,32.762173,9.081845,60.53289,50.004402,402.088165,399.35199,398.591125,7216.431641,13.093136,12.599744,12.667288,2.238285,2.197369,2.22965,63.416348,105.436821,39.364105,17.621559,105.401543,110.721268,106.217934,0.77570915222168,494.494751,435.996810288486,1.90760742851682,0.0279921374742657,1.08699010354079,7.17583644182463,494.720923460492,1.95679225405532,0.00843972821209704,1.30383825369833,61.421166578465,476.357083489571,93.5665951582248,0.00766284698796167,1.41631394977801
10,9.968086,40,39.558544,17.165001,17.299252,107.148689,NaN,0.985610663890839,NaN,32.014435,400,400.073608,25,32.771206,9.087801,60.577225,50.004402,402.088165,399.35199,398.591125,7216.431641,13.093136,12.599744,12.667288,2.238285,2.197369,2.22965,63.416348,105.436821,39.364105,17.621559,105.401543,110.721268,106.217934,0.77570915222168,494.494751,436.022401683515,1.90771760641058,0.028003349962958,1.08673771348922,7.1682306789981,494.744872817351,1.95685335093582,0.00844051539168667,1.30373848140555,61.4221453013259,476.398138364801,93.5964739001957,0.00766444079338138,1.41599516066376
10,9.966997,40,39.558197,17.165001,17.311552,107.118271,NaN,0.985507488250732,NaN,31.991304,400,400.263123,25,32.775738,9.07855,60.608704,50.004402,402.631042,399.930603,399.176971,7215.928711,13.063499,12.585825,12.679713,2.147442,2.119171,2.146723,63.425819,105.340782,39.381222,17.634142,105.48793,110.744347,106.242088,0.772093057632446,503.026031,436.038477672416,1.90778345431606,0.0280093397168222,1.08659081588039,7.16461174820813,494.705630206794,1.95675092799755,0.00843897831842237,1.30391343710135,61.4217443390661,476.422022449531,93.6129785701744,0.00766555246981619,1.41579754159117
10,9.969743,40,39.55912,17.165001,17.308115,107.040932,NaN,0.985495924949646,NaN,31.989336,400,400.190979,25,32.788914,9.058415,60.592007,50.004402,402.631042,399.930603,399.176971,7215.928711,13.063499,12.585825,12.679713,2.147442,2.119171,2.146723,63.425819,105.340782,39.381222,17.634142,105.48793,110.744347,106.242088,0.772093057632446,503.026031,436.027909563106,1.90772059505717,0.0279992595556463,1.08675404414493,7.17373659853558,494.603657999111,1.95648069411353,0.00843455018617549,1.30438910503292,61.4228108690656,476.399675917309,93.5981637726224,0.0076643808560437,1.41599124150629
10,9.970322,40,39.559757,17.165001,17.304241,106.987793,NaN,0.984762609004974,NaN,31.99,400,400.02356,25,32.79657,9.059747,60.555435,50.009182,402.014801,399.097687,398.426086,7216.905273,13.091684,12.593264,12.632048,2.255077,2.209942,2.259846,63.421875,105.480888,39.441582,17.610111,105.535683,110.695633,106.261749,0.703938841819763,495.260437,436.022258335027,1.90769555752088,0.027996561366071,1.08681215392103,7.1756603512228,494.533568290774,1.95629491422593,0.00843150537723087,1.30471692820982,61.4235469128215,476.390981711251,93.5926919364448,0.00766386395160415,1.41607073241494
10,9.969065,40,39.559006,17.165001,17.305902,107.008598,NaN,0.985571265220642,NaN,31.997808,400,399.818542,25,32.79953,9.046293,60.521416,50.009182,400.969635,398.310272,397.498596,7211.356445,13.089287,12.592919,12.690983,2.272913,2.233367,2.262748,63.421753,105.656929,39.396114,17.640198,105.512619,110.748108,106.220116,0.840319573879242,508.623627,436.02719193568,1.9077246603329,0.0280011904456196,1.08673673909681,7.17148380709773,494.561616050535,1.95637036116044,0.0084328416037542,1.30458019897745,61.4226791427611,476.401079478418,93.5990354536685,0.00766446675773584,1.41597824656994
10,9.970202,40,39.556717,17.165001,17.312025,107.05777,NaN,0.985236465930939,NaN,31.999245,400,399.509369,25,32.797985,9.051742,60.459965,50.009182,400.969635,398.310272,397.498596,7211.356445,13.089287,12.592919,12.690983,2.272913,2.233367,2.262748,63.421753,105.656929,39.396114,17.640198,105.512619,110.748108,106.220116,0.840319573879242,508.623627,436.031016480699,1.90772686707761,0.0279983916367584,1.08674763262784,7.175261652914,494.628512350118,1.95655139745686,0.00843614663820575,1.30424907889125,61.4200341499427,476.400134336722,93.5959675983131,0.00766492889043758,1.4159521740368
10,9.970211,40,39.557449,17.165001,17.321568,107.110374,NaN,0.984695911407471,NaN,32.003819,400,399.605072,25,32.796486,9.051995,60.526894,50.009182,401.301331,398.467407,397.726166,7222.771484,13.100935,12.603591,12.66866,2.267912,2.206733,2.255105,63.437023,105.407013,39.408897,17.666294,105.452965,110.843933,106.152321,0.746274173259735,497.542786,436.041364578537,1.90776240607431,0.0280000980604662,1.08667639242968,7.175291555412,494.696232548674,1.95672787447955,0.00843876808812309,1.30394806024136,61.4208800069375,476.413729413777,93.6063368867677,0.00766535737743386,1.41585336073637
10,9.971356,40,39.560066,17.165001,17.321568,107.110374,NaN,0.984704315662384,NaN,32.003819,400,399.605072,25,32.796486,9.055256,60.705894,50.009182,401.667664,399.093811,398.142151,7218.325195,13.03687,12.581299,12.678181,2.20816,2.158358,2.194769,63.455078,105.51403,39.381165,17.668724,105.700783,110.811096,106.16584,0.757654011249542,500.705109,436.038515641812,1.90774156161646,0.027996157618848,1.08673367766088,7.17909565193725,494.693085354514,1.95671379065219,0.00843801679057613,1.30399116397227,61.4239039540199,476.408090509718,93.6050984161323,0.0076645377269561,1.41593732495904
10,9.972498,40,39.561256,17.165001,17.331474,107.109726,NaN,0.985283672809601,NaN,31.986429,400,399.787964,25,32.798,9.052214,60.967567,50.009182,401.667664,399.093811,398.142151,7218.325195,13.03687,12.581299,12.678181,2.20816,2.158358,2.194769,63.455078,105.51403,39.381165,17.668724,105.700783,110.811096,106.16584,0.757654011249542,500.705109,436.046439379784,1.90775783383757,0.0279940315216093,1.08671640311154,7.18288945375866,494.690809231493,1.95670516438546,0.00843764032006932,1.30401461914839,61.4252789452223,476.414970575374,93.6112052647219,0.00766457444167008,1.41589938094836
10,9.971742,40,39.561378,17.165001,17.332722,107.072273,NaN,0.985008478164673,NaN,31.980791,400,399.865814,25,32.798813,9.055879,61.009052,50.009182,402.012665,399.240875,398.470947,7213.855957,13.097472,12.594522,12.657588,2.256051,2.206066,2.230471,63.474644,105.309776,39.406017,17.672771,105.512276,110.824478,106.192314,0.751789212226868,509.922607,436.049676351155,1.90777626329363,0.0279968597952544,1.08666922040222,7.18037800684203,494.641819000646,1.95657605374846,0.00843558942544502,1.30423955128568,61.4254199087486,476.421823349513,93.6161731448232,0.00766484467973019,1.41584595068199
10,9.971742,40,39.561378,17.165001,17.328793,107.072311,NaN,0.985008478164673,NaN,31.971144,400,399.804565,25,32.798496,9.072256,60.884605,50.009182,401.569763,399.050049,398.125488,7219.251953,13.068742,12.584993,12.700418,2.247098,2.1978,2.216311,63.472191,105.289444,39.411648,17.665417,105.495193,110.784874,106.200569,0.81318998336792,497.134644,436.045406769837,1.90776156496608,0.0279961446197905,1.08669872117596,7.18037800684203,494.641868561745,1.95657618409615,0.00843559147106985,1.30423932492171,61.4254199087486,476.416432521152,93.6123657068331,0.00766461100198315,1.41588939359338
10,9.971352,40,39.561924,17.165001,17.343927,107.091209,NaN,0.985639691352844,NaN,31.96648,400,399.750793,25,32.798599,9.082115,60.825478,50.009182,401.569763,399.050049,398.125488,7219.251953,13.068742,12.584993,12.700418,2.247098,2.1978,2.216311,63.472191,105.289444,39.411648,17.665417,105.495193,110.784874,106.200569,0.81318998336792,497.134644,436.062821991716,1.9078252758798,0.0280002412631565,1.08656564105845,7.17908236308705,494.665858199894,1.95663806485902,0.00843645199327413,1.30413579651656,61.4260507738389,476.44021838572,93.6297384661311,0.00766552202440472,1.41570579975867
10,9.971472,40,39.566154,17.165001,17.348177,107.125343,NaN,0.98536628484726,NaN,31.978354,400,399.842407,25,32.799706,9.075658,60.690273,50.018661,401.368347,398.726837,397.927856,7223.79248,13.062034,12.579316,12.669618,2.252139,2.207491,2.242729,63.449589,105.413498,39.391197,17.668104,105.488518,110.809761,106.202095,0.775878608226776,495.85141,436.067141399227,1.90783898829491,0.0280006018233532,1.08653976608271,7.179481026769,494.70528383736,1.95673236099621,0.00843707488833835,1.30400242665469,61.4309379980192,476.448490315128,93.6400156052527,0.00766495093738108,1.41570140244589
10,9.971689,40,39.565689,17.165001,17.343681,107.137802,NaN,0.985827147960663,NaN,31.97094,400,399.91861,25,32.804901,9.071528,60.560501,50.018661,401.652069,398.950958,398.177063,7214.558105,13.08616,12.588318,12.650704,2.267045,2.213305,2.254639,63.444569,105.4571,39.405552,17.676357,105.521027,110.888397,106.138985,0.711526095867157,502.376068,436.06171652848,1.90781822219726,0.0279990368365406,1.08658433042449,7.18020193441981,494.722088988475,1.95677758404943,0.00843787869429188,1.30392071749146,61.4304007713856,476.440517154575,93.6338963357648,0.00766470756282649,1.41575877261028
10,9.971534,40,39.566719,17.165001,17.342716,107.098793,NaN,0.985281765460968,NaN,31.959572,400,399.906158,25,32.816189,9.067335,60.590359,50.018661,401.652069,398.950958,398.177063,7214.558105,13.08616,12.588318,12.650704,2.267045,2.213305,2.254639,63.444569,105.4571,39.405552,17.676357,105.521027,110.888397,106.138985,0.711526095867157,502.376068,436.061053487902,1.90781743370123,0.0279993945641611,1.08658382158824,7.17968700158866,494.669980838063,1.95663826891567,0.00843548400759394,1.30416968325417,61.4315907501433,476.441017405528,93.6353293942107,0.00766450291528247,1.41576989341457
10,9.973089,40,39.567345,17.165001,17.353355,107.071701,NaN,0.984668016433716,NaN,31.954063,400,399.930817,25,32.815887,9.059009,60.668037,50.018661,402.04361,399.512146,398.632599,7212.17627,13.060186,12.582364,12.690705,2.236798,2.190865,2.234009,63.436653,105.471703,39.352634,17.69051,105.500969,110.894981,106.136902,0.771048486232758,500.8255,436.068746309228,1.90782892837765,0.0279959806075362,1.08658174138863,7.18485266756346,494.633892786969,1.95654197047552,0.00843384615685472,1.30434137573022,61.4323139672699,476.445713315629,93.6393024850257,0.00766456888000955,1.4157412808688
10,9.974072,40,39.56768,17.165001,17.367098,107.105667,NaN,0.984838247299194,NaN,31.939625,400,399.938538,25,32.813446,9.068812,60.744564,50.018661,402.04361,399.512146,398.632599,7212.17627,13.060186,12.582364,12.690705,2.236798,2.190865,2.234009,63.436653,105.471703,39.352634,17.69051,105.500969,110.894981,106.136902,0.771048486232758,500.8255,436.081234515996,1.90786244267173,0.0279950999047307,1.08652782196503,7.18811785283697,494.677789670897,1.95665667295842,0.00843557817514364,1.30414460619252,61.4327009884738,476.458262943218,93.6485182740455,0.00766503913727191,1.41564516245234
10,9.973792,40,39.567638,17.165001,17.373222,107.153664,NaN,0.985373198986053,NaN,31.930891,400,399.851501,25,32.820686,9.075834,60.725754,50.018661,401.224731,398.584747,397.739197,7223.998047,13.093321,12.606381,12.689951,2.269838,2.230756,2.259914,63.426888,105.644035,39.356113,17.691919,105.538078,110.855476,106.15699,0.759771347045898,503.65921,436.088584347496,1.90789043977659,0.0279971772285368,1.08646795655984,7.18718781457363,494.740428333836,1.95682148350111,0.00843817270934156,1.30385856683466,61.4326524665624,476.468500159443,93.655705951135,0.00766549200518627,1.4155621489811
10,9.972881,40,39.566452,17.165001,17.373222,107.153664,NaN,0.985332787036896,NaN,31.930891,400,399.851501,25,32.820686,9.074469,60.704903,50.018661,402.471741,399.776917,399.088348,7219.816406,13.093931,12.579464,12.657752,2.252346,2.210692,2.240904,63.441677,105.567902,39.379265,17.69454,105.559334,110.850952,106.177475,0.705975472927094,498.720123,436.090849008426,1.90790701451539,0.0280003111797292,1.08642247416536,7.18416173259186,494.741853912319,1.95682786357624,0.00843851307225944,1.30383905219327,61.4312822824119,476.473670734004,93.6581157224492,0.00766597670660449,1.41550310881663
10,9.972097,40,39.564938,17.165001,17.373047,107.139244,NaN,0.985179603099823,NaN,31.919437,400,399.940765,25,32.816696,9.0738,60.689754,50.018661,402.471741,399.776917,399.088348,7219.816406,13.093931,12.579464,12.657752,2.252346,2.210692,2.240904,63.441677,105.567902,39.379265,17.69454,105.559334,110.850952,106.177475,0.705975472927094,498.720123,436.092607755251,1.90792062470764,0.0280029768343128,1.08638464764541,7.1815573417008,494.724872101173,1.95678656882858,0.00843817181576062,1.30389978770081,61.4295331103207,476.477502402812,93.6592360059938,0.00766647549973181,1.41545002776338
10,9.972097,40,39.564938,17.165001,17.371471,107.145912,NaN,0.985179603099823,NaN,31.921049,400,399.986267,25,32.806309,9.089025,60.632019,50.018661,401.658112,399.031219,398.193359,7217.655273,13.091834,12.601142,12.666286,2.284771,2.221507,2.262184,63.472126,105.479134,39.389713,17.69961,105.592842,110.856171,106.170258,0.795936703681946,508.100006,436.090895603749,1.90791473135025,0.0280026900798283,1.08639644671267,7.1815573417008,494.733566372889,1.95680943088853,0.00843853055730998,1.30386017719087,61.4295331103207,476.475340666578,93.6577087723136,0.0076663818164015,1.41546741795479
10,9.972211,40,39.566048,17.165001,17.369247,107.19574,NaN,0.985495090484619,NaN,31.912161,400,399.903259,25,32.799736,9.089271,60.572826,50.011787,402.266449,399.24762,398.668518,7209.853516,13.114489,12.58532,12.61889,2.236911,2.182464,2.212472,63.450642,105.257271,39.437283,17.695793,105.513412,110.971306,106.094429,0.751411616802216,500.674988,436.088196041161,1.90790434037895,0.0280018931540927,1.08641879104925,7.18193605097747,494.797194316967,1.95697426839428,0.00844089212508608,1.3035827855608,61.4308155339184,476.472380131398,93.6567805573504,0.00766600956308593,1.41550755376251
10,9.972353,40,39.564869,17.165001,17.369616,107.209503,NaN,0.985114932060242,NaN,31.908766,400,399.89743,25,32.799492,9.068012,60.562431,50.011787,402.266449,399.24762,398.668518,7209.853516,13.114489,12.58532,12.61889,2.236911,2.182464,2.212472,63.450642,105.257271,39.437283,17.695793,105.513412,110.971306,106.094429,0.751411616802216,500.674988,436.088243924435,1.90790313653309,0.0280014717026919,1.086423117307,7.18240777200782,494.816551020276,1.95702777649946,0.00844197062242364,1.30348186986161,61.4294533911009,476.471034712991,93.6545944216091,0.00766621037227525,1.41550104669094
10,9.973803,40,39.566738,17.165001,17.369953,107.20903,NaN,0.98486328125,NaN,31.906387,400,399.849701,25,32.805054,9.05992,60.588837,50.011787,402.276764,399.358948,398.706726,7212.320313,13.121364,12.594625,12.625854,2.254322,2.219744,2.250056,63.461163,105.634438,39.438198,17.647272,105.524551,111.015961,106.062958,0.78285425901413,507.152649,436.085005296291,1.90787801437376,0.0279965446305379,1.08649299453156,7.18722435216267,494.813689659744,1.95701610565896,0.00844140874502807,1.3035153711839,61.4316127009627,476.463252576254,93.6510556575932,0.00766546237050337,1.41559114901434
10,9.973082,40,39.567219,17.165001,17.380424,107.250046,NaN,0.984801054000854,NaN,31.910749,400,399.923889,25,32.812996,9.054918,60.607552,50.011787,402.276764,399.358948,398.706726,7212.320313,13.121364,12.594625,12.625854,2.254322,2.219744,2.250056,63.461163,105.634438,39.438198,17.647272,105.524551,111.015961,106.062958,0.78285425901413,507.152649,436.098173643264,1.90793028886333,0.0280009299691107,1.08637859008693,7.18482941511832,494.866572263713,1.95715406398054,0.00844347579976092,1.30328050166761,61.4321684003771,476.482796042197,93.6653663575725,0.00766620359085154,1.41544097385935
10,9.971492,40,39.571625,17.165001,17.388578,107.296463,NaN,0.985280156135559,NaN,31.924898,400,400.074646,25,32.821026,9.05179,60.635365,50.011787,402.525757,399.769684,398.988861,7218.143555,13.126616,12.61158,12.674804,2.244589,2.185868,2.232142,63.476177,105.498886,39.42741,17.67572,105.56765,110.881119,106.174942,0.685617029666901,488.988647,436.110982880805,1.90798970328127,0.0280078844442618,1.08623826825565,7.17954747036907,494.921774409465,1.95728939135295,0.00844470586038303,1.30307847859263,61.437258389868,476.507968636147,93.687768244181,0.00766632609674414,1.41530331161939
10,9.973446,40,39.569046,17.165001,17.386055,107.381203,NaN,0.9849613904953,NaN,31.940737,400,400.228668,25,32.822006,9.053486,60.619553,50.011787,401.727875,398.720764,398.070557,7219.514648,13.107043,12.592919,12.617944,2.243892,2.186855,2.236323,63.478237,105.444176,39.391388,17.690147,105.571098,110.785492,106.22686,0.804658174514771,503.115082,436.103386289035,1.90794472237901,0.0280007021309435,1.08635461409777,7.18603852584641,495.035266582026,1.95759339697939,0.00844999775854792,1.30253696946703,61.4342790823335,476.489491146846,93.6720109886245,0.00766609220841644,1.41541397758399
10,9.971421,40,39.568871,17.165001,17.385025,107.438835,NaN,0.984989643096924,NaN,31.962711,400,400.081207,25,32.821209,9.061953,60.527092,50.011787,401.727875,398.720764,398.070557,7219.514648,13.107043,12.592919,12.617944,2.243892,2.186855,2.236323,63.478237,105.444176,39.391388,17.690147,105.571098,110.785492,106.22686,0.804658174514771,503.115082,436.107299869171,1.90797771114443,0.0280074823891921,1.08626129364064,7.17931159514507,495.11053417292,1.9577915667555,0.00845314189413813,1.30219562719827,61.434076913268,476.50145814194,93.6802826792636,0.00766664920634968,1.41531518438316
10,9.973585,40,39.569294,17.165001,17.389774,107.468102,NaN,0.985179841518402,NaN,31.990294,400,400.053345,25,32.814186,9.070321,60.438068,50.011787,402.303406,399.3013,398.705658,7217.600098,13.141094,12.597746,12.618953,2.264086,2.215231,2.234226,63.462849,105.687378,39.403595,17.709694,105.588799,110.871574,106.169464,0.748814880847931,496.401581,436.107080960658,1.9079560994156,0.028000900491747,1.08633372485094,7.18650023793123,495.148136738535,1.95788942442152,0.00845459108049282,1.30203095814319,61.4345655834987,476.493854640749,93.6753537318183,0.0076662267847352,1.41538253241286
10,9.975012,40,39.569649,17.165001,17.394947,107.492767,NaN,0.984705209732056,NaN,32.016094,400,400.178528,25,32.811295,9.072374,60.396217,50.011787,402.56073,399.783325,399.067291,7220.102539,13.117676,12.601744,12.664994,2.252452,2.195866,2.233562,63.450298,105.575447,39.366348,17.725769,105.532288,110.904335,106.161552,0.79950088262558,498.756134,436.109154444101,1.90794948433212,0.0279969331150737,1.08636621399723,7.19123998035866,495.179824796924,1.95797188734595,0.00845581253067071,1.30189231868885,61.4349756934322,476.491700210859,93.6742035768638,0.00766605542059215,1.41540507387265
10,9.974958,40,39.570812,17.165001,17.40062,107.502419,NaN,0.984817981719971,NaN,32.021233,400,400.248596,25,32.813343,9.067393,60.396564,50.011787,402.56073,399.783325,399.067291,7220.102539,13.117676,12.601744,12.664994,2.252452,2.195866,2.233562,63.450298,105.575447,39.366348,17.725769,105.532288,110.904335,106.161552,0.79950088262558,498.756134,436.115451456012,1.90797167757882,0.0279981506703603,1.08632108749795,7.19106063009872,495.190999041669,1.95799865967615,0.00845599646050968,1.30185478125274,61.4363192150952,476.500732901879,93.6818040129114,0.00766619123956819,1.41534953389824
10,9.973361,40,39.571579,17.165001,17.40062,107.502419,NaN,0.984208703041077,NaN,32.021233,400,400.248596,25,32.813343,9.083773,60.547287,50.006592,401.612061,398.613525,397.970764,7217.678711,13.130293,12.601844,12.638755,2.257755,2.197325,2.229596,63.449684,105.32914,39.372471,17.723545,105.579956,110.874557,106.185051,0.797114193439484,498.181946,436.119419437218,1.90800072492516,0.0280036439965953,1.08624145131906,7.18575618153415,495.190081435574,1.95799454523342,0.00845577628907432,1.30186727098809,61.4372052512601,476.511976546247,93.6905519211404,0.00766650985376748,1.4152704224016
10,9.973361,40,39.571579,17.165001,17.404184,107.545746,NaN,0.984208703041077,NaN,32.04591,400,400.078644,25,32.808784,9.079733,60.710072,50.006592,401.612061,398.613525,397.970764,7217.678711,13.130293,12.601844,12.638755,2.257755,2.197325,2.229596,63.449684,105.32914,39.372471,17.723545,105.579956,110.874557,106.185051,0.797114193439484,498.181946,436.123290754285,1.90801404891436,0.0280042922517186,1.08621481613354,7.18575618153415,495.246481950619,1.95814270482138,0.00845810008570388,1.30161401210143,61.4372052512601,476.51686435518,93.6940055909748,0.00766672162320111,1.41523114251473
10,9.972991,40,39.570404,17.165001,17.421101,107.58709,NaN,0.984518766403198,NaN,32.077713,400,400.003357,25,32.795795,9.078982,60.731514,50.006592,402.55072,399.55246,398.967743,7225.166992,13.126723,12.603584,12.627482,2.221433,2.169689,2.195777,63.464493,105.380577,39.341,17.767334,105.642899,110.858353,106.197586,0.802864849567413,506.880615,436.142584075811,1.90808401510359,0.0280086419984565,1.08607005323268,7.18452713224599,495.301694990755,1.95829033968673,0.00846065410911997,1.30135370616971,61.435847888819,476.54163071098,93.7102759042875,0.00766805285157936,1.41501495689092
10,9.972688,40,39.570522,17.165001,17.425077,107.583588,NaN,0.984884858131409,NaN,32.106945,400,400.026794,25,32.790295,9.072148,60.690613,50.006592,402.386322,399.28653,398.719543,7220.348633,13.156671,12.612044,12.623507,2.24127,2.201485,2.246243,63.478176,105.527351,39.400734,17.709856,105.490654,110.812714,106.233894,0.697465181350708,490.221313,436.14765465801,1.90810438612563,0.0280104076341904,1.08602529865481,7.1835206149558,495.296996601188,1.95827773716869,0.00846043249590812,1.30137603642771,61.4359842041908,476.549194580607,93.7157450495822,0.00766835461000932,1.4149559673228
