P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.973014,40,39.572655,17.165001,17.425072,107.558144,NaN,0.98541933298111,NaN,32.107803,400,399.933258,25,32.78838,9.070284,60.534813,50.006592,402.386322,399.28653,398.719543,7220.348633,13.156671,12.612044,12.623507,2.24127,2.201485,2.246243,63.478176,105.527351,39.400734,17.709856,105.490654,110.812714,106.233894,0.697465181350708,490.221313,436.146839685774,1.90809843897676,0.0280092850159993,1.08604156977951,7.18460353360604,495.261332593113,1.95817932278974,0.00845845601124777,1.30155912297761,61.4384482190731,476.548648385397,93.7175931752495,0.00766786215408762,1.41499166550753
10,9.972788,40,39.574253,17.165001,17.436144,107.575172,NaN,0.985414385795593,NaN,32.12923,400,400.054352,25,32.785862,9.059383,60.398865,50.006592,402.207581,399.360046,398.65097,7214.224609,13.081284,12.577451,12.634968,2.206696,2.163781,2.200789,63.487362,105.291801,39.421234,17.71641,105.672653,110.918335,106.167061,0.819297313690186,501.391205,436.159424974089,1.90814392834989,0.0280120760296553,1.08594775454414,7.18385280142644,495.281584755694,1.95822896722905,0.00845891026542717,1.30148573212593,61.4402941357484,476.566562676479,93.731927699784,0.00766828699653128,1.41487135061707
10,9.971981,40,39.574398,17.165001,17.438719,107.604134,NaN,0.985126972198486,NaN,32.141098,400,400.240295,25,32.786213,9.068875,60.404491,50.006592,401.875549,398.84024,398.259369,7217.613281,13.107801,12.595864,12.609626,2.269221,2.206565,2.247747,63.463192,105.319252,39.409969,17.70269,105.552864,110.815155,106.220932,0.73896598815918,496.671234,436.164224656852,1.90816822529972,0.0280153213282187,1.0858884061495,7.18117198505411,495.319102701338,1.95832718468616,0.0084604211486655,1.30131924118074,61.4404616282263,476.575588072756,93.7384586574378,0.00766864608034444,1.41480107508543
10,9.972818,40,39.57515,17.165001,17.436752,107.620659,NaN,0.985688924789429,NaN,32.151413,400,400.104065,25,32.789173,9.07305,60.457443,50.006592,401.875549,398.84024,398.259369,7217.613281,13.107801,12.595864,12.609626,2.269221,2.206565,2.247747,63.463192,105.319252,39.409969,17.70269,105.552864,110.815155,106.220932,0.73896598815918,496.671234,436.160010748837,1.908145654991,0.0280120833574299,1.08594471582359,7.18395245687901,495.33970795227,1.95837962947132,0.00846109094730006,1.30123520028932,61.4413302706195,476.567883995968,93.7338009592128,0.00766814710418317,1.41487391343554
10,9.972199,40,39.574265,17.165001,17.442892,107.607849,NaN,0.985373020172119,NaN,32.15242,400,400.14389,25,32.790001,9.076459,60.562538,50.006592,402.513916,399.701385,398.98056,7217.477051,13.126038,12.606161,12.672027,2.244875,2.187801,2.229792,63.483311,105.259171,39.378124,17.73241,105.487183,110.825745,106.220573,0.805707633495331,496.635071,436.168214869,1.90817985497961,0.0280153298835715,1.08586816539018,7.18189618699876,495.32409595569,1.95834059427037,0.00846065844260769,1.30129543919437,61.4403079972143,476.579752894909,93.7412631710561,0.00766885571410106,1.41476571977274
10,9.972815,40,39.573357,17.165001,17.442892,107.607849,NaN,0.985379159450531,NaN,32.15242,400,400.14389,25,32.790001,9.066496,60.623875,50.006592,402.513916,399.701385,398.98056,7217.477051,13.126038,12.606161,12.672027,2.244875,2.187801,2.229792,63.483311,105.259171,39.378124,17.73241,105.487183,110.825745,106.220573,0.805707633495331,496.635071,436.166685756016,1.90816865445784,0.0280132101142209,1.08589881232485,7.18394249133939,495.32518072605,1.9583454609067,0.00846091909153745,1.30128069889844,61.4392591363428,476.574947203986,93.7369155491529,0.00766884711197452,1.41479094012799
10,9.975207,40,39.574413,17.165001,17.455652,107.581955,NaN,0.985333800315857,NaN,32.131279,400,400.260895,25,32.792576,9.051118,60.709805,50.006592,402.49469,399.63208,398.983856,7215.128906,13.125307,12.59357,12.658986,2.235461,2.194902,2.205993,63.489517,105.608971,39.426327,17.716076,105.672966,110.860909,106.208664,0.808598220348358,503.993896,436.174604544636,1.90817284832779,0.0280073008999337,1.08592275257422,7.19188762800479,495.290221381778,1.95825129621036,0.00845922797302585,1.30144876835112,61.4404789550045,476.577295716542,93.739681356006,0.00766871675205641,1.41478759851603
10,9.975207,40,39.574413,17.165001,17.460814,107.575089,NaN,0.985333800315857,NaN,32.122223,400,400.210388,25,32.790031,9.048882,60.688408,50.009727,401.77536,398.712494,398.195343,7216.666992,13.113273,12.58586,12.617658,2.224482,2.180086,2.193935,63.460182,105.542419,39.440311,17.734217,105.647476,110.870476,106.205643,0.716565072536469,497.264679,436.180209978653,1.90819213695551,0.0280082392509056,1.08588430796017,7.19188762800479,495.281285497057,1.958227825721,0.00845885988950747,1.30148881633711,61.4404789550045,476.584372572509,93.7446835188238,0.00766902328970852,1.41473084457139
10,9.976668,40,39.574696,17.165001,17.466459,107.520241,NaN,0.984855532646179,NaN,32.110844,400,400.06543,25,32.793713,9.047379,60.589954,50.009727,401.77536,398.712494,398.195343,7216.666992,13.113273,12.58586,12.617658,2.224482,2.180086,2.193935,63.460182,105.542419,39.440311,17.734217,105.647476,110.870476,106.205643,0.716565072536469,497.264679,436.182714059332,1.90818667392563,0.0280042408452528,1.08591492596047,7.19673970013235,495.209554155932,1.95803877627034,0.00845583756209349,1.30181377145673,61.4408058525314,476.582585248735,93.7437164980883,0.00766888367357685,1.41474932918027
10,9.974902,40,39.576145,17.165001,17.472389,107.444138,NaN,0.98509955406189,NaN,32.120419,400,400.216583,25,32.799335,9.052973,60.689426,50.009727,402.692108,399.834991,399.212555,7216.861816,13.124117,12.591806,12.656244,2.23168,2.172887,2.20874,63.450478,105.516411,39.380951,17.746166,105.516205,110.910606,106.168297,0.82705682516098,499.06311,436.193535353944,1.90824092864396,0.0280113923073106,1.08578299536133,7.19087463646071,495.108730282316,1.95777067282996,0.00845133875840661,1.30228318799486,61.4424795833858,476.603602705667,93.7600904044826,0.0076694755422861,1.41460209377257
10,9.975145,40,39.577084,17.165001,17.480965,107.353035,NaN,0.985054433345795,NaN,32.101971,400,400.120575,25,32.801075,9.060643,60.669151,50.009727,402.692108,399.834991,399.212555,7216.861816,13.124117,12.591806,12.656244,2.23168,2.172887,2.20874,63.450478,105.516411,39.380951,17.746166,105.516205,110.910606,106.168297,0.82705682516098,499.06311,436.202243930631,1.90826855133557,0.0280121151347676,1.08573128836061,7.19168171030071,494.988938250105,1.95745380035548,0.00844617838267381,1.30283420920087,61.4435641890058,476.61445806368,93.7687474498937,0.00766973931245037,1.41452888169825
10,9.972981,40,39.577168,17.165001,17.479866,107.298012,NaN,0.985276758670807,NaN,32.069763,400,399.897522,25,32.803337,9.070415,60.644547,50.009727,401.657867,398.828094,398.149719,7212.927734,13.110446,12.58445,12.666423,2.235582,2.167088,2.202373,63.466049,105.378899,39.359543,17.77512,105.621307,110.828239,106.218559,0.649953007698059,498.62262,436.206418921282,1.90830377681684,0.0280193604806013,1.08563196334719,7.18449391421774,494.917142695547,1.95726491438032,0.00844319861088705,1.30316016598409,61.4436612133794,476.627447561874,93.7780186319163,0.0076702834014205,1.41442606898827
10,9.973934,40,39.578976,17.165001,17.480549,107.298607,NaN,0.985390424728394,NaN,32.055683,400,399.764404,25,32.811157,9.072095,60.617188,50.009727,401.76239,398.952271,398.250854,7220.975586,13.086031,12.581203,12.65589,2.216176,2.16391,2.193045,63.49826,105.677559,39.403599,17.726114,105.519897,110.883049,106.210007,0.77116733789444,497.323669,436.204796415531,1.90828900684333,0.0280162055094458,1.08567422256653,7.18765947929387,494.915748859956,1.95725723837854,0.00844271189368882,1.30318628278507,61.4457495056635,476.623414789473,93.777060104194,0.00766971138950583,1.41448487373102
10,9.975286,40,39.575974,17.165001,17.483856,107.365234,NaN,0.986024439334869,NaN,32.06575,400,399.829315,25,32.826046,9.075395,60.586243,50.009727,401.76239,398.952271,398.250854,7220.975586,13.086031,12.581203,12.65589,2.216176,2.16391,2.193045,63.49826,105.677559,39.403599,17.726114,105.519897,110.883049,106.210007,0.77116733789444,497.323669,436.205032978241,1.90827678880811,0.028012155547416,1.08571679950367,7.19215000561456,495.006161614043,1.95750152836549,0.00844715199260541,1.30274419939743,61.4422820650249,476.616629186811,93.7691203126794,0.00767007730950487,1.41449521230915
10,9.975111,40,39.579033,17.165001,17.483807,107.418755,NaN,0.985883057117462,NaN,32.067375,400,399.908173,25,32.841515,9.078896,60.54694,50.009727,402.639587,399.770782,399.113983,7218.302734,13.091436,12.584406,12.647107,2.17143,2.128426,2.165662,63.473026,105.420937,39.41119,17.752405,105.459503,110.831169,106.225975,0.711793184280396,495.171356,436.20541389044,1.90827978615397,0.0280127485903435,1.08570847075865,7.19156878727699,495.072213248973,1.95766830981674,0.00844914773686192,1.30247937612281,61.4458153410135,476.620075192412,93.7747587960817,0.0076695542375257,1.41451246012222
10,9.975004,40,39.578621,17.165001,17.488903,107.434044,NaN,0.984631299972534,NaN,32.069843,400,400.036102,25,32.839653,9.053552,60.556259,50.009727,402.639587,399.770782,399.113983,7218.302734,13.091436,12.584406,12.647107,2.17143,2.128426,2.165662,63.473026,105.420937,39.41119,17.752405,105.459503,110.831169,106.225975,0.711793184280396,495.171356,436.21121196394,1.90830076706956,0.0280140427645343,1.08566528240195,7.19121341000005,495.092619573679,1.95772284406786,0.0084500865553069,1.30238284419951,61.4453394767039,476.627457673929,93.7795467393753,0.00766996449014728,1.41444728919635
10,9.978662,40,39.578793,17.165001,17.500576,107.487427,NaN,0.985535144805908,NaN,32.074615,400,400.164246,25,32.842026,9.057455,60.590492,50.009727,402.236023,399.139893,398.622437,7220.216797,13.151007,12.603507,12.62744,2.247518,2.208071,2.250927,63.440968,105.7033,39.381096,17.762089,105.42382,110.866516,106.247864,0.713967323303223,501.346802,436.214812511227,1.90827790384271,0.0280035850496588,1.08576019007214,7.20336103509442,495.161930482779,1.95790456659235,0.00845290164715315,1.30207255791034,61.4455381390075,476.619200455019,93.7738891586682,0.00766956909963126,1.41451594846122
10,9.98821,40,39.577225,17.165001,17.500576,107.487427,NaN,0.984876215457916,NaN,32.074615,400,400.164246,25,32.842026,9.063557,60.670963,50.013863,402.387878,399.504333,398.855408,7221.504883,13.132893,12.604296,12.676178,2.190106,2.149237,2.173281,63.445412,105.861435,39.468529,17.752058,105.602142,110.872116,106.197632,0.696246981620789,496.094635,436.191125088762,1.90810446676671,0.0279707935936345,1.08623470813847,7.23505260342864,495.163806908935,1.95791297847249,0.00845335159215826,1.30204700670846,61.4437270512472,476.554363878967,93.7264188209828,0.00766710550602642,1.41501287114572
10,9.981653,40,39.578449,17.165001,17.518084,107.548225,NaN,0.985379815101624,NaN,32.074825,400,400.08371,25,32.853512,9.056361,60.62262,50.013863,402.387878,399.504333,398.855408,7221.504883,13.132893,12.604296,12.676178,2.190106,2.149237,2.173281,63.445412,105.861435,39.468529,17.752058,105.602142,110.872116,106.197632,0.696246981620789,496.094635,436.226404428894,1.90828897215092,0.0279964865950651,1.08577858018047,7.21329116959862,495.24149440008,1.95811434201838,0.00845626119809649,1.30171126790858,61.4451408136777,476.622997860838,93.7762136871758,0.0076698091538812,1.41448048675746
10,9.981653,40,39.578449,17.165001,17.528526,107.589218,NaN,0.985379815101624,NaN,32.07127,400,399.948975,25,32.870342,9.047905,60.545166,50.013863,402.445984,399.588959,398.970062,7223.789063,13.108356,12.587212,12.649839,2.217812,2.166059,2.195022,63.45504,105.51799,39.461979,17.758169,105.711502,110.820808,106.22506,0.667725324630737,483.759369,436.23774172382,1.90832797571518,0.0279983830900387,1.08570101712926,7.21329116959862,495.294850544071,1.95825448785602,0.00845845892606762,1.30147198064179,61.4451408136777,476.637309507055,93.7863320495083,0.00767042893074683,1.41436588169905
10,9.98012,40,39.580849,17.165001,17.525387,107.605186,NaN,0.984902679920197,NaN,32.056141,400,400.040375,25,32.880413,9.051055,60.555168,50.013863,401.798706,398.75708,398.221008,7222.085938,13.151332,12.605865,12.633576,2.26382,2.201775,2.241565,63.470856,105.425194,39.422222,17.774481,105.546402,110.878227,106.241341,0.679321587085724,501.647736,436.238134461841,1.90834409412464,0.0280030807638899,1.08564826148318,7.20820188211945,495.31276416492,1.95829620469745,0.00845862607067953,1.30141785968778,61.4479127905366,476.645064901456,93.79432736627,0.0076702372945046,1.41433897352336
10,9.97846,40,39.582043,17.165001,17.518427,107.590332,NaN,0.985628187656403,NaN,32.049091,400,400.076294,25,32.888485,9.065,60.583328,50.013863,401.798706,398.75708,398.221008,7222.085938,13.151332,12.605865,12.633576,2.26382,2.201775,2.241565,63.470856,105.425194,39.422222,17.774481,105.546402,110.878227,106.241341,0.679321587085724,501.647736,436.234694063138,1.90834825166898,0.0280075224165957,1.0856175653825,7.2026903133189,495.292005340417,1.95823903110689,0.00845748729876465,1.30152387302784,61.4492917965644,476.647506320015,93.7973031918764,0.00767008061259025,1.41433692971373
10,9.980471,40,39.58403,17.165001,17.514315,107.533821,NaN,0.985214829444885,NaN,32.036175,400,400.053101,25,32.896614,9.088428,60.597042,50.013863,402.550537,399.645844,399.054535,7215.562988,13.118591,12.58138,12.654779,2.196295,2.138271,2.174253,63.480885,105.217155,39.43771,17.790449,105.428673,110.840752,106.23362,0.708604574203491,503.925354,436.225243303565,1.90829636296193,0.0279998634260261,1.085747908118,7.20936719168259,495.216069115423,1.95803515953229,0.00845388745687509,1.30188627816604,61.4515865978364,476.629990077706,93.7869988186408,0.00766888553745153,1.41450630132596
10,9.981421,40,39.585461,17.165001,17.516228,107.435982,NaN,0.985195338726044,NaN,32.03159,400,400.00235,25,32.899826,9.084002,60.572826,50.013863,401.76355,398.942902,398.277863,7210.64209,13.091169,12.577247,12.641144,2.25224,2.189195,2.246377,63.516254,105.508629,39.442612,17.792795,105.622902,110.935974,106.171768,0.783209621906281,503.381165,436.224964537183,1.90828625299992,0.0279969465791648,1.08578085480816,7.21252100863961,495.086952010742,1.95769276724876,0.00844822831172105,1.30248311594066,61.4532392107295,476.627377749714,93.7866498434574,0.00766845802309009,1.41454820327409
10,9.982525,40,39.587463,17.165001,17.5177,107.342834,NaN,0.985840260982513,NaN,32.028908,400,399.87442,25,32.902073,9.090582,60.588089,50.013863,401.76355,398.942902,398.277863,7210.64209,13.091169,12.577247,12.641144,2.25224,2.189195,2.246377,63.516254,105.508629,39.442612,17.792795,105.622902,110.935974,106.171768,0.783209621906281,503.381165,436.223825057981,1.90827169975508,0.0279934211846217,1.0858247255708,7.2161857919624,494.963202024297,1.95736312789238,0.0084426533848493,1.30306422404243,61.4555511679634,476.623572803112,93.7860555117202,0.00766785346726841,1.41460803474242
10,9.981779,40,39.586067,17.165001,17.510492,107.306412,NaN,0.984510660171509,NaN,32.018688,400,399.832977,25,32.904652,9.092196,60.592785,50.013863,402.215149,399.236328,398.692749,7221.035156,13.167158,12.603652,12.65106,2.262001,2.20992,2.257373,63.53479,105.639366,39.448399,17.794598,105.727074,110.907486,106.186028,0.737594366073608,499.255768,436.217848483306,1.90825832273758,0.0279946747212507,1.08584126759974,7.21370944102046,494.917412805358,1.95724587767247,0.00844109735347337,1.30325639224386,61.4539390442882,476.617593881897,93.7803677677013,0.00766790125591119,1.41463547315163
10,9.98364,40,39.586979,17.165001,17.508142,107.33284,NaN,0.986145079135895,NaN,31.997833,400,399.971008,25,32.900188,9.066492,60.561962,50.013863,402.215149,399.236328,398.692749,7221.035156,13.167158,12.603652,12.65106,2.262001,2.20992,2.257373,63.53479,105.639366,39.448399,17.794598,105.727074,110.907486,106.186028,0.737594366073608,499.255768,436.210680697168,1.90821574037461,0.0279878554804128,1.08595118581589,7.21988678056124,494.950759395916,1.95733150003882,0.00844225542434798,1.30311527152182,61.4549922422285,476.602668582266,93.7707723161629,0.00766705465214077,1.41476847471336
10,9.985219,40,39.588917,17.165001,17.508142,107.33284,NaN,0.984187245368958,NaN,31.997833,400,399.971008,25,32.900188,9.055641,60.640484,50.010452,401.994843,399.033234,398.481781,7222.834961,13.148686,12.591659,12.64095,2.264352,2.203182,2.240985,63.518211,105.520332,39.450104,17.800497,105.628189,110.934479,106.193634,0.70913565158844,489.612213,436.206763781098,1.90818706142445,0.0279824335444682,1.086029642764,7.225127379041,494.948435016038,1.95732109106708,0.00844169968569347,1.30314701184886,61.4572302203413,476.593631534343,93.7664137392755,0.00766623768583373,1.41486936404694
10,9.985219,40,39.588917,17.165001,17.512426,107.336365,NaN,0.984187245368958,NaN,31.986231,400,400.047028,25,32.895432,9.056113,60.628067,50.010452,402.509491,399.679413,399.057526,7219.950195,13.107995,12.582595,12.656775,2.225471,2.167386,2.20573,63.493561,105.646049,39.438812,17.808332,105.58136,110.888168,106.232666,0.823015093803406,503.582153,436.21141626378,1.9082030680237,0.0279832115952666,1.0859977546582,7.225127379041,494.953028572583,1.95733316397756,0.00844188900902812,1.30312620549069,61.4572302203413,476.599504659245,93.770564809904,0.00766649198769548,1.41482226592016
10,9.983593,40,39.586861,17.165001,17.500931,107.255661,NaN,0.985327661037445,NaN,31.982983,400,399.993835,25,32.902866,9.057219,60.634281,50.010452,402.509491,399.679413,399.057526,7219.950195,13.107995,12.582595,12.656775,2.225471,2.167386,2.20573,63.493561,105.646049,39.438812,17.808332,105.58136,110.888168,106.232666,0.823015093803406,503.582153,436.202966311207,1.90818965151382,0.0279867070900101,1.08600252038558,7.21973078104946,494.850310337879,1.95706773086767,0.00843814267587695,1.30356961605718,61.4548559743414,476.593005645959,93.7638189181712,0.00766666215539496,1.41484422545109
10,9.983475,40,39.590652,17.165001,17.498449,107.198334,NaN,0.985232353210449,NaN,31.981104,400,400.008301,25,32.909466,9.054389,60.775204,50.010452,402.349854,399.56778,398.90329,7222.246094,13.112352,12.593678,12.661087,2.24749,2.190876,2.22372,63.476257,105.633591,39.378201,17.834095,105.651764,110.954819,106.186829,0.716706216335297,499.136597,436.200563587581,1.90818252100303,0.0279866614871499,1.08601513468069,7.21933912025406,494.771015636856,1.95685085967984,0.00843397413893964,1.30397187366424,61.4592336987138,476.593295640186,93.767992694568,0.00766584211220091,1.41489750736139
10,9.983414,40,39.591499,17.165001,17.505442,107.186562,NaN,0.984701156616211,NaN,31.961153,400,400.10022,25,32.912457,9.056539,60.82151,50.010452,401.815674,398.796967,398.201263,7223.399414,13.161563,12.615667,12.650517,2.2501,2.204481,2.244884,63.445133,105.540192,39.390102,17.835287,105.607964,110.965332,106.180969,0.738528251647949,511.58139,436.208309228258,1.90820975757911,0.02798814122892,1.08596004892516,7.21913665017593,494.754646929038,1.95680594481843,0.00843309836285154,1.30405573775202,61.4602117389531,476.603938670393,93.7764016822247,0.00766611691749806,1.41482458072267
10,9.98241,40,39.591396,17.165001,17.511251,107.185158,NaN,0.984557867050171,NaN,31.950771,400,400.03656,25,32.909233,9.062391,60.810509,50.010452,401.815674,398.796967,398.201263,7223.399414,13.161563,12.615667,12.650517,2.2501,2.204481,2.244884,63.445133,105.540192,39.390102,17.835287,105.607964,110.965332,106.180969,0.738528251647949,511.58139,436.217107645242,1.9082496967468,0.0279926448858453,1.08586696128117,7.21580405793947,494.752939819062,1.95680168476969,0.00843305239252918,1.30406238615292,61.4600928046537,476.618514663373,93.7865966309814,0.00766677060549929,1.41470622800714
10,9.981289,40,39.591885,17.165001,17.516476,107.139336,NaN,0.985918164253235,NaN,31.977768,400,399.860474,25,32.901581,9.081511,60.73996,50.010452,402.403473,399.62973,398.909271,7225.209961,13.106906,12.592903,12.656363,2.232612,2.174242,2.211043,63.437943,105.615005,39.404243,17.843376,105.70237,110.976242,106.192055,0.711392045021057,483.087646,436.225561146598,1.90828957699114,0.0279974451596761,1.08577245887697,7.21208280759691,494.692590756584,1.95664191769475,0.00843044781767208,1.30434301543761,61.4606574515926,476.63352334628,93.7977179038882,0.00766731298174668,1.41459314298297
10,9.984899,40,39.593559,17.165001,17.526537,107.038925,NaN,0.985279321670532,NaN,31.987694,400,399.912659,25,32.891418,9.057782,60.571289,50.010452,402.403473,399.62973,398.909271,7225.209961,13.106906,12.592903,12.656363,2.232612,2.174242,2.211043,63.437943,105.615005,39.404243,17.843376,105.70237,110.976242,106.192055,0.711392045021057,483.087646,436.227533573009,1.90826159783737,0.0279868729020186,1.08587690134415,7.2240653702417,494.559574348601,1.95628838444685,0.00842456458206437,1.30496992227679,61.4625903704826,476.624539963929,93.7931196203726,0.00766655644052272,1.41468965479019
10,9.985183,40,39.594952,17.165001,17.525871,107.002365,NaN,0.986144840717316,NaN,31.99242,400,399.931183,25,32.882816,9.053905,60.436958,50.010452,401.75528,398.921692,398.230621,7227.157227,13.135184,12.606301,12.652374,2.278365,2.209506,2.247617,63.467609,105.54422,39.372398,17.859028,105.594589,111.005936,106.178177,0.652126908302307,491.045959,436.226106105749,1.90825395263334,0.0279857768457178,1.08589595312779,7.22500790432758,494.510182217657,1.95615537704959,0.00842219692182146,1.30521184545818,61.4641987746762,476.622802536227,93.7933494450937,0.00766617533459193,1.41472399946908
10,9.984396,40,39.595596,17.165001,17.531071,107.103256,NaN,0.985188841819763,NaN,31.965225,400,399.911652,25,32.880054,9.061663,60.413498,50.003502,401.855408,399.091461,398.39743,7214.788086,13.106779,12.586341,12.655834,2.268248,2.202499,2.244398,63.511154,105.582413,39.409256,17.836599,105.708519,110.954613,106.209312,0.826031982898712,503.31369,436.233704061244,1.90828766885453,0.027989423427325,1.08581823489057,7.22239597335232,494.641060999641,1.9564981841568,0.00842744317127859,1.30461924900044,61.4649423424959,476.635668378623,93.8031179787665,0.00766659087264494,1.41463035390881
10,9.983315,40,39.595627,17.165001,17.523411,107.230034,NaN,0.985355257987976,NaN,31.94165,400,399.929443,25,32.885365,9.072297,60.465935,50.003502,401.855408,399.091461,398.39743,7214.788086,13.106779,12.586341,12.655834,2.268248,2.202499,2.244398,63.511154,105.582413,39.409256,17.836599,105.708519,110.954613,106.209312,0.826031982898712,503.31369,436.228067137173,1.90827868589487,0.0279917448557737,1.08582149916882,7.21880804921267,494.806372926376,1.9569327846337,0.0084342522552279,1.30386549730059,61.4649781351041,476.632395825848,93.8008370805476,0.00766644240243887,1.41465702536043
10,9.984273,40,39.59594,17.165001,17.523411,107.230034,NaN,0.985131144523621,NaN,31.94165,400,399.929443,25,32.885365,9.073263,60.549351,50.003502,401.879852,399.088318,398.44043,7208.963867,13.085096,12.569815,12.642467,2.254384,2.19566,2.224247,63.502182,105.539665,39.426975,17.837154,105.502472,110.963631,106.199768,0.757768511772156,505.185638,436.225691498327,1.90826128805175,0.0279884547865692,1.08586906028782,7.22198774140941,494.805996959626,1.95693110221774,0.00843416254570461,1.30387064110416,61.4653395236406,476.626251655315,93.7968215147117,0.00766610770142785,1.41471084351983
10,9.981956,40,39.597927,17.165001,17.521383,107.358543,NaN,0.985384404659271,NaN,31.946383,400,400.00531,25,32.902782,9.061797,60.599178,50.003502,402.662964,399.90744,399.243896,7223.304688,13.116324,12.588957,12.668059,2.224466,2.176135,2.197321,63.516888,105.547806,39.435307,17.836649,105.595009,110.99646,106.217987,0.761126458644867,499.367676,436.229235043258,1.90829579201307,0.0279960447957932,1.085769108523,7.21429700606461,494.971124598895,1.95736073449446,0.00844049694256289,1.30314285340518,61.4676336499815,476.640436283114,93.80892777285,0.00766628542537214,1.414626324996
10,9.981956,40,39.597927,17.165001,17.5254,107.443512,NaN,0.985384404659271,NaN,31.953873,400,400.109863,25,32.907364,9.05359,60.614407,50.003502,402.662964,399.90744,399.243896,7223.304688,13.116324,12.588957,12.668059,2.224466,2.176135,2.197321,63.516888,105.547806,39.435307,17.836649,105.595009,110.99646,106.217987,0.761126458644867,499.367676,436.233596517828,1.90831079673898,0.0279967743610629,1.08573926757299,7.21429700606461,495.0818300693,1.95765164284487,0.00844505781089488,1.3026423995438,61.4676336499815,476.645942437675,93.8128201367171,0.00766652375854691,1.41458222398797
10,9.983383,40,39.599617,17.165001,17.52426,107.498276,NaN,0.985849857330322,NaN,31.953699,400,400.180786,25,32.901752,9.052332,60.566982,50.003502,402.146637,399.125092,398.554291,7217.589844,13.15254,12.603694,12.635262,2.268488,2.223194,2.238872,63.517761,105.329071,39.41851,17.839918,105.485779,110.931717,106.234764,0.719072341918945,481.736938,436.228820378014,1.9082806224202,0.0279916654880321,1.0858185652488,7.21903375518906,495.151136535282,1.95782998051693,0.0084475112562705,1.30234838421297,61.469584793748,476.636165231652,93.8076771533998,0.00766572950880185,1.41468530899691
10,9.981833,40,39.60075,17.165001,17.529079,107.539993,NaN,0.9856116771698,NaN,31.940205,400,400.166504,25,32.89257,9.054743,60.623833,50.003502,402.146637,399.125092,398.554291,7217.589844,13.15254,12.603694,12.635262,2.268488,2.223194,2.238872,63.517761,105.329071,39.41851,17.839918,105.485779,110.931717,106.234764,0.719072341918945,481.736938,436.237895851624,1.90832677219284,0.0279978650944438,1.0857058421141,7.2138886989851,495.204106246425,1.95796661491987,0.00844942356234063,1.30212235754538,61.4708928291615,476.65396914752,93.8214483568511,0.0076662513616866,1.41455931219349
10,9.982763,40,39.600636,17.165001,17.545879,107.534622,NaN,0.985543191432953,NaN,31.916861,400,399.964966,25,32.893795,9.057302,60.696156,50.003502,402.322937,399.388306,398.7276,7223.947266,13.125529,12.605796,12.650414,2.209286,2.165343,2.200206,63.520233,105.473991,39.404293,17.837656,105.62751,111.001068,106.204819,0.73854398727417,499.905823,436.253829674524,1.908372629098,0.0279977209307274,1.08562728302626,7.21697580489058,495.197248836451,1.957948854706,0.00844916826225096,1.30215195477404,61.4707612188971,476.670710213035,93.8331644775164,0.00766700094256436,1.41442362788403
10,9.983707,40,39.600067,17.165001,17.549885,107.480797,NaN,0.984594464302063,NaN,31.920086,400,399.954651,25,32.905094,9.058648,60.728256,50.003502,402.322937,399.388306,398.7276,7223.947266,13.125529,12.605796,12.650414,2.209286,2.165343,2.200206,63.520233,105.473991,39.404293,17.837656,105.62751,111.001068,106.204819,0.73854398727417,499.905823,436.255839024355,1.90837044980347,0.0279952057855881,1.08564437107834,7.22010916188475,495.127833185255,1.95776776032754,0.00844644472170193,1.30245828992212,61.470104317306,476.669474191885,93.8316953124888,0.00766707238201229,1.41442518504228
10,9.986234,40,39.602051,17.165001,17.549885,107.480797,NaN,0.985399186611176,NaN,31.920086,400,399.954651,25,32.905094,9.063181,60.770725,50.003502,402.378998,399.359253,398.800568,7222.845703,13.131368,12.609052,12.631671,2.218983,2.178551,2.201342,63.483124,105.501709,39.425114,17.822283,105.659439,111.013985,106.2173,0.683696210384369,491.898224,436.249575529299,1.90832457160463,0.0279865287547492,1.08576969034306,7.22849576863467,495.125458053697,1.95775711786296,0.00844587604536825,1.30249065445225,61.4723947799516,476.654158959673,93.8229438043658,0.00766597395674257,1.41457685463416
10,9.987952,40,39.603321,17.165001,17.545959,107.470963,NaN,0.985018014907837,NaN,31.93133,400,400.208527,25,32.905163,9.062566,60.7211,50.001766,402.486725,399.746246,399.006256,7224.144531,13.133225,12.61262,12.694873,2.250172,2.186903,2.216614,63.487343,105.730965,39.432953,17.844759,105.559814,110.984734,106.223991,0.630040109157562,492.255768,436.241053649152,1.90827871851453,0.0279799193166932,1.08588408720839,7.23419655392547,495.111128471373,1.95771665253261,0.00844498452994936,1.30256913043074,61.4738609026328,476.638305844495,93.8130662975321,0.00766500905194699,1.41472244592822
10,9.988583,40,39.605995,17.165001,17.542276,107.468544,NaN,0.985943019390106,NaN,31.93121,400,400.083527,25,32.906677,9.060676,60.576965,50.001766,402.486725,399.746246,399.006256,7224.144531,13.133225,12.61262,12.694873,2.250172,2.186903,2.216614,63.487343,105.730965,39.432953,17.844759,105.559814,110.984734,106.223991,0.630040109157562,492.255768,436.235489765192,1.90825350531957,0.0279770854310054,1.08594277890609,7.23629019594284,495.104775704912,1.957694029336,0.00844408845604597,1.30262698400509,61.4769477124324,476.631103066852,93.8107733180901,0.00766411042776499,1.41481935664355
10,9.987933,40,39.607525,17.165001,17.545605,107.48732,NaN,0.985327959060669,NaN,31.943466,400,400.084381,25,32.904522,9.068027,60.64505,50.001766,401.768646,399.009918,398.334351,7229.001953,13.126741,12.598711,12.682559,2.24652,2.204408,2.243067,63.534748,105.596115,39.397377,17.892906,105.728638,110.942703,106.249138,0.740132391452789,495.280853,436.240716351015,1.90827774107933,0.0279799202555206,1.08588577488381,7.23413351086322,495.127401201121,1.95775007752737,0.00844465718851253,1.30254165202787,61.4787138339416,476.64116938165,93.8194893593612,0.00766421029488329,1.41476111446915
10,9.987933,40,39.607525,17.165001,17.555939,107.504501,NaN,0.985327959060669,NaN,31.934988,400,400.00238,25,32.898853,9.068139,60.660702,50.001766,402.490845,399.434845,398.933228,7230.226563,13.136347,12.599147,12.63797,2.192179,2.154542,2.176465,63.548176,105.541618,39.461342,17.873049,105.718208,110.996017,106.231621,0.721059381961823,506.334106,436.251937497927,1.90831634141341,0.0279817961734444,1.08580901163533,7.23413351086322,495.149779302737,1.95780886733966,0.00844557864979354,1.30244079652758,61.4787138339416,476.655334738395,93.8295023041238,0.0076648232969156,1.41464764235228
10,9.990808,40,39.610348,17.165001,17.560797,107.50209,NaN,0.984543561935425,NaN,31.933353,400,399.972809,25,32.888988,9.062299,60.560131,50.001766,402.490845,399.434845,398.933228,7230.226563,13.136347,12.599147,12.63797,2.192179,2.154542,2.176465,63.548176,105.541618,39.461342,17.873049,105.718208,110.996017,106.231621,0.721059381961823,506.334106,436.250086130797,1.90828230440819,0.0279728141258469,1.0859155454721,7.24367189489732,495.143260224102,1.95778547825262,0.00844464047639225,1.3025009798805,61.4819723511899,476.645007556243,93.8251560585143,0.00766375690787993,1.41477173167271
10,9.992164,40,39.610264,17.165001,17.559866,107.465225,NaN,0.984334528446198,NaN,31.930511,400,399.940552,25,32.890911,9.060533,60.459579,50.001766,402.415222,399.488068,398.95462,7218.104492,13.118072,12.579454,12.63739,2.222932,2.186258,2.222708,63.524975,105.626617,39.453609,17.884079,105.656532,110.931992,106.276001,0.857010245323181,499.235229,436.245713646833,1.9082542170996,0.027967994751081,1.08598974571837,7.24816997713924,495.095340127234,1.95765976900634,0.00844268722226454,1.30271617982495,61.4818753949325,476.634635928252,93.8177374239594,0.0076633265283707,1.41485361312483
10,9.991226,40,39.610092,17.165001,17.5585,107.445282,NaN,0.985641419887543,NaN,31.927538,400,400.041199,25,32.888344,9.058418,60.505966,50.001766,402.415222,399.488068,398.95462,7218.104492,13.118072,12.579454,12.63739,2.222932,2.186258,2.222708,63.524975,105.626617,39.453609,17.884079,105.656532,110.931992,106.276001,0.857010245323181,499.235229,436.24655554769,1.90826613773438,0.0279709635803061,1.08595335337412,7.24505852088475,495.069564920023,1.9575924288907,0.0084416665769109,1.30283067424635,61.4816768649155,476.638878627176,93.8205561740463,0.00766354786465364,1.4148170903909
10,9.994358,40,39.613205,17.165001,17.533035,107.376137,NaN,0.985797762870789,NaN,31.909279,400,400.038422,25,32.892017,9.058951,60.645706,50.001766,401.737518,398.68515,398.074982,7220.260742,13.144194,12.611043,12.63356,2.253338,2.208689,2.244297,63.53154,105.786591,39.455849,17.867069,105.64846,110.954819,106.277145,0.754972696304321,498.821167,436.211130474024,1.90811414661882,0.0279556034565801,1.08629842077708,7.2554468742178,494.975734102065,1.95733896606391,0.00843706398647691,1.30328913379027,61.4852699156,476.585490122047,93.7860850260481,0.00766055456336052,1.41529096344833
10,9.992494,40,39.611771,17.165001,17.524094,107.287361,NaN,0.985214591026306,NaN,31.90974,400,400.034729,25,32.900265,9.049787,60.688831,50.001766,402.353027,399.533447,398.847961,7222.847656,13.110271,12.59391,12.670457,2.195727,2.152277,2.165667,63.550358,105.733635,39.438778,17.871199,105.652786,110.932007,106.271271,0.735706806182861,497.658356,436.206042176592,1.90811457001189,0.027960370213159,1.08627240409576,7.24926457362841,494.861731492291,1.95704251807718,0.00843270732407428,1.30379073190994,61.4836148101838,476.584546929514,93.7839176158483,0.00766082828002307,1.4152775001318
10,9.991982,40,39.611656,17.165001,17.540737,107.247131,NaN,0.985823333263397,NaN,31.891077,400,400.0961,25,32.905224,9.042646,60.736866,50.001766,402.353027,399.533447,398.847961,7222.847656,13.110271,12.59391,12.670457,2.195727,2.152277,2.165667,63.550358,105.733635,39.438778,17.871199,105.652786,110.932007,106.271271,0.735706806182861,497.658356,436.22538974891,1.90818605443774,0.0279651469405508,1.0861229987704,7.24756627894538,494.809413322069,1.95690524457812,0.00843057872760806,1.304027459542,61.4834820764046,476.610689573549,93.8022703789152,0.00766198486721002,1.41506602336838
10,9.993149,40,39.612602,17.165001,17.551916,107.209999,NaN,0.985373318195343,NaN,31.893133,400,400.169342,25,32.910557,9.040755,60.816715,50.001766,402.274139,399.44809,398.799774,7234.360352,13.140457,12.612305,12.673101,2.249925,2.208768,2.242794,63.553738,105.481506,39.433868,17.857855,105.694901,110.98484,106.256119,0.816871345043182,497.150269,436.234637462612,1.90820664051192,0.0279631746706474,1.0860977606611,7.25143710117806,494.759851232525,1.95677285143132,0.008428312113999,1.30426363905078,61.484573946429,476.618968596269,93.809111095364,0.00766213560507374,1.41501349180746
10,9.991316,40,39.613697,17.165001,17.551916,107.209999,NaN,0.985500276088715,NaN,31.893133,400,400.169342,25,32.910557,9.038713,60.847176,50.004559,401.587067,398.611176,397.985657,7216.510742,13.126209,12.606512,12.630266,2.253569,2.198428,2.228659,63.55344,105.603958,39.433823,17.854839,105.606621,110.997292,106.266159,0.7762770652771,497.552368,436.239182328733,1.90823990858315,0.0279694599414555,1.08600676413311,7.24535707100819,494.758535309574,1.9567669654129,0.00842799854633531,1.304281656917,61.4858377644629,476.632015833798,93.8194777696521,0.00766245996792899,1.41492493151799
10,9.990045,40,39.616825,17.165001,17.55213,107.156631,NaN,0.985133528709412,NaN,31.907942,400,400.081299,25,32.922443,9.036695,60.814533,50.004559,401.587067,398.611176,397.985657,7216.510742,13.126209,12.606512,12.630266,2.253569,2.198428,2.228659,63.55344,105.603958,39.433823,17.854839,105.606621,110.997292,106.266159,0.7762770652771,497.552368,436.242565869612,1.90826377748736,0.0279738582840253,1.08594209196071,7.24114069222327,494.685157990771,1.95656710648569,0.00842423362773779,1.30465097689294,61.4894478523117,476.643171939443,93.8306352821452,0.00766225651128126,1.41488135457928
10,9.988991,40,39.61684,17.165001,17.553896,107.132133,NaN,0.985236346721649,NaN,31.917515,400,399.91687,25,32.927521,9.042214,60.712353,50.004559,402.244934,399.409698,398.712769,7227.109863,13.150881,12.615788,12.685775,2.250804,2.178323,2.221618,63.539658,105.561462,39.375935,17.886112,105.75309,110.983154,106.27536,0.800943195819855,509.809418,436.2470965175,1.90828950580687,0.0279777948472116,1.08587666984779,7.23764387658969,494.653176814834,1.95648297741926,0.0084229118147033,1.30479737732947,61.4894651635395,476.652625326817,93.8373325528366,0.00766266222669141,1.41480582428986
10,9.987651,40,39.618507,17.165001,17.558023,107.181229,NaN,0.985891461372375,NaN,31.910633,400,399.965118,25,32.931709,9.04248,60.744335,50.004559,402.244934,399.409698,398.712769,7227.109863,13.150881,12.615788,12.685775,2.250804,2.178323,2.221618,63.539658,105.561462,39.375935,17.886112,105.75309,110.983154,106.27536,0.800943195819855,509.809418,436.254899270306,1.9083292440207,0.0279831422602424,1.08577955252535,7.23319780846163,494.715225730104,1.95664243987107,0.00842507472324427,1.30453209099483,61.491388983634,476.668486425546,93.8502875987447,0.00766298276225455,1.41470319888841
10,9.988497,40,39.617996,17.165001,17.558691,107.252274,NaN,0.984650790691376,NaN,31.910816,400,399.779938,25,32.929886,9.030256,60.769569,50.004559,401.577728,398.851654,398.086456,7223.470703,13.091471,12.584249,12.664881,2.252913,2.184516,2.231813,63.533001,105.29705,39.394146,17.894516,105.707161,110.957863,106.295044,0.7209632396698,501.600769,436.253527678966,1.90831638285794,0.027980360258415,1.08581655110141,7.23600485598234,494.808504974526,1.95688880700868,0.00842903960369272,1.30410112682689,61.4907992655508,476.663374817326,93.8461399073197,0.00766287371401675,1.41473665087424
10,9.988497,40,39.617996,17.165001,17.560555,107.323128,NaN,0.984650790691376,NaN,31.930883,400,399.739105,25,32.913612,9.037472,60.787861,50.004559,401.686829,398.966309,398.198364,7222.625977,13.118022,12.588098,12.672719,2.274171,2.212046,2.239083,63.547134,105.534325,39.402397,17.898012,105.762222,110.961815,106.294846,0.737478673458099,498.608154,436.255551628118,1.90832334495686,0.027980698592093,1.08580271125513,7.23600485598234,494.9008908651,1.95713164806008,0.00843284575599873,1.30368102450039,61.4907992655508,476.665929890404,93.8479459618645,0.00766298425266332,1.41471618745167
10,9.991895,40,39.616776,17.165001,17.554781,107.399796,NaN,0.985527098178864,NaN,31.969233,400,399.714264,25,32.893543,9.052377,60.803226,50.004559,401.686829,398.966309,398.198364,7222.625977,13.118022,12.588098,12.672719,2.274171,2.212046,2.239083,63.547134,105.534325,39.402397,17.898012,105.762222,110.961815,106.294846,0.737478673458099,498.608154,436.240858224606,1.90824010296197,0.027967994322334,1.08601419988714,7.24727769501681,495.00228652135,1.95740082454239,0.00843731116503305,1.30320795377884,61.4893913022672,476.634446364849,93.8244171650638,0.00766188973318679,1.4149505752069
10,9.992979,40,39.619648,17.165001,17.558521,107.430222,NaN,0.986192941665649,NaN,32.002083,400,399.833252,25,32.878323,9.061054,60.709057,50.004559,402.490723,399.624451,398.933472,7223.837891,13.126047,12.591702,12.657785,2.252542,2.188773,2.228298,63.535526,105.68029,39.392139,17.897392,105.632622,110.985359,106.287384,0.672998070716858,499.870972,436.242232448315,1.90823440188083,0.027964956201936,1.08604019289894,7.25087324936419,495.038493914421,1.95748959802438,0.00843812147572275,1.30307552764708,61.4927057283984,476.634554622034,93.8274985951638,0.00766126451872431,1.41499179986897
10,9.992869,40,39.62162,17.165001,17.564352,107.400284,NaN,0.984541118144989,NaN,32.033112,400,400.02655,25,32.872303,9.061823,60.656532,50.004559,402.140076,399.125793,398.497467,7216.862305,13.117795,12.588206,12.617122,2.271792,2.205337,2.251401,63.517387,105.669434,39.407558,17.924116,105.661194,111.028175,106.271011,0.783124029636383,497.812408,436.248837705799,1.90825818106193,0.0279663915185063,1.08599138397581,7.25050840022993,494.997115875708,1.95737649830778,0.00843595028070254,1.30328434055627,61.4949813946255,476.64479198095,93.8367967971298,0.00766127495303038,1.41493863501325
10,9.99354,40,39.625446,17.165001,17.571379,107.389061,NaN,0.985140979290009,NaN,32.053493,400,400.236633,25,32.871918,9.052124,60.635651,50.004559,402.140076,399.125793,398.497467,7216.862305,13.117795,12.588206,12.617122,2.271792,2.205337,2.251401,63.517387,105.669434,39.407558,17.924116,105.661194,111.028175,106.271011,0.783124029636383,497.812408,436.254805623873,1.90827225452659,0.0279653661675726,1.08597245222203,7.25273393291457,494.977901487977,1.95731752584235,0.00843425260740481,1.30341323124333,61.4993962855893,476.65288796179,93.8465210566201,0.00766078622371567,1.41492980937313
10,9.99349,40,39.623287,17.165001,17.572857,107.354713,NaN,0.985699474811554,NaN,32.052486,400,400.122925,25,32.875271,9.050425,60.728355,49.992744,402.320038,399.536591,398.821228,7220.060547,13.137424,12.603374,12.689975,2.272773,2.213838,2.257613,63.556568,105.61644,39.420074,17.923098,105.769295,111.060654,106.26049,0.76187527179718,497.682404,436.256534612824,1.90827868271614,0.0279658057654246,1.08595899031292,7.25256809978862,494.935718179661,1.95721145445217,0.00843302687053999,1.30358087740742,61.496905020166,476.653593053233,93.8447609033172,0.00766129013032787,1.41489252746498
10,9.994308,40,39.624004,17.165001,17.572857,107.354713,NaN,0.985072553157806,NaN,32.052486,400,400.122925,25,32.875271,9.04778,60.766575,49.992744,402.46109,399.614227,398.874268,7217.417969,13.096363,12.595659,12.662626,2.212849,2.161366,2.194586,63.581852,105.594643,39.411541,17.92853,105.625023,110.961998,106.295898,0.733841955661774,492.344818,436.254507080914,1.90826384033266,0.0279630016541926,1.08599956830413,7.25528105130792,494.934858114218,1.95720760507511,0.0084328216145234,1.30359262834728,61.497732377533,476.648695294154,93.8420494419673,0.00766092103940266,1.41494228285868
10,9.993827,40,39.626282,17.165001,17.569212,107.30838,NaN,0.984676539897919,NaN,32.060196,400,400.108643,25,32.875122,9.058187,60.765244,49.992744,402.46109,399.614227,398.874268,7217.417969,13.096363,12.595659,12.662626,2.212849,2.161366,2.194586,63.581852,105.594643,39.411541,17.92853,105.625023,110.961998,106.295898,0.733841955661774,492.344818,436.251740889012,1.90825895197713,0.0279639890846494,1.08600279449226,7.2536858030013,494.871718085943,1.95703660948217,0.00842968162772851,1.30390434261954,61.5003609136187,476.648646410796,93.8443979171371,0.00766041945630138,1.41497605232538
10,9.994722,40,39.628803,17.165001,17.568384,107.261032,NaN,0.984376549720764,NaN,32.070545,400,399.998047,25,32.868721,9.05241,60.753445,49.992744,402.140076,399.152832,398.53009,7231.306641,13.14779,12.621142,12.654289,2.262079,2.209215,2.237584,63.565529,105.508003,39.381573,17.942156,105.663887,111.045631,106.261414,0.718766689300537,500.577606,436.248623046411,1.90823961894586,0.0279607710229472,1.08605335853844,7.25665404617939,494.806946130023,1.95686076677816,0.00842641679447584,1.30422674772981,61.5032696946061,476.643482403915,93.8433856897893,0.00765964341540473,1.41505438767873
10,9.995268,40,39.627724,17.165001,17.564537,107.258636,NaN,0.984936118125916,NaN,32.073788,400,400.098145,25,32.866123,9.045534,60.747929,49.992744,402.390381,399.663239,398.874542,7226.642578,13.127531,12.612624,12.697408,2.249423,2.185223,2.224255,63.572266,105.860451,39.400826,17.932144,105.674469,111.017776,106.260948,0.751034200191498,491.407043,436.243091300833,1.90821533984753,0.0279582017112134,1.08610906540566,7.25846474203848,494.80511725677,1.95685834924558,0.00842659684494617,1.30422324570237,61.5020247414874,476.633745749827,93.8353762899274,0.00765945878310598,1.41511664733156
10,9.995091,40,39.62709,17.165001,17.561972,107.306328,NaN,0.985395848751068,NaN,32.101173,400,400.034119,25,32.868858,9.04761,60.683243,49.992744,402.390381,399.663239,398.874542,7226.642578,13.127531,12.612624,12.697408,2.249423,2.185223,2.224255,63.572266,105.860451,39.400826,17.932144,105.674469,111.017776,106.260948,0.751034200191498,491.407043,436.240744251805,1.90820896866362,0.0279583428769768,1.08611935985197,7.25787776637287,494.868072561613,1.95702523730401,0.00842934016340888,1.30392977048617,61.5012932173139,476.630922010428,93.8327175987321,0.00765947561942506,1.41513000103255
10,9.995565,40,39.629589,17.165001,17.559738,107.337715,NaN,0.984293580055237,NaN,32.094753,400,399.906769,25,32.871021,9.04985,60.617962,49.992744,401.508453,398.767181,397.966949,7217.534668,13.100842,12.602313,12.68172,2.261586,2.215982,2.241682,63.558147,105.362747,39.443493,17.92779,105.602325,111.011513,106.273964,0.770242035388947,500.715942,436.237142568341,1.90819202103086,0.0279563131130267,1.0861595141239,7.25944964972047,494.905997584527,1.95711937933702,0.00843031043637124,1.30378479519088,61.5041765656428,476.626616541586,93.8322897093986,0.00765874159851981,1.41520116305157
10,9.995565,40,39.629589,17.165001,17.568899,107.354332,NaN,0.984293580055237,NaN,32.10873,400,399.758362,25,32.872681,9.072203,60.60878,49.992744,402.072266,399.103912,398.489349,7227.818359,13.11967,12.605823,12.646955,2.237891,2.181163,2.201107,63.529026,105.621597,39.461525,17.907932,105.683846,111.006783,106.284065,0.771561443805695,499.822754,436.247092563453,1.90822624705442,0.0279579753726888,1.08609136384644,7.25944964972047,494.927661759074,1.95717631600185,0.008431202583527,1.30368642657007,61.5041765656428,476.639177054498,93.8411654511206,0.00765928489820334,1.41510042539338
10,9.997036,40,39.629398,17.165001,17.577938,107.350807,NaN,0.984725296497345,NaN,32.1297,400,399.661804,25,32.878078,9.077966,60.693489,49.992744,402.072266,399.103912,398.489349,7227.818359,13.11967,12.605823,12.646955,2.237891,2.181163,2.201107,63.529026,105.621597,39.461525,17.907932,105.683846,111.006783,106.284065,0.771561443805695,499.822754,436.253263265621,1.90823332709671,0.0279545750249533,1.08609714586419,7.26432743665993,494.923295367077,1.95716526388906,0.00843106800227546,1.30370415636925,61.5039561950592,476.641629081583,93.8426984150031,0.00765943282466123,1.41507796561723
10,9.997583,40,39.631691,17.165001,17.576399,107.360367,NaN,0.985121846199036,NaN,32.140385,400,399.652679,25,32.881443,9.063174,60.798035,49.992744,401.896301,399.080231,398.388885,7230.834473,13.126478,12.610619,12.669702,2.257835,2.197493,2.252939,63.521782,105.635529,39.439854,17.938128,105.847878,111.062447,106.237724,0.753223598003387,497.678802,436.250235788848,1.90821765421288,0.0279524219173525,1.08613573400049,7.26614113255465,494.93300795977,1.95718570870107,0.00843092502504398,1.30368517147033,61.5066017370017,476.637633485675,93.8422736249881,0.0076587574107659,1.41514360708053
10,9.998101,40,39.634605,17.165001,17.577595,107.385666,NaN,0.984764218330383,NaN,32.162868,400,399.874542,25,32.882023,9.048841,60.788685,49.992744,401.896301,399.080231,398.388885,7230.834473,13.126478,12.610619,12.669702,2.257835,2.197493,2.252939,63.521782,105.635529,39.439854,17.938128,105.847878,111.062447,106.237724,0.753223598003387,497.678802,436.250250720852,1.90821272531694,0.0279508645052649,1.08615254517955,7.26785860384416,494.962493631328,1.95725673942059,0.00843144914342394,1.30358328795475,61.5099635706931,476.638056294788,93.8456207176465,0.00765813708333499,1.41518291950249
10,9.998592,40,39.633598,17.165001,17.58255,107.416924,NaN,0.985631167888641,NaN,32.170933,400,400.033295,25,32.880268,9.039178,60.764202,49.992249,402.374359,399.644867,398.935791,7230.657715,13.129419,12.603267,12.697325,2.204925,2.160981,2.203605,63.532097,105.631248,39.455692,17.923498,105.737625,111.080002,106.247498,0.633409023284912,492.876923,436.25441545391,1.90822232998153,0.0279500816126042,1.08614005831622,7.26948649257531,495.004445208652,1.95736920973367,0.00843341469839045,1.30338213847228,61.5088018348503,476.640809976879,93.8465131605295,0.00765847685656436,1.41514607933898
10,9.998612,40,39.637146,17.165001,17.583418,107.452942,NaN,0.98561418056488,NaN,32.15527,400,399.992645,25,32.884571,9.055312,60.666759,49.992249,402.017853,398.990082,398.515625,7219.926758,13.119004,12.578333,12.616271,2.229582,2.181305,2.207944,63.563587,105.489868,39.470947,17.920153,105.650894,111.042419,106.290649,0.79465651512146,504.818481,436.255308646072,1.90822520991589,0.0279501705641104,1.08613459590692,7.26955280041193,495.047135752928,1.95747351813543,0.00843433179193349,1.30322767848568,61.5128949113128,476.64458405014,93.8528913893844,0.00765786259339749,1.41516780404675
