P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.999467,40,39.63662,17.165001,17.583418,107.452942,NaN,0.984926640987396,NaN,32.15527,400,399.992645,25,32.884571,9.068851,60.620647,49.992249,402.017853,398.990082,398.515625,7219.926758,13.119004,12.578333,12.616271,2.229582,2.181305,2.207944,63.563587,105.489868,39.470947,17.920153,105.650894,111.042419,106.290649,0.79465651512146,504.818481,436.253189283183,1.90820970094095,0.0279472424427337,1.08617702178077,7.27238736705533,495.04776596325,1.95747633960634,0.00843448229268106,1.30321907918369,61.5122881217389,476.638489439292,93.8480346065873,0.00765771427786081,1.4152089739112
10,10.001438,40,39.640381,17.165001,17.585068,107.534439,NaN,0.985319972038269,NaN,32.155361,400,400.087402,25,32.885887,9.050719,60.644447,49.992249,402.13678,399.400299,398.736328,7231.464844,13.108479,12.595037,12.684644,2.230478,2.166261,2.203633,63.549618,105.676094,39.417759,17.959217,105.881935,111.003708,106.327316,0.781165659427643,501.174591,436.250095576667,1.90818011559757,0.0279407934480547,1.08626256605287,7.27892109384635,495.149453646197,1.95773515082013,0.00843777624725633,1.30280080008724,61.5166266341076,476.630511553104,93.8463318328578,0.0076565452785965,1.41532809066953
10,10.002245,40,39.641533,17.165001,17.590487,107.61171,NaN,0.98523336648941,NaN,32.148666,400,400.088135,25,32.888653,9.054721,60.716923,49.992249,402.152496,399.397919,398.735229,7228.358398,13.129548,12.604382,12.695085,2.204811,2.14982,2.190619,63.549835,105.921219,39.385391,17.955683,105.761894,111.066887,106.290741,0.653696477413177,491.005035,436.253981533407,1.90818572617397,0.0279390139821479,1.08626229348855,7.28159596249611,495.248727525558,1.95799334801243,0.00844158737783228,1.30236623098718,61.5179554579764,476.633452658702,93.8496149296047,0.00765642010790861,1.41532137644777
10,10.000771,40,39.642246,17.165001,17.585119,107.660789,NaN,0.985270619392395,NaN,32.149467,400,399.955963,25,32.888802,9.051078,60.809532,49.992249,402.152496,399.397919,398.735229,7228.358398,13.129548,12.604382,12.695085,2.204811,2.14982,2.190619,63.549835,105.921219,39.385391,17.955683,105.761894,111.066887,106.290741,0.653696477413177,491.005035,436.251804449057,1.90819240375903,0.0279430860779837,1.08622908141144,7.27671014416762,495.311787413746,1.95815737157387,0.00844401203296564,1.30209065744001,61.5187778822211,476.636449248102,93.8524780034671,0.00765639350450908,1.41530778428506
10,10.000771,40,39.642246,17.165001,17.58427,107.691864,NaN,0.985270619392395,NaN,32.174355,400,399.82074,25,32.894573,9.056909,60.836853,49.992249,401.998901,399.256012,398.607178,7233.432129,13.118602,12.607227,12.684814,2.209182,2.154939,2.187969,63.523533,105.545891,39.388226,17.966208,105.70433,111.097588,106.255386,0.77521824836731,492.791351,436.250882237885,1.90818923175655,0.0279429320891986,1.08623539852061,7.27671014416762,495.352247060053,1.95826361330023,0.00844567586709626,1.30190914591665,61.5187778822211,476.635285115103,93.8516554762603,0.00765634316546512,1.41531712371464
10,9.999825,40,39.643021,17.165001,17.599041,107.773499,NaN,0.984661459922791,NaN,32.20219,400,399.794464,25,32.897472,9.060996,60.854439,49.992249,401.998901,399.256012,398.607178,7233.432129,13.118602,12.607227,12.684814,2.209182,2.154939,2.187969,63.523533,105.545891,39.388226,17.966208,105.70433,111.097588,106.255386,0.77521824836731,492.791351,436.269270562971,1.90826157091401,0.027948850123266,1.08607863281416,7.27357418402431,495.457584422258,1.95853845557516,0.00844982307563327,1.30144603122653,61.5196718075509,476.662427873121,93.8716453192809,0.00765734704476399,1.41511081093597
10,10.002144,40,39.645088,17.165001,17.596928,107.812973,NaN,0.984506666660309,NaN,32.205276,400,399.706024,25,32.893909,9.068934,60.902176,49.992249,402.207184,399.321075,398.766663,7231.407715,13.120203,12.600111,12.652155,2.218637,2.173587,2.205946,63.510338,105.616348,39.375496,17.962095,105.69754,111.047874,106.296356,0.784587204456329,499.870911,436.261228325555,1.90821162177769,0.0279405277562215,1.08620936593825,7.28126119848719,495.506488550703,1.95866224670347,0.00845134314995308,1.30125005488034,61.5220559212567,476.645678338971,93.8619715974655,0.00765617006986032,1.41527539589666
10,10.002577,40,39.6464,17.165001,17.596928,107.812973,NaN,0.984763264656067,NaN,32.205276,400,399.706024,25,32.893909,9.064047,60.875961,50.000858,401.259399,398.286438,397.652252,7233.497559,13.135419,12.617047,12.653721,2.268429,2.194701,2.248987,63.510544,105.450027,39.392216,17.947121,105.814171,111.029411,106.29995,0.845984876155853,503.798828,436.260155114848,1.90820376957616,0.0279390457619857,1.0862308489417,7.28269635693658,495.504924133179,1.95865522972463,0.00845096774203562,1.3012712794822,61.5235691507764,476.643800955105,93.8620173304622,0.00765580155009219,1.41530967834198
10,10.002331,40,39.645405,17.165001,17.601929,107.746704,NaN,0.984869539737701,NaN,32.224026,400,399.696259,25,32.898102,9.049695,60.782951,50.000858,402.062195,399.159119,398.541046,7239.023438,13.141051,12.617475,12.680639,2.216407,2.166312,2.207275,63.544479,105.771439,39.404606,17.928892,105.841705,111.145645,106.260918,0.779120683670044,497.44281,436.266196926744,1.90822691367645,0.0279407945930853,1.08618145399892,7.28188100707149,495.419864919943,1.95843414306723,0.00844770723216151,1.30164062338524,61.5224215453467,476.651533395584,93.8664402490376,0.00765635379550789,1.41523308222138
10,10.001354,40,39.647209,17.165001,17.616709,107.637192,NaN,0.985485851764679,NaN,32.233513,400,399.55127,25,32.895321,9.059759,60.892738,50.000858,402.062195,399.159119,398.541046,7239.023438,13.141051,12.617475,12.680639,2.216407,2.166312,2.207275,63.544479,105.771439,39.404606,17.928892,105.841705,111.145645,106.260918,0.779120683670044,497.44281,436.284670393096,1.90829983851462,0.0279468189236284,1.08602319890969,7.27864265952064,495.275128436468,1.95805009956007,0.00844132848693717,1.30230936479124,61.5245022111587,476.679680129026,93.8882165897921,0.00765717556883394,1.41503388279784
10,10.00026,40,39.648396,17.165001,17.617254,107.505051,NaN,0.98438835144043,NaN,32.250793,400,399.560913,25,32.894627,9.067174,60.882523,50.000858,402.060364,399.329987,398.613434,7235.001953,13.103827,12.597509,12.68012,2.256213,2.202475,2.236676,63.580437,105.801231,39.422718,17.930534,105.929459,111.152443,106.239525,0.854309856891632,504.854523,436.287972482248,1.90832171060406,0.0279506633669901,1.08596494061202,7.27501622303703,495.101567427069,1.95759159450283,0.0084339081550329,1.30310447248384,61.5258712090542,476.688617035315,93.8957735190393,0.00765730192792489,1.41497966496137
10,10.00001,40,39.649319,17.165001,17.588963,107.437126,NaN,0.984424531459808,NaN,32.243515,400,399.779877,25,32.893883,9.062273,60.729595,50.000858,402.060364,399.329987,398.613434,7235.001953,13.103827,12.597509,12.68012,2.256213,2.202475,2.236676,63.580437,105.801231,39.422718,17.930534,105.929459,111.152443,106.239525,0.854309856891632,504.854523,436.257866139337,1.90822056764475,0.0279463888286961,1.0861627250406,7.27418747075018,495.011934196267,1.95735405774081,0.00843000153421115,1.30352011252714,61.5269357051488,476.652200834946,93.8710052639992,0.0076555254750529,1.41528507026063
10,10.000013,40,39.649822,17.165001,17.579081,107.41967,NaN,0.985590577125549,NaN,32.22868,400,399.908417,25,32.886532,9.056205,60.561226,50.000858,402.163849,399.328644,398.748108,7237.879395,13.161453,12.607062,12.689753,2.26935,2.215803,2.256707,63.592609,105.607422,39.444447,17.901993,105.809402,111.128296,106.271965,0.672386169433594,496.245117,436.247124878714,1.90818359349154,0.0279445861260275,1.08623638803076,7.27419741587397,494.988576028797,1.95729156819985,0.00842892126278127,1.30363148201703,61.5275158064082,476.639015747079,93.8622154977555,0.00765484529830969,1.41539821052029
10,10.000013,40,39.649822,17.165001,17.59132,107.431419,NaN,0.985590577125549,NaN,32.197117,400,399.876404,25,32.886677,9.048703,60.558361,50.000858,402.160889,399.16452,398.643341,7226.016602,13.129216,12.584952,12.641087,2.218319,2.178829,2.213475,63.57058,105.558792,39.41655,17.932135,105.815056,111.104294,106.294662,0.690621495246887,490.401886,436.260418768662,1.90822931857035,0.0279468060523413,1.08614534746602,7.27419741587397,495.003891987193,1.95733181240004,0.00842955156296519,1.30356205467336,61.5275158064082,476.655797702772,93.87407276432,0.00765557082928096,1.41526359284641
10,10.00058,40,39.651611,17.165001,17.60099,107.460617,NaN,0.985115706920624,NaN,32.198349,400,399.948364,25,32.884415,9.045552,60.533401,50.000858,402.160889,399.16452,398.643341,7226.016602,13.129216,12.584952,12.641087,2.218319,2.178829,2.213475,63.57058,105.558792,39.41655,17.932135,105.815056,111.104294,106.294662,0.690621495246887,490.401886,436.269516376364,1.90825515908101,0.0279466184180222,1.08610159035752,7.27607700319106,495.039807305342,1.95742221580797,0.00843060615891234,1.30341892783253,61.5295789793684,476.666651525766,93.883612864733,0.00765564830038947,1.41520276933045
10,9.999177,40,39.650127,17.165001,17.614176,107.476952,NaN,0.986099183559418,NaN,32.193935,400,400.023651,25,32.887081,9.045719,60.487637,50.000858,402.365051,399.187012,398.750305,7224.280273,13.160094,12.603242,12.61119,2.253148,2.199253,2.228726,63.586811,105.45208,39.376385,17.951344,105.771965,110.991074,106.3367,0.823822617530823,498.265015,436.287312816688,1.9083298531111,0.0279538139552871,1.08593412220282,7.27142595554301,495.062875593708,1.95748611041278,0.00843190650244322,1.30329831259191,61.5278675546623,476.692931203038,93.9006322732052,0.00765710929962561,1.41497045003145
10,9.997104,40,39.649895,17.165001,17.617718,107.446335,NaN,0.985401690006256,NaN,32.182358,400,400.131897,25,32.889713,9.049908,60.490364,50.002602,402.297729,399.428101,398.737701,7227.477539,13.156523,12.619104,12.68221,2.270769,2.19654,2.237028,63.583122,105.488045,39.400745,17.933523,105.725784,111.056946,106.322487,0.801697969436646,493.378784,436.296293908121,1.90838067309114,0.0279615574011778,1.08580516038804,7.26455290932404,495.023247777427,1.95738250818448,0.00843033080443222,1.30347515853057,61.5275999955402,476.711407403146,93.9134480869744,0.00765795877005547,1.41481910901134
10,9.997493,40,39.648228,17.165001,17.614643,107.458725,NaN,0.985331058502197,NaN,32.180866,400,399.958679,25,32.882996,9.046837,60.735683,50.002602,402.297729,399.428101,398.737701,7227.477539,13.156523,12.619104,12.68221,2.270769,2.19654,2.237028,63.583122,105.488045,39.400745,17.933523,105.725784,111.056946,106.322487,0.801697969436646,493.378784,436.291991463847,1.90836213547415,0.0279596670062207,1.08584722972985,7.26584272337846,495.041394782865,1.95743388050907,0.00843147203752382,1.30337476873261,61.5256774523824,476.703326390006,93.9059937689323,0.00765797459188045,1.41485940547547
10,9.999205,40,39.649899,17.165001,17.613867,107.48587,NaN,0.985085368156433,NaN,32.154366,400,399.660919,25,32.874321,9.048141,60.943199,50.002602,401.265259,398.404175,397.663422,7229.077148,13.129728,12.607512,12.668155,2.277387,2.232214,2.24521,63.529278,105.548744,39.402599,17.951891,105.632584,111.037148,106.321091,0.803887188434601,493.461853,436.28690789838,1.90832819132099,0.0279536620265931,1.08593780269582,7.27151878240289,495.074771265475,1.95751786797425,0.00843244990979647,1.30324201597776,61.5276046086389,476.692146658333,93.8998394367899,0.00765712532064561,1.41497339627916
10,9.998629,40,39.648624,17.165001,17.614082,107.441643,NaN,0.984727323055267,NaN,32.143227,400,399.629547,25,32.868832,9.041043,60.982014,50.002602,401.265259,398.404175,397.663422,7229.077148,13.129728,12.607512,12.668155,2.277387,2.232214,2.24521,63.529278,105.548744,39.402599,17.951891,105.632584,111.037148,106.321091,0.803887188434601,493.461853,436.28856827125,1.90833943948799,0.0279556738193047,1.08590766821064,7.26960916199141,495.018655079444,1.95737325634147,0.00843044256839986,1.3034820666556,61.5261341634351,476.695298990177,93.9007342817715,0.00765754084311994,1.41492948295586
10,9.996099,40,39.651176,17.165001,17.61231,107.360756,NaN,0.985117256641388,NaN,32.120533,400,399.756653,25,32.870117,9.047004,60.825897,50.002602,402.427704,399.508636,398.849884,7228.606445,13.126008,12.596663,12.654046,2.264538,2.199363,2.24342,63.513336,105.546211,39.418221,17.956966,105.73201,111.048042,106.329002,0.796771109104156,498.155457,436.292911189827,1.90837870429163,0.0279640203021663,1.08579548314968,7.26122043840348,494.910139051932,1.95708244966174,0.00842537269047538,1.30400236555559,61.5290773206835,476.711665700216,93.9149697677154,0.00765768936351952,1.41483578845854
10,9.997121,40,39.651421,17.165001,17.61231,107.360756,NaN,0.984474420547485,NaN,32.120533,400,399.756653,25,32.870117,9.050326,60.734127,50.002602,402.308533,399.579163,398.858276,7217.214355,13.104308,12.578618,12.676637,2.27803,2.219105,2.274122,63.543163,105.636368,39.40757,17.96624,105.809105,111.120293,106.301422,0.786250233650208,501.331055,436.290379654591,1.90836016929251,0.0279605184053333,1.08584610605692,7.26460927730551,494.909845091547,1.95708113463674,0.00842530264760962,1.3040063843165,61.5293598646484,476.705049793788,93.9105498850788,0.00765734973747227,1.41489234147537
10,9.997415,40,39.652733,17.165001,17.610174,107.30439,NaN,0.984772562980652,NaN,32.128658,400,400.045105,25,32.867935,9.056478,60.712479,50.002602,402.308533,399.579163,398.858276,7217.214355,13.104308,12.578618,12.676637,2.27803,2.219105,2.274122,63.543163,105.636368,39.40757,17.96624,105.809105,111.120293,106.301422,0.786250233650208,501.331055,436.287331964414,1.90834686040413,0.0279591237612906,1.08587651592149,7.26558410045072,494.834758627942,1.95688088462264,0.00842190150320327,1.30436242528826,61.5308728915022,476.701169249758,93.909178872904,0.00765689467768195,1.41494261891553
10,9.997961,40,39.654472,17.165001,17.609289,107.316132,NaN,0.984612762928009,NaN,32.133881,400,400.412231,25,32.867085,9.053322,60.672192,50.002602,402.638824,399.971466,399.251343,7228.779785,13.119143,12.585286,12.7196,2.256093,2.202975,2.212793,63.563194,105.741623,39.429821,17.954023,105.891655,111.072937,106.318558,0.720821976661682,492.347198,436.285018338975,1.90833365314833,0.027957092782007,1.08591013547748,7.26739442902254,494.847986190736,1.9569118023918,0.00842203492127349,1.30432123716847,61.5328782793229,476.697652899903,93.908511757608,0.00765636188823844,1.41499623620715
10,10.000014,40,39.654507,17.165001,17.606159,107.291458,NaN,0.984306037425995,NaN,32.134117,400,400.395203,25,32.874802,9.060712,60.620972,50.002602,402.491699,399.595856,399.016357,7234.585938,13.131289,12.590682,12.684229,2.248266,2.207071,2.236661,63.572475,105.63961,39.438606,17.945349,105.785011,111.139618,106.302406,0.835012137889862,505.215668,436.276532783373,1.90828473143279,0.0279494938031375,1.08603512434217,7.27420073091133,494.815759523945,1.95682701905665,0.00842069997545863,1.30446845333937,61.532918640022,476.679722849207,93.8958775476236,0.0076555792271545,1.41514040410584
10,9.999128,40,39.65575,17.165001,17.604561,107.221207,NaN,0.984574019908905,NaN,32.129738,400,400.468628,25,32.882763,9.052866,60.705917,50.002602,402.491699,399.595856,399.016357,7234.585938,13.131289,12.590682,12.684229,2.248266,2.207071,2.236661,63.572475,105.63961,39.438606,17.945349,105.785011,111.139618,106.302406,0.835012137889862,505.215668,436.276992626893,1.90829483026722,0.027952238125505,1.08600307080727,7.27126350808248,494.722610301989,1.95657940052069,0.00841657097234168,1.30490731389847,61.53435200208,476.684381203333,93.9004689647991,0.0076555084318112,1.4151212726255
10,9.999038,40,39.654079,17.165001,17.612053,107.199074,NaN,0.985082566738129,NaN,32.130016,400,400.452393,25,32.903214,9.053741,60.743462,50.002602,402.736237,400.073059,399.389893,7230.696289,13.132972,12.592025,12.729657,2.260215,2.216955,2.243904,63.567699,105.633446,39.446728,17.932526,105.753227,111.130859,106.301575,0.730936765670776,496.635101,436.28535171707,1.90832444478765,0.0279539050274753,1.08594299028728,7.27096513360925,494.695736788077,1.95651244512322,0.00841585912856187,1.3050118603659,61.5324250842703,476.693972006526,93.9054995755544,0.00765628884354705,1.41501996751367
10,9.999038,40,39.654079,17.165001,17.633726,107.302002,NaN,0.985082566738129,NaN,32.111961,400,400.548889,25,32.903461,9.064442,60.753128,49.991505,402.587646,399.92691,399.285339,7233.922363,13.130197,12.581717,12.733833,2.245331,2.193628,2.218143,63.552174,105.622559,39.520473,17.925856,105.638435,111.192535,106.254173,0.695294559001923,490.809998,436.30888561733,1.90840538046337,0.0279578348675746,1.08578226378339,7.27096513360925,494.830027471245,1.9568654695593,0.00842138853184093,1.30439873553286,61.5324250842703,476.723680780356,93.9264966443203,0.00765757290036444,1.41478209996312
10,10.002096,40,39.656261,17.165001,17.640156,107.378716,NaN,0.98478490114212,NaN,32.089081,400,400.429047,25,32.880154,9.063317,60.679985,49.991505,402.587646,399.92691,399.285339,7233.922363,13.130197,12.581717,12.733833,2.245331,2.193628,2.218143,63.552174,105.622559,39.520473,17.925856,105.638435,111.192535,106.254173,0.695294559001923,490.809998,436.308294908246,1.90837395266936,0.0279485296848506,1.08588599050974,7.28110210182854,494.927458118949,1.95711670515043,0.00842488300573033,1.30397933630575,61.5349412494085,476.713815229318,93.9218044912534,0.00765666870730276,1.41489299564116
10,10.002713,40,39.657925,17.165001,17.642187,107.459541,NaN,0.98479551076889,NaN,32.066288,400,400.397095,25,32.876907,9.054151,60.729744,49.991505,402.616577,399.990234,399.37793,7226.087891,13.119756,12.570479,12.713536,2.251642,2.211079,2.249258,63.566643,105.730125,39.494606,17.955376,105.747658,111.177055,106.269623,0.79116678237915,496.671204,436.308972444566,1.90837035271768,0.0279467859026502,1.08590147942978,7.28314711298901,495.030838941051,1.95738466856025,0.00842874342058335,1.30352855055684,61.5368600067553,476.713767831509,93.9235103390271,0.00765630232362222,1.41491772580388
10,10.001993,40,39.66095,17.165001,17.628731,107.523682,NaN,0.985471487045288,NaN,32.043095,400,400.291107,25,32.875397,9.054188,60.774212,49.991505,401.984039,399.386292,398.718567,7228.024902,13.142285,12.592954,12.750384,2.276387,2.230153,2.256582,63.54631,105.475929,39.473866,17.97596,105.747902,111.082031,106.340866,0.766840279102325,503.325806,436.296143300498,1.90833315355849,0.0279468111117078,1.08596562825359,7.28076070498054,495.110814627647,1.95758807670168,0.00843131773349056,1.30319975493898,61.5403479594137,476.702428950511,93.9186589345652,0.00765515007094065,1.41505280117256
10,10.003692,40,39.659794,17.165001,17.628731,107.523682,NaN,0.984969019889832,NaN,32.043095,400,400.291107,25,32.875397,9.073678,60.74678,49.991505,401.984039,399.386292,398.718567,7228.024902,13.142285,12.592954,12.750384,2.276387,2.230153,2.256582,63.54631,105.475929,39.473866,17.97596,105.747902,111.082031,106.340866,0.766840279102325,503.325806,436.29193482266,1.90830235300093,0.0279409962234971,1.08604980036969,7.28639175748572,495.112198711194,1.9575942729876,0.00843164814551338,1.30318087986465,61.5390150689687,476.690238242003,93.9088357094151,0.00765487627307125,1.41513354543358
10,10.009758,40,39.661758,17.165001,17.613508,107.52697,NaN,0.985555410385132,NaN,32.035629,400,400.117371,25,32.87254,9.074841,60.746769,49.991505,402.474213,399.741882,399.242523,7222.185547,13.112614,12.564234,12.702131,2.319124,2.266718,2.288765,63.555027,105.952919,39.516403,17.97237,105.687569,111.033096,106.379784,0.797921121120453,493.13443,436.260367724391,1.90813552427183,0.0279174914327492,1.08646380225323,7.30649063029421,495.114132126748,1.95759500189662,0.00843126303543472,1.30319358414792,61.5412795797573,476.630508683234,93.8686891794487,0.00765186490306846,1.4156414027872
10,10.013935,40,39.664154,17.165001,17.6168,107.55114,NaN,0.985293984413147,NaN,32.017685,400,400.015839,25,32.875278,9.063298,60.748531,49.991505,401.283508,398.470398,397.985687,7236.526367,13.147381,12.594337,12.701424,2.305615,2.240033,2.281896,63.591297,105.502625,39.553013,17.931561,105.918091,111.080536,106.35466,0.751713693141937,504.194885,436.253590422218,1.90807212058727,0.027903817242576,1.08664663832974,7.3203252247331,495.142760839492,1.95766489754672,0.00843187363028389,1.30309041660835,61.544042063335,476.60907194127,93.8560534974728,0.00765041412204727,1.41584870527417
10,10.015145,40,39.665955,17.165001,17.639519,107.571846,NaN,0.985194861888885,NaN,31.995155,400,399.940186,25,32.88163,9.052901,60.692032,49.991505,401.283508,398.470398,397.985687,7236.526367,13.147381,12.594337,12.701424,2.305615,2.240033,2.281896,63.591297,105.502625,39.553013,17.931561,105.918091,111.080536,106.35466,0.751713693141937,504.194885,436.275277632218,1.90813509247307,0.0279038019866356,1.08653743557433,7.32433204031713,495.167586317135,1.95772611672207,0.00843246844640956,1.30299800856735,61.5461184457099,476.633561547679,93.8752349182348,0.00765107857982214,1.41567839509446
10,10.018008,40,39.668587,17.165001,17.6497,107.607414,NaN,0.985696613788605,NaN,31.98106,400,399.996918,25,32.880615,9.048743,60.686859,49.991505,402.194214,399.400909,398.952362,7236.969727,13.156126,12.584933,12.703159,2.272293,2.21313,2.245664,63.60107,105.773567,39.542294,17.94314,105.838051,111.099167,106.35849,0.788918852806091,497.38385,436.279245432936,1.90812126854878,0.0278958730923091,1.08660366092407,7.33381117813047,495.210779659946,1.95783373295682,0.00843362173384299,1.3028319276708,61.5491527501499,476.630501492093,93.875825880372,0.00765037057609553,1.41574153725008
10,10.017222,40,39.671646,17.165001,17.6385,107.687973,NaN,0.985279381275177,NaN,31.978395,400,400.082794,25,32.866215,9.035332,60.776169,49.991505,402.194214,399.400909,398.952362,7236.969727,13.156126,12.584933,12.703159,2.272293,2.21313,2.245664,63.60107,105.773567,39.542294,17.94314,105.838051,111.099167,106.35849,0.788918852806091,497.38385,436.26902307316,1.90809365547663,0.0278965267773221,1.08664808757504,7.33120900534755,495.312060669273,1.95809292738186,0.0084370611547565,1.30240946441026,61.5526791099041,476.622706910201,93.8735194670354,0.00764936468611614,1.41584897572078
10,10.017222,40,39.671646,17.165001,17.629667,107.742599,NaN,0.985279381275177,NaN,31.962494,400,400.281189,25,32.856659,9.044357,60.905518,49.982197,402.570129,399.997375,399.319305,7236.061035,13.15144,12.59263,12.747333,2.237633,2.199784,2.233459,63.629005,105.868202,39.517265,17.961924,105.790962,111.051674,106.40564,0.7092165350914,494.032532,436.259424419871,1.90806064592131,0.0278949264831749,1.0867139231385,7.33120900534755,495.383197363677,1.95827970390718,0.00843998446344522,1.30209014637781,61.5526791099041,476.610591752257,93.8649629460326,0.00764884113313467,1.41594632332567
10,10.018699,40,39.672096,17.165001,17.629263,107.760513,NaN,0.985188901424408,NaN,31.951248,400,400.340485,25,32.858067,9.050076,60.987808,49.982197,402.4646,399.690979,399.158966,7230.337891,13.136827,12.576707,12.693525,2.222908,2.181106,2.201531,63.604389,105.694351,39.505035,17.967932,105.843857,111.092926,106.368141,0.744425117969513,501.571869,436.255323960165,1.90803237651553,0.0278898128308943,1.08679027988991,7.33609871194238,495.405984942659,1.95833853212846,0.0084408142652186,1.30199289354562,61.5531978425076,476.600560725329,93.8583494972535,0.00764830923180837,1.41603355148146
10,10.018125,40,39.675434,17.165001,17.6416,107.728477,NaN,0.985138177871704,NaN,31.956753,400,400.47467,25,32.863613,9.045707,61.116791,49.982197,402.4646,399.690979,399.158966,7230.337891,13.136827,12.576707,12.693525,2.222908,2.181106,2.201531,63.604389,105.694351,39.505035,17.967932,105.843857,111.092926,106.368141,0.744425117969513,501.571869,436.270153730455,1.90808888129237,0.0278940065234858,1.0866698044673,7.334198511306,495.360285185811,1.95821115602788,0.00843814655069628,1.30223412326866,61.5570455315969,476.623852109929,93.8782896505493,0.00764858584593736,1.41589529241383
10,10.020246,40,39.678192,17.165001,17.654476,107.635704,NaN,0.985033988952637,NaN,31.95524,400,400.467682,25,32.868149,9.06197,61.122944,49.982197,402.505005,399.958649,399.316498,7239.182617,13.154009,12.600564,12.746351,2.264165,2.212533,2.255777,63.58527,105.79203,39.472717,17.981371,105.829094,111.156631,106.358498,0.744799494743347,492.202728,436.278889513074,1.90809857868926,0.0278891020251727,1.08667912048935,7.34121957620357,495.236150052288,1.95787908951898,0.00843239283507596,1.30282229780313,61.5602244539208,476.629520811838,93.8851773246158,0.00764822778145837,1.41589016922532
10,10.020823,40,39.679306,17.165001,17.654974,107.576042,NaN,0.984394371509552,NaN,31.935453,400,400.420746,25,32.876877,9.062744,60.967865,49.982197,401.912933,399.189911,398.63739,7238.782227,13.153375,12.584483,12.721842,2.226096,2.195308,2.218411,63.587593,105.869781,39.464146,17.981491,105.910149,111.178833,106.354042,0.770167768001556,509.03418,436.278000861456,1.90808998942503,0.0278872239953947,1.08670403922695,7.34312940353072,495.157077471823,1.95766895026844,0.00842887923546017,1.30319108983452,61.561508418581,476.627220246742,93.884717402277,0.00764788484429729,1.41592497691956
10,10.023836,40,39.68325,17.165001,17.654974,107.576042,NaN,0.98438024520874,NaN,31.935453,400,400.420746,25,32.876877,9.059714,60.854603,49.982197,401.912933,399.189911,398.63739,7238.782227,13.153375,12.584483,12.721842,2.226096,2.195308,2.218411,63.587593,105.869781,39.464146,17.981491,105.910149,111.178833,106.354042,0.770167768001556,509.03418,436.270533890644,1.9080354241842,0.0278769497780314,1.08685357480776,7.35310086571434,495.152357478856,1.95764782189803,0.00842775301263802,1.30325543567535,61.5660539175951,476.610209128936,93.8768283829873,0.00764628781194299,1.4161195036769
10,10.024562,40,39.686115,17.165001,17.661886,107.513306,NaN,0.985214591026306,NaN,31.907764,400,400.246033,25,32.870495,9.049917,60.832939,49.982197,401.53717,399.033875,398.268585,7228.109375,13.109162,12.58406,12.736364,2.278601,2.222302,2.246047,63.626812,106.118584,39.453438,18.000984,105.961739,111.109978,106.402237,0.797679305076599,501.586304,436.276246907462,1.90804811018049,0.0278757266372951,1.08683806859414,7.35550321050056,495.06715307669,1.95741766802069,0.0084235734797714,1.30367210121462,61.5693556208124,476.617055914665,93.8846592672267,0.00764595751120069,1.41610645516379
10,10.024843,40,39.687,17.165001,17.660099,107.495964,NaN,0.984551668167114,NaN,31.881599,400,400.007813,25,32.868595,9.047882,60.7337,49.982197,401.53717,399.033875,398.268585,7228.109375,13.109162,12.58406,12.736364,2.278601,2.222302,2.246047,63.626812,106.118584,39.453438,18.000984,105.961739,111.109978,106.402237,0.797679305076599,501.586304,436.273608312519,1.9080363434834,0.0278744452855032,1.08686534096386,7.35643300850859,495.043483555221,1.95735352863243,0.00842239132842206,1.30378901262398,61.5703754782438,476.613413789269,93.8830128046363,0.00764560678733484,1.41614870738669
10,10.026226,40,39.688145,17.165001,17.652603,107.483307,NaN,0.984613478183746,NaN,31.870607,400,400.055481,25,32.875767,9.051019,60.631458,49.982197,401.950897,399.49649,398.674744,7230.806641,13.123878,12.601617,12.756143,2.26768,2.207926,2.251406,63.617466,105.986313,39.468693,17.974409,105.917984,111.117531,106.395721,0.754926025867462,490.247772,436.262032802313,1.90798328368552,0.0278683748584344,1.08698993860437,7.36100891700733,495.025608902667,1.95730403573402,0.00842138601870779,1.30388256644482,61.5716949264984,476.594814750265,93.8710774264806,0.00764455313110171,1.41631507693881
10,10.024406,40,39.688599,17.165001,17.650631,107.493385,NaN,0.984757900238037,NaN,31.849264,400,400.159027,25,32.870693,9.050777,60.587582,49.979042,401.861816,399.296051,398.586792,7240.853516,13.12969,12.604256,12.718293,2.281313,2.220577,2.26874,63.610561,105.895348,39.488926,17.974913,106.007782,111.125206,106.383888,0.69457072019577,499.178772,436.264400756964,1.90800886996271,0.0278742203010565,1.08691427261562,7.35498701523056,495.038205145307,1.95733612367924,0.0084217966773508,1.30383041311181,61.5722180875322,476.604552632085,93.8784278878439,0.00764487462015475,1.41624340251989
10,10.025475,40,39.691601,17.165001,17.652216,107.523666,NaN,0.984885394573212,NaN,31.836422,400,400.252716,25,32.850418,9.039647,60.611599,49.979042,401.861816,399.296051,398.586792,7240.853516,13.12969,12.604256,12.718293,2.281313,2.220577,2.26874,63.610561,105.895348,39.488926,17.974913,106.007782,111.125206,106.383888,0.69457072019577,499.178772,436.263473748482,1.90799543611091,0.0278708639229506,1.08695552990228,7.35852415509663,495.0740881214,1.95742374719355,0.00842256284657942,1.30370061514595,61.5756772771014,476.601916902788,93.8797061436967,0.00764410494549528,1.41630861299526
10,10.02669,40,39.693844,17.165001,17.661316,107.562675,NaN,0.985207617282867,NaN,31.817602,400,400.408081,25,32.83551,9.049281,60.677158,49.979042,402.291351,399.507721,398.883453,7241.510254,13.150987,12.602537,12.708924,2.209222,2.172602,2.205439,63.619381,105.508133,39.492184,17.976421,105.927475,111.137024,106.37793,0.680428445339203,486.133209,436.270353451907,1.908007449397,0.0278683715072803,1.08694795349562,7.36254403940814,495.122254510679,1.95754530715176,0.00842401286560589,1.30350710579299,61.5782617315111,476.608040740578,93.886375452315,0.00764387952424165,1.41629223677779
10,10.026094,40,39.697723,17.165001,17.670811,107.615776,NaN,0.985377967357635,NaN,31.806971,400,400.187256,25,32.850346,9.053226,60.73148,49.979042,402.243927,399.632568,398.944824,7241.151855,13.116266,12.589118,12.709743,2.245259,2.198178,2.22726,63.608185,105.949806,39.459538,18.01162,106.011009,111.170479,106.375557,0.769805431365967,505.091766,436.282150569077,1.90805372670266,0.0278721213909374,1.08684755691514,7.36057219137871,495.186823230649,1.95770631159925,0.0084257500480625,1.3032576510113,61.5827309468941,476.627991721104,93.9045184673722,0.00764389401148616,1.41618866219603
10,10.023073,40,39.698879,17.165001,17.675972,107.705124,NaN,0.985726177692413,NaN,31.816648,400,400.285767,25,32.853931,9.04524,60.872623,49.979042,402.243927,399.632568,398.944824,7241.151855,13.116266,12.589118,12.709743,2.245259,2.198178,2.22726,63.608185,105.949806,39.459538,18.01162,106.011009,111.170479,106.375557,0.769805431365967,505.091766,436.295244220554,1.90812770808241,0.0278833532537989,1.08665925638542,7.35057594616421,495.301861940066,1.95800584234136,0.00843020284873511,1.30275176612732,61.5840627690378,476.656031429442,93.9255277747141,0.00764485244163333,1.41598028796487
10,10.024245,40,39.700783,17.165001,17.675972,107.705124,NaN,0.985093832015991,NaN,31.816648,400,400.285767,25,32.853931,9.053921,60.837173,49.979042,402.436432,399.92981,399.161102,7237.575195,13.140513,12.599211,12.74287,2.250739,2.197887,2.239183,63.606682,105.9188,39.443302,18.005871,106.075546,111.183571,106.372482,0.696054518222809,492.820343,436.292340729498,1.908106488568,0.0278793576161555,1.0867173761346,7.35445426890857,495.299586815322,1.95799565425828,0.00842965955252641,1.30278273025438,61.5862562875261,476.649697805137,93.923045118407,0.0076441631122064,1.41605905353379
10,10.022355,40,39.701542,17.165001,17.670483,107.76416,NaN,0.984265327453613,NaN,31.825644,400,400.322693,25,32.845482,9.040785,60.688301,49.979042,402.436432,399.92981,399.161102,7237.575195,13.140513,12.599211,12.74287,2.250739,2.197887,2.239183,63.606682,105.9188,39.443302,18.005871,106.075546,111.183571,106.372482,0.696054518222809,492.820343,436.291058303323,1.90812019891516,0.0278848076538027,1.0866645188581,7.34819980842394,495.375581459788,1.95819349558279,0.00843260115667054,1.30244940490739,61.5871306749653,476.655310742116,93.9278022845909,0.00764423973504546,1.41602507992171
10,10.022355,40,39.701542,17.165001,17.668322,107.783371,NaN,0.984265327453613,NaN,31.844,400,400.428223,25,32.841438,9.045446,60.520161,49.979042,402.501251,399.96875,399.244171,7241.568359,13.134184,12.591898,12.742595,2.202622,2.164898,2.19309,63.587448,105.934319,39.494534,17.988314,105.95842,111.338806,106.304306,0.674342453479767,494.592316,436.288710003911,1.90811212414645,0.0278844163516563,1.08668061093631,7.34819980842394,495.400601736526,1.9582591787431,0.00843362854033572,1.30233711205899,61.5871306749653,476.652346678286,93.9257090738477,0.00764411174447186,1.41604889058044
10,10.024719,40,39.702896,17.165001,17.665552,107.812187,NaN,0.985500514507294,NaN,31.845844,400,400.325226,25,32.839428,9.055224,60.628441,49.979042,401.624756,399.26001,398.437195,7244.581543,13.101408,12.596082,12.745695,2.271421,2.226064,2.252463,63.585484,105.885605,39.481846,18.000235,105.872635,111.261261,106.327644,0.729360163211823,490.206848,436.279842155752,1.90805896798453,0.0278758552940498,1.0868185295944,7.35602270860937,495.436511845618,1.95835044615451,0.00843478292860517,1.30219080277816,61.588690482817,476.633869571475,93.9140768425659,0.00764301821956389,1.41621720958275
10,10.025881,40,39.706108,17.165001,17.662876,107.817596,NaN,0.985392212867737,NaN,31.839512,400,399.975677,25,32.840832,9.062218,60.706158,49.979042,401.624756,399.26001,398.437195,7244.581543,13.101408,12.596082,12.745695,2.271421,2.226064,2.252463,63.585484,105.885605,39.481846,18.000235,105.872635,111.261261,106.327644,0.729360163211823,490.206848,436.274054083785,1.90802792758942,0.0278714105710122,1.08689615423983,7.35986746589259,495.439722881921,1.95835176355877,0.00843415564491126,1.30221130700653,61.5923905279496,476.624930567702,93.91112299159,0.00764193098533587,1.41633614631693
10,10.028673,40,39.706619,17.165001,17.653355,107.784546,NaN,0.985452950000763,NaN,31.821474,400,399.836243,25,32.844784,9.070375,60.665779,49.979042,401.567047,399.42804,398.348572,7244.499023,13.094891,12.616864,12.799367,2.25838,2.222885,2.240087,63.595982,105.930946,39.503288,18.012642,105.975677,111.310326,106.314835,0.775463700294495,501.600708,436.256784116981,1.90794178798498,0.0278601750531362,1.08710587660438,7.36910409983972,495.396071617091,1.95823604738222,0.00843224282677128,1.30241262814339,61.5929791483383,476.593703420439,93.8896114243631,0.00764047102130986,1.41659488982903
10,10.028824,40,39.709167,17.165001,17.645924,107.75618,NaN,0.984842300415039,NaN,31.831188,400,399.703125,25,32.848022,9.076132,60.741119,49.985069,402.027313,399.620789,398.789551,7243.19043,13.083676,12.586748,12.740625,2.259833,2.20081,2.253119,63.601624,105.957375,39.559727,18.000202,106.195396,111.305107,106.326691,0.745840728282928,500.914551,436.248331217571,1.90791127359359,0.027858315316488,1.08716890879084,7.3696035903904,495.356082194059,1.958125426694,0.00842999903334507,1.30261991520171,61.5959140921298,476.584450157696,93.8857439302918,0.00763951537072886,1.41670675536535
10,10.027925,40,39.709732,17.165001,17.6479,107.738861,NaN,0.98378586769104,NaN,31.832254,400,399.599304,25,32.84576,9.072953,60.857216,49.985069,402.027313,399.620789,398.789551,7243.19043,13.083676,12.586748,12.740625,2.259833,2.20081,2.253119,63.601624,105.957375,39.559727,18.000202,106.195396,111.305107,106.326691,0.745840728282928,500.914551,436.252708416242,1.90793493895814,0.0278617350668886,1.08710946490969,7.36662971876336,495.332846344278,1.9580631734297,0.00842891153534307,1.3027305119346,61.5965648726227,476.593567930201,93.8927707488738,0.007639785784472,1.41664162266743
10,10.028451,40,39.712288,17.165001,17.650908,107.707466,NaN,0.984630703926086,NaN,31.834682,400,399.583466,25,32.84259,9.059686,60.996944,49.985069,401.986053,399.778503,398.810638,7236.90332,13.071511,12.593284,12.772185,2.235071,2.19208,2.212304,63.613758,106.002022,39.546799,17.993259,106.130219,111.334351,106.30471,0.842575192451477,501.198639,436.254674342311,1.90793665984062,0.0278604881061924,1.08711312744639,7.36836973921061,495.288889705097,1.95794210750627,0.00842650303387292,1.30295613688023,61.5995088373977,476.596152257823,93.8972674662384,0.0076393396259927,1.41665829059998
10,10.027842,40,39.715076,17.165001,17.648911,107.637093,NaN,0.985273420810699,NaN,31.82065,400,399.579712,25,32.844868,9.054671,61.073242,49.985069,401.33548,399.125458,398.195679,7239.327148,13.061127,12.593919,12.762272,2.288863,2.22805,2.293571,63.617813,105.987495,39.563259,17.980808,106.036903,111.308037,106.313446,0.738146305084229,491.410645,436.254013259632,1.9079402213039,0.0278622008510019,1.08709778739424,7.36635514651647,495.19384715001,1.95768636819059,0.00842194185529209,1.303415139752,61.6027198352064,476.599589292628,93.9026085050769,0.00763887972846801,1.41667149264306
10,10.02558,40,39.71579,17.165001,17.640474,107.55806,NaN,0.984974145889282,NaN,31.836596,400,399.592377,25,32.851341,9.049251,61.042122,49.985069,401.33548,399.125458,398.195679,7239.327148,13.061127,12.593919,12.762272,2.288863,2.22805,2.293571,63.617813,105.987495,39.563259,17.980808,106.036903,111.308037,106.313446,0.738146305084229,491.410645,436.250449866531,1.90794964284969,0.0278683797338202,1.0870484189363,7.35887156699232,495.089960889725,1.95741194115262,0.00841750615539672,1.30389287384715,61.6035421334894,476.603592937318,93.9061810834667,0.0076388968076701,1.41664972872558
10,10.025604,40,39.716537,17.165001,17.634813,107.543137,NaN,0.984284281730652,NaN,31.830925,400,399.765472,25,32.859867,9.061331,60.891048,49.985069,401.8284,399.61792,398.619568,7245.953613,13.100039,12.618196,12.792104,2.288598,2.240712,2.260887,63.599949,105.932114,39.519119,18.002949,106.019463,111.335625,106.316269,0.710854232311249,502.15094,436.244236453518,1.90792804531645,0.027867272711996,1.08709190774119,7.35895097503834,495.069607484433,1.9573568265684,0.00841649380402023,1.30399327754417,61.6044024238764,476.596236077894,93.9017690406092,0.0076384162311545,1.41671990932379
10,10.025442,40,39.71664,17.165001,17.63732,107.550453,NaN,0.984926819801331,NaN,31.820057,400,399.783478,25,32.869484,9.081757,60.774761,49.985069,401.945251,399.746307,398.796936,7245.119141,13.067494,12.586882,12.770251,2.244693,2.207355,2.230939,63.587948,105.885284,39.563919,17.971861,106.131409,111.379631,106.286743,0.69477254152298,491.360107,436.247363455186,1.90794035147568,0.0278682788048426,1.0870651235769,7.35841496794114,495.079023979701,1.95738133374481,0.00841685636488174,1.30395171725445,61.6045210438434,476.600831779142,93.9051206679554,0.00763859216859388,1.41668441733564
10,10.025696,40,39.716446,17.165001,17.644674,107.550339,NaN,0.985816478729248,NaN,31.831808,400,399.857697,25,32.867542,9.077513,60.759983,49.985069,401.945251,399.746307,398.796936,7245.119141,13.067494,12.586882,12.770251,2.244693,2.207355,2.230939,63.587948,105.885284,39.563919,17.971861,106.131409,111.379631,106.286743,0.69477254152298,491.360107,436.254727817847,1.90796324249544,0.0278687450444373,1.08702281295095,7.35925537123188,495.079107679913,1.95738198251667,0.0084169055590423,1.30394921926062,61.6042976234999,476.609085927106,93.910744381137,0.00763899083542735,1.41661512988993
10,10.025862,40,39.720039,17.165001,17.626268,107.546494,NaN,0.984151303768158,NaN,31.847832,400,400.03186,25,32.867233,9.07124,60.777229,49.985069,401.945557,399.844604,398.838196,7234.015625,13.068915,12.591983,12.774568,2.31257,2.251518,2.283814,63.623791,105.931061,39.545574,17.982243,106.10511,111.2696,106.378807,0.786475419998169,503.100677,436.234307109776,1.90789142564426,0.0278648459212284,1.08716861381404,7.35980460250363,495.069790357334,1.95734956500396,0.00841567546339312,1.30403069807296,61.6084353578927,476.585469593065,93.8978312201036,0.00763718756211604,1.41685796734846
10,10.025862,40,39.720039,17.165001,17.613567,107.523972,NaN,0.984151303768158,NaN,31.862076,400,400.152435,25,32.882713,9.052042,60.72937,49.985069,401.945557,399.844604,398.838196,7234.015625,13.068915,12.591983,12.774568,2.31257,2.251518,2.283814,63.623791,105.931061,39.545574,17.982243,106.10511,111.2696,106.378807,0.786475419998169,503.100677,436.220498377845,1.90784393540848,0.0278625453432907,1.08726363932979,7.35980460250363,495.040419477872,1.95727241234098,0.00841446886605706,1.30416393014922,61.6084353578927,476.568038674046,93.8855293129535,0.00763643504555199,1.41699842612659
10,10.025656,40,39.722263,17.165001,17.613567,107.523972,NaN,0.985423147678375,NaN,31.862076,400,400.152435,25,32.882713,9.04587,60.780426,49.992516,402.111694,399.933167,398.93515,7236.531738,13.095705,12.609857,12.785199,2.294567,2.233521,2.284301,63.63274,105.969078,39.555141,17.969952,106.13842,111.281624,106.370621,0.61078554391861,503.892883,436.221009413038,1.90784766699999,0.0278632472724729,1.08725338959516,7.35912302531113,495.037754719937,1.95726049646108,0.0084138350626548,1.30420032603777,61.6109963809441,476.571106626359,93.8900199163883,0.00763608250881548,1.41700631772025
10,10.026884,40,39.723732,17.165001,17.625584,107.504395,NaN,0.985493719577789,NaN,31.875965,400,400.172272,25,32.902882,9.055355,60.851154,49.992516,401.06366,398.905731,397.849609,7245.639648,13.081277,12.612651,12.791081,2.308047,2.233624,2.297327,63.610638,105.764816,39.571045,17.952896,106.076042,111.339272,106.331512,0.743105709552765,501.973907,436.231028684244,1.90787035777733,0.0278612399665494,1.0872245551016,7.36318586352223,495.01046061506,1.95718554853923,0.00841236748715829,1.3043403211023,61.6126879259521,476.580556908411,93.8982251816882,0.0076361701437557,1.41695170130375
10,10.026743,40,39.72522,17.165001,17.635632,107.516037,NaN,0.985333979129791,NaN,31.888042,400,400.080902,25,32.905048,9.082392,60.856792,49.992516,401.06366,398.905731,397.849609,7245.639648,13.081277,12.612651,12.791081,2.308047,2.233624,2.297327,63.610638,105.764816,39.571045,17.952896,106.076042,111.339272,106.331512,0.743105709552765,501.973907,436.242302389795,1.90791047931547,0.0278635401110654,1.08714240291462,7.36271938403905,495.023862182757,1.9572174662234,0.00841256732407021,1.30429571452355,61.6144012958311,476.596420019726,93.9109764911365,0.00763653042849872,1.41684572409959
10,10.026361,40,39.726559,17.165001,17.63423,107.494362,NaN,0.985081553459167,NaN,31.896782,400,399.888947,25,32.898163,9.078463,60.953114,49.992516,401.72226,399.507843,398.519928,7249.422852,13.104111,12.626684,12.788586,2.288108,2.236675,2.300668,63.614895,105.924675,39.603275,17.955379,106.09594,111.390999,106.302368,0.796768188476562,507.29834,436.241725503323,1.90791215588367,0.0278645877020571,1.08713389367198,7.36145556374009,494.993985073402,1.9571360186328,0.00841102437433185,1.30444609686115,61.6159430523928,476.598057948993,93.9135323001638,0.00763630916997498,1.41685216154089
10,10.028267,40,39.730747,17.165001,17.62788,107.479912,NaN,0.984512209892273,NaN,31.891409,400,400.011108,25,32.889675,9.068751,61.032623,49.992516,402.109863,399.895813,398.885895,7248.864258,13.092077,12.618134,12.787994,2.282035,2.221753,2.254347,63.589535,105.907547,39.581413,17.957718,106.034157,111.409286,106.282875,0.688321948051453,495.227905,436.230094708868,1.90785389536024,0.0278569448339912,1.08727616441196,7.36776107067124,494.970113740112,1.95706405125059,0.00840905695281039,1.30460045268308,61.620764934044,476.579870605892,93.9050750039888,0.0076346111904766,1.41706010124402
11,11.186748,44,43.788307,20.360001,20.834787,110.780586,NaN,0.984333515167236,NaN,32.914921,400,399.995972,25,33.919487,9.074673,66.529427,50.00753,402.116058,399.406921,398.573761,7988.97168,14.079612,13.539092,13.707269,1.566316,1.544078,1.494033,70.923851,118.085724,43.828857,21.063715,118.228981,124.30349,109.692734,0.993240356445312,492.377045,436.902619535793,1.8997327399928,0.0248522106447967,1.11996839141635,11.0438257998415,494.480645915608,1.94734173428025,0.00752670532733181,1.35124913446222,66.1005739862586,476.512216191903,98.0128946486056,0.00683356959338001,1.47663751357588
11,11.183872,44,43.790634,20.360001,20.836468,110.74305,NaN,0.984005689620972,NaN,32.945774,400,400.064362,25,33.918159,9.068581,66.530609,50.00753,402.116058,399.406921,398.573761,7988.97168,14.079612,13.539092,13.707269,1.566316,1.544078,1.494033,70.923851,118.085724,43.828857,21.063715,118.228981,124.30349,109.692734,0.993240356445312,492.377045,436.911601500487,1.8997876088374,0.0248604952787306,1.11980779848888,11.0350625427441,494.427121702518,1.94719775488613,0.00752424186620388,1.35155646941528,66.103037702114,476.534172162843,98.0300971539331,0.00683402341509637,1.47647133652158
11,11.183695,44,43.789612,20.360001,20.846104,110.728226,NaN,0.984221220016479,NaN,32.95676,400,400.241638,25,33.918129,9.065675,66.559334,50.00753,402.326447,399.669342,398.77652,7979.277344,14.050904,13.53918,13.691484,1.562204,1.526023,1.515116,70.950035,118.200905,43.811733,21.063025,118.252121,124.269653,109.69117,1.049254,503.573517,436.922828371973,1.89982729341835,0.0248626116517301,1.11971712907226,11.0345231631362,494.408314887925,1.94715076729011,0.00752372928645854,1.35164457118461,66.1019556719452,476.548203982122,98.038576823113,0.00683475870037407,1.47632910206347
11,11.183919,44,43.790592,20.360001,20.848726,110.714859,NaN,0.983840525150299,NaN,32.949184,400,400.070343,25,33.915672,9.070678,66.546814,50.00753,401.257751,398.813385,397.733398,7977.013184,14.017067,13.527514,13.722072,1.563504,1.548744,1.515379,70.951729,118.267303,43.808586,21.031904,118.323509,124.261093,109.689644,1.018454,493.751801,436.92521148761,1.89983350502116,0.024862430102651,1.11970630449465,11.0352057667587,494.389067675437,1.94709870692357,0.00752281589447449,1.3517568185129,66.1029932355641,476.551179469809,98.041574548397,0.00683470222884656,1.47631616233265
11,11.183643,44,43.790157,20.360001,20.84305,110.722198,NaN,0.983411014080048,NaN,32.944103,400,399.87439,25,33.920109,9.079315,66.584015,50.00753,401.257751,398.813385,397.733398,7977.013184,14.017067,13.527514,13.722072,1.563504,1.548744,1.515379,70.951729,118.267303,43.808586,21.031904,118.323509,124.261093,109.689644,1.018454,493.751801,436.919537048221,1.89981653798481,0.0248622417365781,1.11974036168326,11.0343647001129,494.399511367995,1.94712676586726,0.00752329294148544,1.3516969564537,66.1025326869175,476.544584186089,98.0366712332202,0.00683451908428429,1.47636983558877
11,11.182579,44,43.789436,20.360001,20.83778,110.680099,NaN,0.983845174312592,NaN,32.979046,400,399.689209,25,33.919773,9.06683,66.636589,50.00753,402.213684,399.759155,398.67038,7992.030762,14.051253,13.560481,13.749417,1.565526,1.550631,1.51165,70.962769,118.186089,43.81424,21.017282,118.202332,124.24173,109.716629,1.032883,493.325623,436.916261975163,1.89981439634953,0.0248643149404345,1.11973091441235,11.0311221811064,494.343467892218,1.94698217565856,0.00752131909650652,1.35198515650698,66.1017693318001,476.543296470501,98.035076329044,0.00683459621061507,1.47637116624669
11,11.181835,44,43.789021,20.360001,20.836847,110.583923,NaN,0.984673380851746,NaN,33.014511,400,399.546906,25,33.913635,9.048087,66.700935,50.00753,402.329285,399.796448,398.736176,7983.53418,14.054117,13.56256,13.734529,1.583733,1.562757,1.543042,70.976311,118.252548,43.827541,21.002047,118.293831,124.187492,109.743355,1.079017,501.64502,436.917053490253,1.89982338140157,0.0248662286935582,1.11970098634485,11.0288547179152,494.213906527306,1.94664539767476,0.00751651450327586,1.35266687751816,66.1013299475668,476.546347955364,98.0367272634159,0.00683479032465535,1.47633746601759
11,11.181522,44,43.790703,20.360001,20.832462,110.504547,NaN,0.984574198722839,NaN,33.046909,400,399.806976,25,33.914772,9.022878,66.64341,50.00753,402.329285,399.796448,398.736176,7983.53418,14.054117,13.56256,13.734529,1.583733,1.562757,1.543042,70.976311,118.252548,43.827541,21.002047,118.293831,124.187492,109.743355,1.079017,501.64502,436.912916067506,1.89981195526872,0.0248663609978326,1.11972222753622,11.0279007646719,494.104484699109,1.94635692387716,0.00751206584717324,1.3532668405516,66.1031107542213,476.543256304118,98.0363190896472,0.00683436976808124,1.47638975788641
