P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.181522,44,43.790703,20.360001,20.818937,110.475929,NaN,0.984574198722839,NaN,33.031036,400,400.011993,25,33.913788,9.027406,66.633659,50.00753,402.314697,399.806305,398.764618,7981.884277,14.028928,13.542675,13.725895,1.57463,1.55713,1.51782,70.97673,118.102837,43.800106,20.985243,118.181358,124.253647,109.725258,1.033815,497.560577,436.897771048978,1.89976043734202,0.0248640813183142,1.11983690811124,11.0279007646719,494.065753957103,1.94625596798613,0.00751060508562092,1.35347315797766,66.1031107542213,476.524133890479,98.023367707455,0.00683361489859727,1.47656360129264
11,11.179251,44,43.78833,20.360001,20.818937,110.475929,NaN,0.983833432197571,NaN,33.031036,400,400.011993,25,33.913788,9.032765,66.502571,50.00753,402.314697,399.806305,398.764618,7981.884277,14.028928,13.542675,13.725895,1.57463,1.55713,1.51782,70.97673,118.102837,43.800106,20.985243,118.181358,124.253647,109.725258,1.033815,497.560577,436.903377523008,1.89979871970265,0.0248704045968336,1.11972134961082,11.0209786683935,494.068618951148,1.94626808220224,0.00751116790319844,1.35343196119322,66.1005983381242,476.536721675638,98.0295144196887,0.00683453295283187,1.47641501171758
11,11.180054,44,43.787926,20.360001,20.796814,110.528625,NaN,0.983406186103821,NaN,33.021935,400,399.933441,25,33.918121,9.05094,66.342384,50.005661,402.086823,399.490326,398.584045,7984.697266,14.060146,13.549768,13.70271,1.56674,1.538322,1.52506,70.966957,117.72168,43.783798,20.999437,118.321297,124.239189,109.721092,0.993917286396027,497.743591,436.876620637425,1.89970090385218,0.0248644387313058,1.11994994932901,11.0234263644797,494.140416779348,1.94645601627777,0.0075139532625593,1.3530453310589,66.1001705906496,476.500139584601,98.0043344936191,0.00683316041331742,1.47674190763994
11,11.179724,44,43.788315,20.360001,20.785936,110.619881,NaN,0.98425954580307,NaN,33.015755,400,399.929901,25,33.927216,9.052855,66.39476,50.005661,401.610474,399.161774,398.176025,7989.579102,14.043619,13.541309,13.738009,1.569548,1.537066,1.51932,70.985939,118.02005,43.763268,21.007135,118.323708,124.243027,109.713287,1.076418,502.698273,436.865252531851,1.89966502052612,0.0248635233443502,1.12002555631218,11.0224204779832,494.26339169093,1.9467757316224,0.00751851560291193,1.35239677454464,66.1005824564741,476.487087283946,97.9958863327518,0.00683257605742292,1.47686631206381
11,11.181231,44,43.788155,20.360001,20.785093,110.712097,NaN,0.983494222164154,NaN,33.012642,400,399.597687,25,33.942341,9.050888,66.397034,50.005661,402.051178,399.388458,398.520264,7976.836914,14.057866,13.537025,13.694697,1.556079,1.524234,1.503968,71.004059,118.272141,43.780876,21.002033,118.356506,124.222755,109.742706,1.116373,503.890076,436.860585363881,1.89963639596852,0.024859185483717,1.12010953431581,11.0270138444405,494.388266400374,1.94710139560986,0.00752325333163993,1.35173454606932,66.1004130519017,476.476354186778,97.9884586442585,0.00683218067286445,1.47696173938043
11,11.180276,44,43.789581,20.360001,20.784075,110.79985,NaN,0.984037637710571,NaN,33.001976,400,399.95401,25,33.950794,9.061324,66.272095,50.005661,402.051178,399.388458,398.520264,7976.836914,14.057866,13.537025,13.694697,1.556079,1.524234,1.503968,71.004059,118.272141,43.780876,21.002033,118.356506,124.222755,109.742706,1.116373,503.890076,436.861804460947,1.89964862068868,0.0248616725498836,1.12006950933385,11.024103039192,494.505144058056,1.9474030438172,0.00752738376893376,1.35113402189896,66.1019228507184,476.481865546725,97.9936201949218,0.00683214526290355,1.47693208647406
11,11.179056,44,43.791039,20.360001,20.775307,110.846664,NaN,0.983688235282898,NaN,32.992378,400,399.995697,25,33.945774,9.063969,66.096397,50.005661,402.162628,399.732941,398.743378,7993.935547,14.061461,13.549121,13.750109,1.588994,1.573019,1.550206,70.985229,118.162842,43.762585,21.007586,118.085075,124.194527,109.757767,1.075408,500.745758,436.854997806875,1.89963578288046,0.0248635909856319,1.12008186784807,11.0203842515012,494.56663728588,1.94756033494594,0.00752942039627624,1.35082656595845,66.1034664847572,476.47809697939,97.9925306433882,0.00683173780066232,1.4769874022443
11,11.178246,44,43.791817,20.360001,20.769672,110.846436,NaN,0.983464658260345,NaN,32.984741,400,399.791809,25,33.928539,9.048424,65.989258,50.005661,402.162628,399.732941,398.743378,7993.935547,14.061461,13.549121,13.750109,1.588994,1.573019,1.550206,70.985229,118.162842,43.762585,21.007586,118.085075,124.194527,109.757767,1.075408,500.745758,436.850687529125,1.89962797036494,0.0248648963925185,1.12008849053589,11.0179150516968,494.565394947905,1.94755557417596,0.00752922421683056,1.35084153070217,66.1042901610156,476.475728925637,97.9917075125703,0.00683150628714974,1.47702017457534
11,11.178627,44,43.790676,20.360001,20.771524,110.796814,NaN,0.983380138874054,NaN,32.96212,400,399.735687,25,33.923233,9.031363,65.972054,50.005661,401.641693,399.201935,398.157684,7990.43457,14.048268,13.561193,13.745926,1.56987,1.564473,1.519228,70.975975,118.063416,43.760544,21.001186,118.192451,124.191734,109.752251,1.027909,492.442017,436.851820509906,1.89962860197257,0.0248641476597311,1.1200921666784,11.0190765068878,494.499726015031,1.94738678572114,0.00752696943439771,1.3511744216982,66.1030821686268,476.475183856932,97.9901943102615,0.00683168718651714,1.47700870632178
11,11.178553,44,43.791321,20.360001,20.773733,110.762733,NaN,0.98359888792038,NaN,32.952782,400,399.676758,25,33.927345,9.026173,66.009216,50.005661,401.220398,398.510498,397.593079,7987.458008,14.045504,13.543628,13.69409,1.574477,1.569513,1.526206,71.021553,118.279381,43.770462,20.974258,118.204567,124.270432,109.716438,1.006259,496.137726,436.854477611632,1.89963826811694,0.024864726317494,1.12006960750603,11.0188509247486,494.452896963015,1.94726354838969,0.0075250812495048,1.3514280480543,66.103765042439,476.479212012186,97.9935683594578,0.00683173179388551,1.47698130856615
11,11.178553,44,43.791321,20.360001,20.7691,110.748329,NaN,0.98359888792038,NaN,32.939812,400,399.598755,25,33.930862,9.024681,66.269669,50.005661,401.220398,398.510498,397.593079,7987.458008,14.045504,13.543628,13.69409,1.574477,1.569513,1.526206,71.021553,118.279381,43.770462,20.974258,118.204567,124.270432,109.716438,1.006259,496.137726,436.849288237867,1.89962061246657,0.0248639449056305,1.1201090111428,11.0188509247486,494.433430254421,1.94721284136146,0.00752434774232178,1.35153066801933,66.103765042439,476.472659271036,97.989131872194,0.00683147308539319,1.47704099131573
11,11.176725,44,43.79026,20.360001,20.760599,110.740494,NaN,0.983783960342407,NaN,32.935341,400,399.549408,25,33.926525,9.030745,66.384926,50.006191,400.894897,398.220276,397.314117,7988.929688,14.070684,13.560973,13.702295,1.613351,1.585099,1.558084,71.03775,118.07653,43.76054,20.973467,118.338249,124.352493,109.669647,1.14729,509.9776,436.844283498211,1.89961904984996,0.0248676026559716,1.12008809905415,11.0132780795066,494.424116936799,1.94719066080376,0.00752420041294396,1.35156825180287,66.1026417367348,476.471354498883,97.9871845268964,0.00683160979859681,1.47703759497642
11,11.169024,44,43.791576,20.360001,20.757231,110.704681,NaN,0.983748555183411,NaN,32.940716,400,399.748077,25,33.925457,9.039605,66.441734,50.006191,402.25,399.235199,398.725067,7985.936523,14.143935,13.53521,13.68756,1.590595,1.569778,1.528435,71.02861,117.950294,43.722675,20.95557,118.168663,124.246002,109.730377,1.045701,501.080475,436.859539389418,1.89973614217249,0.0248885018491438,1.11972414542334,10.9897932610908,494.374124983457,1.94705785111815,0.00752206396089183,1.35184643344614,66.1040350133367,476.515712782799,98.0185398686194,0.00683312755341687,1.47665275648435
11,11.164417,44,43.790367,20.360001,20.757231,110.704681,NaN,0.983638167381287,NaN,32.940716,400,399.748077,25,33.925457,9.038258,66.262505,50.006191,402.25,399.235199,398.725067,7985.936523,14.143935,13.53521,13.68756,1.590595,1.569778,1.528435,71.02861,117.950294,43.722675,20.95557,118.168663,124.246002,109.730377,1.045701,501.080475,436.870919165199,1.89981388394662,0.0249013578110375,1.11948949735939,10.9757380207413,494.375579886908,1.94706401058014,0.00752235075561444,1.35182559789645,66.1027550212559,476.543742567044,98.036311665557,0.00683444859249841,1.476380505096
11,11.160844,44,43.791142,20.360001,20.751385,110.652725,NaN,0.98265129327774,NaN,32.932209,400,400.056213,25,33.924839,9.052341,66.160713,50.006191,402.725769,399.726166,399.142059,7984.208496,14.126094,13.538042,13.661926,1.596672,1.592623,1.545998,71.015228,117.754265,43.650887,20.96508,118.100739,124.228798,109.739433,1.028614,504.647278,436.873199351081,1.89985192029642,0.0249103486156889,1.11935714842964,10.9648343492998,494.304401469012,1.94687704881791,0.0075195193176328,1.35221038096059,66.1035755326195,476.558391027283,98.0470107178033,0.00683488928223989,1.47625855594693
11,11.157746,44,43.789223,20.360001,20.743368,110.63414,NaN,0.983230590820312,NaN,32.935642,400,400.38327,25,33.932293,9.064824,66.249809,50.006191,402.725769,399.726166,399.142059,7984.208496,14.126094,13.538042,13.661926,1.596672,1.592623,1.545998,71.015228,117.754265,43.650887,20.96508,118.100739,124.228798,109.739433,1.028614,504.647278,436.871876800337,1.89987368233594,0.0249176511723465,1.1192673738644,10.9553781027822,494.281581029841,1.94682134830603,0.00751902716227249,1.35231030723248,66.1015438169823,476.565157387533,98.0496710514267,0.00683549696884306,1.47616950119935
11,11.154886,44,43.789795,20.360001,20.735315,110.690834,NaN,0.983026146888733,NaN,32.937134,400,400.201263,25,33.929504,9.053426,66.25013,50.006191,402.010162,399.391846,398.547577,7985.301758,14.084733,13.524719,13.727792,1.591899,1.58221,1.516403,71.061089,117.961922,43.603935,20.979822,118.164879,124.269989,109.739624,0.991405844688416,490.354706,436.869926922331,1.89989129957568,0.024924286383979,1.11919000624533,10.9466465672068,494.357548943875,1.94701815729449,0.00752178094202067,1.35191463613655,66.1021494226402,476.572087941526,98.0549393435493,0.00683566901051517,1.47611479245653
11,11.154164,44,43.789818,20.360001,20.731245,110.760048,NaN,0.983331739902496,NaN,32.929348,400,400.077637,25,33.911129,9.050852,66.467659,50.006191,402.017365,399.326843,398.516571,7982.998535,14.071594,13.525432,13.71287,1.595056,1.589985,1.515258,71.048813,117.725632,43.599651,20.951946,117.987511,124.315987,109.713402,1.038559,504.519745,436.867154985139,1.89988799093,0.0249256180246965,1.11918772111315,10.9444420462079,494.451075612903,1.94726175028238,0.0075253010892226,1.35142131634698,66.1021737737696,476.570875479337,98.0541410088738,0.00683561706906791,1.47612613217195
11,11.152816,44,43.789238,20.360001,20.726511,110.799683,NaN,0.984580457210541,NaN,32.916813,400,400.044983,25,33.897251,9.054941,66.505844,50.006191,402.017365,399.326843,398.516571,7982.998535,14.071594,13.525432,13.71287,1.595056,1.589985,1.515258,71.048813,117.725632,43.599651,20.951946,117.987511,124.315987,109.713402,1.038559,504.519745,436.865186166901,1.89989272538144,0.0249285885500136,1.11915919297776,10.9403258387983,494.505330614431,1.94740420216375,0.0075274566467679,1.35112931639059,66.1015596983395,476.572236458132,98.0544817558131,0.00683577374084396,1.47610543509125
11,11.151706,44,43.793087,20.360001,20.726097,110.826164,NaN,0.983835995197296,NaN,32.899563,400,400.016235,25,33.896645,9.052618,66.35733,50.006191,401.748779,399.082733,398.217804,7991.082031,14.073398,13.542636,13.724052,1.599616,1.5932,1.536779,71.049866,117.959351,43.644558,20.912102,117.991447,124.264168,109.721611,1.033051,503.778198,436.867464341737,1.8999098938858,0.0249316235887998,1.11910620199621,10.936936099201,494.536483546483,1.94747779137932,0.00752789134013225,1.35100724361585,66.1056346945253,476.581240591077,98.0644388536228,0.00683544598117525,1.47607902792829
11,11.153353,44,43.791069,20.360001,20.717514,110.889572,NaN,0.983565926551819,NaN,32.901634,400,399.822235,25,33.897751,9.045568,66.297531,49.995544,402.218414,399.482239,398.736481,7980.719238,14.089514,13.531722,13.708786,1.583283,1.582932,1.520816,71.063644,117.905174,43.646873,20.915596,117.840179,124.248772,109.751701,1.079894,503.008881,436.85379016034,1.89984939158269,0.024925567252591,1.11926274574021,10.9419656487616,494.624556018276,1.94771109903321,0.00753159616133942,1.35052292875619,66.1034982462943,476.557402482835,98.046267928258,0.00683486321725974,1.47626648613901
11,11.152379,44,43.790791,20.360001,20.71002,111.00489,NaN,0.983372509479523,NaN,32.893654,400,399.771118,25,33.893063,9.038301,66.354057,49.995544,402.218414,399.482239,398.736481,7980.719238,14.089514,13.531722,13.708786,1.583283,1.582932,1.520816,71.063644,117.905174,43.646873,20.915596,117.840179,124.248772,109.751701,1.079894,503.008881,436.847808651737,1.89983729860723,0.0249270257487159,1.11927665006118,10.9389913499866,494.780581727318,1.94811785847007,0.00753752469896483,1.34970364042186,66.1032039219773,476.552723629823,98.0428199604252,0.00683472786542023,1.47630499476303
11,11.152379,44,43.790791,20.360001,20.709208,111.08168,NaN,0.983372509479523,NaN,32.896297,400,399.707001,25,33.885849,9.026686,66.251823,49.995544,401.287476,398.841766,397.865112,7984.740234,14.062819,13.544799,13.739575,1.616195,1.594069,1.5447,71.041153,117.765991,43.662964,20.901192,117.941566,124.245117,109.778168,1.008336,485.044739,436.846899796303,1.89983420578538,0.024926888599487,1.11928353306073,10.9389913499866,494.884204722054,1.9483875742611,0.00754142529835716,1.34916357084416,66.1032039219773,476.551575597904,98.0420423244573,0.00683468254835236,1.47631542547556
11,11.154092,44,43.792137,20.360001,20.712151,111.102081,NaN,0.983170866966248,NaN,32.892269,400,399.582947,25,33.882793,9.0342,66.26059,49.995544,401.287476,398.841766,397.865112,7984.740234,14.062819,13.544799,13.739575,1.616195,1.594069,1.5447,71.041153,117.765991,43.662964,20.901192,117.941566,124.245117,109.778168,1.008336,485.044739,436.845961566451,1.89981648365221,0.0249225948986207,1.11934584987127,10.9442221988938,494.910116929402,1.94845236960113,0.00754214172096412,1.34904330290144,66.1046289443843,476.545917221788,98.0395587304488,0.00683422032530307,1.47638620360863
11,11.152052,44,43.790405,20.360001,20.718533,111.082176,NaN,0.984176814556122,NaN,32.893337,400,399.691681,25,33.890617,9.037586,66.41156,49.995544,402.10257,399.673615,398.642731,7984.917969,14.045761,13.550404,13.750236,1.587308,1.563257,1.510384,71.052094,117.726494,43.659439,20.886065,118.044197,124.202675,109.791626,1.09187,499.986145,436.858144504055,1.89987524471166,0.0249293782474834,1.11918786340329,10.9379927479627,494.885335918416,1.94839127592546,0.00754154208797529,1.34915351645022,66.102795253082,476.56654528792,98.0517958486195,0.00683534195687902,1.47617389429047
11,11.151862,44,43.792465,20.360001,20.714186,111.062073,NaN,0.98337858915329,NaN,32.894821,400,400.067719,25,33.898815,9.0495,66.632324,49.995544,402.43399,399.733429,398.946106,7982.463867,14.082139,13.537938,13.703644,1.580995,1.551691,1.530487,71.066994,117.819328,43.6367,20.898092,117.986267,124.222137,109.809967,1.040134,495.662201,436.853748689189,1.89986189796925,0.0249291755638767,1.11921501374818,10.9374125103674,494.855746076325,1.94831022061318,0.00754003235801776,1.34932981319944,66.1049761950494,476.562998982416,98.0514580374479,0.00683483637249917,1.47623572596206
11,11.148987,44,43.793564,20.360001,20.714186,111.062073,NaN,0.983735024929047,NaN,32.894821,400,400.067719,25,33.898815,9.061385,66.759758,49.995544,402.702332,399.948456,399.245605,7983.326172,14.076292,13.518819,13.68674,1.571508,1.555006,1.491459,71.080185,117.606873,43.612614,20.907076,117.908684,124.203209,109.814903,1.170356,516.647827,436.860850503065,1.89991045818456,0.0249372200125538,1.11906863764033,10.9286316916665,494.854430244944,1.94830463914722,0.00753977158236184,1.34934853834604,66.1061396796388,476.58177611593,98.065279635834,0.00683538246160728,1.47608102388429
11,11.14822,44,43.791153,20.360001,20.708767,110.997108,NaN,0.983630359172821,NaN,32.881645,400,400.22345,25,33.900356,9.048508,66.862953,49.995544,402.702332,399.948456,399.245605,7983.326172,14.076292,13.518819,13.68674,1.571508,1.555006,1.491459,71.080185,117.606873,43.612614,20.907076,117.908684,124.203209,109.814903,1.170356,516.647827,436.856680817745,1.89990277785385,0.0249384514148644,1.11907546949083,10.9262888341251,494.76964430736,1.94808867653466,0.00753704336224051,1.34976465539659,66.1035871784944,476.577277042616,98.0598156465611,0.00683563279527997,1.47608720527185
11,11.148531,44,43.790012,20.360001,20.706251,110.915047,NaN,0.984356820583344,NaN,32.883068,400,400.306183,25,33.899601,9.049438,66.723259,49.995544,402.075928,399.064484,398.614105,7995.708496,14.159785,13.531952,13.691483,1.595242,1.578886,1.517233,71.085907,117.85202,43.582108,20.90027,117.937576,124.198349,109.825241,1.04544,490.860229,436.853096922598,1.89988794256564,0.0249371559010005,1.11911260866167,10.9272388209612,494.660226454871,1.94780605122378,0.00753314257437798,1.35032453303083,66.1023791697972,476.570990136774,98.0544131025243,0.00683558716058815,1.47612788057997
11,11.149517,44,43.790321,20.360001,20.701347,110.830444,NaN,0.983845770359039,NaN,32.874443,400,400.173401,25,33.8983,9.054771,66.631088,49.995544,402.075928,399.064484,398.614105,7995.708496,14.159785,13.531952,13.691483,1.595242,1.578886,1.517233,71.085907,117.85202,43.582108,20.90027,117.937576,124.198349,109.825241,1.04544,490.860229,436.845172612589,1.89985260888362,0.0249335679641217,1.11920436940617,10.9302505445497,494.545588426384,1.9475069263992,0.00752876535887571,1.35092936902318,66.102706319529,476.558085479299,98.0459809070763,0.0068350229313603,1.4762495239727
11,11.149545,44,43.790192,20.360001,20.695101,110.840431,NaN,0.983696520328522,NaN,32.862423,400,400.211426,25,33.894112,9.049103,66.462067,49.995544,402.164307,399.289795,398.716339,7987.120117,14.125562,13.534339,13.691147,1.585721,1.559432,1.514119,71.09214,117.660622,43.663422,20.852409,117.836662,124.22184,109.811111,1.009801,500.940826,436.838112707286,1.89982834561733,0.0249324344258711,1.11925873934591,10.9303360672412,494.559234739364,1.94754271795843,0.00752930418694902,1.3508562637047,66.1025697427067,476.548990960273,98.0396912257521,0.00683468682903596,1.47633029407077
11,11.147635,44,43.792236,20.360001,20.690565,110.932755,NaN,0.984147906303406,NaN,32.866024,400,400.101196,25,33.898117,9.048359,66.349205,49.996178,402.60968,399.856934,399.136932,7978.660156,14.079499,13.527924,13.698086,1.566361,1.534537,1.502855,71.09816,117.705605,43.687569,20.84626,117.990913,124.237221,109.800934,1.033825,505.325043,436.837755582978,1.89984333801287,0.0249370138371766,1.11919987205323,10.9245018273747,494.681469249373,1.94785699814337,0.00753351531539608,1.35023738133887,66.1047337550423,476.555953032009,98.0464557125083,0.00683459889684307,1.47629643791248
11,11.147381,44,43.791565,20.360001,20.683289,111.039787,NaN,0.983723759651184,NaN,32.853409,400,399.9245,25,33.906364,9.043154,66.34034,49.996178,402.60968,399.856934,399.136932,7978.660156,14.079499,13.527924,13.698086,1.566361,1.534537,1.502855,71.09816,117.705605,43.687569,20.84626,117.990913,124.237221,109.800934,1.033825,505.325043,436.830239794304,1.89981991551394,0.0249364954586779,1.11924861558577,10.9237259084636,494.826751064382,1.94823651842204,0.0075391139711554,1.34947117414135,66.1040233675617,476.54680017216,98.0395834651887,0.00683435668501501,1.47636995157684
11,11.147489,44,43.789841,20.360001,20.675812,111.084419,NaN,0.983737766742706,NaN,32.846638,400,399.694702,25,33.913265,9.041259,66.40226,49.996178,401.719818,398.974518,398.310913,7978.364258,14.114065,13.531324,13.709785,1.59373,1.567383,1.527181,71.111519,117.714874,43.665695,20.840374,117.913155,124.212959,109.804756,1.176859,513.73822,436.821603984652,1.89978960843511,0.0249349296651417,1.11931754501061,10.9240558283673,494.889037091106,1.94840201555338,0.00754178983166052,1.34912816812316,66.1021981248867,476.534372429768,98.0294378909521,0.00683417204896828,1.47645810639022
11,11.147489,44,43.789841,20.360001,20.673861,111.021881,NaN,0.983737766742706,NaN,32.856869,400,399.724884,25,33.926376,9.06622,66.391533,49.996178,401.719818,398.974518,398.310913,7978.364258,14.114065,13.531324,13.709785,1.59373,1.567383,1.527181,71.111519,117.714874,43.665695,20.840374,117.913155,124.212959,109.804756,1.176859,513.73822,436.819420179973,1.8997821760999,0.0249345999687906,1.1193341003371,10.9240558283673,494.80465157401,1.94818237779753,0.00753861343091399,1.34956777635208,66.1021981248867,476.531613707037,98.0275694333989,0.00683406314444458,1.47648318614262
11,11.144485,44,43.790009,20.360001,20.666803,110.937698,NaN,0.983613312244415,NaN,32.86327,400,399.788666,25,33.929573,9.065578,66.313217,49.996178,401.487915,398.479187,397.971069,7979.944824,14.127255,13.527046,13.662902,1.607083,1.585736,1.548386,71.102478,117.785858,43.632961,20.862026,117.907883,124.225708,109.78286,1.017603,494.673889,436.818945709884,1.89980605793198,0.0249418182285805,1.11924081144725,10.9148782705559,494.690814440149,1.94788569748065,0.00753429504068147,1.35016435161774,66.1023759935763,476.540592995809,98.0338195362187,0.0068343877967647,1.47640397978978
11,11.144743,44,43.786823,20.360001,20.646297,110.923447,NaN,0.983421325683594,NaN,32.887653,400,399.93158,25,33.920746,9.073294,66.352982,49.996178,402.615356,399.79657,399.251221,7984.004883,14.105829,13.50595,13.682906,1.583974,1.578718,1.509694,71.118973,117.41243,43.639149,20.860527,117.948502,124.243607,109.759178,1.019861,500.837311,436.795354763559,1.89972357375579,0.0249376294576721,1.11942805876801,10.9156665626128,494.675394459472,1.94785179951703,0.00753432646427689,1.35021056278767,66.0990027374511,476.507799938818,98.0084160783349,0.00683365859590907,1.47665632845787
11,11.142895,44,43.78495,20.360001,20.631594,110.930069,NaN,0.984105587005615,NaN,32.911896,400,400.053284,25,33.914688,9.065271,66.433281,49.996178,402.615356,399.79657,399.251221,7984.004883,14.105829,13.50595,13.682906,1.583974,1.578718,1.509694,71.118973,117.41243,43.639149,20.860527,117.948502,124.243607,109.759178,1.019861,500.837311,436.783466022308,1.89969879399847,0.0249403195772597,1.11945866522641,10.9100198885854,494.686581972703,1.94788460224586,0.00753510769319534,1.35013172157376,66.0970195504901,476.49732290067,97.999443161793,0.00683357734164595,1.47672469502775
11,11.143472,44,43.785568,20.360001,20.631594,110.930069,NaN,0.983842790126801,NaN,32.911896,400,400.053284,25,33.914688,9.06772,66.468201,49.996178,402.152557,399.339752,398.714569,7989.677734,14.112861,13.521961,13.704637,1.596947,1.592563,1.522567,71.093666,117.666252,43.629673,20.859926,118.009285,124.252243,109.757034,0.923858880996704,485.319305,436.782038829005,1.8996890377606,0.0249387033400605,1.11948813019284,10.9117830220702,494.685840716753,1.94788145987745,0.00753496102210539,1.35014229289896,66.0976739152406,476.4941241936,97.9978967797832,0.00683334136513106,1.47676270361391
11,11.142227,44,43.78492,20.360001,20.627172,110.972649,NaN,0.984018623828888,NaN,32.910812,400,400.021454,25,33.91357,9.070617,66.429199,49.996178,402.454407,399.665405,399.052734,7990.504883,14.113167,13.527643,13.708091,1.611704,1.581753,1.543799,71.120461,117.707802,43.640907,20.844923,117.883873,124.230247,109.781311,0.96861606836319,491.315338,436.780168069238,1.89969323914238,0.0249414431786569,1.11946214428473,10.9079786014676,494.744100141713,1.94803440847908,0.00753727949499675,1.34983064585853,66.0969877850022,476.495240722576,97.9980030919841,0.00683350045273236,1.47674321209276
11,11.141859,44,43.7831,20.360001,20.624109,110.979874,NaN,0.983612835407257,NaN,32.909344,400,400.130646,25,33.910057,9.061078,66.295395,49.996178,402.454407,399.665405,399.052734,7990.504883,14.113167,13.527643,13.708091,1.611704,1.581753,1.543799,71.120461,117.707802,43.640907,20.844923,117.883873,124.230247,109.781311,0.96861606836319,491.315338,436.777649440812,1.89968779017502,0.0249419562157542,1.11946939144927,10.9068540207377,494.756033889564,1.94806904710389,0.00753807870982311,1.34974862160584,66.0950606424629,476.491974647373,97.9939664458762,0.00683369450912198,1.47674673206804
11,11.143402,44,43.784889,20.360001,20.624868,110.947876,NaN,0.983297109603882,NaN,32.927757,400,400.247894,25,33.903728,9.077517,66.300545,49.995937,402.270325,399.164795,398.705719,7980.859863,14.122843,13.523584,13.657765,1.597302,1.586192,1.53413,71.123283,117.78289,43.671711,20.838997,117.905457,124.18132,109.82058,1.088717,500.536285,436.774682128879,1.89966459029738,0.0249377621074929,1.11954175242556,10.9115691273868,494.710695795541,1.94794750379093,0.00753602754109848,1.35000491332778,66.0969549606437,476.484586682796,97.990757691187,0.00683308528056878,1.4768397431704
11,11.143227,44,43.782967,20.360001,20.624704,110.948479,NaN,0.983944356441498,NaN,32.930588,400,400.198517,25,33.895203,9.061181,66.434219,49.995937,402.270325,399.164795,398.705719,7980.859863,14.122843,13.523584,13.657765,1.597302,1.586192,1.53413,71.123283,117.78289,43.671711,20.838997,117.905457,124.18132,109.82058,1.088717,500.536285,436.774931446057,1.89966692450744,0.0249382245518165,1.11953420764109,10.9110343862595,494.713814536072,1.94795939453157,0.00753651438456199,1.34996780012365,66.09491981002,476.484139652259,97.9885276226941,0.0068334087370118,1.4768161348944
11,11.144497,44,43.782883,20.360001,20.615704,110.940971,NaN,0.983985364437103,NaN,32.945625,400,400.102325,25,33.888458,9.066819,66.541344,49.995937,401.866486,399.236633,398.345459,7980.837402,14.08407,13.55379,13.722814,1.613746,1.594406,1.558732,71.135033,117.715714,43.629032,20.846912,117.723907,124.1474,109.822197,1.032797,498.326202,436.761712841693,1.89961114813479,0.0249331457182073,1.11967569475703,10.9149149356097,494.703779513669,1.94793343292222,0.00753615260521316,1.35001936879593,66.0948308630176,476.463381890928,97.9743885227895,0.00683260395838767,1.47700395838583
11,11.146067,44,43.782585,20.360001,20.613239,110.893852,NaN,0.984083950519562,NaN,32.954578,400,399.983063,25,33.886337,9.073957,66.532227,49.995937,401.795563,399.188019,398.275787,7984.612305,14.049441,13.546653,13.715323,1.595222,1.579996,1.527543,71.122147,117.722282,43.649857,20.818441,117.697853,124.143646,109.832253,1.02088,498.326233,436.755067565007,1.89957520300267,0.0249283328538617,1.11977695746918,10.9197116903727,494.64051771538,1.94776930221512,0.00753382716348735,1.35034732029883,66.0945153117118,476.449838343264,97.9649203929513,0.00683212200634728,1.47712306822706
11,11.146067,44,43.782585,20.360001,20.612333,110.859177,NaN,0.984083950519562,NaN,32.956192,400,399.672943,25,33.880802,9.06693,66.396545,49.995937,401.795563,399.188019,398.275787,7984.612305,14.049441,13.546653,13.715323,1.595222,1.579996,1.527543,71.122147,117.722282,43.649857,20.818441,117.697853,124.143646,109.832253,1.02088,498.326233,436.754053043587,1.89957174946305,0.0249281796460689,1.11978467676068,10.9197116903727,494.593690166127,1.94764736389164,0.00753206317939391,1.35059285868547,66.0945153117118,476.448556684824,97.9640527243055,0.00683207139242164,1.47713474890139
11,11.14473,44,43.783401,20.360001,20.612333,110.859177,NaN,0.983472764492035,NaN,32.956192,400,399.672943,25,33.880802,9.057267,66.215057,49.995937,401.087311,398.632446,397.551239,7982.197266,14.05024,13.560772,13.739982,1.620299,1.592921,1.552807,71.130798,117.700195,43.685905,20.783798,117.913773,124.174767,109.820465,0.99250203371048,492.696045,436.757361775115,1.89959435916704,0.0249319231753106,1.11971631265902,10.9156268428005,494.592710455913,1.94764321211933,0.00753186951185375,1.35060684757526,66.095379367112,476.457505045307,97.9709292425691,0.00683227996003061,1.4770649623997
11,11.144362,44,43.782959,20.360001,20.608818,110.861618,NaN,0.983745634555817,NaN,32.956516,400,399.450531,25,33.881245,9.062023,66.172646,49.995937,401.47049,399.01123,397.97467,7986.015625,14.049231,13.548227,13.738211,1.596901,1.569713,1.541419,71.112312,117.76992,43.646927,20.793785,117.847816,124.171173,109.819801,1.128802,502.698212,436.754336650584,1.89958718454284,0.0249323592626429,1.11972743638622,10.9145024520685,494.596537925154,1.94765404615655,0.00753209860994896,1.35058197219488,66.0949113388835,476.454540415672,97.9684788264906,0.00683224132403915,1.47708560756365
11,11.142369,44,43.782177,20.360001,20.600353,110.85096,NaN,0.983819186687469,NaN,32.96104,400,399.59964,25,33.892101,9.079424,66.269104,49.995937,401.47049,399.01123,397.97467,7986.015625,14.049231,13.548227,13.738211,1.596901,1.569713,1.541419,71.112312,117.76992,43.646927,20.793785,117.847816,124.171173,109.819801,1.128802,502.698212,436.749790711187,1.89958862619991,0.0249365097151493,1.11969763017706,10.908412535476,494.58308201439,1.9476205391152,0.00753174192164647,1.35064410405884,66.094083278636,476.454541154624,97.9676949758377,0.00683238012875842,1.47707433375377
11,11.142282,44,43.782066,20.360001,20.585972,110.811005,NaN,0.984301686286926,NaN,32.951305,400,399.583527,25,33.894115,9.074388,66.337158,49.995937,401.459625,398.774994,397.832428,7990.381836,14.057404,13.553366,13.703134,1.580459,1.572125,1.526235,71.116425,117.717339,43.641949,20.792356,117.769531,124.141289,109.836113,1.024564,496.626404,436.733902843684,1.89953527711335,0.0249343207852357,1.11981574553616,10.9081466749942,494.529244727158,1.94748054859841,0.00752973486155954,1.35092569275673,66.0939657396053,476.434666893578,97.9541292990551,0.00683161495594983,1.47725388700496
11,11.142262,44,43.783592,20.360001,20.585197,110.766502,NaN,0.983798027038574,NaN,32.943924,400,399.61499,25,33.896988,9.052459,66.263901,49.995884,401.777557,399.040344,398.194092,7993.826172,14.088989,13.56322,13.710872,1.585128,1.591487,1.546881,71.062889,117.717606,43.625492,20.797838,117.734505,124.198563,109.825027,1.061267,509.549164,436.733084498433,1.89953266089413,0.0249342457043292,1.11982133069585,10.9080855574184,494.467282865296,1.94731617160192,0.00752710701254026,1.35126828986005,66.0955816133026,476.434738484507,97.9557085442235,0.00683134700447187,1.47727522827563
11,11.14267,44,43.78479,20.360001,20.590919,110.689041,NaN,0.984420776367188,NaN,32.957455,400,399.768677,25,33.904865,9.052727,66.161125,49.995884,401.777557,399.040344,398.194092,7993.826172,14.088989,13.56322,13.710872,1.585128,1.591487,1.546881,71.062889,117.717606,43.625492,20.797838,117.734505,124.198563,109.825027,1.061267,509.549164,436.738481989629,1.89954757274304,0.0249340707670171,1.11979342107108,10.9093323395838,494.361149023675,1.94703734499417,0.00752287702238998,1.35184115972569,66.0968501343286,476.441090793768,97.9612103334237,0.00683138529551599,1.47723457721754
11,11.140926,44,43.785511,20.360001,20.585123,110.664932,NaN,0.982961893081665,NaN,32.952717,400,399.712799,25,33.909016,9.065483,66.131523,49.995884,402.270508,399.456665,398.753174,7989.808594,14.092478,13.536485,13.698291,1.602511,1.593918,1.527587,71.09314,117.465294,43.652874,20.786469,117.80899,124.16452,109.838783,0.890636324882507,488.169922,436.736309088594,1.89955498050534,0.024937976158306,1.11975359640913,10.9040027166469,494.327687327325,1.946948752877,0.00752147734098506,1.35202587882451,66.0976135615543,476.444332450141,97.9641279605614,0.00683138537963676,1.47721541561044
11,11.140123,44,43.786694,20.360001,20.568481,110.720757,NaN,0.982897758483887,NaN,32.952442,400,399.994171,25,33.915562,9.072613,66.173615,49.995884,402.255127,399.163635,398.591736,7986.983398,14.118382,13.54463,13.657767,1.591728,1.595796,1.533264,71.104614,117.531822,43.63681,20.780779,117.832756,124.187515,109.829803,1.02036,498.311768,436.719661480982,1.89950512087134,0.0249374105047431,1.11985442325795,10.9015485565411,494.401729834286,1.94713933234449,0.00752404112372094,1.35164759362243,66.0988661509147,476.426637204733,97.9533365603141,0.00683047672179351,1.47739382107274
11,11.141545,44,43.787804,20.360001,20.559536,110.77433,NaN,0.983552157878876,NaN,32.919189,400,400.14328,25,33.919353,9.075006,66.283882,49.995884,402.255127,399.163635,398.591736,7986.983398,14.118382,13.54463,13.657767,1.591728,1.595796,1.533264,71.104614,117.531822,43.63681,20.780779,117.832756,124.187515,109.829803,1.02036,498.311768,436.706121957032,1.89944695124946,0.024931912598381,1.12000362107877,10.9058944379119,494.472797045095,1.94732227674448,0.00752650614826671,1.35128500237688,66.1000414186919,476.405808769339,97.9403530133748,0.00682945729576182,1.47759987291126
11,11.141,44,43.78965,20.360001,20.556318,110.773376,NaN,0.984003663063049,NaN,32.926651,400,400.234924,25,33.923546,9.060376,66.318588,49.995884,401.965057,399.066376,398.439575,7984.62793,14.13728,13.547536,13.701324,1.608967,1.585636,1.53812,71.086967,117.575081,43.632416,20.791424,117.811554,124.179611,109.844521,0.935225546360016,486.176392,436.70386774686,1.89944390266246,0.0249328949309314,1.12000318387758,10.9042288716547,494.469288692345,1.94730951978542,0.00752601959791025,1.35132353213223,66.1019959043896,476.405938151715,97.9422925981342,0.00682913498259792,1.47762531018047
11,11.140409,44,43.787064,20.360001,20.556318,110.773376,NaN,0.984196245670319,NaN,32.926651,400,400.234924,25,33.923546,9.07197,66.351433,49.995884,401.965057,399.066376,398.439575,7984.62793,14.13728,13.547536,13.701324,1.608967,1.585636,1.53812,71.086967,117.575081,43.632416,20.791424,117.811554,124.179611,109.844521,0.935225546360016,486.176392,436.705331654367,1.89945390411748,0.0249345508563171,1.11997290208812,10.9024226562182,494.472397515308,1.94732268681634,0.00752663315385521,1.35127906852192,66.0992579097872,476.407883526532,97.941014747754,0.0068296704920085,1.47757026573693
11,11.140409,44,43.787064,20.360001,20.562395,110.814598,NaN,0.984196245670319,NaN,32.93969,400,400.075806,25,33.933998,9.098381,66.375931,49.995884,401.803375,398.995392,398.256348,7982.838867,14.105369,13.545126,13.712683,1.594056,1.575254,1.544585,71.107697,117.9076,43.645832,20.76631,117.693733,124.119385,109.87249,1.092144,501.659424,436.712137572012,1.89947707640497,0.0249355792400973,1.11992101174138,10.9024226562182,494.528093898538,1.94746775064148,0.00752873167056217,1.3509859883627,66.0992579097872,476.416482620692,97.9468346554242,0.00683001007846852,1.47749179358257
11,11.140721,44,43.786331,20.360001,20.568832,110.851387,NaN,0.985643088817596,NaN,32.925175,400,400.030029,25,33.932465,9.105346,66.257431,49.995884,401.803375,398.995392,398.256348,7982.838867,14.105369,13.545126,13.712683,1.594056,1.575254,1.544585,71.107697,117.9076,43.645832,20.76631,117.693733,124.119385,109.87249,1.092144,501.659424,436.718573708106,1.89949634042229,0.0249357942399442,1.11988204837781,10.9033762002486,494.57867071248,1.94760090431257,0.00753077781063622,1.3507123112322,66.0985807394789,476.423130819189,97.9505990757795,0.0068304026516547,1.47742057293192
11,11.142509,44,43.789845,20.360001,20.57493,110.828873,NaN,0.983408451080322,NaN,32.906811,400,400.212799,25,33.932919,9.084811,66.080772,49.995884,402.697357,399.927521,399.246338,7979.326172,14.087409,13.51508,13.696285,1.608383,1.591307,1.550059,71.098663,117.827644,43.624199,20.795055,117.828117,124.112045,109.886169,1.03394,500.644653,436.720975205578,1.89948933833265,0.024931816838082,1.1199215629663,10.9088403536675,494.544037900432,1.94750382166199,0.00752879834332005,1.35093235327344,66.1022023598637,476.42293241675,97.953989879138,0.00682977147382306,1.47747303815508
11,11.143084,44,43.790302,20.360001,20.56962,110.843643,NaN,0.983842492103577,NaN,32.921337,400,400.244568,25,33.930248,9.075759,66.016754,49.988811,402.560944,399.760834,399.065643,7996.240234,14.119476,13.552019,13.719933,1.608506,1.589607,1.556137,71.080849,117.809326,43.66003,20.779816,117.852791,124.054817,109.913574,1.055773,506.327789,436.713604261751,1.89945936290378,0.024929307868068,1.11999634204997,10.9105974216735,494.563441543698,1.94755345771561,0.00752944153249697,1.35083535773704,66.1026862035853,476.412120628083,97.9471308321419,0.00682926348235716,1.47757828195447
11,11.141526,44,43.789047,20.360001,20.555084,110.901909,NaN,0.984225571155548,NaN,32.922337,400,400.201508,25,33.927208,9.069949,65.984016,49.988811,402.560944,399.760834,399.065643,7996.240234,14.119476,13.552019,13.719933,1.608506,1.589607,1.556137,71.080849,117.809326,43.66003,20.779816,117.852791,124.054817,109.913574,1.055773,506.327789,436.701182682524,1.89943029553687,0.0249312124446286,1.1200406807453,10.9058363733309,494.643643266631,1.94776476516428,0.00753270340630473,1.35040096126018,66.1013574753629,476.400476889075,97.9379917029378,0.00682902626630808,1.477666469766
11,11.14337,44,43.78957,20.360001,20.542923,110.992371,NaN,0.984828293323517,NaN,32.914143,400,400.15625,25,33.926685,9.081884,66.128578,49.988811,402.349091,399.2789,398.790466,7991.999023,14.154376,13.545157,13.675716,1.582416,1.574349,1.525044,71.100418,117.745178,43.642559,20.798889,117.806618,124.105919,109.892464,1.015222,498.536865,436.682991961852,1.89935270804087,0.0249239892942059,1.12023920637926,10.9114713466265,494.765147540105,1.94808007654025,0.00753717827866156,1.34977101489432,66.1019112044713,476.372042956053,97.919275756841,0.00682781060937068,1.4779337224633
11,11.141987,44,43.786884,20.360001,20.543892,111.106567,NaN,0.983868181705475,NaN,32.902763,400,400.153809,25,33.919098,9.091245,66.440605,49.988811,402.074158,399.029877,398.52536,7980.702637,14.108481,13.527428,13.651845,1.579729,1.564168,1.516107,71.112404,117.932518,43.648533,20.771551,117.911926,124.073227,109.913345,0.959335148334503,493.213745,436.687504397849,1.89937981012319,0.024928026926597,1.1201599870237,10.9072451824194,494.92245384053,1.94849478730318,0.0075436161732555,1.34892247117266,66.099067324758,476.380265688725,97.9221443341967,0.00682861171183947,1.47781984552867
11,11.144135,44,43.788666,20.360001,20.543892,111.106567,NaN,0.983693599700928,NaN,32.902763,400,400.153809,25,33.919098,9.089634,66.669632,49.988811,402.074158,399.029877,398.52536,7980.702637,14.108481,13.527428,13.651845,1.579729,1.564168,1.516107,71.112404,117.932518,43.648533,20.771551,117.911926,124.073227,109.913345,0.959335148334503,493.213745,436.682181773332,1.89934345758457,0.0249220109925503,1.1202701555536,10.9138088601666,494.920321734742,1.94848574037776,0.00754319321519969,1.34895278459413,66.1009540858227,476.367993179866,97.9156284583111,0.00682781098063641,1.47795768814106
11,11.146135,44,43.79216,20.360001,20.542803,111.238106,NaN,0.98367178440094,NaN,32.916344,400,400.244202,25,33.91571,9.074175,66.567978,49.988811,402.623566,399.813843,399.189972,7982.361328,14.120696,13.530167,13.706652,1.566297,1.549242,1.492708,71.136063,117.833191,43.643986,20.781851,117.951714,124.145309,109.860207,0.843457400798798,480.090057,436.676005253627,1.8993054575972,0.0249162272607203,1.12038209207654,10.9199194364253,495.09352830472,1.94892956043578,0.00754903806059262,1.34809231140639,66.1046532943536,476.356278221211,97.9112087770852,0.00682672877172815,1.47811519422401
11,11.141433,44,43.792103,20.360001,20.53454,111.301315,NaN,0.984424948692322,NaN,32.945671,400,400.405914,25,33.92318,9.084997,66.546738,49.988811,402.623566,399.813843,399.189972,7982.361328,14.120696,13.530167,13.706652,1.566297,1.549242,1.492708,71.136063,117.833191,43.643986,20.781851,117.951714,124.145309,109.860207,0.843457400798798,480.090057,436.678401237085,1.89935351651584,0.0249279960026913,1.12021157537843,10.9055521614077,495.178793968637,1.94915147596417,0.00755225598526635,1.34765120954975,66.104592948756,476.374072393296,97.92319066403,0.00682744159612118,1.47795172180067
11,11.133716,44,43.793488,20.360001,20.538481,111.325607,NaN,0.984183311462402,NaN,32.945667,400,400.306549,25,33.929543,9.07407,66.65213,49.988811,401.948029,399.158081,398.42688,7976.995117,14.095714,13.536716,13.700878,1.57535,1.567195,1.53172,71.100067,117.471519,43.664749,20.743662,117.798706,124.109787,109.915283,1.071024,505.668091,436.70193485383,1.89949917916089,0.0249502962063849,1.11978229260141,10.8819624635665,495.209876999139,1.94922960297398,0.00755315827166546,1.34750578909176,66.1060592211233,476.42907243432,97.9617999289915,0.00682936779364572,1.47746953551118
11,11.133716,44,43.793488,20.360001,20.54887,111.316971,NaN,0.984183311462402,NaN,32.9319,400,400.103546,25,33.936699,9.083586,66.708702,49.988811,402.389008,399.473755,398.913971,7976.34375,14.114578,13.519278,13.670715,1.596104,1.577353,1.532727,71.139153,117.346176,43.621677,20.725471,117.836258,124.142502,109.911453,1.04532,504.259674,436.713567811607,1.89953878831407,0.0249520549310114,1.11969365984555,10.8819624635665,495.198239680069,1.94919933460439,0.00755272066647413,1.34756579180568,66.1060592211233,476.443772053812,97.9717495666233,0.00682994818074144,1.47733547317164
11,11.126511,44,43.794182,20.360001,20.550005,111.301773,NaN,0.983742654323578,NaN,32.915096,400,400.203339,25,33.942265,9.100677,66.794807,49.988811,402.389008,399.473755,398.913971,7976.34375,14.114578,13.519278,13.670715,1.596104,1.577353,1.532727,71.139153,117.346176,43.621677,20.725471,117.836258,124.142502,109.911453,1.04532,504.259674,436.732677865614,1.89966509214128,0.0249724710958933,1.11931530133974,10.8599267668214,495.176930462683,1.94914254487481,0.00755178575878677,1.34768317799139,66.1067939298004,476.491122272215,98.0045011789981,0.00683169445472056,1.47691405443554
11,11.120819,44,43.794296,20.360001,20.536472,111.305679,NaN,0.984687924385071,NaN,32.898464,400,400.157471,25,33.939896,9.083476,66.704277,49.988811,401.552521,398.67041,398.015411,7988.452148,14.093768,13.53021,13.681412,1.57866,1.54063,1.504668,71.148064,117.31723,43.575859,20.72485,117.787338,124.21019,109.85424,1.026189,510.013855,436.731621665786,1.89970990771137,0.0249861739727907,1.11913934760375,10.8425108226182,495.182058437466,1.94915565928394,0.00755195665785077,1.34765794396255,66.1069146158248,476.507833911755,98.0159312920812,0.00683233394220188,1.47676358773859
11,11.118618,44,43.794586,20.360001,20.523602,111.306343,NaN,0.983575940132141,NaN,32.878571,400,399.977295,25,33.932068,9.085233,66.486282,49.986774,402.425171,399.607422,398.886108,7987.479492,14.114229,13.548429,13.706858,1.584353,1.551819,1.532149,71.123428,117.439903,43.552692,20.724657,117.530304,124.260338,109.843025,0.960370659828186,487.926666,436.722667202911,1.89969814468904,0.0249901828617056,1.11913624004651,10.835774574135,495.182607260689,1.94915651716359,0.00755192148229162,1.34765823010661,66.1072216228728,476.503666028313,98.0133997606078,0.00683211796673238,1.47680569041428
11,11.117589,44,43.794678,20.360001,20.516745,111.209831,NaN,0.98429137468338,NaN,32.862038,400,400.004822,25,33.938274,9.084843,66.356682,49.986774,402.425171,399.607422,398.886108,7987.479492,14.114229,13.548429,13.706858,1.584353,1.551819,1.532149,71.123428,117.439903,43.552692,20.724657,117.530304,124.260338,109.843025,0.960370659828186,487.926666,436.717540983005,1.89968944567503,0.0249919153526366,1.11914193219303,10.8326249343839,495.052399717752,1.94881761430368,0.00754700651667548,1.34833229876533,66.1073190178332,476.500500136756,98.0113482756896,0.00683197667078616,1.47683582834469
11,11.116269,44,43.794964,20.360001,20.512739,111.101936,NaN,0.983828365802765,NaN,32.855537,400,399.935974,25,33.941017,9.073092,66.487358,49.986774,401.64444,398.985596,398.22348,7995.143066,14.084929,13.543867,13.728369,1.596979,1.564336,1.537973,71.131104,117.514214,43.537453,20.697485,117.572197,124.215179,109.840607,1.024606,502.325226,436.716326141041,1.8996965431942,0.0249949499289606,1.1191084842747,10.8285842590842,494.906538451998,1.94843750814334,0.00754146354341082,1.34909242714077,66.107621787962,476.503329864177,98.0135510975979,0.0068320376400286,1.47681419109441
11,11.117432,44,43.79528,20.360001,20.512739,111.101936,NaN,0.983812630176544,NaN,32.855537,400,399.935974,25,33.941017,9.049499,66.85305,49.986774,401.64444,398.985596,398.22348,7995.143066,14.084929,13.543867,13.728369,1.596979,1.564336,1.537973,71.131104,117.514214,43.537453,20.697485,117.572197,124.215179,109.840607,1.024606,502.325226,436.713446398479,1.89967683873661,0.0249916782646934,1.11916798274131,10.8321443578242,494.906160310743,1.94843590385651,0.00754138856524642,1.34909780481345,66.1079563151484,476.496232219614,98.0090619727323,0.00683170140195926,1.47688334320857
11,11.116815,44,43.796608,20.360001,20.508339,111.005966,NaN,0.984318196773529,NaN,32.864223,400,399.887695,25,33.923752,9.041552,66.969742,49.986774,402.514404,399.792633,399.028961,7978.895508,14.082408,13.532286,13.704611,1.564706,1.545943,1.529097,71.127586,117.769409,43.551315,20.691374,117.497322,124.273788,109.823456,0.938389122486115,493.68924,436.710049911759,1.8996705237253,0.0249926683815302,1.11917385433146,10.8302556730924,494.775063695327,1.94809208186026,0.00753619921295578,1.34979535272544,66.1093621527398,476.494795574373,98.0094206744722,0.00683140912759421,1.47691554064742
11,11.114228,44,43.795605,20.360001,20.508982,110.921669,NaN,0.984300553798676,NaN,32.875843,400,400.022919,25,33.904564,9.04422,66.695274,49.986774,402.571411,399.827393,399.094025,7987.380859,14.093747,13.538156,13.713759,1.551887,1.534515,1.51266,71.101349,117.144226,43.536556,20.69664,117.610634,124.224495,109.859268,1.07732,504.523254,436.717175345411,1.89971680873021,0.0250000564874871,1.11903603549497,10.8223358073866,494.662458262946,1.94780089276279,0.00753215236570905,1.35037342669568,66.1083003677654,476.511289692138,98.0195836949612,0.00683223813856552,1.4767509841241
11,11.116301,44,43.795555,20.360001,20.510971,110.887825,NaN,0.983890175819397,NaN,32.899059,400,400.056671,25,33.889595,9.05674,66.471664,49.986774,402.571411,399.827393,399.094025,7987.380859,14.093747,13.538156,13.713759,1.551887,1.534515,1.51266,71.101349,117.144226,43.536556,20.69664,117.610634,124.224495,109.859268,1.07732,504.523254,436.714268307149,1.89968926333448,0.0249945603441014,1.11912516087703,10.8286822191189,494.616812186921,1.94768213776762,0.00753044305320068,1.35061216375744,66.1082474367416,476.501031616513,98.012587404947,0.00683184207743299,1.47684361588747
11,11.114782,44,43.797249,20.360001,20.518864,110.873177,NaN,0.984156489372253,NaN,32.923782,400,399.936462,25,33.883381,9.060517,66.379906,49.986774,401.835754,398.810822,398.181396,7983.166016,14.114524,13.55093,13.669921,1.564969,1.541623,1.507331,71.117065,117.102936,43.505951,20.739946,117.67923,124.233696,109.862541,1.069907,490.759094,436.726861809007,1.89974507729378,0.025000171772418,1.11898036164409,10.824031944786,494.594993885763,1.94762200228094,0.00752929613467159,1.35074501608379,66.1100407098627,476.522905488399,98.0290977152274,0.00683240500544925,1.47666897119133
11,11.114782,44,43.797249,20.360001,20.519264,110.884384,NaN,0.984156489372253,NaN,32.927258,400,399.92688,25,33.882702,9.071832,66.2631,49.986774,402.269165,399.350525,398.6828,7983.231445,14.11971,13.549375,13.680182,1.587213,1.562833,1.548818,71.120819,117.467789,43.533516,20.70529,117.529816,124.207062,109.847641,1.04938,501.115356,436.727309400472,1.89974660142934,0.0250002395434175,1.11897696233927,10.824031944786,494.610131239975,1.94766141951992,0.00752986620399745,1.35066557541648,66.1100407098627,476.523471215885,98.0294808264613,0.00683242733540879,1.476663825481
11,11.115459,44,43.797939,20.360001,20.519918,110.93821,NaN,0.984332501888275,NaN,32.951481,400,400.162567,25,33.887623,9.068699,66.276237,49.986774,402.269165,399.350525,398.6828,7983.231445,14.11971,13.549375,13.680182,1.587213,1.562833,1.548818,71.120819,117.467789,43.533516,20.70529,117.529816,124.207062,109.847641,1.04938,501.115356,436.726365268205,1.89973762335389,0.0249984452738977,1.11900601793142,10.8261045750828,494.681994267702,1.94784717991563,0.00753243973217816,1.35029638984066,66.1107711280842,476.520610173207,98.0282350032307,0.00683219200829298,1.47669977919845
