P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.114184,44,43.798347,20.360001,20.520893,111.008461,NaN,0.983355700969696,NaN,32.955109,400,400.148346,25,33.878113,9.052231,66.319092,49.984493,401.998566,399.261414,398.486908,7980.26709,14.065005,13.524884,13.692837,1.554526,1.545555,1.516116,71.127831,117.432121,43.519985,20.717922,117.471252,124.287804,109.824951,0.991022288799286,499.681732,436.730612497029,1.89976294006853,0.0250021984934578,1.11893255002852,10.8222010933888,494.776347611188,1.94809201260649,0.00753591345082898,1.34980745440864,66.1112030227341,476.530286032982,98.0351965081256,0.00683250154280069,1.47661764516916
11,11.113814,44,43.797356,20.360001,20.514715,111.062309,NaN,0.983634293079376,NaN,32.993549,400,400.110992,25,33.868652,9.038492,66.45591,49.984493,401.998566,399.261414,398.486908,7980.26709,14.065005,13.524884,13.692837,1.554526,1.545555,1.516116,71.127831,117.432121,43.519985,20.717922,117.471252,124.287804,109.824951,0.991022288799286,499.681732,436.724615564405,1.89974566935887,0.0250021931057377,1.11896612893052,10.8210682552436,494.850208419126,1.94828620990667,0.00753888388131738,1.34941149425956,66.1101539782872,476.523198357242,98.0294033027001,0.00683239758430133,1.47666784704155
11,11.114161,44,43.798775,20.360001,20.514715,111.062309,NaN,0.984120011329651,NaN,32.993549,400,400.110992,25,33.868652,9.046168,66.438927,49.984493,402.305084,399.61795,398.839569,7991.481445,14.09543,13.541078,13.729514,1.564362,1.549807,1.505999,71.132309,117.126534,43.520523,20.703562,117.499573,124.211021,109.860603,1.081704,497.702545,436.723756510319,1.89973978981954,0.0250012164695013,1.1189838716112,10.8221306745475,494.848509357298,1.94827900345987,0.00753854724899534,1.34943567593184,66.1116560848397,476.521985486441,98.0300043515744,0.00683209800099224,1.47669929885587
11,11.114983,44,43.79932,20.360001,20.503525,111.145302,NaN,0.983805954456329,NaN,33.048286,400,399.808838,25,33.86628,9.063029,66.380959,49.984493,402.459564,399.745514,398.973175,7985.342773,14.088322,13.5365,13.718489,1.565836,1.552947,1.514565,71.113205,117.506042,43.504547,20.68301,117.48645,124.277969,109.865997,0.97948157787323,486.951569,436.709199022999,1.89968321941807,0.0249970070948163,1.11912107559512,10.8246473146547,494.959827084478,1.94856763239403,0.00754263124252667,1.34886245643372,66.1122329923289,476.501360390746,98.0165845894711,0.00683118724437704,1.47689482157844
11,11.112702,44,43.798431,20.360001,20.490961,111.206032,NaN,0.983106374740601,NaN,33.068558,400,399.911865,25,33.866455,9.061075,66.464622,49.984493,402.459564,399.745514,398.973175,7985.342773,14.088322,13.5365,13.718489,1.565836,1.552947,1.514565,71.113205,117.506042,43.504547,20.68301,117.48645,124.277969,109.865997,0.97948157787323,486.951569,436.700787424089,1.89967399306795,0.0250012977284811,1.11911125650373,10.8176634466042,495.042792889688,1.94878525119805,0.00754592329679562,1.34842248982315,66.1112919417759,476.497328603371,98.0129634464918,0.00683118577312656,1.47691872557675
11,11.11422,44,43.797951,20.360001,20.480896,111.232277,NaN,0.984299123287201,NaN,33.114464,400,400.049835,25,33.867935,9.061002,66.47316,49.984493,402.203644,399.237335,398.63739,7979.644531,14.101729,13.534222,13.665977,1.571811,1.551598,1.513453,71.10498,117.453033,43.553104,20.64365,117.327515,124.264389,109.847275,1.059254,509.409515,436.685762562701,1.89960990144026,0.0249953191998175,1.11927468656827,10.8223113139607,495.078753182562,1.94887975027918,0.00754736822753409,1.34823110403544,66.110783830919,476.473212830764,97.9961549196848,0.00683031895028276,1.47713143680788
11,11.11287,44,43.799343,20.360001,20.473967,111.21154,NaN,0.983925223350525,NaN,33.160713,400,400.00412,25,33.864399,9.06289,66.216362,49.984493,401.618835,398.673523,397.981995,7973.756348,14.1043,13.547346,13.675941,1.596055,1.57858,1.552137,71.114685,117.537987,43.508076,20.664999,117.489807,124.288322,109.842468,1.047615,505.822205,436.681351782979,1.89960637236112,0.0249979443111598,1.11926457583607,10.818177858583,495.049130200683,1.94879994871538,0.00754598628288967,1.34839948189534,66.1122573387423,476.472853785657,97.9973076312426,0.00683005792039218,1.47715475565377
11,11.112072,44,43.80159,20.360001,20.472879,111.109116,NaN,0.984376013278961,NaN,33.194958,400,399.936462,25,33.8601,9.074839,65.984787,49.984493,401.624512,398.62262,398.068085,7976.496582,14.117071,13.528633,13.672968,1.587819,1.566313,1.533746,71.137611,117.218964,43.519863,20.661682,117.46904,124.275078,109.861015,0.952126264572144,496.312317,436.682111146302,1.89961575268072,0.0250000062693488,1.11923296862888,10.8157343495436,494.908296271793,1.94842907949709,0.00754025608702479,1.34915480138806,66.1146358226548,476.477869981469,98.0029565186648,0.00682985747554742,1.47714141559892
11,11.11181,44,43.804214,20.360001,20.473431,110.985443,NaN,0.983600616455078,NaN,33.217831,400,399.849396,25,33.858013,9.076476,65.891464,49.984493,401.624512,398.62262,398.068085,7976.496582,14.117071,13.528633,13.672968,1.587819,1.566313,1.533746,71.137611,117.218964,43.519863,20.661682,117.46904,124.275078,109.861015,0.952126264572144,496.312317,436.683378068458,1.89962229825854,0.0250008374502821,1.11921484590961,10.8149320659148,494.738242971101,1.94798131223778,0.00753335227507149,1.35007001143981,66.1174132293153,476.482091522616,98.0084453172101,0.0068295588454374,1.47714074416447
11,11.11181,44,43.804214,20.360001,20.475649,110.835533,NaN,0.983600616455078,NaN,33.233158,400,400.103577,25,33.855865,9.087133,65.981743,49.982246,402.326233,399.332275,398.77774,7983.754883,14.109415,13.533594,13.665046,1.567656,1.550074,1.534536,71.123329,117.202812,43.50362,20.683285,117.431938,124.270187,109.874496,0.918209195137024,487.205627,436.685860466033,1.89963075258451,0.0250012134465929,1.11919595259807,10.8149320659148,494.535774484377,1.94745413357505,0.0075257291440201,1.35113171768522,66.1174132293153,476.485229425696,98.0105696465624,0.00682968269659757,1.47711216111849
11,11.112692,44,43.80135,20.360001,20.47176,110.735207,NaN,0.98395448923111,NaN,33.233795,400,400.250061,25,33.853863,9.085054,66.025482,49.982246,402.326233,399.332275,398.77774,7983.754883,14.109415,13.533594,13.665046,1.567656,1.550074,1.534536,71.123329,117.202812,43.50362,20.683285,117.431938,124.270187,109.874496,0.918209195137024,487.205627,436.679322576252,1.89960097686103,0.024998071232611,1.11927426446922,10.8176328266538,494.403630523883,1.94711556297708,0.00752130087709675,1.3517969129965,66.1143817841618,476.472222008803,97.9988923566954,0.00682967709162928,1.47718941685295
11,11.10983,44,43.803017,20.360001,20.461466,110.717346,NaN,0.982483386993408,NaN,33.218422,400,400.256775,25,33.857754,9.069087,66.013268,49.982246,402.459747,399.768433,399.035858,7992.686523,14.090527,13.528326,13.721762,1.532067,1.514634,1.482781,71.117973,117.087547,43.528038,20.65753,117.494598,124.282669,109.877922,0.940093576908112,492.704559,436.674892441855,1.89961025840976,0.0250043842051663,1.11921535834764,10.8088685462368,494.377478980219,1.94704417217373,0.00751999588491072,1.35195315698638,66.1161462675975,476.476805363108,98.0036665755121,0.0068295624296211,1.47717166443656
11,11.107929,44,43.806038,20.360001,20.45013,110.708824,NaN,0.983997344970703,NaN,33.218513,400,400.139465,25,33.86293,9.056143,66.021027,49.982246,402.157837,399.303284,398.645752,7997.131836,14.113051,13.539943,13.702157,1.52716,1.501477,1.472296,71.11441,117.216499,43.522781,20.637632,117.470383,124.306442,109.862915,0.971580684185028,499.832184,436.666915722202,1.89959928090176,0.0250078164717666,1.11921455687107,10.8030461899004,494.362321554617,1.94699876785306,0.00751884556493546,1.35206612406314,66.1193437783623,476.474794127143,98.0053340173583,0.00682894744946336,1.47723349454674
11,11.10791,44,43.80481,20.360001,20.445002,110.695518,NaN,0.983943045139313,NaN,33.21965,400,400.047821,25,33.862446,9.055784,66.044899,49.982246,402.157837,399.303284,398.645752,7997.131836,14.113051,13.539943,13.702157,1.52716,1.501477,1.472296,71.11441,117.216499,43.522781,20.637632,117.470383,124.306442,109.862915,0.971580684185028,499.832184,436.661223368243,1.89958005444849,0.0250070003514282,1.11925729880256,10.8029879931802,494.345808544833,1.94695815399054,0.00751845881686985,1.35214007669061,66.1180440525583,476.466819603442,97.9987045714289,0.00682885039653357,1.47728848077192
11,11.110364,44,43.806595,20.360001,20.445002,110.695518,NaN,0.984234213829041,NaN,33.21965,400,400.047821,25,33.862446,9.061903,66.093918,49.982246,401.601654,398.654236,398.037445,7995.424805,14.135921,13.560231,13.698694,1.552886,1.536911,1.499043,71.120483,117.291382,43.54483,20.649792,117.418266,124.22673,109.909668,1.022282,505.528473,436.655140886192,1.89953843810035,0.0250000886812157,1.11938311823328,10.8105039391735,494.343659829574,1.94694905990913,0.00751803566223525,1.35217086457784,66.119933301275,476.452592784493,97.9908645884296,0.00682797243294651,1.47744388941304
11,11.110895,44,43.806866,20.360001,20.442581,110.689041,NaN,0.985061049461365,NaN,33.221539,400,400.023224,25,33.863647,9.066936,66.350082,49.982246,401.875,399.062408,398.388855,7999.186523,14.122487,13.55737,13.719988,1.551008,1.528839,1.499171,71.120888,117.420227,43.506248,20.637344,117.459038,124.236923,109.904518,0.911484479904175,491.776428,436.651114529416,1.89952020266403,0.0249981829559647,1.1194310125057,10.8121300858756,494.334575415081,1.94692486208514,0.00751764142866644,1.3522218707281,66.1202201223973,476.446009941482,97.9866808777446,0.00682766456827248,1.47750782670974
11,11.112176,44,43.80603,20.360001,20.441959,110.728195,NaN,0.98410701751709,NaN,33.22279,400,400.074249,25,33.867855,9.050186,66.604736,49.982246,401.875,399.062408,398.388855,7999.186523,14.122487,13.55737,13.719988,1.551008,1.528839,1.499171,71.120888,117.420227,43.506248,20.637344,117.459038,124.236923,109.904518,0.911484479904175,491.776428,436.647242556165,1.89949610801491,0.0249944710517564,1.11950203471921,10.8160528093339,494.388520712522,1.94706703386797,0.00751983415870598,1.35192759194446,66.1193353111987,476.436496839651,97.9794040510272,0.00682743724638656,1.47758255810258
11,11.111639,44,43.80389,20.360001,20.424528,110.838577,NaN,0.984694600105286,NaN,33.213509,400,400.149261,25,33.871624,9.053308,66.610779,49.982246,401.945404,399.19162,398.432953,7988.519531,14.110476,13.54499,13.715838,1.518847,1.518921,1.487542,71.107941,117.221718,43.509243,20.633892,117.643776,124.202744,109.922478,0.970310747623444,491.181702,436.629058984066,1.89943874299775,0.024993026599218,1.11962340494775,10.8144084303769,494.540276510102,1.94746649301019,0.00752596086031516,1.35110452595687,66.1170702953526,476.413746486638,97.961861618517,0.00682691848790312,1.47775933887665
11,11.114371,44,43.803772,20.360001,20.418926,110.948074,NaN,0.98436576128006,NaN,33.218307,400,400.066986,25,33.876167,9.074416,66.437027,49.982246,401.945404,399.19162,398.432953,7988.519531,14.110476,13.54499,13.715838,1.518847,1.518921,1.487542,71.107941,117.221718,43.509243,20.633892,117.643776,124.202744,109.922478,0.970310747623444,491.181702,436.616010153308,1.89937103979756,0.0249843872283845,1.11981164514078,10.8227736251126,494.688317408216,1.94785220402422,0.00753155776375906,1.35032644280816,66.1169453990891,476.388541058477,97.9446880494212,0.00682594434032631,1.47798783794713
11,11.114371,44,43.803772,20.360001,20.413433,111.036781,NaN,0.98436576128006,NaN,33.224548,400,400.112823,25,33.875206,9.072443,66.244141,49.982246,402.59491,399.893463,399.102478,7986.756836,14.089652,13.537555,13.698418,1.530763,1.501576,1.470847,71.097855,117.355392,43.5471,20.615791,117.582237,124.16243,109.956894,0.894063413143158,485.942871,436.609858898794,1.89935008624452,0.0249834555649329,1.11985867056407,10.8227736251126,494.808073035438,1.94816395201208,0.0075360654094846,1.34970051224405,66.1169453990891,476.380765362254,97.9394271743771,0.00682563735762924,1.47805889059978
11,11.113173,44,43.80587,20.360001,20.407595,111.095741,NaN,0.984599769115448,NaN,33.228207,400,400.117828,25,33.861786,9.071271,66.139709,49.98159,401.44458,398.751678,397.853729,7988.694824,14.059798,13.541423,13.699052,1.520818,1.510867,1.473706,71.161469,117.459908,43.536854,20.620741,117.456024,124.211479,109.934601,1.050701,502.290283,436.606293404421,1.89934813661658,0.0249858365790871,1.1198470876745,10.81910562256,494.885128071054,1.94836038749713,0.00753856194453158,1.34932157344039,66.1191659676276,476.381473854243,97.9420113416862,0.00682529354263756,1.47808267735732
11,11.110971,44,43.806641,20.360001,20.395084,111.145721,NaN,0.98396247625351,NaN,33.22287,400,400.01413,25,33.84964,9.087478,66.240028,49.98159,401.44458,398.751678,397.853729,7988.694824,14.059798,13.541423,13.699052,1.520818,1.510867,1.473706,71.161469,117.459908,43.536854,20.620741,117.456024,124.211479,109.934601,1.050701,502.290283,436.597746689365,1.89933776573863,0.0249899124299312,1.11984103780377,10.8123628252537,494.951636233102,1.94853195104106,0.00754091594923093,1.34898397077738,66.1199819868913,476.378151531473,97.9405371542152,0.00682502576511947,1.47812416388496
11,11.109512,44,43.807953,20.360001,20.382074,111.152161,NaN,0.984751105308533,NaN,33.192966,400,400.050934,25,33.851097,9.101578,66.406075,49.98159,401.619995,399.025085,398.115906,7980.224609,14.069356,13.538925,13.711028,1.556843,1.534384,1.519422,71.166214,117.459045,43.488945,20.631502,117.477028,124.181206,109.943336,0.901075303554535,487.27063,436.586798033753,1.89931288829739,0.0249918129695549,1.1198774724773,10.807894632465,494.958754437624,1.94854789913424,0.00754093159352625,1.34896113689912,66.1213705661451,476.369815208622,97.9362138366753,0.00682446420133601,1.47821929909577
11,11.109352,44,43.807976,20.360001,20.378952,111.119759,NaN,0.98386824131012,NaN,33.182755,400,399.933777,25,33.847157,9.092503,66.330208,49.98159,401.745636,399.225922,398.249878,7989.865234,14.074546,13.561292,13.747688,1.576858,1.547814,1.529513,71.165611,117.465263,43.467274,20.645786,117.394135,124.180046,109.966209,0.994713008403778,498.699371,436.583698859264,1.89930369229903,0.0249917337380742,1.11989599925747,10.8074046050271,494.915014198014,1.94843403189347,0.00753928172929795,1.34918877595322,66.1213949082864,476.366418407349,97.9339390364035,0.00682432602768436,1.47825069011116
11,11.108318,44,43.807064,20.360001,20.375648,111.02832,NaN,0.984258770942688,NaN,33.179527,400,399.877045,25,33.845985,9.066538,66.27002,49.98159,401.745636,399.225922,398.249878,7989.865234,14.074546,13.561292,13.747688,1.576858,1.547814,1.529513,71.165611,117.465263,43.467274,20.645786,117.394135,124.180046,109.966209,0.994713008403778,498.699371,436.582565189808,1.89930863424948,0.0249940850725593,1.11987112589741,10.8042376746803,494.792708991743,1.94811750347567,0.00753485492621815,1.34981628368209,66.1204296807424,476.367629898091,97.9338435580091,0.00682453543868124,1.478226454695
11,11.108465,44,43.810722,20.360001,20.374151,110.942024,NaN,0.98506486415863,NaN,33.181507,400,399.825928,25,33.845566,9.045843,66.264595,49.98159,401.599213,399.273224,398.105133,7992.708008,14.042692,13.566813,13.766578,1.571188,1.549628,1.525643,71.121819,117.298203,43.433598,20.657808,117.34597,124.127533,109.986351,1.074682,507.913147,436.580523858461,1.89930042799682,0.0249934169892885,1.11989151961238,10.8046879191121,494.671810938973,1.94779560287198,0.00752960231494294,1.3504881573121,66.1243010664932,476.367080966347,97.9371423070579,0.00682386570571066,1.47828424852526
11,11.107949,44,43.813225,20.360001,20.370802,110.894455,NaN,0.984234631061554,NaN,33.181717,400,399.911682,25,33.863468,9.048876,66.260468,49.98159,401.599213,399.273224,398.105133,7992.708008,14.042692,13.566813,13.766578,1.571188,1.549628,1.525643,71.121819,117.298203,43.433598,20.657808,117.34597,124.127533,109.986351,1.074682,507.913147,436.578054154694,1.89929640779151,0.0249943019538639,1.11989368013191,10.8031074495212,494.604556879223,1.94761558709496,0.00752659028249556,1.35086801387867,66.1269499105898,476.367297071535,97.9397996834989,0.00682343086368715,1.47831838271649
11,11.108861,44,43.813995,20.360001,20.370802,110.894455,NaN,0.984897792339325,NaN,33.181717,400,399.911682,25,33.863468,9.092054,66.102386,49.98159,402.29184,399.939606,398.839966,7993.413086,14.035791,13.562279,13.752021,1.542784,1.535216,1.499009,71.129501,117.242157,43.494652,20.61261,117.417732,124.184387,109.964249,1.022095,492.157928,436.575790283713,1.89928092938536,0.0249917333401309,1.1199406080309,10.8059008001781,494.603632530014,1.94761167116905,0.0075264077704088,1.35088121397728,66.1277647496223,476.362078605191,97.9370422714899,0.00682308848952953,1.47837722012867
11,11.109073,44,43.814465,20.360001,20.370247,110.873245,NaN,0.984611093997955,NaN,33.191582,400,399.91806,25,33.876415,9.134726,65.887245,49.98159,401.525513,399.084229,397.996735,7982.178711,14.041262,13.559216,13.736313,1.552593,1.543667,1.514145,71.116875,117.473419,43.520393,20.587837,117.445457,124.240822,109.915062,0.948386549949646,488.163849,436.574642443004,1.89927521374373,0.0249910421149201,1.11995627723507,10.8065501069806,494.574414355349,1.94753466783227,0.00752521761443927,1.35103978516896,66.1282621126329,476.360278288123,97.9362960609974,0.00682293418219519,1.47840046927579
11,11.109101,44,43.812042,20.360001,20.363197,110.838364,NaN,0.984566211700439,NaN,33.17403,400,399.819763,25,33.877583,9.141109,65.924728,49.98159,401.525513,399.084229,397.996735,7982.178711,14.041262,13.559216,13.736313,1.552593,1.543667,1.514145,71.116875,117.473419,43.520393,20.587837,117.445457,124.240822,109.915062,0.948386549949646,488.163849,436.56667701982,1.89924783746254,0.0249897667165045,1.12001819481202,10.8066358637869,494.5301954339,1.94742426401495,0.00752401740085279,1.35124601221485,66.1256979966786,476.348466278923,97.9258754341372,0.00682289705347911,1.478473573539
11,11.111923,44,43.811241,20.360001,20.358442,110.79718,NaN,0.984191298484802,NaN,33.15662,400,399.827454,25,33.873005,9.149066,66.143143,49.983913,401.550201,399.187225,398.010223,7982.919922,14.027684,13.563389,13.752948,1.540063,1.5269,1.502775,71.128586,117.490158,43.530174,20.578907,117.497337,124.258087,109.910156,1.106913,501.768982,436.554343570442,1.89918179449156,0.0249810146223686,1.1202043487441,10.8152780907523,494.475502563861,1.94728339210675,0.00752211136923707,1.35152530540702,66.1248503185154,476.323413435111,97.9081278184933,0.00682204988224274,1.47869134510859
11,11.110922,44,43.81292,20.360001,20.357517,110.773354,NaN,0.983617603778839,NaN,33.151047,400,399.854218,25,33.864948,9.1384,66.274055,49.983913,401.550201,399.187225,398.010223,7982.919922,14.027684,13.563389,13.752948,1.540063,1.5269,1.502775,71.128586,117.490158,43.530174,20.578907,117.497337,124.258087,109.910156,1.106913,501.768982,436.555793254755,1.89919525380892,0.0249836753829183,1.12016072926186,10.8122127697413,494.441280082263,1.9471909668675,0.00752050054509704,1.35172398215137,66.1266271461467,476.329553078972,97.9139648870243,0.00682199491383467,1.47865936462363
11,11.109987,44,43.812511,20.360001,20.35141,110.838562,NaN,0.984208047389984,NaN,33.177277,400,400.142059,25,33.867195,9.125692,66.218956,49.983913,402.034149,399.602478,398.510864,7990.965332,14.037384,13.555078,13.736451,1.525805,1.494424,1.464687,71.084343,117.357544,43.539188,20.566898,117.359047,124.223099,109.921883,1.008247,493.83725,436.551274421648,1.89918781683563,0.0249852711863699,1.12016501847459,10.8093493701496,494.529899526849,1.94742257443008,0.00752391630898701,1.35125265866846,66.1261943211799,476.326514477406,97.9114994905553,0.00682194738873449,1.47868128332635
11,11.109987,44,43.812511,20.360001,20.340431,110.973518,NaN,0.984208047389984,NaN,33.20628,400,400.240967,25,33.87077,9.093222,66.164131,49.983913,402.256775,399.93335,398.811462,7990.42041,14.054911,13.563951,13.762838,1.538362,1.513878,1.493285,71.105782,117.372993,43.528347,20.561949,117.482269,124.258141,109.926682,1.028364,497.877167,436.538975612053,1.89914591230224,0.0249834074473466,1.12025936696376,10.8093493701496,494.712194566061,1.94789723183911,0.0075307789965047,1.3502960553909,66.1261943211799,476.31096554048,97.9009845889155,0.00682133353037471,1.4788237000665
11,11.109757,44,43.814857,20.360001,20.331715,111.068703,NaN,0.984410762786865,NaN,33.203045,400,400.308899,25,33.871258,9.078017,66.12442,49.983913,402.256775,399.93335,398.811462,7990.42041,14.054911,13.563951,13.762838,1.538362,1.513878,1.493285,71.105782,117.372993,43.528347,20.561949,117.482269,124.258141,109.926682,1.028364,497.877167,436.529782544456,1.89911654648358,0.0249825752905159,1.12032246119847,10.8086449766925,494.837881249557,1.94821979503853,0.00753505822938821,1.34966481324824,66.1286769309131,476.301669574461,97.8970533659433,0.00682055112277804,1.47894276101094
11,11.107755,44,43.813732,20.360001,20.333496,111.081024,NaN,0.984720528125763,NaN,33.186775,400,400.337677,25,33.873451,9.077772,66.155998,49.983913,402.466034,400.098907,399.081268,7983.192383,14.02514,13.525219,13.734589,1.509631,1.504741,1.463587,71.130936,117.296768,43.511921,20.562828,117.596886,124.254723,109.936821,0.990596890449524,485.154297,436.536751357903,1.89915733567987,0.0249885155034203,1.12020392872566,10.8025132276773,494.8558568692,1.94826878552738,0.00753595053726881,1.34955894788341,66.1274864359064,476.316037104857,97.9056394947451,0.0068213175344962,1.47879487093185
11,11.109638,44,43.81588,20.360001,20.333496,111.081024,NaN,0.984891891479492,NaN,33.186775,400,400.337677,25,33.873451,9.092612,66.208099,49.983913,402.466034,400.098907,399.081268,7983.192383,14.02514,13.525219,13.734589,1.509631,1.504741,1.463587,71.130936,117.296768,43.511921,20.562828,117.596886,124.254723,109.936821,0.990596890449524,485.154297,436.532073469379,1.89912536547767,0.024983212729852,1.12030100632645,10.8082805253355,494.85328510856,1.94825787951547,0.00753544132589702,1.3495955530391,66.1297594640708,476.305639592436,97.900764488131,0.0068205267256309,1.47892115256912
11,11.108111,44,43.818214,20.360001,20.332581,111.086624,NaN,0.984374523162842,NaN,33.173817,400,400.330658,25,33.87397,9.077908,66.141991,49.983913,402.077942,399.776367,398.668213,7994.464355,14.05072,13.555701,13.768655,1.506771,1.495831,1.460575,71.129196,117.263901,43.576511,20.544069,117.45562,124.25676,109.932579,0.972381174564362,492.497437,436.5348419849,1.89914779869417,0.0249873574747456,1.12023014605477,10.8036036494095,494.85804842775,1.9482656991773,0.00753517239135921,1.34959593347484,66.1322292061765,476.315555461375,97.9098118020764,0.00682050494136559,1.47886399952039
11,11.108042,44,43.818455,20.360001,20.329838,111.114746,NaN,0.984801769256592,NaN,33.189831,400,400.355774,25,33.869484,9.06469,66.078201,49.983913,402.048889,399.708649,398.644409,7996.495117,14.047031,13.561224,13.759392,1.524418,1.499632,1.44476,71.111626,117.275688,43.520466,20.559139,117.649666,124.187614,109.977318,0.937561810016632,493.607391,436.531940583595,1.89913850000865,0.0249870860721247,1.12025017251635,10.8033923056806,494.895710565855,1.9483632410307,0.00753654283121221,1.34940233861684,66.132484215718,476.312269474348,97.9078317175895,0.00682033256186274,1.47889758598732
11,11.107706,44,43.818954,20.360001,20.319838,111.190506,NaN,0.984517991542816,NaN,33.180264,400,400.384094,25,33.864883,9.081819,66.001068,49.983913,402.048889,399.708649,398.644409,7996.495117,14.047031,13.561224,13.759392,1.524418,1.499632,1.44476,71.111626,117.275688,43.520466,20.559139,117.649666,124.187614,109.977318,0.937561810016632,493.607391,436.521572568411,1.89910603227892,0.0249863343825781,1.12031885765186,10.8023631394821,494.9973246061,1.94862667372127,0.0075402686229325,1.34887944203763,66.133012219052,476.300562511111,97.900416815064,0.00681978209032138,1.47901207946888
11,11.106973,44,43.818989,20.360001,20.313522,111.2145,NaN,0.983446955680847,NaN,33.171638,400,400.233124,25,33.868347,9.088458,65.944145,49.991447,401.739868,399.082214,398.178467,7985.413086,14.059866,13.554022,13.713979,1.497854,1.484545,1.437912,71.127411,117.629333,43.522831,20.569134,117.432014,124.236725,109.939804,0.890584468841553,486.848145,436.51631806056,1.89909436835447,0.024987326440312,1.12033539341612,10.8001178831395,495.029645777048,1.94871069757352,0.00754147725492221,1.34871211213631,66.1330492531541,476.296258493239,97.8975419195336,0.00681960599022023,1.47905203913509
11,11.107279,44,43.823471,20.360001,20.303236,111.215446,NaN,0.984660983085632,NaN,33.172749,400,400.244751,25,33.868496,9.095192,66.028404,49.991447,402.055878,399.587219,398.542114,7990.479492,14.035486,13.554907,13.736135,1.492351,1.4872,1.451727,71.093254,117.315872,43.543159,20.536421,117.551224,124.265274,109.890564,1.12055,503.555328,436.504033232766,1.89904990071951,0.0249847175838512,1.12043974426955,10.8010552069816,495.025565283675,1.94869128801056,0.00754046285881716,1.34878156557302,66.137791516587,476.282815237155,97.8929519220314,0.00681828204160878,1.47924005670715
11,11.107555,44,43.823196,20.360001,20.303236,111.215446,NaN,0.985393345355988,NaN,33.172749,400,400.244751,25,33.868496,9.095195,66.081139,49.991447,402.055878,399.587219,398.542114,7990.479492,14.035486,13.554907,13.736135,1.492351,1.4872,1.451727,71.093254,117.315872,43.543159,20.536421,117.551224,124.265274,109.890564,1.12055,503.555328,436.50334718854,1.89904521305029,0.0249839402044437,1.1204539921627,10.8019006196624,495.025893940173,1.94869268256911,0.00754052803617,1.34877689779934,66.1375005601661,476.280888412298,97.8913733286145,0.00681825464863386,1.47925375812802
11,11.107555,44,43.823196,20.360001,20.296291,111.196182,NaN,0.985393345355988,NaN,33.179401,400,400.251343,25,33.87207,9.081758,66.05658,49.991447,402.331635,399.882538,398.952362,7985.753418,14.068319,13.541329,13.746539,1.514785,1.501878,1.478397,71.107323,117.390282,43.52459,20.550884,117.559349,124.314384,109.879883,1.080107,498.75589,436.495565427789,1.89901869484608,0.0249827606066776,1.12051383163758,10.8019006196624,494.999909803372,1.9486250781883,0.00753955105259212,1.34891174281298,66.1375005601661,476.271049150701,97.8847220280138,0.00681786624861469,1.47934402801597
11,11.106029,44,43.823555,20.360001,20.292162,111.179604,NaN,0.983424305915833,NaN,33.164883,400,400.27179,25,33.877041,9.071719,66.035805,49.991447,402.331635,399.882538,398.952362,7985.753418,14.068319,13.541329,13.746539,1.514785,1.501878,1.478397,71.107323,117.390282,43.52459,20.550884,117.559349,124.314384,109.879883,1.080107,498.75589,436.494732628567,1.89902884956793,0.0249863577547811,1.12047060975934,10.7972261473162,494.977117317107,1.94856507073143,0.00753862507694041,1.34903397947801,66.1378803902239,476.275061683048,97.8877947844667,0.00681796111329018,1.47931239878685
11,11.106825,44,43.826965,20.360001,20.298845,111.191422,NaN,0.984746336936951,NaN,33.151951,400,400.260345,25,33.883839,9.06051,66.093704,49.991447,401.826782,399.276459,398.400726,7986.775391,14.047777,13.535157,13.709703,1.509736,1.498093,1.455191,71.104851,117.501541,43.561626,20.541662,117.451683,124.267151,109.908272,1.025816,495.686279,436.500241872996,1.89904084625684,0.024985250585259,1.120454130733,10.7996645299956,494.988982888044,1.94858925516157,0.0075384164275214,1.34900910698749,66.1414881085483,476.281837819893,97.8957980823541,0.00681762519066885,1.47929949893187
11,11.109234,44,43.825722,20.360001,20.311087,111.224564,NaN,0.984023749828339,NaN,33.137085,400,400.216949,25,33.88448,9.052313,66.063095,49.991447,402.203033,399.825195,398.838226,7990.892578,14.038067,13.538774,13.740113,1.504122,1.492705,1.455048,71.095078,117.478973,43.584759,20.518093,117.513222,124.299164,109.90535,0.992897033691406,490.963806,436.507970636591,1.89904667469296,0.0249805452482613,1.1204730366889,10.8070432063868,495.035173289055,1.94871186884437,0.00754039174307148,1.34875597844274,66.1401730659957,476.283152988766,97.8954395655481,0.00681789704145494,1.47926947757418
11,11.109377,44,43.824268,20.360001,20.315165,111.233963,NaN,0.984484195709229,NaN,33.162369,400,400.233215,25,33.87672,9.052028,66.100151,49.991447,402.203033,399.825195,398.838226,7990.892578,14.038067,13.538774,13.740113,1.504122,1.492705,1.455048,71.095078,117.478973,43.584759,20.518093,117.513222,124.299164,109.90535,0.992897033691406,490.963806,436.512184456159,1.89905981636344,0.0249808351082374,1.120445296142,10.807481172159,495.049587210882,1.94875222053854,0.00754121290700835,1.34866557602937,66.138634752007,476.287037802018,97.8966064394162,0.00681830767742866,1.47921284088582
11,11.108515,44,43.827316,20.360001,20.316402,111.244858,NaN,0.983399748802185,NaN,33.157341,400,399.998413,25,33.871246,9.048514,66.174339,49.991447,402.248718,400.042633,398.874939,7996.606445,14.031701,13.558975,13.78027,1.523209,1.512821,1.496305,71.127983,117.547058,43.575775,20.507446,117.56414,124.260185,109.93972,1.071806,497.590637,436.515712673069,1.89907917698019,0.0249834724896471,1.12039016441427,10.8048410624572,495.060639214928,1.94877499293554,0.00754104294079307,1.34864111241585,66.1418594460036,476.296299773448,97.9059269948689,0.00681813389608076,1.47917193012556
11,11.108825,44,43.826679,20.360001,20.300907,111.246971,NaN,0.984396696090698,NaN,33.154793,400,400.092133,25,33.86359,9.038747,66.421387,49.999527,401.82196,399.653412,398.422119,7996.835938,14.015708,13.553117,13.792009,1.525216,1.519208,1.473353,71.128151,117.480728,43.549347,20.527945,117.551842,124.222046,109.96096,0.993325531482697,498.935333,436.497580548467,1.89901475033045,0.0249799680532031,1.12053963248611,10.8057905396086,495.064249857768,1.9487856356488,0.00754130101838751,1.34861554060072,66.141185535329,476.271960149076,97.8888339536215,0.00681728590834512,1.47938599526073
11,11.109159,44,43.827026,20.360001,20.290668,111.234406,NaN,0.984727025032043,NaN,33.146076,400,400.090424,25,33.855373,9.054159,66.441429,49.999527,401.82196,399.653412,398.422119,7996.835938,14.015708,13.553117,13.792009,1.525216,1.519208,1.473353,71.128151,117.480728,43.549347,20.527945,117.551842,124.222046,109.96096,0.993325531482697,498.935333,436.485276392419,1.89896997735092,0.0249772885027098,1.12064517023175,10.8068135023637,495.046889341578,1.94873979118016,0.00754058175161936,1.34870926789324,66.1415526431683,476.255584424075,97.8781135812756,0.00681657812243037,1.47954132165941
11,11.108365,44,43.827972,20.360001,20.298607,111.177856,NaN,0.983302295207977,NaN,33.144806,400,399.965118,25,33.860558,9.059482,66.271935,49.999527,401.814545,399.333496,398.305328,7991.266602,14.066237,13.563578,13.753397,1.560874,1.545535,1.505792,71.097748,117.233055,43.534649,20.548571,117.652328,124.279076,109.946274,1.029854,496.649292,436.496146872684,1.89901378056838,0.0249808727768631,1.12053570092102,10.8043816308695,494.969477404266,1.94853652882987,0.0075374896920949,1.34912129987067,66.1425534485041,476.272481789357,97.890484390418,0.00681707773363477,1.47939989076965
11,11.105053,44,43.828785,20.360001,20.310444,111.103622,NaN,0.984726786613464,NaN,33.148499,400,399.932465,25,33.865429,9.057251,66.182716,49.999527,402.145538,399.936859,398.755798,7994.459961,14.039929,13.561007,13.797019,1.549254,1.534221,1.49333,71.116608,117.372238,43.553345,20.543436,117.677856,124.296135,109.943542,1.008693,502.25415,436.517641040903,1.89911522630695,0.0249922129311639,1.12026282771629,10.7942361921344,494.868334162727,1.94827174004067,0.0075335302074419,1.34965648012809,66.1434135332724,476.310677895104,97.9171219198338,0.00681844143442042,1.47906133179477
11,11.1056,44,43.829346,20.360001,20.310444,111.103622,NaN,0.984926104545593,NaN,33.148499,400,399.932465,25,33.865429,9.064066,66.233315,49.999527,402.145538,399.936859,398.755798,7994.459961,14.039929,13.561007,13.797019,1.549254,1.534221,1.49333,71.116608,117.372238,43.553345,20.543436,117.677856,124.296135,109.943542,1.008693,502.25415,436.516281734372,1.8991059359972,0.0249906716836662,1.12029104591387,10.7959119393167,494.867662591691,1.94826889244655,0.00753339729485088,1.34966603845148,66.1440070152113,476.307613081885,97.9156127608708,0.00681822121360206,1.47909752495664
11,11.1056,44,43.829346,20.360001,20.307564,111.07547,NaN,0.984926104545593,NaN,33.179287,400,399.941986,25,33.872417,9.065633,66.381462,49.999527,402.126526,399.733582,398.620056,8002.649414,14.067647,13.582335,13.780249,1.544325,1.532691,1.490227,71.128975,117.211311,43.519455,20.547117,117.487793,124.291573,109.912178,0.937666118144989,486.588074,436.513055260473,1.89909494136471,0.0249901825379645,1.12031582924585,10.7959119393167,494.829664004406,1.94816999948321,0.00753196814657285,1.34986421654768,66.1440070152113,476.30353336749,97.9128545500366,0.00681806020202584,1.47913492478959
11,11.104666,44,43.828941,20.360001,20.286417,111.0924,NaN,0.984509408473969,NaN,33.17918,400,399.982269,25,33.881527,9.074892,66.434692,49.999527,402.126526,399.733582,398.620056,8002.649414,14.067647,13.582335,13.780249,1.544325,1.532691,1.490227,71.128975,117.211311,43.519455,20.547117,117.487793,124.291573,109.912178,0.937666118144989,486.588074,436.491684160624,1.89903006742739,0.0249892220821089,1.120449726357,10.7930505711573,494.853001098257,1.94823153011798,0.00753292359884703,1.3497381038287,66.1435785663621,476.27918549599,97.8959884189573,0.00681717089550655,1.47935237893837
11,11.105377,44,43.826836,20.360001,20.269073,111.146965,NaN,0.984453439712524,NaN,33.170383,400,399.924927,25,33.887703,9.095335,66.25164,49.999527,401.674927,399.506317,398.308319,7988.193848,13.998836,13.538269,13.768055,1.537528,1.515743,1.495134,71.134384,117.406288,43.552078,20.527781,117.525055,124.272186,109.927422,0.962822735309601,494.210449,436.47048144349,1.89895175419606,0.024984272007197,1.12063602877028,10.7952287811394,494.929157388132,1.94843384197925,0.00753619165792293,1.34931870361878,66.1413516334329,476.248693653693,97.873265571101,0.0068163397308788,1.47960184917321
11,11.105895,44,43.827106,20.360001,20.273602,111.229156,NaN,0.984556257724762,NaN,33.170135,400,399.932281,25,33.880821,9.114726,66.160484,49.999527,402.232849,400.026947,398.818634,7994.236816,14.022444,13.550177,13.78301,1.514959,1.512633,1.476152,71.111572,117.301025,43.550663,20.52261,117.438705,124.348297,109.915985,0.956088423728943,485.059235,436.474268468152,1.89896025002414,0.0249835821672679,1.12062372364739,10.7968156528793,495.03971292683,1.94872096422577,0.00754029660263297,1.34874734296997,66.1416372786135,476.252029856007,97.8757914379003,0.0068164236581636,1.47957511573753
11,11.105288,44,43.827763,20.360001,20.293224,111.301071,NaN,0.984528183937073,NaN,33.165607,400,400.078064,25,33.871754,9.11579,66.191025,49.999527,402.232849,400.026947,398.818634,7994.236816,14.022444,13.550177,13.78301,1.514959,1.512633,1.476152,71.111572,117.301025,43.550663,20.52261,117.438705,124.348297,109.915985,0.956088423728943,485.059235,436.497764654972,1.89904549199816,0.0249886258404093,1.12042319765836,10.7949561276861,495.135905749729,1.94896990686155,0.00754378615423278,1.34825624742411,66.1423323420049,476.284105651605,97.8981320570136,0.00681757350930315,1.47929022322874
11,11.104744,44,43.827682,20.360001,20.308941,111.344772,NaN,0.983106017112732,NaN,33.173279,400,399.994598,25,33.872131,9.115191,66.245079,49.999527,402.149658,399.856903,398.744263,8002.230469,14.044803,13.553141,13.780116,1.548238,1.54918,1.50278,71.091919,117.600288,43.574711,20.507828,117.600037,124.244347,109.949554,1.029255,493.506165,436.516725154272,1.89911473691182,0.0249928283671351,1.12025981816068,10.7932895360205,495.194915873938,1.94912354899031,0.00754601936225957,1.34795046065321,66.1422466497598,476.309744215318,97.915383817966,0.00681859976020638,1.47905396286391
11,11.104596,44,43.82756,20.360001,20.299154,111.279633,NaN,0.982891023159027,NaN,33.177483,400,400.21524,25,33.868938,9.118461,66.245155,50.000229,401.710541,399.271149,398.166718,7991.830078,14.033417,13.561841,13.748296,1.512669,1.488025,1.452429,71.12426,117.17804,43.585083,20.500319,117.415962,124.221092,109.975563,0.986363589763641,496.977997,436.506128615889,1.89907988766088,0.0249915830412917,1.12033640874329,10.7928361144262,495.107242629033,1.94889574713235,0.00754274784646271,1.34840236002419,66.1421175821606,476.296729837811,97.9064626141296,0.00681810769571942,1.47917151072873
11,11.104877,44,43.826775,20.360001,20.285223,111.168091,NaN,0.984633147716522,NaN,33.184238,400,400.144104,25,33.866272,9.103864,66.231422,50.000229,401.710541,399.271149,398.166718,7991.830078,14.033417,13.561841,13.748296,1.512669,1.488025,1.452429,71.12426,117.17804,43.585083,20.500319,117.415962,124.221092,109.975563,0.986363589763641,496.977997,436.489821738749,1.89902192361575,0.0249884246854067,1.12047091335675,10.7936969988521,494.957734482985,1.94850832157403,0.00753727795992683,1.34916942750046,66.1412870985639,476.274687169431,97.8907736731172,0.00681737656339333,1.47936235890543
11,11.105202,44,43.82737,20.360001,20.282082,111.119675,NaN,0.984364032745361,NaN,33.218407,400,399.928497,25,33.875759,9.096925,66.255257,50.000229,402.096252,399.771332,398.677826,7992.345703,14.056056,13.558891,13.779719,1.519016,1.498632,1.473947,71.110886,117.295822,43.579414,20.492918,117.577126,124.248291,109.940025,0.99052906036377,493.491791,436.485494201653,1.89900440811504,0.0249869753293504,1.12051477579545,10.79469266324,494.89169277678,1.94833530269401,0.00753468025295394,1.34951949457919,66.141916574608,476.26859385916,97.8872521144694,0.00681703077839371,1.47942687246904
11,11.107169,44,43.825912,20.360001,20.270489,111.163445,NaN,0.984140634536743,NaN,33.237522,400,399.99054,25,33.87748,9.099481,66.297821,50.000229,402.096252,399.771332,398.677826,7992.345703,14.056056,13.558891,13.779719,1.519016,1.498632,1.473947,71.110886,117.295822,43.579414,20.492918,117.577126,124.248291,109.940025,0.99052906036377,493.491791,436.467611177214,1.89892671492629,0.0249794645822675,1.12071645338618,10.8007182627371,494.952498348632,1.94849638954055,0.00753724675770117,1.34918734162897,66.1403740802826,476.238773780228,97.8656336899213,0.0068161116074806,1.47967960320605
11,11.106567,44,43.824356,20.360001,20.27496,111.261551,NaN,0.984426617622375,NaN,33.254856,400,400.037476,25,33.86768,9.093268,66.373611,50.000229,401.796661,399.539185,398.425476,7984.544922,14.01605,13.533677,13.761064,1.51914,1.510088,1.481594,71.123024,117.433678,43.57436,20.510094,117.495178,124.224625,109.967972,0.99912291765213,493.902283,436.474119021898,1.89895401915901,0.0249819198571602,1.12064674034281,10.7988742143338,495.086686434754,1.94884856047422,0.00754259067129376,1.3484743002263,66.1387278562102,476.247843503814,97.8702012790592,0.00681674493321385,1.47957380807469
11,11.106567,44,43.824356,20.360001,20.285198,111.322586,NaN,0.984426617622375,NaN,33.274246,400,400.164307,25,33.864094,9.085748,66.430557,50.000229,401.588348,399.1315,398.076782,7984.789063,14.039068,13.551205,13.734503,1.521639,1.505453,1.496058,71.128075,117.413879,43.551453,20.502806,117.422844,124.239128,109.948883,1.043087,493.698792,436.485591751094,1.8989931178405,0.0249836591725514,1.12055842725472,10.7988742143338,495.168977568431,1.94906261388028,0.00754568375234791,1.34804866384538,66.1387278562102,476.26235009454,97.880006294287,0.00681731759024963,1.47944062472832
11,11.101414,44,43.823753,20.360001,20.288208,111.340576,NaN,0.984428882598877,NaN,33.293568,400,400.073029,25,33.858246,9.080725,66.724258,50.000229,401.588348,399.1315,398.076782,7984.789063,14.039068,13.551205,13.734503,1.521639,1.505453,1.496058,71.128075,117.413879,43.551453,20.502806,117.422844,124.239128,109.948883,1.043087,493.698792,436.50177491635,1.89909215493203,0.0249986925194129,1.12026640532348,10.783086450383,495.19394721917,1.94912874107213,0.0075467380525947,1.34791323366289,66.1380898774817,476.298685879177,97.9039643814648,0.00681885859189791,1.47909859292203
11,11.095174,44,43.82592,20.360001,20.288208,111.340576,NaN,0.985235035419464,NaN,33.293568,400,400.073029,25,33.858246,9.086507,66.921379,50.000229,402.091797,399.610931,398.558319,7994.945313,14.044554,13.551188,13.746042,1.483095,1.48463,1.445523,71.143356,117.19664,43.521126,20.498928,117.373825,124.272774,109.952385,0.989961385726929,496.389343,436.517282846727,1.89919818272484,0.0250162950514684,1.11994449670307,10.7639609537741,495.191361954178,1.9491177639826,0.00754622441974619,1.34794987134653,66.1403825440256,476.339507263563,97.933740891455,0.00682008623385367,1.47875586596017
11,11.090647,44,43.826057,20.360001,20.294088,111.339165,NaN,0.983284652233124,NaN,33.304626,400,399.986481,25,33.853291,9.082585,66.794518,50.000229,402.091797,399.610931,398.558319,7994.945313,14.044554,13.551188,13.746042,1.483095,1.48463,1.445523,71.143356,117.19664,43.521126,20.498928,117.373825,124.272774,109.952385,0.989961385726929,496.389343,436.535114107712,1.89929755275862,0.0250300764453484,1.11966071766722,10.7500807086121,495.189296541376,1.94911212327389,0.00754612047379395,1.34796200791371,66.1405274854013,476.376476556891,97.9588814401612,0.00682152093616611,1.47841953451284
11,11.088442,44,43.827194,20.360001,20.294111,111.402832,NaN,0.984249651432037,NaN,33.309929,400,400.058136,25,33.861362,9.086926,66.60276,50.000229,402.200226,399.696045,398.678467,7991.49707,14.042094,13.544244,13.739826,1.482439,1.484924,1.450959,71.149963,117.072205,43.495762,20.511856,117.188614,124.301323,109.942993,1.062593,498.122711,436.540616624656,1.89933511472021,0.0250363098812803,1.11954695857662,10.7433184094023,495.273747854398,1.94932951881797,0.00754907520474951,1.34753870115533,66.141730377445,476.39119196848,97.9699757330508,0.00682190034044275,1.47830137934634
11,11.08672,44,43.828106,20.360001,20.297335,111.429497,NaN,0.983602046966553,NaN,33.300041,400,400.101501,25,33.862343,9.112677,66.51091,49.99617,402.400665,400.146851,398.986176,7990.751953,14.010978,13.553233,13.767608,1.513471,1.492528,1.454005,71.179543,117.230652,43.482574,20.512257,117.218735,124.279297,109.949333,1.062509,498.255127,436.548502363226,1.89937668103503,0.0250417244438975,1.1194306864832,10.7380366722186,495.308590810682,1.94941833169887,0.00755020887678723,1.34736910891858,66.1426952100715,476.407240478873,97.9817469121958,0.00682237213802755,1.47816785470359
11,11.085579,44,43.828213,20.360001,20.29998,111.33548,NaN,0.984217047691345,NaN,33.2925,400,400.17923,25,33.866333,9.112299,66.610229,49.99617,402.400665,400.146851,398.986176,7990.751953,14.010978,13.553233,13.767608,1.513471,1.492528,1.454005,71.179543,117.230652,43.482574,20.512257,117.218735,124.279297,109.949333,1.062509,498.255127,436.554296383802,1.89940616316339,0.0250453994271538,1.11934932214354,10.7345366446222,495.18175685779,1.94908828230068,0.0075454228320844,1.34802411811575,66.1428084074635,476.418255344219,97.9893061630166,0.0068227878039302,1.4780687701857
11,11.088042,44,43.831871,20.360001,20.283791,111.126785,NaN,0.984642624855042,NaN,33.29084,400,400.125885,25,33.869137,9.107985,66.581429,49.99617,401.765411,399.490082,398.340637,7980.709961,14.014789,13.543543,13.761467,1.537732,1.520604,1.482599,71.175835,117.133156,43.500942,20.475075,117.227142,124.262093,109.958908,0.985765337944031,494.494568,436.530056105321,1.89930253867881,0.0250356861384725,1.11961482974261,10.7420915800584,494.895901292893,1.94833742960594,0.00753397471140642,1.34954615884199,66.1466781291018,476.382292694467,97.9686469398138,0.00682072135340913,1.47845019459376
11,11.088042,44,43.831871,20.360001,20.263332,110.963661,NaN,0.984642624855042,NaN,33.300297,400,399.893524,25,33.865326,9.106848,66.402344,49.99617,401.765411,399.490082,398.340637,7980.709961,14.014789,13.543543,13.761467,1.537732,1.520604,1.482599,71.175835,117.133156,43.500942,20.475075,117.227142,124.262093,109.958908,0.985765337944031,494.494568,436.507148109863,1.8992244672541,0.0250322082133679,1.11979041044516,10.7420915800584,494.675664175561,1.94776418685304,0.00752569054271236,1.35069698453587,66.1466781291018,476.353319701506,97.9490518284652,0.00681957813712851,1.47871528655808
11,11.087126,44,43.832932,20.360001,20.264765,110.864952,NaN,0.985014617443085,NaN,33.330101,400,400.032776,25,33.862431,9.102427,66.374191,49.99617,401.778564,399.361755,398.33374,7988.111328,14.05363,13.552776,13.739682,1.527675,1.512711,1.489537,71.126915,117.390556,43.454395,20.50836,117.346664,124.251564,109.964676,0.950101673603058,489.215942,436.511029065337,1.89924550931221,0.0250350404384777,1.11973087300472,10.7392820154397,494.54102918073,1.94741155529873,0.00752042062956414,1.35141567069823,66.14780048496,476.361852024375,97.9558863534501,0.00681972706315612,1.47865249983309
11,11.08796,44,43.832165,20.360001,20.264765,110.864952,NaN,0.98391979932785,NaN,33.330101,400,400.032776,25,33.862431,9.081305,66.363884,49.99617,402.019562,399.545685,398.510162,7989.229492,14.056213,13.562723,13.750662,1.518379,1.503404,1.459762,71.142525,117.142227,43.471985,20.498739,117.352501,124.27462,109.972839,1.073999,497.747131,436.508956539186,1.89923133023626,0.0250326835538331,1.11977387543926,10.741840075929,494.541950522379,1.94741545661786,0.00752060227443053,1.35140250044913,66.146989133056,476.356067050893,97.9512046957234,0.00681963452082789,1.47869438056486
11,11.089258,44,43.834446,20.360001,20.276825,110.890648,NaN,0.983953535556793,NaN,33.351837,400,400.046722,25,33.868046,9.06609,66.389648,49.99617,402.019562,399.545685,398.510162,7989.229492,14.056213,13.562723,13.750662,1.518379,1.503404,1.459762,71.142525,117.142227,43.471985,20.498739,117.352501,124.27462,109.972839,1.073999,497.747131,436.519235427005,1.89925528815125,0.0250310661964544,1.1197372550283,10.7458210380292,494.573934795121,1.94749427574487,0.00752136895274436,1.3512589882406,66.1494019951347,476.366513530341,97.9605575499168,0.00681964309267742,1.47863168226412
11,11.089722,44,43.835983,20.360001,20.278986,110.969742,NaN,0.984190702438354,NaN,33.360786,400,400.030151,25,33.873413,9.061707,66.420486,49.99617,402.03656,399.769745,398.620148,7985.758789,14.029159,13.552586,13.761863,1.540712,1.51502,1.49859,71.154404,117.090538,43.474922,20.513071,117.295204,124.270699,109.994034,0.933433353900909,487.016632,436.520502320712,1.89925564760625,0.0250301226646688,1.11974262308575,10.7472440395824,494.678945491312,1.94776467339397,0.00752502570218296,1.35072430689581,66.1510277843063,476.367695088613,97.9628982896724,0.0068194177591448,1.47864304120328
11,11.089039,44,43.835659,20.360001,20.283852,111.044273,NaN,0.984154999256134,NaN,33.363144,400,400.207825,25,33.880047,9.078115,66.413742,49.99617,402.408539,400.202759,399.023346,7993.213379,14.009171,13.539742,13.773273,1.507368,1.494925,1.474865,71.15918,117.223862,43.496746,20.489651,117.343666,124.225517,110.009087,1.009649,492.749023,436.527647663973,1.89928582499765,0.0250328793680369,1.11966567243687,10.7451493902705,494.779984897391,1.94802832413698,0.00752888864442538,1.35019190012428,66.1506850717511,476.378673456747,97.9699982113179,0.00681990822896993,1.47853792679173
11,11.09024,44,43.836845,20.360001,20.28343,111.119705,NaN,0.984372138977051,NaN,33.369591,400,400.257263,25,33.882317,9.075136,66.358437,49.99617,402.408539,400.202759,399.023346,7993.213379,14.009171,13.539742,13.773273,1.507368,1.494925,1.474865,71.15918,117.223862,43.496746,20.489651,117.343666,124.225517,110.009087,1.009649,492.749023,436.524191452464,1.89926380144152,0.0250294147172832,1.11973118043182,10.7488325961669,494.880392966746,1.94828732114006,0.00753243721090421,1.34968065363926,66.1519395579529,476.371308927698,97.9662069162094,0.00681940782707735,1.478622407309
