P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.089645,44,43.837269,20.360001,20.28125,111.170029,NaN,0.984372198581696,NaN,33.359272,400,400.190674,25,33.889473,9.083656,66.23053,49.996048,401.749115,399.546997,398.281158,7988.410156,14.028697,13.565693,13.790527,1.544107,1.53292,1.504104,71.167923,117.251312,43.50069,20.4834,117.308762,124.379593,109.921745,0.915218532085419,492.30011,436.523228700539,1.89926559584916,0.0250307250161065,1.11971922441883,10.7470078980299,494.947798258584,1.9484618898646,0.00753489017474161,1.34933427264124,66.1523880347198,476.372264004014,97.9672781023223,0.00681937049168947,1.47861978419064
11,11.089205,44,43.838863,20.360001,20.283436,111.191826,NaN,0.984409391880035,NaN,33.327221,400,400.081604,25,33.887081,9.086215,66.068497,49.996048,401.749115,399.546997,398.281158,7988.410156,14.028697,13.565693,13.790527,1.544107,1.53292,1.504104,71.167923,117.251312,43.50069,20.4834,117.308762,124.379593,109.921745,0.915218532085419,492.30011,436.526769490491,1.89928141611398,0.0250323396545714,1.11967779436899,10.7456584940554,494.975302051236,1.94853032743042,0.00753561824419466,1.3492084522099,66.1540740189267,476.379222232242,97.9735827488283,0.00681936299769951,1.47857911402757
11,11.089205,44,43.838863,20.360001,20.287001,111.228088,NaN,0.984409391880035,NaN,33.310863,400,400.061493,25,33.878239,9.08464,65.973366,49.996048,402.094574,399.653137,398.53537,7990.680664,14.028281,13.566533,13.741633,1.545301,1.529479,1.49877,71.166519,116.949936,43.44706,20.51545,117.185257,124.37207,109.94136,1.065243,499.99704,436.530761087317,1.89929501910563,0.0250329455919071,1.11964721453667,10.7456584940554,495.024222439993,1.94865760496798,0.00753745707964992,1.34895436272097,66.1540740189267,476.384270645814,97.9769971703929,0.00681956216142322,1.47853293490862
11,11.089361,44,43.840263,20.360001,20.294308,111.216522,NaN,0.982935667037964,NaN,33.3046,400,400.022339,25,33.865864,9.099541,66.04277,49.996048,401.554565,399.078125,397.995758,7979.177734,14.023314,13.551936,13.729698,1.536392,1.521163,1.48292,71.161972,117.093178,43.455753,20.490253,117.256149,124.351082,109.952049,1.045184,502.420288,436.538554655727,1.89932024753972,0.0250337467328807,1.11959259532232,10.7461369237023,495.006946513819,1.94860991395156,0.00753653905748702,1.34905913798589,66.1555547630056,476.394588451789,97.9853797219675,0.00681972150685924,1.47845876332504
11,11.088975,44,43.840744,20.360001,20.297266,111.186485,NaN,0.984114944934845,NaN,33.29792,400,399.934296,25,33.865383,9.094182,66.013344,49.996048,401.554565,399.078125,397.995758,7979.177734,14.023314,13.551936,13.729698,1.536392,1.521163,1.48292,71.161972,117.093178,43.455753,20.490253,117.256149,124.351082,109.952049,1.045184,502.420288,436.542825035673,1.89933809313012,0.0250353400392365,1.1195473651059,10.7449531077622,494.965846460735,1.94850203738304,0.00753490187641933,1.34927788770715,66.1560634946378,476.401539659825,97.9905638017043,0.00681991061896016,1.47840214375528
11,11.088875,44,43.843555,20.360001,20.288923,111.179237,NaN,0.983536958694458,NaN,33.301144,400,400.219543,25,33.863651,9.10026,65.8507,49.996048,402.351715,400.202515,398.964661,7987.051758,14.02251,13.55632,13.787769,1.562786,1.541037,1.513957,71.166267,117.260277,43.489025,20.436497,117.313934,124.391411,109.925621,0.950181663036346,491.477875,436.533732751654,1.89930796144032,0.0250342046439131,1.11961373258512,10.7446464146365,494.952704775875,1.94846233325649,0.0075338685920949,1.34937654441346,66.1590364608975,476.392273573681,97.9871151843907,0.00681904783158406,1.47852739522057
11,11.08779,44,43.843723,20.360001,20.283422,111.222748,NaN,0.984147906303406,NaN,33.291824,400,400.177734,25,33.856285,9.097209,65.780594,49.996048,402.23999,400.12619,398.894348,7990.682617,13.986051,13.534699,13.773304,1.527411,1.508388,1.491005,71.161583,117.015793,43.508698,20.448282,117.23954,124.368904,109.932045,0.934839010238647,485.889862,436.530268967801,1.89930541418432,0.0250363355477789,1.1196050120679,10.7413186604749,495.011210052615,1.94861422226125,0.00753603536061874,1.34907428126281,66.1592141354649,476.391442752373,97.9867217277404,0.00681898534245105,1.47853741569121
11,11.087984,44,43.846252,20.360001,20.283422,111.222748,NaN,0.984309732913971,NaN,33.291824,400,400.177734,25,33.856285,9.088932,65.902908,49.996048,402.23999,400.12619,398.894348,7990.682617,13.986051,13.534699,13.773304,1.527411,1.508388,1.491005,71.161583,117.015793,43.508698,20.448282,117.23954,124.368904,109.932045,0.934839010238647,485.889862,436.529787047183,1.89930211660423,0.0250357873172923,1.11961500621205,10.7419136870402,495.00818715783,1.94860139959776,0.00753543652898614,1.34911723144746,66.1618886989407,476.391943359499,97.9895962931594,0.00681855777485178,1.47856930015629
11,11.085381,44,43.842529,20.360001,20.271252,111.287918,NaN,0.984373807907104,NaN,33.283092,400,400.071259,25,33.848309,9.09271,65.996254,49.996048,402.044037,399.866272,398.732452,7988.335938,14.035946,13.542295,13.783854,1.548226,1.529113,1.487791,71.114876,117.323349,43.458168,20.500328,117.256226,124.282997,109.979942,0.986222267150879,496.445892,436.522628100854,1.8992999305685,0.0250410758097481,1.11958526625931,10.7339292502784,495.100540189112,1.9488489488536,0.00753962149138373,1.34859814827961,66.1579513637632,476.388593398459,97.9835972548106,0.00681908415050957,1.47854625983577
11,11.084257,44,43.844425,20.360001,20.262627,111.277267,NaN,0.983579456806183,NaN,33.290459,400,400.155853,25,33.853741,9.095306,66.064316,49.996048,402.044037,399.866272,398.732452,7988.335938,14.035946,13.542295,13.783854,1.548226,1.529113,1.487791,71.114876,117.323349,43.458168,20.500328,117.256226,124.282997,109.979942,0.986222267150879,496.445892,436.515764269766,1.89928613069045,0.0250427872821145,1.11960132623951,10.7304810590192,495.08391139319,1.94880197517141,0.00753863273166081,1.34870470257311,66.1599565547704,476.384764655829,97.9829091082312,0.00681859775102157,1.47860862009501
11,11.084986,44,43.844158,20.360001,20.259373,111.22403,NaN,0.984384894371033,NaN,33.269981,400,400.079651,25,33.858368,9.08487,65.98896,49.993023,402.077362,399.80484,398.694824,7995.049805,14.047312,13.555127,13.787078,1.53317,1.524826,1.497872,71.135529,117.10865,43.511578,20.459818,117.315643,124.325676,109.981888,1.038362,500.630249,436.510309521816,1.89926131815157,0.0250401728165059,1.11966682744018,10.7327175048561,495.012419623662,1.94861651626589,0.00753599735453611,1.34907268728187,66.1596741828641,476.375373937429,97.9762904736811,0.00681827454536251,1.47869068614129
11,11.082868,44,43.841709,20.360001,20.251005,111.111252,NaN,0.984017670154572,NaN,33.241207,400,400.268738,25,33.85614,9.081706,65.928841,49.993023,402.305664,400.211426,399.018768,7999.086426,14.023285,13.551888,13.800324,1.512285,1.504537,1.463246,71.151894,117.041229,43.48494,20.464031,117.41362,124.281471,109.997749,1.136465,501.458313,436.506203668746,1.89926540171621,0.0250447389301686,1.11962945116249,10.7262195411191,494.863161124655,1.948232944059,0.00753085632629635,1.34982300826273,66.1570841158643,476.375219604917,97.9737300180757,0.00681870163080712,1.47865677849945
11,11.083588,44,43.842403,20.360001,20.240583,111.06382,NaN,0.983754992485046,NaN,33.213032,400,400.262695,25,33.845585,9.06938,66.123726,49.993023,402.305664,400.211426,399.018768,7999.086426,14.023285,13.551888,13.800324,1.512285,1.504537,1.463246,71.151894,117.041229,43.48494,20.464031,117.41362,124.281471,109.997749,1.136465,501.458313,436.492744703003,1.89921338307738,0.0250409303194344,1.11975607947581,10.7284285854404,494.798297013056,1.94806277155395,0.0075282842029449,1.35016910442004,66.1578181046604,476.35638775642,97.9616910797785,0.00681783596722245,1.478839151601
11,11.083588,44,43.842403,20.360001,20.237385,111.125244,NaN,0.983754992485046,NaN,33.215363,400,400.183624,25,33.833374,9.056798,66.263298,49.993023,401.867065,399.721863,398.550842,7991.303711,14.022163,13.548545,13.794685,1.506565,1.485053,1.437639,71.142563,117.193733,43.46051,20.484983,117.089584,124.352615,109.97821,1.050583,494.206757,436.489163679125,1.89920117735708,0.0250403864079667,1.11978355731172,10.7284285854404,494.881216503734,1.94827857030788,0.00753140208106658,1.34973636410143,66.1578181046604,476.351858090189,97.9586281349606,0.00681765726923701,1.4788806262317
11,11.08555,44,43.841438,20.360001,20.23938,111.215401,NaN,0.98384702205658,NaN,33.214401,400,400.076141,25,33.82552,9.070013,66.438438,49.993023,401.867065,399.721863,398.550842,7991.303711,14.022163,13.548545,13.794685,1.506565,1.485053,1.437639,71.142563,117.193733,43.46051,20.484983,117.089584,124.352615,109.97821,1.050583,494.206757,436.486520172158,1.89917542337257,0.0250351785313653,1.11986766090696,10.7344476833379,495.004029666596,1.94860002137195,0.00753620394362775,1.34908694843281,66.1567974978323,476.341642775182,97.9507528735421,0.00681742492976068,1.47896025660224
11,11.084217,44,43.840549,20.360001,20.239422,111.306015,NaN,0.983664572238922,NaN,33.193348,400,400.005432,25,33.809105,9.065542,66.440865,49.993023,402.050232,399.729248,398.668488,7991.578125,14.053303,13.553943,13.76201,1.51702,1.489393,1.45862,71.124153,117.175331,43.460098,20.474854,117.319756,124.315887,109.991859,1.081544,506.543243,436.48988104654,1.89919825417457,0.0250389542776823,1.1197985093167,10.7303583427384,495.127308414408,1.94892246018297,0.00754100742201486,1.34843826321216,66.155857252684,476.349509263474,97.9551801938686,0.00681789252039106,1.47887538436341
11,11.082775,44,43.843098,20.360001,20.239422,111.306015,NaN,0.983696639537811,NaN,33.193348,400,400.005432,25,33.809105,9.057339,66.37571,49.993023,401.938599,399.650879,398.57901,7992.644531,14.030541,13.546508,13.764723,1.474515,1.461233,1.426917,71.0989,117.196426,43.486549,20.442722,117.245865,124.268524,109.988281,0.8472620844841,484.829407,436.49346559784,1.89922277947085,0.0250430320120152,1.11972410996835,10.7259341983541,495.124265325668,1.94890954527361,0.00754040371720663,1.34848143331429,66.1585531407,476.360348723373,97.9650666225363,0.00681786930555253,1.47881291498561
11,11.083534,44,43.845047,20.360001,20.239656,111.37249,NaN,0.984449148178101,NaN,33.209705,400,400.155365,25,33.804092,9.065068,66.390533,49.993023,401.938599,399.650879,398.57901,7992.644531,14.030541,13.546508,13.764723,1.474515,1.461233,1.426917,71.0989,117.196426,43.486549,20.442722,117.245865,124.268524,109.988281,0.8472620844841,484.829407,436.491840919472,1.899210763485,0.0250409253597047,1.1197612576783,10.7282629108506,495.211565567594,1.94913277735127,0.00754330919491947,1.34805110285505,66.1606143590358,476.357218166697,97.9649045502492,0.00681740112028075,1.47886969250684
11,11.083394,44,43.84375,20.360001,20.237194,111.367882,NaN,0.984935820102692,NaN,33.220875,400,399.967163,25,33.819565,9.083216,66.602234,49.993023,401.366486,399.095764,397.990692,7990.685547,14.045501,13.564797,13.770552,1.516375,1.495885,1.459807,71.105904,117.081482,43.492424,20.432766,117.371017,124.297638,109.981537,1.090729,498.545197,436.48943207141,1.89920374795511,0.0250409025201033,1.11977518816788,10.7278333813373,495.206900768542,1.94912319026795,0.0075433830244222,1.34806125227245,66.1592426902492,476.35373039057,97.9612452532395,0.00681749290443038,1.47888291603459
11,11.082218,44,43.843105,20.360001,20.240166,111.355042,NaN,0.985068559646606,NaN,33.212528,400,399.922028,25,33.83683,9.084982,66.591965,49.993023,401.625458,399.311859,398.225403,7994.336914,14.045898,13.560886,13.762225,1.493767,1.480302,1.454947,71.127289,116.930717,43.521648,20.400095,117.31424,124.287498,110.001602,1.014104,495.871674,436.495683177009,1.89923509252169,0.0250447339274976,1.11968898673257,10.7242251722782,495.190360591791,1.949081439511,0.00754288554432464,1.34813974442852,66.158560543888,476.364923073121,97.9681669449555,0.00681804852167508,1.47877114283727
11,11.082218,44,43.843105,20.360001,20.239164,111.317635,NaN,0.985068559646606,NaN,33.193935,400,400.092377,25,33.847073,9.081809,66.359268,49.993023,401.625458,399.311859,398.225403,7994.336914,14.045898,13.560886,13.762225,1.493767,1.480302,1.454947,71.127289,116.930717,43.521648,20.400095,117.31424,124.287498,110.001602,1.014104,495.871674,436.494561244333,1.89923126848557,0.0250445635028196,1.11969759212753,10.7242251722782,495.139925853207,1.94895026517877,0.00754099077146482,1.34840047189176,66.158560543888,476.363503905864,97.9672072555329,0.00681799253697129,1.47878413309231
11,11.082494,44,43.840477,20.360001,20.231857,111.274193,NaN,0.983878314495087,NaN,33.193821,400,400.085388,25,33.848759,9.069198,66.301819,50.000717,402.143005,399.773926,398.706146,7990.427734,14.022536,13.55022,13.739217,1.497841,1.466984,1.450909,71.15033,117.228958,43.51778,20.379633,117.227814,124.318626,109.990555,0.980762600898743,495.236115,436.485693232198,1.89919868605112,0.0250425400182995,1.11977460821631,10.7250720227211,495.084480870928,1.94881119901745,0.00753941192976192,1.34865925540122,66.1557811016019,476.349620446261,97.9551831522427,0.00681790964198703,1.47887332738792
11,11.080275,44,43.841347,20.360001,20.223177,111.292511,NaN,0.983668208122253,NaN,33.185257,400,400.198792,25,33.864418,9.052167,66.268127,50.000717,402.254333,400.030243,398.861511,8000.957031,14.030602,13.55794,13.782057,1.508993,1.504184,1.468602,71.120247,117.136047,43.51886,20.378338,117.209541,124.247055,110.033752,1.082773,490.28598,436.481490542361,1.89920330393184,0.0250473405594397,1.11973468243768,10.7182630188531,495.108145613519,1.9488710501782,0.00754013417335708,1.34854604348618,66.1567012530468,476.35192732568,97.9576157222101,0.00681784677249472,1.47886475631773
11,11.082112,44,43.843597,20.360001,20.214478,111.31617,NaN,0.984164953231812,NaN,33.188839,400,400.244537,25,33.869888,9.044317,66.317825,50.000717,402.254333,400.030243,398.861511,8000.957031,14.030602,13.55794,13.782057,1.508993,1.504184,1.468602,71.120247,117.136047,43.51886,20.378338,117.209541,124.247055,110.033752,1.082773,490.28598,436.467181385867,1.89913884670966,0.0250406640439604,1.11990432488259,10.7238999284002,495.137363145734,1.94894263456218,0.00754080003374341,1.34841902212212,66.1590808795958,476.329541046949,97.9447364940268,0.00681656567287308,1.47910228739593
11,11.083006,44,43.844498,20.360001,20.208221,111.298492,NaN,0.984123647212982,NaN,33.189144,400,400.220703,25,33.86763,9.061978,66.268906,50.000717,401.801727,399.527191,398.33313,7999.730957,14.027723,13.569629,13.781441,1.4874,1.461655,1.427061,71.110146,117.082901,43.509712,20.402363,117.286476,124.281387,110.006752,1.037641,504.549774,436.457950323621,1.89909974974945,0.025037071165339,1.12000436185101,10.7266429496435,495.112448914677,1.94887606382694,0.00753969099807568,1.34855766621457,66.1600337573097,476.315646678398,97.9362470635539,0.00681585818819099,1.47924264746123
11,11.084068,44,43.847012,20.360001,20.208221,111.298492,NaN,0.984067857265472,NaN,33.189144,400,400.220703,25,33.86763,9.066726,66.210182,50.000717,401.726471,399.661804,398.344971,7994.086426,13.991273,13.559302,13.8025,1.486507,1.465209,1.432088,71.089836,117.207405,43.489876,20.405495,117.266891,124.300117,110.005142,1.015069,493.725311,436.455308666942,1.89908168162046,0.0250340681993482,1.1200592415862,10.7299012216667,495.109447152478,1.94886332566881,0.00753909568989613,1.34860025980827,66.1626924159411,476.310655276429,97.9353950886153,0.00681521678835603,1.47932470900744
11,11.079922,44,43.846748,20.360001,20.206717,111.305183,NaN,0.984411835670471,NaN,33.182888,400,400.158844,25,33.864128,9.067181,66.217072,50.000717,401.726471,399.661804,398.344971,7994.086426,13.991273,13.559302,13.8025,1.486507,1.465209,1.432088,71.089836,117.207405,43.489876,20.405495,117.266891,124.300117,110.005142,1.015069,493.725311,436.463936477427,1.89914648076399,0.0250455388348753,1.1198579835511,10.717179743407,495.118785675554,1.94888813387512,0.00753949721524856,1.34854906560078,66.162413231443,476.334521868808,97.9512648955397,0.00681620500129597,1.47910212320264
11,11.077119,44,43.844334,20.360001,20.20466,111.301132,NaN,0.984201192855835,NaN,33.155621,400,400.079529,25,33.854736,9.058439,66.25087,50.000717,402.023926,399.74353,398.529388,7990.595703,14.035346,13.57312,13.776094,1.530693,1.501091,1.46578,71.101166,117.33783,43.477535,20.393496,117.241226,124.292519,110.023323,0.978161752223969,496.643341,436.468603859401,1.89918632559943,0.0250531215051022,1.1197309219057,10.7085770622637,495.116204891211,1.94888615520626,0.00753986360037274,1.34853645524221,66.1598603158278,476.347662920926,97.9577283807118,0.0068171502663468,1.47894690567429
11,11.080278,44,43.8447,20.360001,20.200716,111.31443,NaN,0.984176456928253,NaN,33.153854,400,400.096527,25,33.844845,9.069242,66.195381,50.000717,401.445679,399.24472,398.010345,7992.791016,13.995077,13.556827,13.762085,1.500071,1.479385,1.474524,71.12912,117.068207,43.431187,20.404875,117.237442,124.33989,109.997139,1.081705,502.203552,436.456330550592,1.89911751398622,0.0250435104830351,1.11992801461029,10.7182722250503,495.133700206186,1.94893094385687,0.00754045067165418,1.34844983884181,66.1602473856564,476.322376466196,97.9409992916472,0.00681608797682399,1.47918387105885
11,11.077765,44,43.841904,20.360001,20.189835,111.342827,NaN,0.984616219997406,NaN,33.160023,400,399.99408,25,33.852837,9.072741,66.253113,50.000717,401.445679,399.24472,398.010345,7992.791016,13.995077,13.556827,13.762085,1.500071,1.479385,1.474524,71.12912,117.068207,43.431187,20.404875,117.237442,124.33989,109.997139,1.081705,502.203552,436.450395924381,1.8991187393981,0.025048769992254,1.11989182200642,10.710559844645,495.175325605586,1.94904469271028,0.00754255133438006,1.34820451858418,66.157290352956,476.32092536655,97.9372132033715,0.00681652514253975,1.47915681075903
11,11.07958,44,43.841137,20.360001,20.184465,111.313812,NaN,0.983817934989929,NaN,33.171124,400,399.884125,25,33.869404,9.074328,66.312248,50.00502,401.971558,399.990234,398.639893,7994.907227,13.995683,13.559813,13.8088,1.478782,1.475652,1.442212,71.121147,117.141434,43.405746,20.430883,117.124329,124.288231,110.033684,1.059175,502.014618,436.439866219056,1.89906734628953,0.0250427197679068,1.12003188761625,10.7161301996547,495.137120085359,1.94894682748855,0.00754126318944169,1.34839382040613,66.1564791490147,476.301331601336,97.923197826076,0.00681588769106152,1.47932538476893
11,11.078465,44,43.844006,20.360001,20.179153,111.268143,NaN,0.984209418296814,NaN,33.168774,400,400.079742,25,33.868752,9.073514,66.239624,50.00502,402.180389,400.181458,398.790344,8002.325195,13.995614,13.570532,13.80875,1.539702,1.517309,1.494792,71.098175,117.098038,43.397427,20.453426,117.248741,124.251038,110.056168,1.008684,492.326508,436.43669099161,1.8990660411508,0.0250449707731106,1.12002000286678,10.7127082722582,495.072106020805,1.94877208746932,0.00753826954340303,1.34876137845929,66.1595134311319,476.302802707834,97.9270709560043,0.00681543843885332,1.47935332126316
11,11.075773,44,43.843319,20.360001,20.184664,111.253288,NaN,0.985192358493805,NaN,33.156036,400,400.046448,25,33.85957,9.083852,66.14315,50.00502,402.180389,400.181458,398.790344,8002.325195,13.995614,13.570532,13.80875,1.539702,1.517309,1.494792,71.098175,117.098038,43.397427,20.453426,117.248741,124.251038,110.056168,1.008684,492.326508,436.449560471177,1.89913290308083,0.0250535288747099,1.11983339127342,10.7044454746132,495.052890196062,1.94872344687437,0.00753767928971276,1.34885361893261,66.1587868694089,476.327145903871,97.9428382930683,0.00681652033882321,1.47912022405651
11,11.075773,44,43.843319,20.360001,20.184952,111.271812,NaN,0.985192358493805,NaN,33.121136,400,400.191589,25,33.851845,9.098616,66.231461,50.00502,402.151215,400.149414,398.827057,7992.587891,13.988482,13.547148,13.803864,1.510384,1.500731,1.487604,71.121864,117.015244,43.435165,20.439356,117.308861,124.177681,110.10836,0.960445404052734,497.548615,436.449882982837,1.89913400254687,0.02505357789644,1.11983091277174,10.7044454746132,495.07787516054,1.94878844205856,0.00753861818522332,1.3487240794808,66.1587868694089,476.327553907945,97.9431141358181,0.00681653643561249,1.47911648498227
11,11.073094,44,43.843132,20.360001,20.175884,111.29673,NaN,0.985010623931885,NaN,33.091763,400,400.218109,25,33.86272,9.103599,66.24791,50.00502,402.151215,400.149414,398.827057,7992.587891,13.988482,13.547148,13.803864,1.510384,1.500731,1.487604,71.121864,117.015244,43.435165,20.439356,117.308861,124.177681,110.10836,0.960445404052734,497.548615,436.446393109426,1.89914498943852,0.0250596209984694,1.1197705095484,10.6962210790199,495.111703778274,1.94887680463368,0.00753992521008114,1.34854682667729,66.1585890990315,476.331503610092,97.9455968859373,0.00681672532928353,1.47907759228419
11,11.071306,44,43.842705,20.360001,20.169825,111.28894,NaN,0.984858155250549,NaN,33.091942,400,400.118988,25,33.886105,9.104727,66.264641,50.00502,401.937653,399.771545,398.49472,7993.529297,14.010038,13.564917,13.778913,1.537054,1.528134,1.488192,71.15007,117.075066,43.439102,20.412306,117.241432,124.199257,110.106232,0.922332227230072,491.69339,436.444056676699,1.89915230079553,0.0250636547922823,1.11973024591444,10.6907311757855,495.10170828473,1.94885164212804,0.00753963159875382,1.34859399249796,66.1581375028913,476.33392574916,97.9468061476759,0.0068168963999442,1.47904923639651
11,11.072021,44,43.841816,20.360001,20.172684,111.217651,NaN,0.984365880489349,NaN,33.104424,400,400.088074,25,33.893478,9.092944,66.311195,50.00502,401.574615,399.358734,398.111023,7996.203125,14.005576,13.568553,13.78056,1.519509,1.500197,1.462852,71.163292,117.030212,43.475571,20.390682,117.289864,124.24614,110.040306,1.062847,494.405396,436.445479238133,1.89915104130663,0.0250621158051586,1.11974259576093,10.6929266030185,495.006613258918,1.94860600192227,0.00753622851471614,1.34907760391903,66.1571972819597,476.332852331604,97.945188575201,0.00681701126895199,1.4790462408591
11,11.072642,44,43.841492,20.360001,20.182486,111.180084,NaN,0.983823120594025,NaN,33.11068,400,400.011169,25,33.888062,9.080961,66.419167,50.00502,401.574615,399.358734,398.111023,7996.203125,14.005576,13.568553,13.78056,1.519509,1.500197,1.462852,71.163292,117.030212,43.475571,20.390682,117.289864,124.24614,110.040306,1.062847,494.405396,436.454909934212,1.89917788617872,0.0250620252913314,1.11969036741644,10.6948333141174,494.956315008533,1.94847577100304,0.00753440007334335,1.34933551855559,66.1568546100381,476.342593539258,97.9514499038953,0.00681745288927424,1.47895232730721
11,11.075716,44,43.84478,20.360001,20.182486,111.180084,NaN,0.984400451183319,NaN,33.11068,400,400.011169,25,33.888062,9.073939,66.463203,50.00502,402.100464,400.071228,398.728668,7993.625977,14.012722,13.570787,13.820818,1.528481,1.496628,1.473876,71.146194,117.100166,43.482208,20.374495,117.118828,124.226089,110.049751,1.028956,498.586212,436.447263254818,1.89912555850106,0.0250533195273925,1.11984919090212,10.704270503051,494.95238258779,1.94845909366303,0.00753362149359905,1.34939143127824,66.1603319906995,476.325416250506,97.9431346087339,0.00681619375588319,1.47915716416764
11,11.075355,44,43.843437,20.360001,20.176447,111.104172,NaN,0.984360098838806,NaN,33.113392,400,400.054993,25,33.887447,9.07766,66.414368,50.006943,401.681946,399.690277,398.332764,7986.731934,13.979583,13.547733,13.794747,1.527977,1.508961,1.487412,71.134956,116.951485,43.463524,20.370995,117.226807,124.219452,110.050354,0.921346485614777,487.022675,436.441398505467,1.89910864808056,0.0250533136700288,1.11988252003252,10.7031623341225,494.851535307902,1.94819930235989,0.00753008782853405,1.34990231139038,66.1589116653023,476.318225552436,97.9369259954252,0.0068161475387742,1.47920368857031
11,11.074898,44,43.841721,20.360001,20.164953,111,NaN,0.983875155448914,NaN,33.107254,400,400.048401,25,33.893398,9.068271,66.337448,50.006943,401.681946,399.690277,398.332764,7986.731934,13.979583,13.547733,13.794747,1.527977,1.508961,1.487412,71.134956,116.951485,43.463524,20.370995,117.226807,124.219452,110.050354,0.921346485614777,487.022675,436.429663281108,1.89907254321967,0.0250526509170255,1.11995788974895,10.7017594330939,494.71293259067,1.94784190977784,0.00752520439905558,1.35060831951265,66.1570968074016,476.303658095139,97.9253564839671,0.0068158762179761,1.47931248121028
11,11.075736,44,43.841095,20.360001,20.168341,110.991608,NaN,0.98462700843811,NaN,33.099724,400,400.007172,25,33.895569,9.076559,66.245544,50.006943,401.975922,399.668671,398.473114,7985.443359,14.010586,13.555807,13.743582,1.523916,1.506109,1.491208,71.146141,116.984756,43.462463,20.38427,117.068581,124.28698,109.998093,1.050202,497.089844,436.431372357269,1.89907121270966,0.0250508549824496,1.11997203722108,10.7043318966564,494.7023487245,1.94781558436448,0.00752492626681856,1.35065699138488,66.1564347280957,476.302737700978,97.9241061884134,0.00681595059836276,1.47931188265141
11,11.071538,44,43.839733,20.360001,20.167976,111.047768,NaN,0.984041929244995,NaN,33.115288,400,400.086121,25,33.896149,9.082505,66.187813,50.006943,401.975922,399.668671,398.473114,7985.443359,14.010586,13.555807,13.743582,1.523916,1.506109,1.491208,71.146141,116.984756,43.462463,20.38427,117.068581,124.28698,109.998093,1.050202,497.089844,436.441409083131,1.89914129209791,0.0250626826389464,1.11975814548665,10.6914435498796,494.779822430099,1.94801991807348,0.00752810133757961,1.35023679579336,66.1549942005614,476.327814475309,97.939692751641,0.00681718090030431,1.47906233703995
11,11.071507,44,43.840961,20.360001,20.164961,111.123444,NaN,0.98382568359375,NaN,33.116283,400,399.974304,25,33.890862,9.071903,66.204056,50.006943,401.694336,399.594269,398.273132,7990.269531,13.988945,13.54662,13.778469,1.500872,1.5001,1.46007,71.139091,116.830368,43.473148,20.394947,117.255234,124.320885,109.992767,0.990986168384552,492.255493,436.438110103994,1.89913030981145,0.0250622571105288,1.11978249145209,10.6913483626092,494.880512947706,1.94827956566495,0.00753165219553303,1.34972446400128,66.156293003954,476.324576195208,97.9387353556306,0.00681683595084279,1.47910973783771
11,11.071963,44,43.841393,20.360001,20.168882,111.197411,NaN,0.983980476856232,NaN,33.109589,400,400.013855,25,33.881409,9.068054,66.121696,50.006943,401.845032,399.827606,398.378296,8003.386719,14.004785,13.580337,13.810435,1.536305,1.526337,1.494987,71.161064,116.871017,43.457508,20.390678,117.03215,124.319679,110.009239,0.977618932723999,501.716125,436.441366215639,1.8991375146019,0.025061632799889,1.11977231417236,10.6927485163939,494.97981226355,1.94853710192585,0.00753530231621546,1.34921228548675,66.1567499042791,476.327544308015,97.9411754563835,0.00681687665614177,1.47908877323648
11,11.073476,44,43.840553,20.360001,20.170198,111.245888,NaN,0.984830439090729,NaN,33.110382,400,399.783813,25,33.860588,9.072563,65.998444,50.006943,401.845032,399.827606,398.378296,8003.386719,14.004785,13.580337,13.810435,1.536305,1.526337,1.494987,71.161064,116.871017,43.457508,20.390678,117.03215,124.319679,110.009239,0.977618932723999,501.716125,436.439075519599,1.8991167788071,0.0250575709729932,1.11983919130879,10.6973938913508,495.046213462629,1.94871150156337,0.00753795922932499,1.3488584621431,66.1558614832967,476.319276895831,97.9347433113914,0.00681669902143831,1.47915241768413
11,11.07496,44,43.840355,20.360001,20.173128,111.296143,NaN,0.984521687030792,NaN,33.123791,400,399.674988,25,33.843418,9.078788,65.946991,50.006943,401.862701,399.717133,398.338379,7994.785156,14.013435,13.575487,13.782621,1.531532,1.517316,1.487981,71.148682,116.915192,43.455826,20.380442,117.108681,124.329453,109.962776,0.946552753448486,495.386597,436.438664385791,1.89910270073847,0.0250538671210087,1.11989067924112,10.7019497635769,495.114227924781,1.94888881689466,0.00754055316614189,1.34850387916389,66.1556520675705,476.313917798192,97.9309216266815,0.00681652258919415,1.47919868476579
11,11.072683,44,43.841705,20.360001,20.166115,111.348877,NaN,0.984523713588715,NaN,33.131588,400,399.845764,25,33.836689,9.073388,65.974266,50.006943,401.969635,399.915619,398.463776,7997.643555,13.981314,13.578496,13.800382,1.510961,1.501107,1.465125,71.171898,117.140121,43.484901,20.354342,117.164536,124.31591,109.976196,0.856508612632751,481.013367,436.436476315013,1.89911469207057,0.0250591220030483,1.11983334922747,10.6949591972085,495.183719544437,1.94906691411813,0.00754290489426792,1.34815900605247,66.1570798853521,476.319287809525,97.9359064693285,0.00681649572494646,1.47916894798434
11,11.072683,44,43.841705,20.360001,20.16375,111.348709,NaN,0.984523713588715,NaN,33.139057,400,400.012146,25,33.837803,9.068144,65.998642,50.006943,401.969635,399.915619,398.463776,7997.643555,13.981314,13.578496,13.800382,1.510961,1.501107,1.465125,71.171898,117.140121,43.484901,20.354342,117.164536,124.31591,109.976196,0.856508612632751,481.013367,436.433827885062,1.8991056627657,0.0250587193255501,1.11985371274816,10.6949591972085,495.183493053626,1.94906632506345,0.00754289638544219,1.34816017624015,66.1570798853521,476.315937172384,97.9336412768637,0.00681636352606012,1.47919966250314
11,11.07227,44,43.840687,20.360001,20.168003,111.293884,NaN,0.98373818397522,NaN,33.119595,400,400.151825,25,33.8424,9.072414,66.085732,50.006943,402.271271,400.207062,398.829712,7993.424805,14.004472,13.573822,13.805973,1.499881,1.490327,1.456722,71.190651,116.925835,43.498734,20.372169,117.08474,124.264412,110.029526,0.920170664787292,484.61026,436.439618113107,1.89912893185139,0.0250606134102823,1.11979574719271,10.6936911393526,495.110785220841,1.948879210717,0.00754036006426936,1.34852527475005,66.1560032086131,476.323878069007,97.9379884742928,0.00681685686410074,1.47911218073833
11,11.072336,44,43.840836,20.360001,20.173271,111.193619,NaN,0.983859002590179,NaN,33.13839,400,400.109406,25,33.843735,9.078134,66.160721,50.006943,402.271271,400.207062,398.829712,7993.424805,14.004472,13.573822,13.805973,1.499881,1.490327,1.456722,71.190651,116.925835,43.498734,20.372169,117.08474,124.264412,110.029526,0.920170664787292,484.61026,436.445352885313,1.89914791916123,0.0250613233530282,1.11975382289051,10.6938937853712,494.975362023631,1.94852661520205,0.00753524191123087,1.34922941146616,66.1561607982505,476.331025650964,97.9429704052712,0.00681711251780881,1.47904883349445
11,11.075173,44,43.840759,20.360001,20.173271,111.193619,NaN,0.984326124191284,NaN,33.13839,400,400.109406,25,33.843735,9.069688,66.176376,50.006321,402.177002,400.051697,398.659363,7992.521484,13.983039,13.572376,13.773824,1.487794,1.473538,1.454502,71.156853,117.148239,43.457191,20.397226,117.046371,124.184639,110.078377,0.991809368133545,494.580048,436.43829455901,1.89909962062756,0.02505328833767,1.11990045950085,10.7026036347718,494.97545409476,1.94852700571864,0.00753526014652274,1.34922810275142,66.1560793593702,476.313050213205,97.9307404491769,0.00681641691158162,1.4792124712882
11,11.076033,44,43.838753,20.360001,20.178242,111.106155,NaN,0.984907746315002,NaN,33.163784,400,400.053406,25,33.853565,9.062614,66.109978,50.006321,401.644562,399.633911,398.174652,8000.50293,14.002799,13.582949,13.809349,1.522023,1.504866,1.469465,71.145882,116.952003,43.477268,20.376026,117.09478,124.213455,110.046532,0.977939307689667,487.317535,436.441721848789,1.89910395974634,0.0250516996073087,1.11990211180812,10.7052435818953,494.859819937046,1.94823004236479,0.00753129763198297,1.34980851197838,66.1539576729633,476.313292964561,97.9288918678803,0.00681678125711831,1.47918128385426
11,11.075525,44,43.838333,20.360001,20.165739,111.012466,NaN,0.983773708343506,NaN,33.163883,400,399.940308,25,33.854507,9.065591,65.984123,50.006321,401.644562,399.633911,398.174652,8000.50293,14.002799,13.582949,13.809349,1.522023,1.504866,1.469465,71.145882,116.952003,43.477268,20.376026,117.09478,124.213455,110.046532,0.977939307689667,487.317535,436.428983253521,1.89906486964456,0.0250510094010526,1.11998354525994,10.7036841899099,494.733830278991,1.94790294606656,0.00752663988924679,1.35046223602286,66.1535134405289,476.298501364645,97.9184710231609,0.0068162718803526,1.47931084984048
11,11.072227,44,43.840298,20.360001,20.164854,110.900032,NaN,0.984183669090271,NaN,33.169556,400,399.8367,25,33.847137,9.075551,65.875984,50.006321,401.508148,399.388489,397.942017,7996.8125,13.996817,13.583328,13.784514,1.52653,1.510839,1.470866,71.118759,116.865952,43.468136,20.380875,117.234146,124.240143,110.035652,1.040067,502.875305,436.436198825835,1.89911764190237,0.0250601990615454,1.11982063193561,10.6935591119156,494.579588235966,1.94749753630146,0.00752046047553096,1.35129271669729,66.1555917810676,476.319423350983,97.9345864860277,0.00681674989732762,1.47914739407831
11,11.071548,44,43.839844,20.360001,20.1761,110.850403,NaN,0.984789967536926,NaN,33.168358,400,399.758514,25,33.835854,9.077226,65.815422,50.006321,401.903107,399.811676,398.43457,8007.806641,13.999005,13.586595,13.806341,1.502116,1.482391,1.453691,71.120224,117.036697,43.495358,20.364792,117.193008,124.274353,110.030823,0.992542088031769,491.693298,436.450480839213,1.89917213428346,0.0250640374877023,1.1196887719148,10.6914742554094,494.513061691973,1.94732519040542,0.00751804391815218,1.35163794393833,66.1551116018751,476.339335485897,97.9475937823158,0.0068176158273825,1.47895838805429
11,11.071452,44,43.839706,20.360001,20.178513,110.903038,NaN,0.984325647354126,NaN,33.167316,400,399.961517,25,33.835423,9.053552,65.852493,50.006321,401.903107,399.811676,398.43457,8007.806641,13.999005,13.586595,13.806341,1.502116,1.482391,1.453691,71.120224,117.036697,43.495358,20.364792,117.193008,124.274353,110.030823,0.992542088031769,491.693298,436.453421412304,1.89918297947605,0.0250647203007385,1.11966306205934,10.6911794814784,494.584360992053,1.94751112295728,0.00752075348014525,1.3512612034918,66.1549656434445,476.343266039722,97.9501130318019,0.00681779531268295,1.47892039533321
11,11.069906,44,43.838451,20.360001,20.167068,111.023674,NaN,0.983590602874756,NaN,33.176094,400,399.804688,25,33.848026,9.043529,65.930435,50.006321,401.779572,399.708862,398.175385,7986.811523,13.971354,13.582239,13.789766,1.525104,1.494054,1.469508,71.133759,116.885551,43.471043,20.382441,117.039108,124.25808,110.04007,1.072416,507.830048,436.444452552186,1.89916561408025,0.0250671525793592,1.11968161989092,10.6864321282348,494.748824382035,1.94794174493265,0.00752718125586784,1.35038504549934,66.1536382490725,476.335966166027,97.9439181890893,0.00681772928308368,1.47896914850595
11,11.071362,44,43.837364,20.360001,20.155527,111.153519,NaN,0.983788847923279,NaN,33.16703,400,399.76004,25,33.855412,9.04976,66.051132,50.006321,401.69632,399.426819,398.055756,7992.937012,14.014259,13.595391,13.776262,1.527975,1.506984,1.484745,71.151833,116.92524,43.513733,20.375261,117.135185,124.227509,110.045525,0.905262529850006,480.729218,436.427906534937,1.89909676111957,0.0250610615147404,1.1198562220276,10.690903129179,494.925406138522,1.94840343811015,0.00753403009841394,1.34945180985298,66.1524885183712,476.309674863532,97.9250521890056,0.00681688415943356,1.47919439869861
11,11.069889,44,43.837391,20.360001,20.161961,111.237076,NaN,0.984701454639435,NaN,33.141502,400,399.825684,25,33.857811,9.050965,66.209,50.006321,401.69632,399.426819,398.055756,7992.937012,14.014259,13.595391,13.776262,1.527975,1.506984,1.484745,71.151833,116.92524,43.513733,20.375261,117.135185,124.227509,110.045525,0.905262529850006,480.729218,436.438776522492,1.89914640802002,0.0250663311359371,1.11972467887487,10.6863799230037,495.038105530788,1.94869660950248,0.00753826142754907,1.34886646539842,66.1525170768469,476.328116304145,97.9375472085704,0.00681760705223561,1.47902576661693
11,11.070333,44,43.838501,20.360001,20.171032,111.27784,NaN,0.984529376029968,NaN,33.102131,400,399.781158,25,33.855225,9.047919,66.259216,50.009396,401.722412,399.390808,398.016418,7988.148438,14.007771,13.596934,13.763547,1.516404,1.496465,1.475391,71.146767,117.054665,43.482643,20.376574,117.167656,124.229156,110.032402,1.101757,507.17041,436.447828700991,1.89917347512036,0.0250666174300115,1.11966958756564,10.687743381085,495.091759284448,1.94883400773862,0.0075400647894314,1.34860027963924,66.1536911339581,476.338917446744,97.9459638647982,0.00681783688325908,1.47894283591548
11,11.072243,44,43.838947,20.360001,20.168386,111.31897,NaN,0.984474182128906,NaN,33.092949,400,399.887085,25,33.853062,9.056203,66.166336,50.009396,401.308044,398.994629,397.639679,7988.427734,14.005951,13.589198,13.751243,1.53229,1.510222,1.479061,71.15905,117.060265,43.48431,20.373518,117.111801,124.206291,110.065002,0.965644180774689,491.847412,436.440114170505,1.89913085372755,0.0250607551095172,1.11979105504928,10.6936082384542,495.146688974822,1.94897601212414,0.00754204323191759,1.34832077025638,66.15416286476,476.323405095531,97.9359230206549,0.00681714594123523,1.47909139824416
11,11.073487,44,43.838326,20.360001,20.164757,111.265244,NaN,0.984592437744141,NaN,33.112656,400,399.735321,25,33.846794,9.056765,66.16774,50.009396,401.308044,398.994629,397.639679,7988.427734,14.005951,13.589198,13.751243,1.53229,1.510222,1.479061,71.15905,117.060265,43.48431,20.373518,117.111801,124.206291,110.065002,0.965644180774689,491.847412,436.432954975165,1.89909581821761,0.0250566134506242,1.11988661161316,10.6974276629804,495.074980795013,1.94879070490121,0.0075394678425936,1.34868532885664,66.1535060366224,476.309980751359,97.9262242314137,0.00681672608367018,1.47920548428968
11,11.072068,44,43.838181,20.360001,20.166542,111.154495,NaN,0.984362185001373,NaN,33.120621,400,399.623901,25,33.844963,9.06955,66.029602,50.009396,401.888733,399.805878,398.346802,7986.092773,13.966589,13.55662,13.782064,1.479502,1.476291,1.451284,71.174767,117.099174,43.479916,20.388172,117.17572,124.162521,110.087471,1.00186,496.060669,436.438484677185,1.89912679352432,0.0250609369132501,1.11979788147652,10.6930709140813,494.925745780549,1.94840272023487,0.00753388611453142,1.34945885651599,66.15335266976,476.321376221035,97.9337828026435,0.00681720137114638,1.47909893444632
11,11.072068,44,43.838181,20.360001,20.166542,111.154495,NaN,0.984362185001373,NaN,33.120621,400,399.623901,25,33.844963,9.075834,65.944206,50.009396,401.888733,399.805878,398.346802,7986.092773,13.966589,13.55662,13.782064,1.479502,1.476291,1.451284,71.174767,117.099174,43.479916,20.388172,117.17572,124.162521,110.087471,1.00186,496.060669,436.438484677185,1.89912679352432,0.0250609369132501,1.11979788147652,10.6930709140813,494.925745780549,1.94840272023487,0.00753388611453142,1.34945885651599,66.15335266976,476.321376221035,97.9337828026435,0.00681720137114638,1.47909893444632
11,11.071569,44,43.837292,20.360001,20.169003,111.077156,NaN,0.984243214130402,NaN,33.121441,400,399.59201,25,33.846821,9.070554,65.929657,50.009396,401.360535,399.197479,397.778046,7992.770508,13.996432,13.577494,13.799889,1.515947,1.502936,1.480082,71.159264,117.105003,43.471378,20.383497,117.184464,124.220215,110.051483,0.945379734039307,482.630005,436.442481945771,1.89914468488842,0.0250627696696728,1.1197509100835,10.6915387369437,494.822423679267,1.94813558093154,0.00753017157715359,1.34998786048248,66.1524123623585,476.32740937788,97.9369699186406,0.00681759667042535,1.47903081498467
11,11.071449,44,43.836842,20.360001,20.174826,111.015076,NaN,0.983606100082397,NaN,33.106503,400,399.634735,25,33.846409,9.063374,65.874382,50.009396,401.898376,399.64389,398.319611,7988.550781,13.98536,13.57048,13.778987,1.506127,1.493181,1.468844,71.169243,117.03199,43.443699,20.394587,117.115982,124.195908,110.066551,0.935650706291199,487.47525,436.449300618856,1.89916895663205,0.0250641010853108,1.11969461451892,10.6911702697665,494.739142263336,1.94791969476346,0.00752712555317589,1.35041830392905,66.1519363847543,476.336109569545,97.9424009913629,0.00681801955770426,1.47894461339266
11,11.071472,44,43.834332,20.360001,20.172918,111.028725,NaN,0.984824419021606,NaN,33.100563,400,399.787476,25,33.84523,9.078836,65.834076,50.009396,401.898376,399.64389,398.319611,7988.550781,13.98536,13.57048,13.778987,1.506127,1.493181,1.468844,71.169243,117.03199,43.443699,20.394587,117.115982,124.195908,110.066551,0.935650706291199,487.47525,436.447107009452,1.89916128164682,0.0250637110702065,1.11971221466639,10.6912408928727,494.760581613399,1.9479804197154,0.00752841328941159,1.35027899595917,66.1492814075776,476.331550109051,97.9367999409904,0.00681828368328864,1.47895015358245
11,11.069529,44,43.834488,20.360001,20.166481,111.087418,NaN,0.984414100646973,NaN,33.098763,400,399.670532,25,33.847015,9.088501,65.865532,50.009396,401.383759,398.919495,397.775513,7976.783203,14.012231,13.560465,13.743305,1.521645,1.500047,1.502898,71.163857,116.971931,43.46476,20.390333,117.088768,124.211105,110.083466,0.822049200534821,475.176178,436.44473318828,1.89916979279115,0.025068121102279,1.11966718889405,10.6852743862457,494.839634584463,1.94818586960355,0.00753135666080552,1.34986774126469,66.1494464220593,476.334814857905,97.9391639474957,0.00681838490938516,1.47892249875
11,11.070806,44,43.836143,20.360001,20.168697,111.174179,NaN,0.984381437301636,NaN,33.100098,400,399.635254,25,33.844521,9.097035,65.855804,49.997295,401.14679,398.868011,397.582245,7983.672363,14.003256,13.570107,13.759456,1.545188,1.517899,1.487261,71.195244,117.064629,43.417648,20.400202,117.024734,124.187088,110.072433,1.001664,492.521515,436.444037533206,1.89915650805372,0.0250648794893897,1.11971411271737,10.6891958486099,494.954744633945,1.94848217189049,0.00753536739491309,1.34928600102604,66.1511970242418,476.33101344692,97.9382539889559,0.00681794212873453,1.47898120933676
11,11.068795,44,43.834988,20.360001,20.178965,111.241776,NaN,0.984708428382874,NaN,33.108631,400,399.575775,25,33.846653,9.103653,65.937447,49.997295,401.14679,398.868011,397.582245,7983.672363,14.003256,13.570107,13.759456,1.545188,1.517899,1.487261,71.195244,117.064629,43.417648,20.400202,117.024734,124.187088,110.072433,1.001664,492.521515,436.460535942357,1.89922994124593,0.0250723272402339,1.11952196022201,10.6830202358445,495.047316342942,1.94872528446763,0.00753906893102059,1.34879280667275,66.1499753111026,476.357476709782,97.9549897889507,0.00681919063413114,1.47872220643807
11,11.069051,44,43.832256,20.360001,20.187222,111.270027,NaN,0.983461260795593,NaN,33.104027,400,399.597748,25,33.845951,9.112038,66.114952,49.997295,401.725525,399.591003,398.284424,7989.431641,13.985456,13.558969,13.776726,1.537891,1.506722,1.482561,71.193306,116.930069,43.42062,20.402681,116.973114,124.158577,110.071228,0.885700821876526,485.464966,436.469142973256,1.89925709525888,0.02507300735368,1.11946425450109,10.6838064373087,495.088681213362,1.94883825054851,0.00754114823938218,1.34854900575202,66.1470853958077,476.3656906259,97.9578043257096,0.00681999814868085,1.47860762095909
11,11.068166,44,43.831341,20.360001,20.190029,111.282295,NaN,0.984219431877136,NaN,33.118183,400,399.724182,25,33.852699,9.117785,66.250298,49.997295,401.725525,399.591003,398.284424,7989.431641,13.985456,13.558969,13.776726,1.537891,1.506722,1.482561,71.193306,116.930069,43.42062,20.402681,116.973114,124.158577,110.071228,0.885700821876526,485.464966,436.474485750118,1.89928287389665,0.025075994034202,1.11939448564064,10.6810884561685,495.106317287411,1.9488859219334,0.0075419868062154,1.34844783756776,66.1461174710204,476.374633292003,97.9629347669245,0.00682051293332547,1.47851260696272
11,11.067774,44,43.831974,20.360001,20.18852,111.318756,NaN,0.984233438968658,NaN,33.147247,400,399.71991,25,33.866405,9.11023,66.230865,49.997295,401.560303,399.170685,397.972595,7992.601563,14.01009,13.567849,13.753373,1.506792,1.496033,1.473738,71.188103,116.787163,43.443169,20.379488,117.008057,124.125885,110.085602,0.969783186912537,498.793304,436.47377124516,1.8992837891875,0.0250768484990343,1.11938721046872,10.679884507196,495.154722934139,1.94901058865163,0.00754368435728585,1.34820424217212,66.1467870864807,476.375404704037,97.9640914226259,0.00682043134663705,1.47851468039234
11,11.067687,44,43.83083,20.360001,20.179811,111.34449,NaN,0.984137356281281,NaN,33.140244,400,399.742493,25,33.888107,9.102702,66.130508,49.997295,401.785278,399.618103,398.322266,7995.620605,13.99523,13.563571,13.787423,1.496534,1.486634,1.45677,71.186745,117.249794,43.487778,20.336596,117.133766,124.125092,110.070427,0.96189820766449,492.625061,436.46423853006,1.89925203512339,0.0250756123933912,1.11945749102663,10.6796172998889,495.190780153651,1.94910661484616,0.00754525906503894,1.34800564853372,66.1455769062833,476.362840238529,97.9544461785185,0.00682013803004302,1.47861313238989
11,11.070903,44,43.830475,20.360001,20.179811,111.34449,NaN,0.984103977680206,NaN,33.140244,400,399.742493,25,33.888107,9.101775,66.196815,49.997295,401.785278,399.618103,398.322266,7995.620605,13.99523,13.563571,13.787423,1.496534,1.486634,1.45677,71.186745,117.249794,43.487778,20.336596,117.133766,124.125092,110.070427,0.96189820766449,492.625061,436.456240242899,1.89919728058568,0.0250664968778502,1.11962354608529,10.6894937061558,495.191203679358,1.9491084130095,0.00754534318779391,1.3479996460022,66.1452013638741,476.342278877796,97.9401850711527,0.00681938948960535,1.47879622463172
11,11.071247,44,43.83112,20.360001,20.173975,111.328957,NaN,0.98435640335083,NaN,33.124271,400,399.681274,25,33.906353,9.088805,66.23909,49.997295,401.095093,398.762451,397.492065,7990.016602,14.023912,13.596167,13.765676,1.523362,1.501823,1.483701,71.153633,116.92701,43.496861,20.356749,117.045029,124.181091,110.069092,1.005659,499.757538,436.448850251048,1.89916914731292,0.0250645285444469,1.11969149765275,10.6905500098943,495.169494685751,1.94905068503974,0.00754440350970381,1.34811871522989,66.1458836853945,476.332278817288,97.9340701139861,0.00681888073472378,1.47889711731442
11,11.071247,44,43.83112,20.360001,20.178936,111.279694,NaN,0.98435640335083,NaN,33.115505,400,399.598816,25,33.904339,9.080391,66.187401,49.997295,401.40976,399.04483,397.904449,7988.009277,14.020387,13.568041,13.757177,1.507884,1.487223,1.464116,71.142014,116.840317,43.466896,20.3834,117.12896,124.227829,110.036179,0.815450012683868,483.661743,436.45440493474,1.89918808417862,0.0250653731668496,1.11964883603181,10.6905500098943,495.103073854793,1.94887791853192,0.00754190735124098,1.34846225017355,66.1458836853945,476.339306030622,97.9388218753988,0.00681915804159114,1.47883275627008
11,11.070937,44,43.827728,20.360001,20.183296,111.183083,NaN,0.983994007110596,NaN,33.113079,400,399.525208,25,33.892029,9.083025,66.181091,49.997295,401.40976,399.04483,397.904449,7988.009277,14.020387,13.568041,13.757177,1.507884,1.487223,1.464116,71.142014,116.840317,43.466896,20.3834,117.12896,124.227829,110.036179,0.815450012683868,483.661743,436.460057518605,1.89921000355642,0.0250669938383423,1.11959534713432,10.6895981093741,494.976820922969,1.94855611467588,0.0075378126509434,1.34908051025065,66.1422953145088,476.345126875624,97.939355084149,0.00681998801578504,1.47873050603889
11,11.070148,44,43.827599,20.360001,20.189529,111.073097,NaN,0.984395802021027,NaN,33.112976,400,399.354279,25,33.891052,9.096289,66.224739,49.993858,400.943756,398.852325,397.56839,7990.969727,13.980684,13.55799,13.78379,1.502787,1.486438,1.449863,71.146088,116.685631,43.491329,20.388084,117.111801,124.206291,110.062645,0.878789484500885,488.28186,436.468997789401,1.89924722425665,0.0250702908455466,1.11950106367133,10.6871752785519,494.828552978554,1.94817053259531,0.00753226156217269,1.34985113898617,66.1421588415103,476.358851268552,97.9485072700906,0.00682055245456888,1.47860302218309
11,11.071484,44,43.829052,20.360001,20.195158,111.006783,NaN,0.984953582286835,NaN,33.112694,400,399.23407,25,33.892757,9.111683,66.296318,49.993858,401.523285,399.284271,398.193481,7991.30957,14.021781,13.543312,13.778386,1.50449,1.499054,1.46681,71.149323,116.826797,43.500854,20.37636,117.098862,124.185616,110.077721,0.921675384044647,490.531708,436.471977444564,1.89924596447672,0.0250674631605835,1.1195216761515,10.6912777396652,494.737281680227,1.94793011644339,0.00752854939209948,1.35034376526547,66.1436959934354,476.359374772716,97.9503189031971,0.00682031594733825,1.47861919445811
