P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.073971,44,43.829987,20.360001,20.202478,110.936722,NaN,0.983865678310394,NaN,33.10173,400,399.403992,25,33.883427,9.101715,66.334976,49.993858,401.523285,399.284271,398.193481,7991.30957,14.021781,13.543312,13.778386,1.50449,1.499054,1.46681,71.149323,116.826797,43.500854,20.37636,117.098862,124.185616,110.077721,0.921675384044647,490.531708,436.473988658238,1.8992315708847,0.0250616637559085,1.11958716354859,10.6989135898064,494.641535930022,1.94767902549895,0.00752476756414987,1.35085557088785,66.1446851208714,476.354671005155,97.9480757242071,0.00681996485781138,1.47867573431605
11,11.073071,44,43.829945,20.360001,20.199688,110.889519,NaN,0.984345555305481,NaN,33.089718,400,399.609985,25,33.880032,9.093732,66.450996,49.993858,401.876129,399.581604,398.50354,7986.99707,14.013728,13.540117,13.758866,1.484332,1.471724,1.425884,71.1679,116.773224,43.50671,20.383698,117.171371,124.210197,110.052711,1.044947,502.242126,436.473102879778,1.89923624059517,0.025063738137248,1.11956467742659,10.6961504636947,494.577814024647,1.94751319258449,0.00752237753350834,1.35118978503908,66.1446406898815,476.356375284136,97.9491861689571,0.00682003954290969,1.4786595294839
11,11.072121,44,43.829681,20.360001,20.192249,110.89933,NaN,0.983619689941406,NaN,33.092331,400,399.709991,25,33.88076,9.090446,66.475838,49.993858,401.876129,399.581604,398.50354,7986.99707,14.013728,13.540117,13.758866,1.484332,1.471724,1.425884,71.1679,116.773224,43.50671,20.383698,117.171371,124.210197,110.052711,1.044947,502.242126,436.467136680841,1.89922401927117,0.0250651631949627,1.11957954540995,10.6932336472798,494.591387163967,1.94754905233565,0.00752293897532956,1.35111558417199,66.1443614085077,476.351659935452,97.945732439473,0.00681990019075402,1.47869888069584
11,11.072718,44,43.830635,20.360001,20.189119,110.908707,NaN,0.983979344367981,NaN,33.085938,400,399.868652,25,33.877247,9.074953,66.347694,49.993858,401.860565,399.472534,398.470154,7997.011719,14.045222,13.557147,13.756966,1.516472,1.507264,1.48463,71.166252,117.04628,43.470776,20.407118,117.094696,124.197479,110.04554,1.024564,498.693329,436.462147639725,1.89920191062643,0.0250629391239312,1.11963726692254,10.6950666580994,494.602911039972,1.94757718945997,0.00752318981105921,1.35106537981742,66.1453706227603,476.344106153927,97.9415812458233,0.00681943328368233,1.47878180212338
11,11.074439,44,43.827965,20.360001,20.19224,110.919601,NaN,0.984220504760742,NaN,33.090275,400,399.763184,25,33.877861,9.063268,66.399406,49.993858,401.64975,399.102173,398.101563,7995.571289,14.049315,13.567112,13.734176,1.458508,1.441234,1.407549,71.179352,116.646309,43.443222,20.420601,117.043762,124.23024,110.044411,0.952142357826233,491.495941,436.461361942855,1.89918452928355,0.0250585958088825,1.11969931059443,10.7003503486267,494.620833777266,1.94762908596514,0.0075243761454763,1.35094231879323,66.1425460430381,476.335835350923,97.9333096028854,0.00681957939020286,1.47881900565256
11,11.07251,44,43.828079,20.360001,20.198267,110.865959,NaN,0.983788549900055,NaN,33.103054,400,399.758545,25,33.880642,9.056255,66.343803,49.993858,401.64975,399.102173,398.101563,7995.571289,14.049315,13.567112,13.734176,1.458508,1.441234,1.407549,71.179352,116.646309,43.443222,20.420601,117.043762,124.23024,110.044411,0.952142357826233,491.495941,436.472906916616,1.89924036588768,0.0250650854906572,1.11954792808697,10.6944280296022,494.548219386419,1.94743978373847,0.00752162126613621,1.35132518599073,66.1426666462046,476.356633523786,97.9474889123661,0.00682037998069562,1.47863024339491
11,11.073696,44,43.829399,20.360001,20.201118,110.793762,NaN,0.984091699123383,NaN,33.110962,400,399.769592,25,33.873459,9.064652,66.257713,49.993858,402.089905,399.793823,398.673279,7986.160645,14.014445,13.547873,13.751501,1.480858,1.473782,1.432561,71.188179,116.732727,43.453606,20.424015,117.089172,124.235985,110.02462,0.923595547676086,485.68045,436.473149806493,1.89923106075159,0.0250622111826331,1.11958465244597,10.6980693191907,494.449052048493,1.94717893690743,0.00751763513896749,1.35186201937117,66.1440630835649,476.354080680271,97.9470866343486,0.00682004562347257,1.47867265364802
11,11.073696,44,43.829399,20.360001,20.201118,110.793762,NaN,0.984091699123383,NaN,33.110962,400,399.769592,25,33.873459,9.065614,66.091057,49.993858,402.049896,399.79068,398.675476,7985.954102,14.014735,13.542591,13.757052,1.481812,1.475819,1.434888,71.204491,116.955666,43.451019,20.421883,117.182625,124.243614,110.012665,1.010682,495.490082,436.473149806493,1.89923106075159,0.0250622111826331,1.11958465244597,10.6980693191907,494.449052048493,1.94717893690743,0.00751763513896749,1.35186201937117,66.1440630835649,476.354080680271,97.9470866343486,0.00682004562347257,1.47867265364802
11,11.070826,44,43.827003,20.360001,20.201872,110.740494,NaN,0.984626770019531,NaN,33.101746,400,399.689392,25,33.86797,9.076099,66.045609,49.987797,401.518738,399.209747,397.994904,7984.338867,14.021054,13.553682,13.767004,1.490655,1.457717,1.427963,71.206276,116.876305,43.475628,20.396481,116.991096,124.260941,110.009262,1.084351,500.378571,436.48112959668,1.89928278651461,0.0250704704985628,1.11943008102718,10.6892572626999,494.379914058045,1.94700354222632,0.00751549077223824,1.35220114911105,66.1415283104523,476.371641988429,97.9565603194703,0.00682116269687264,1.47847739879107
11,11.072182,44,43.828079,20.360001,20.206896,110.727959,NaN,0.984466552734375,NaN,33.104172,400,399.637207,25,33.884106,9.092349,66.099808,49.987797,401.518738,399.209747,397.994904,7984.338867,14.021054,13.553682,13.767004,1.490655,1.457717,1.427963,71.206276,116.876305,43.475628,20.396481,116.991096,124.260941,110.009262,1.084351,500.378571,436.483382594718,1.89927887876586,0.0250674833966133,1.11945691589588,10.6934209432531,494.361668673964,1.9469539074627,0.00751459758907056,1.35230934159952,66.1426666462046,476.370925740553,97.9571551889271,0.00682094397400726,1.47849947144285
11,11.071057,44,43.829277,20.360001,20.214249,110.792175,NaN,0.984215378761292,NaN,33.11684,400,399.709351,25,33.905941,9.0887,66.122368,49.987797,401.837372,399.362305,398.259399,7991.854004,14.035979,13.564569,13.736346,1.501023,1.478575,1.480821,71.203339,116.90004,43.492493,20.393824,117.131874,124.242622,110.018356,0.995318830013275,491.542816,436.49440998227,1.89932608254996,0.0250719224432656,1.1193358147998,10.6899665893734,494.447053331337,1.94717397001787,0.0075175832589038,1.35187124077866,66.1439340204714,476.389260900037,97.9707586216764,0.00682145541811332,1.47834906987087
11,11.069346,44,43.82795,20.360001,20.212652,110.835426,NaN,0.984487891197205,NaN,33.141083,400,399.808899,25,33.912807,9.087019,65.975388,49.987797,401.725861,399.375946,398.232452,7994.338867,14.02857,13.554988,13.755774,1.512527,1.487347,1.485501,71.203377,116.953911,43.493099,20.401165,117.047974,124.279068,110.009193,1.00562,499.003967,436.496875004271,1.89934910934318,0.0250764998921205,1.11926129740951,10.6847123946884,494.507111074527,1.94733298368924,0.00752009854259037,1.35154019354848,66.1425301741801,476.396901422687,97.9745961746779,0.00682199179849017,1.47826009059952
11,11.071481,44,43.829163,20.360001,20.201916,110.803825,NaN,0.984179258346558,NaN,33.164146,400,399.811646,25,33.905941,9.075146,65.795166,49.987797,401.725861,399.375946,398.232452,7994.338867,14.02857,13.554988,13.755774,1.512527,1.487347,1.485501,71.203377,116.953911,43.493099,20.401165,117.047974,124.279068,110.009193,1.00562,499.003967,436.479550434496,1.89927180578626,0.025068621956119,1.11946349602959,10.6912685279763,494.462939201616,1.94721556829228,0.00751820319100193,1.3517861932633,66.1438134202421,476.369040283054,97.9569672894972,0.00682067770927576,1.47853235634366
11,11.071781,44,43.829819,20.360001,20.197996,110.755569,NaN,0.983768701553345,NaN,33.18565,400,399.907745,25,33.889927,9.08905,65.747894,49.987797,402.325287,399.854218,398.794037,8000.114258,14.048761,13.554847,13.749102,1.454332,1.451852,1.42846,71.213326,116.967255,43.51059,20.392702,117.080849,124.238373,110.043198,1.000993,493.106537,436.474416152237,1.89925173992963,0.0250671047183708,1.1195126320483,10.6921896882878,494.396909888417,1.9470423010966,0.00751559142316337,1.35214193124762,66.1445073966851,476.362041168622,97.9528916141812,0.00682028542068763,1.47860585943104
11,11.072438,44,43.830784,20.360001,20.204596,110.692924,NaN,0.984460115432739,NaN,33.198177,400,399.980957,25,33.873238,9.08463,65.803825,49.987797,402.325287,399.854218,398.794037,8000.114258,14.048761,13.554847,13.749102,1.454332,1.451852,1.42846,71.213326,116.967255,43.51059,20.392702,117.080849,124.238373,110.043198,1.000993,493.106537,436.480171367568,1.89926574474519,0.0250663666753451,1.11948986598376,10.6942069637932,494.311028910402,1.94681669057694,0.00751217249581334,1.35260686667737,66.1455282446023,476.367896589562,97.9578197487081,0.0068203456900403,1.47856620281373
11,11.072014,44,43.828632,20.360001,20.207758,110.611351,NaN,0.984552264213562,NaN,33.206074,400,399.907318,25,33.857243,9.077726,65.715759,49.987797,401.51825,398.971832,397.911102,7997.392578,14.075594,13.574941,13.732045,1.483712,1.469612,1.445352,71.181412,117.18235,43.469059,20.408548,117.247154,124.243347,110.022179,1.155306,498.516266,436.484765203944,1.89928502740444,0.0250681060819556,1.11944085163825,10.6929051098433,494.203263202224,1.94654011712451,0.00750852506318038,1.35315526931412,66.1432516733868,476.373584749141,97.9595083453604,0.00682095101868246,1.47848312484907
11,11.072749,44,43.830303,20.360001,20.204229,110.554626,NaN,0.983792960643768,NaN,33.225174,400,400.058655,25,33.841885,9.072261,65.804398,49.987797,402.190033,399.775909,398.647797,7994.524414,14.047557,13.56061,13.742496,1.472899,1.452625,1.437228,71.199478,117.080513,43.456596,20.41514,117.153656,124.26918,110.028847,0.9907066822052,495.277039,436.478987305129,1.89925905109517,0.025065423166384,1.11950906347617,10.6951618375402,494.124477763257,1.9463315350071,0.00750523686349271,1.35359270331455,66.1450194099576,476.36508447444,97.9554353583816,0.00682031985185624,1.47858499415838
11,11.072948,44,43.829514,20.360001,20.205141,110.584442,NaN,0.984516263008118,NaN,33.240875,400,400.046997,25,33.838612,9.072054,66.036568,49.987797,402.190033,399.775909,398.647797,7994.524414,14.047557,13.56061,13.742496,1.472899,1.452625,1.437228,71.199478,117.080513,43.456596,20.41514,117.153656,124.26918,110.028847,0.9907066822052,495.277039,436.479513542158,1.89925914463099,0.0250650146514384,1.11951150124725,10.695772823338,494.165784835947,1.94644072752817,0.0075069442414783,1.35336418189664,66.1441847411063,476.364581058835,97.9543034413766,0.00682043962483858,1.47857821841441
11,11.072521,44,43.83075,20.360001,20.198692,110.681717,NaN,0.983979344367981,NaN,33.224403,400,400.111725,25,33.851631,9.067152,65.993439,49.987797,402.124329,399.845337,398.669678,7981.775391,14.036574,13.541864,13.752039,1.483411,1.485126,1.460167,71.178452,116.88353,43.49625,20.39591,117.097748,124.234467,110.038589,0.936648786067963,486.752991,436.473355372448,1.89924180064615,0.0250651266661708,1.11954484554227,10.6944618034466,494.295910743303,1.94677737020378,0.00751160960901185,1.35268661329055,66.1454922772442,476.358987632257,97.9517604053897,0.00682000016534386,1.47864723490625
11,11.072685,44,43.832108,20.360001,20.198692,110.681717,NaN,0.984438359737396,NaN,33.224403,400,400.111725,25,33.851631,9.065987,65.73439,49.996758,402.164886,399.857452,398.746063,7985.350098,14.029068,13.545419,13.754339,1.46678,1.449578,1.41305,71.17141,117.121025,43.492409,20.401495,117.027023,124.306679,109.997574,0.912718832492828,489.52417,436.472947588119,1.899239009263,0.0250646620682615,1.11955330989205,10.6949653378376,494.294275212415,1.94677045158419,0.00751128804607155,1.352710068806,66.1469288365166,476.358877881487,97.9530484215001,0.00681975551933878,1.47866783145976
11,11.072907,44,43.830559,20.360001,20.198692,110.831512,NaN,0.983951032161713,NaN,33.20414,400,400.2164,25,33.857929,9.054913,65.619659,49.996758,402.164886,399.857452,398.746063,7985.350098,14.029068,13.545419,13.754339,1.46678,1.449578,1.41305,71.17141,117.121025,43.492409,20.401495,117.027023,124.306679,109.997574,0.912718832492828,489.52417,436.472395581749,1.89923523070554,0.0250640331821806,1.11956476807853,10.6956469425139,494.498685711597,1.94730593239436,0.00751928145462246,1.35161290282735,66.1452902248578,476.356419261192,97.949831844707,0.00681993261828309,1.47866798571195
11,11.072184,44,43.831539,20.360001,20.209036,110.949112,NaN,0.984527349472046,NaN,33.185715,400,399.961945,25,33.861881,9.04715,65.665359,49.996758,401.578033,399.309875,398.155457,7980.085938,14.023293,13.540435,13.752544,1.469921,1.446306,1.426416,71.190941,117.077721,43.464096,20.406393,117.1726,124.300781,110.000916,0.923893988132477,487.477692,436.485773241065,1.8992870109221,0.0250678419414871,1.11943865341911,10.6934270840897,494.656410460092,1.9477147113062,0.00752502974004235,1.35079434906209,66.1463269251244,476.376303644487,97.9642631200935,0.00682054380007351,1.47850018357207
11,11.072184,44,43.831539,20.360001,20.220385,110.993423,NaN,0.984527349472046,NaN,33.181561,400,399.915192,25,33.866539,9.052818,65.800713,49.996758,401.391602,398.944672,397.878815,7987.986328,14.054326,13.552349,13.731856,1.475541,1.466712,1.44903,71.199104,116.935616,43.430614,20.446402,117.271736,124.15889,110.080421,1.036182,495.437073,436.498477197853,1.89933031523356,0.025069773317604,1.11934130328034,10.6934270840897,494.716258557445,1.9478705165235,0.00752728151244205,1.3504807133584,66.1463269251244,476.392374725467,97.9751335143116,0.0068211779103947,1.47835321841956
11,11.071298,44,43.834377,20.360001,20.220335,110.971016,NaN,0.983898103237152,NaN,33.171295,400,399.755951,25,33.86919,9.072921,65.947418,49.996758,401.391602,398.944672,397.878815,7987.986328,14.054326,13.552349,13.731856,1.475541,1.466712,1.44903,71.199104,116.935616,43.430614,20.446402,117.271736,124.15889,110.080421,1.036182,495.437073,436.500623171355,1.89934520176214,0.0250722752419488,1.11929605969274,10.6907066109603,494.682592619679,1.94777731443959,0.00752547078245265,1.35068780033236,66.1493290079619,476.399835366415,97.9830262675222,0.00682096999332092,1.47832593427141
11,11.071175,44,43.83252,20.360001,20.21806,110.941925,NaN,0.984240770339966,NaN,33.165569,400,399.632935,25,33.867035,9.097424,66.030922,49.996758,401.795532,399.30545,398.254608,7982.701172,14.024732,13.539893,13.713251,1.471522,1.462902,1.412345,71.228477,117.089088,43.437634,20.438358,117.166,124.118156,110.112946,0.920391798019409,491.638,436.498382443926,1.89933861504923,0.0250722366318493,1.11930922199386,10.6903289251094,494.64552501591,1.94768444898934,0.00752443208302136,1.35086208054875,66.1473646625627,476.396124165215,97.9786535864991,0.00682115222101586,1.47833308586381
11,11.069834,44,43.83326,20.360001,20.218456,110.919998,NaN,0.984391212463379,NaN,33.146751,400,399.668182,25,33.859055,9.10461,66.136902,49.996758,401.422882,399.093323,397.986969,7993.74707,14.04254,13.558459,13.766885,1.482527,1.472407,1.448017,71.234161,116.89563,43.400425,20.456734,117.145142,124.195206,110.046906,1.063884,492.693573,436.50215833597,1.89936294739641,0.0250761044675777,1.11923670691714,10.6862110233048,494.615014745369,1.94760356231718,0.00752314216191235,1.35103025706571,66.1481474477535,476.405659456422,97.9858458761606,0.00682139745553771,1.47825659997709
11,11.071066,44,43.831429,20.360001,20.212601,110.871162,NaN,0.984603941440582,NaN,33.127106,400,399.708862,25,33.848873,9.104807,66.001221,49.996758,401.422882,399.093323,397.986969,7993.74707,14.04254,13.558459,13.766885,1.482527,1.472407,1.448017,71.234161,116.89563,43.400425,20.456734,117.145142,124.195206,110.046906,1.063884,492.693573,436.492542935074,1.89931964135236,0.0250716164691705,1.1193504117026,10.689994225251,494.551226612068,1.94744105339352,0.00752109244606253,1.35134570518468,66.1462105618367,476.388338363462,97.9722929167862,0.00682103812024062,1.47838853641423
11,11.069777,44,43.830452,20.360001,20.210196,110.844109,NaN,0.983719885349274,NaN,33.118507,400,399.729706,25,33.846416,9.103106,65.860054,49.996758,402.153412,399.838196,398.766388,7989.769531,14.031095,13.547771,13.752051,1.452037,1.444182,1.412805,71.206398,116.808121,43.402122,20.470509,117.004295,124.309128,110.027184,1.125949,503.908081,436.493054823523,1.8993324031843,0.0250748602292695,1.11930457292136,10.6860359811315,494.515839980946,1.94735081592649,0.00751994769785034,1.35152137520883,66.145177032864,476.392408143749,97.9740659611366,0.00682137162179568,1.47833723945328
11,11.067797,44,43.829983,20.360001,20.217484,110.840096,NaN,0.984558641910553,NaN,33.105862,400,399.952698,25,33.846989,9.109831,65.916374,50.002266,402.007172,399.637146,398.623199,7988.713867,14.044486,13.540787,13.760607,1.470061,1.468282,1.430189,71.183235,116.943184,43.368534,20.457458,117.030914,124.229691,110.033127,1.052004,506.58783,436.506132426304,1.8993939073682,0.0250817136462998,1.11914006479146,10.6799551479483,494.510979828895,1.94733907748536,0.0075198546142986,1.3515418825774,66.1446808893503,476.41491433275,97.9888207119384,0.00682234263848616,1.47812480059343
11,11.067086,44,43.830418,20.360001,20.223816,110.887085,NaN,0.984190225601196,NaN,33.115093,400,400.111908,25,33.848461,9.09191,66.10128,50.002266,402.007172,399.637146,398.623199,7988.713867,14.044486,13.540787,13.760607,1.470061,1.468282,1.430189,71.183235,116.943184,43.368534,20.457458,117.030914,124.229691,110.033127,1.052004,506.58783,436.51498514101,1.89943016230553,0.0250848073873622,1.11904922494106,10.6777713763391,494.573957222506,1.94750222335303,0.00752214172029198,1.35121519036794,66.1451410652634,476.428666903884,97.9985613370768,0.00682280822550364,1.47800546196092
11,11.066757,44,43.828979,20.360001,20.223164,110.955292,NaN,0.984071254730225,NaN,33.112938,400,400.083252,25,33.852318,9.065242,66.203056,50.002266,402.186188,399.848724,398.75827,7980.869629,14.03498,13.546652,13.758782,1.456284,1.449602,1.416199,71.207329,117.03006,43.442448,20.39864,116.96273,124.236473,110.029442,0.981569468975067,496.318329,436.51507291376,1.89943327464003,0.0250856294033115,1.11903786117075,10.676760847138,494.667829328711,1.9477494556893,0.00752595023494643,1.35070674239621,66.1436187666513,476.428840220647,97.9972357462819,0.00682306981802234,1.47798314309728
11,11.064661,44,43.82896,20.360001,20.221329,111.025925,NaN,0.983754456043243,NaN,33.109806,400,399.957214,25,33.852142,9.049781,66.242241,50.002266,402.073212,399.78064,398.670197,7990.265625,14.03401,13.547623,13.758796,1.485412,1.458843,1.429358,71.223686,116.751175,43.416729,20.418678,117.057625,124.165947,110.059708,0.884410798549652,489.29306,436.518226804569,1.89946194957131,0.0250912621665971,1.1189456282172,10.6703224161884,494.763238921225,1.94799786445924,0.00752954356259612,1.35020700445295,66.1435986665109,476.439469979391,98.0044090030617,0.00682349256549502,1.47788582509155
11,11.064544,44,43.826649,20.360001,20.220728,111.085327,NaN,0.984248697757721,NaN,33.100666,400,399.830139,25,33.85984,9.052723,66.157639,50.002266,402.073212,399.78064,398.670197,7990.265625,14.03401,13.547623,13.758796,1.485412,1.458843,1.429358,71.223686,116.751175,43.416729,20.418678,117.057625,124.165947,110.059708,0.884410798549652,489.29306,436.517844980232,1.89946164873988,0.0250914917917154,1.11894474510046,10.6699629920088,494.846198643147,1.94821831987712,0.00753310757432236,1.34974882250632,66.141153796777,476.437781378592,98.0009493297692,0.00682383512938538,1.47786794171304
11,11.063592,44,43.826511,20.360001,20.216999,111.076027,NaN,0.984005749225616,NaN,33.079681,400,399.71344,25,33.876259,9.062541,65.901756,50.002266,401.293823,398.979095,397.907715,7995.788086,14.031606,13.540432,13.760682,1.460685,1.441689,1.427449,71.218941,116.909409,43.437496,20.423033,117.013924,124.141838,110.103638,1.037656,499.696106,436.516037548991,1.89946363046733,0.025093558051433,1.11892762489672,10.6670383402235,494.833810934027,1.94818635013601,0.00753266811063031,1.34981194965853,66.1410077991916,476.438422729682,98.0012449356373,0.00682388486981101,1.47786009929462
11,11.062943,44,43.82589,20.360001,20.217421,111.055328,NaN,0.984133005142212,NaN,33.074284,400,399.945374,25,33.879749,9.06805,65.849609,50.002266,401.293823,398.979095,397.907715,7995.788086,14.031606,13.540432,13.760682,1.460685,1.441689,1.427449,71.218941,116.909409,43.437496,20.423033,117.013924,124.141838,110.103638,1.037656,499.696106,436.518122045707,1.89947628740579,0.0250954714605377,1.11889059937301,10.6650444302205,494.806613550594,1.94811678079152,0.00753176422180677,1.34994718916728,66.1403508049848,476.442696610623,98.0035142829009,0.00682416346145422,1.47781214473673
11,11.061806,44,43.824703,20.360001,20.225515,111.070869,NaN,0.984100222587585,NaN,33.069923,400,400.425812,25,33.870106,9.059177,65.956253,50.002266,402.913971,400.030426,399.402679,7995.984375,14.145566,13.554746,13.712338,1.472068,1.464751,1.439371,71.249916,116.957321,43.44706,20.385494,117.262917,124.100304,110.129295,0.981415450572968,488.246857,436.530002107279,1.89952650932596,0.025100076040592,1.11876288766372,10.6615510352294,494.829013782175,1.94817740942606,0.00753283462483739,1.34981744473744,66.1390949813852,476.460526842239,98.0143902500151,0.00682507716278599,1.47763237219298
11,11.061659,44,43.82283,20.360001,20.225515,111.070869,NaN,0.983694911003113,NaN,33.069923,400,400.425812,25,33.870106,9.049288,66.122734,50.002266,402.884613,400.079529,399.45813,7993.924316,14.105988,13.524564,13.68918,1.466961,1.457303,1.405439,71.254921,117.106339,43.436802,20.377453,117.116844,124.145882,110.071129,1.07462,499.870636,436.530367208416,1.89952901149565,0.0251004932781227,1.11875532381944,10.6610993628569,494.83125685007,1.94818691960544,0.0075332784650217,1.34978550522892,66.1371133210984,476.460177190893,98.0122758734133,0.00682539509996702,1.47760858444245
11,11.061659,44,43.82283,20.360001,20.223949,111.082779,NaN,0.983694911003113,NaN,33.061447,400,400.503723,25,33.857635,9.072505,66.238144,50.002266,402.884613,400.079529,399.45813,7993.924316,14.105988,13.524564,13.68918,1.466961,1.457303,1.405439,71.254921,117.106339,43.436802,20.377453,117.116844,124.145882,110.071129,1.07462,499.870636,436.528615227102,1.89952303967489,0.0251002267177035,1.1187687043851,10.6610993628569,494.847332296087,1.94822875803268,0.0075338831679963,1.34970165864858,66.1371133210984,476.457960681072,98.0107758180661,0.00682530764460743,1.47762880056649
11,11.06251,44,43.823917,20.360001,20.230188,111.09494,NaN,0.984018206596375,NaN,33.024872,400,400.337952,25,33.846535,9.097034,66.266838,50.002266,402.766968,400.003937,399.366638,7996.762695,14.121365,13.530973,13.717495,1.465449,1.461264,1.424194,71.214981,116.933838,43.433739,20.393301,117.24559,124.175575,110.071404,1.023723,494.724426,436.533481611435,1.89953234651212,0.025098873367537,1.11875918493832,10.6637140838478,494.862444179835,1.94826595606911,0.00753424295526919,1.34963461261786,66.138263391542,476.462156940242,98.014705460483,0.00682528068596943,1.47760618453985
11,11.063084,44,43.823483,20.360001,20.23893,111.123505,NaN,0.984580636024475,NaN,33.0187,400,400.542419,25,33.842476,9.10167,66.199203,50.004101,402.814362,400.373077,399.506653,7997.329102,14.071649,13.536414,13.744596,1.451864,1.443597,1.407025,71.175751,116.900444,43.438751,20.414413,116.989006,124.154671,110.061043,0.913546681404114,490.176605,436.541836160943,1.89955591243615,0.0250987322633275,1.11871404396928,10.6654776292439,494.901512983882,1.94836848015087,0.00753579570945951,1.34942639973861,66.13780421283,476.470607614974,98.0199897049305,0.00682569097578397,1.47752287445441
11,11.06068,44,43.822735,20.360001,20.243107,111.132774,NaN,0.984230995178223,NaN,33.018909,400,400.606598,25,33.843678,9.083349,66.072731,50.004101,402.814362,400.373077,399.506653,7997.329102,14.071649,13.536414,13.744596,1.451864,1.443597,1.407025,71.175751,116.900444,43.438751,20.414413,116.989006,124.154671,110.061043,0.913546681404114,490.176605,436.552477596544,1.89961275151898,0.025106266550849,1.11855478978074,10.6580911711403,494.914915509758,1.94840482421051,0.00753644337779875,1.34934856192968,66.1370128077539,476.491194352436,98.0331741201043,0.00682663570053994,1.47732446906567
11,11.060979,44,43.821548,20.360001,20.245768,111.101524,NaN,0.984464049339294,NaN,33.02047,400,400.413208,25,33.849491,9.065585,66.271782,50.004101,402.31076,399.780945,398.910248,7992.426758,14.062881,13.54178,13.730526,1.470721,1.462607,1.408443,71.184402,116.910469,43.378338,20.446976,117.027206,124.155113,110.078995,0.971903443336487,487.067139,436.554711766714,1.89961780784769,0.0251058705907813,1.11854745957617,10.6590099353101,494.874165817276,1.94830110679867,0.00753513859823369,1.34954794503096,66.1357569036073,476.492260839707,98.0327062492869,0.00682688805821047,1.47729766492306
11,11.059384,44,43.818333,20.360001,20.249119,111.093185,NaN,0.985877633094788,NaN,33.00436,400,400.447815,25,33.856121,9.083325,66.515144,50.004101,402.10556,399.548981,398.716248,7984.092285,14.079341,13.540519,13.717587,1.498733,1.475934,1.437158,71.188828,116.960632,43.360195,20.456549,116.982079,124.210052,110.039925,0.981848657131195,496.09082,436.56241918331,1.89965772711022,0.0251109694409334,1.118436926942,10.6541086194611,494.866760517657,1.94828813937532,0.00753547727408362,1.34955181479947,66.1323551239069,476.50488327099,98.0380285221532,0.00682795570002379,1.47713641738843
11,11.057611,44,43.816902,20.360001,20.24299,111.09417,NaN,0.984204769134521,NaN,33.022961,400,400.373718,25,33.860435,9.078267,66.58123,50.004101,402.10556,399.548981,398.716248,7984.092285,14.079341,13.540519,13.717587,1.498733,1.475934,1.437158,71.188828,116.960632,43.360195,20.456549,116.982079,124.210052,110.039925,0.981848657131195,496.09082,436.559965346215,1.89966453937525,0.0251149616928707,1.11839807529266,10.6486596987657,494.869802868465,1.94829886357377,0.00753586647914374,1.34952050937965,66.1308409165524,476.506434799027,98.0376446060545,0.00682827049560429,1.47710169388367
11,11.058846,44,43.815121,20.360001,20.229191,111.116707,NaN,0.984763026237488,NaN,33.056847,400,400.432373,25,33.868378,9.094808,66.505775,50.004101,402.337677,399.982513,399.094238,7991.875977,14.053802,13.537267,13.743942,1.485454,1.444997,1.434658,71.170425,116.959648,43.342072,20.467295,116.894638,124.191154,110.038475,0.974355757236481,487.226044,436.541465213336,1.89959091124588,0.0251091053468228,1.11857923856174,10.6524552657157,494.902346533116,1.94838704955264,0.0075374326944056,1.34933180608806,66.1289562964643,476.477889686711,98.0165357722685,0.00682745974714897,1.47733608294478
11,11.057907,44,43.815922,20.360001,20.221107,111.177399,NaN,0.985022127628326,NaN,33.073956,400,400.344208,25,33.874321,9.100533,66.323753,50.004101,402.626862,400.25827,399.362854,7998.518555,14.05801,13.54274,13.758998,1.469931,1.439963,1.441133,71.142456,116.995934,43.382679,20.447315,117.042847,124.239418,110.015656,0.995327770709991,498.977448,436.534754316721,1.89957607327801,0.025110395925208,1.11859994971931,10.6495694345569,494.983269538553,1.94859605230504,0.00754032252017035,1.34891973238579,66.129803907766,476.472929214447,98.0139811419922,0.00682712206863213,1.4773928277944
11,11.056897,44,43.815826,20.360001,20.217857,111.222954,NaN,0.984170854091644,NaN,33.062191,400,400.365723,25,33.874378,9.093238,66.285812,50.004101,402.626862,400.25827,399.362854,7998.518555,14.05801,13.54274,13.758998,1.469931,1.439963,1.441133,71.142456,116.995934,43.382679,20.447315,117.042847,124.239418,110.015656,0.995327770709991,498.977448,436.533627164881,1.8995808764875,0.0251127114549217,1.11857574431977,10.6464651931151,495.044827022311,1.94875640056566,0.00754265582324511,1.34859932521106,66.129702322121,476.474646454454,98.015047250891,0.00682720684249533,1.47737579323056
11,11.056897,44,43.815826,20.360001,20.217857,111.222954,NaN,0.984170854091644,NaN,33.062191,400,400.365723,25,33.874378,9.100407,66.228699,50.004101,402.103607,399.659851,398.794495,8000.207031,14.06803,13.55055,13.758178,1.470059,1.4607,1.4442,71.150352,116.997864,43.361645,20.435144,117.132111,124.272232,109.991745,1.006554,492.832092,436.533627164881,1.8995808764875,0.0251127114549217,1.11857574431977,10.6464651931151,495.044827022311,1.94875640056566,0.00754265582324511,1.34859932521106,66.129702322121,476.474646454454,98.015047250891,0.00682720684249533,1.47737579323056
11,11.058223,44,43.814426,20.360001,20.214821,111.290947,NaN,0.984413862228394,NaN,33.056149,400,400.259003,25,33.876286,9.084993,65.997452,50.015347,402.266541,399.832489,398.92395,7985.272461,14.039848,13.513828,13.738425,1.486106,1.49314,1.448082,71.158417,116.977531,43.382061,20.420774,117.063698,124.20974,110.024185,0.845956742763519,478.381866,436.526937763419,1.89954672443362,0.0251084282741072,1.1186698847106,10.650540618768,495.13817740248,1.94900199086305,0.00754643467426512,1.34810103875109,66.1282208422655,476.461014801575,98.0044170339251,0.00682691698268715,1.47747990020164
11,11.058201,44,43.815117,20.360001,20.213423,111.318359,NaN,0.985011339187622,NaN,33.074333,400,400.084412,25,33.874722,9.072645,65.879753,50.015347,402.266541,399.832489,398.92395,7985.272461,14.039848,13.513828,13.738425,1.486106,1.49314,1.448082,71.158417,116.977531,43.382061,20.420774,117.063698,124.20974,110.024185,0.845956742763519,478.381866,436.525428499102,1.89954176804714,0.0251082527392975,1.11868069459663,10.6504730053502,495.174304394078,1.94909460384196,0.00754765990197097,1.34792181777922,66.1289520636641,476.459646950844,98.0041840573376,0.00682674056477921,1.47750232575992
11,11.055819,44,43.812752,20.360001,20.217941,111.318306,NaN,0.984171092510223,NaN,33.09494,400,400.209991,25,33.871365,9.059311,65.982918,50.015347,401.994751,399.56369,398.620392,7999.246094,14.044941,13.537019,13.756218,1.486257,1.470079,1.44282,71.193924,116.887741,43.391262,20.432819,117.060188,124.207977,110.027313,1.027475,503.896149,436.536398194816,1.89959955046678,0.0251157882853911,1.11851958470438,10.6431517178908,495.177054969263,1.94910640107561,0.00754821803451602,1.34788218878243,66.1264493602879,476.479478790335,98.015236483901,0.00682794227313547,1.47728748971159
11,11.056297,44,43.813225,20.360001,20.220274,111.31118,NaN,0.984310209751129,NaN,33.095642,400,400.238892,25,33.872162,9.053756,66.109001,50.015347,401.994751,399.56369,398.620392,7999.246094,14.044941,13.537019,13.756218,1.486257,1.470079,1.44282,71.193924,116.887741,43.391262,20.432819,117.060188,124.207977,110.027313,1.027475,503.896149,436.537820704494,1.89960030718572,0.0251148274532464,1.11852425747196,10.6446209882861,495.166885330261,1.94907902103956,0.00754774479164982,1.34793978943771,66.1269499105898,476.480082618189,98.0161194161048,0.00682788227573225,1.4772887982884
11,11.060408,44,43.812515,20.360001,20.229746,111.26162,NaN,0.98487389087677,NaN,33.09156,400,400.323944,25,33.877735,9.05888,66.171326,50.015347,402.531769,399.919128,399.135834,7991.375977,14.071168,13.520943,13.724757,1.498819,1.489273,1.429463,71.171257,116.876205,43.416264,20.416105,117.155632,124.220337,110.002258,0.972915291786194,488.606781,436.538207284084,1.899566439075,0.0251047646773244,1.11865483082517,10.6572553560713,495.100920750258,1.94890882702678,0.0075454013281635,1.3482731637982,66.1261985542044,476.467027321107,98.0065705871473,0.00682749289658042,1.47739756019242
11,11.057697,44,43.813675,20.360001,20.237041,111.238724,NaN,0.984293520450592,NaN,33.091915,400,400.44458,25,33.892136,9.053321,66.083801,50.015347,402.44162,399.973633,399.047424,7990.408203,14.070447,13.540685,13.759156,1.496832,1.486482,1.450397,71.193687,116.72245,43.408825,20.422216,116.965614,124.226997,110.005737,0.981141865253448,491.536835,436.553098345535,1.89964039750411,0.0251137048287831,1.11845320728794,10.648924015777,495.068663149295,1.94882263355788,0.00754396547184356,1.34845265144428,66.1274261167684,476.495270265289,98.026851739921,0.00682840184874567,1.47715691672924
11,11.059172,44,43.812595,20.360001,20.247831,111.233139,NaN,0.98459005355835,NaN,33.10059,400,400.406189,25,33.907249,9.038913,65.97847,50.015347,402.44162,399.973633,399.047424,7990.408203,14.070447,13.540685,13.759156,1.496832,1.486482,1.450397,71.193687,116.72245,43.408825,20.422216,116.965614,124.226997,110.005737,0.981141865253448,491.536835,436.561504858543,1.89965642523516,0.0251113522483187,1.11843701357602,10.653457119263,495.062422178314,1.94880851695337,0.00754393837486647,1.34847334989657,66.1262832146211,476.500481919104,98.0292973906456,0.00682879891786248,1.47709390788518
11,11.060642,44,43.814251,20.360001,20.249935,111.227097,NaN,0.984533309936523,NaN,33.1063,400,400.363129,25,33.91927,9.032886,65.946289,50.015347,402.69165,400.229156,399.311707,7984.620117,14.057664,13.532402,13.740344,1.512162,1.491752,1.460258,71.1968,116.990326,43.417049,20.438564,117.081108,124.161415,110.038048,1.01095,495.723602,436.560209216672,1.89963942881674,0.02510753645125,1.11849460559713,10.6579744037895,495.052296021257,1.94877892287491,0.00754323933892367,1.34854365052169,66.1280356543197,476.495304023192,98.0274519792222,0.00682830109840759,1.47716490094482
11,11.061299,44,43.813946,20.360001,20.243902,111.181145,NaN,0.984009325504303,NaN,33.105377,400,400.422241,25,33.925407,9.050639,65.921234,50.015347,402.204407,399.806183,398.843201,7989.657227,14.032571,13.525851,13.747945,1.464738,1.447143,1.432044,71.20388,117.105728,43.38847,20.437222,117.038826,124.201843,110.014503,1.113509,506.729828,436.551830091779,1.89960524783389,0.0251046446287324,1.11857982570812,10.6599932073731,494.990685008395,1.94861922384903,0.00754098103524237,1.34885992811994,66.1277128966093,476.482408713149,98.0184167967481,0.00682784629352499,1.4772779844957
11,11.063723,44,43.814846,20.360001,20.24049,111.077705,NaN,0.984090864658356,NaN,33.106171,400,400.27121,25,33.934143,9.059311,65.909607,50.015347,402.204407,399.806183,398.843201,7989.657227,14.032571,13.525851,13.747945,1.464738,1.447143,1.432044,71.20388,117.105728,43.38847,20.437222,117.038826,124.201843,110.014503,1.113509,506.729828,436.541994624605,1.89955098623789,0.0250971845150755,1.11873358699177,10.6674407982885,494.850043817795,1.94825147156647,0.0075355179255303,1.34960128047462,66.1286652906497,476.462883322539,98.0061028063071,0.00682691629894041,1.47746891272494
11,11.064302,44,43.816265,20.360001,20.239132,111.000458,NaN,0.983083248138428,NaN,33.114937,400,399.944,25,33.941746,9.062859,65.929504,50.02092,401.500214,398.969116,398.047241,7996.935059,14.079906,13.558134,13.742396,1.506812,1.493418,1.46771,71.21151,116.863075,43.421059,20.446211,117.144196,124.273956,109.988747,0.962060511112213,489.073883,436.539037557839,1.89953595456558,0.025095310608468,1.1187749674011,10.6692195585612,494.744069244973,1.94797284948457,0.00753125808363959,1.35016992561226,66.1301668631916,476.458272946378,98.0044051324331,0.00682648293930392,1.47753139110532
11,11.064528,44,43.818455,20.360001,20.235674,110.949509,NaN,0.984274685382843,NaN,33.116421,400,399.732727,25,33.948967,9.059713,65.878395,50.02092,401.988281,399.586578,398.551178,7996.067383,14.044166,13.552986,13.750824,1.470991,1.445337,1.408728,71.214645,116.724777,43.408401,20.462643,117.100586,124.262878,110.001625,1.000735,488.760864,436.534607509701,1.89951892183612,0.0250940809378115,1.11881613803571,10.6699138397624,494.672643222741,1.94778261185124,0.00752814983699738,1.35056754061094,66.132484215718,476.453446118007,98.0033341576629,0.00682590447682313,1.47760695937619
11,11.063725,44,43.818539,20.360001,20.239967,110.979271,NaN,0.984111428260803,NaN,33.108791,400,399.782654,25,33.94677,9.063071,65.67907,50.02092,401.988281,399.586578,398.551178,7996.067383,14.044166,13.552986,13.750824,1.470991,1.445337,1.408728,71.214645,116.724777,43.408401,20.462643,117.100586,124.262878,110.001625,1.000735,488.760864,436.541404559374,1.8995489579336,0.0250970898363119,1.11873815633079,10.6674469426601,494.712734958712,1.94788682167609,0.00752964254669808,1.35035846893654,66.1325730984173,476.464651568794,98.0110021474816,0.00682633176222728,1.47750597955225
11,11.063725,44,43.818539,20.360001,20.24177,111.049103,NaN,0.984111428260803,NaN,33.097801,400,399.839966,25,33.950249,9.082621,65.707886,50.02092,402.144318,399.896027,398.75946,7992.955078,14.045843,13.550441,13.767665,1.47888,1.462447,1.441633,71.226654,116.812691,43.381706,20.470625,117.070091,124.19165,110.048973,1.110235,501.685883,436.543421630389,1.89955583296358,0.025097396667829,1.11872275923997,10.6674469426601,494.807015974684,1.94813224022353,0.00753319012486734,1.34986563789845,66.1325730984173,476.467203317422,98.0127292259198,0.00682643245225869,1.47748271360814
11,11.059601,44,43.818794,20.360001,20.24177,111.049103,NaN,0.983283877372742,NaN,33.097801,400,399.839966,25,33.950249,9.096158,65.768456,50.02092,401.716248,399.280396,398.136963,7981.144043,14.039329,13.549488,13.739344,1.475943,1.449116,1.421455,71.235535,116.605133,43.380119,20.456793,116.868309,124.210503,110.051666,0.979641854763031,490.413696,436.553660846326,1.89962601828535,0.0251091025151939,1.11851073493322,10.6547754754981,494.806710515293,1.94813094517895,0.00753312968605703,1.34986998853451,66.1328429199694,476.493428207944,98.0307359765515,0.00682742204606758,1.47724738523212
11,11.056819,44,43.817768,20.360001,20.238388,111.118683,NaN,0.983340919017792,NaN,33.10482,400,399.898804,25,33.96032,9.105097,65.780182,50.02092,401.716248,399.280396,398.136963,7981.144043,14.039329,13.549488,13.739344,1.475943,1.449116,1.421455,71.235535,116.605133,43.380119,20.456793,116.868309,124.210503,110.051666,0.979641854763031,490.413696,436.556784470979,1.89966047751424,0.0251164281582257,1.11839660603421,10.6462254507466,494.901845231964,1.94838055306635,0.00753690550334425,1.34936298590291,66.1317572765109,476.50551840525,98.0378922025781,0.00682808087745229,1.47712250205208
11,11.051482,44,43.819267,20.360001,20.238178,111.152229,NaN,0.983819842338562,NaN,33.104057,400,399.965027,25,33.961304,9.129267,65.852501,50.02092,401.568176,399.285492,398.103058,7976.947266,14.012181,13.531467,13.741856,1.516381,1.484537,1.462349,71.274193,116.747147,43.314449,20.462191,116.895332,124.236732,110.024872,1.00188,491.055298,436.569796244805,1.89975053035751,0.0251315608141352,1.11812428158996,10.6298185174062,494.945314026563,1.94849072874672,0.00753825256905177,1.34915302123338,66.133343408792,476.539969653575,98.0627199888971,0.00682917446201328,1.47683052655496
11,11.050557,44,43.818508,20.360001,20.245338,111.146538,NaN,0.983796060085297,NaN,33.094833,400,399.881134,25,33.957436,9.136533,66.019028,50.02092,401.568176,399.285492,398.103058,7976.947266,14.012181,13.531467,13.741856,1.516381,1.484537,1.462349,71.274193,116.747147,43.314449,20.462191,116.895332,124.236732,110.024872,1.00188,491.055298,436.580096963334,1.89979356348843,0.0251354101518082,1.11801589781402,10.6269742888607,494.938543816584,1.94847460053781,0.00753814371067772,1.34918003614694,66.1325402964863,476.555425944042,98.0724258535368,0.00682991873921654,1.47667905266489
11,11.046875,44,43.820053,20.360001,20.245583,111.179977,NaN,0.983645498752594,NaN,33.083614,400,399.846985,25,33.962448,9.127912,66.062111,50.02092,402.052094,399.710907,398.538574,7992.087891,14.040051,13.559154,13.769826,1.47861,1.462907,1.427636,71.25988,116.530693,43.34911,20.434759,116.825615,124.224281,110.031181,1.038826,493.006622,436.589505727607,1.89985718259867,0.0251459264889692,1.11782493340983,10.615650946123,494.981807832141,1.94858414468918,0.00753947402610835,1.34897185942118,66.1341750772495,476.580098636905,98.0906831191781,0.00683061819799502,1.47647703594491
11,11.045648,44,43.821922,20.360001,20.22999,111.214874,NaN,0.984379768371582,NaN,33.075733,400,399.978271,25,33.975445,9.126328,66.015198,50.02092,402.095978,399.779266,398.675323,7984.114746,14.036567,13.54511,13.75585,1.520391,1.490261,1.458469,71.267097,116.668083,43.345516,20.426394,116.609711,124.191086,110.058868,0.924707531929016,486.511047,436.575119162063,1.89981866324121,0.025146763410274,1.11789447948684,10.6118768929104,495.026645013172,1.94869713602598,0.00754080098821126,1.34875927573302,66.1361526171979,476.56707538173,98.083735454023,0.00682977323290807,1.4766222445486
11,11.04494,44,43.822571,20.360001,20.212006,111.245956,NaN,0.983359634876251,NaN,33.099113,400,400.087708,25,33.979504,9.120431,65.895348,50.02092,402.095978,399.779266,398.675323,7984.114746,14.036567,13.54511,13.75585,1.520391,1.490261,1.458469,71.267097,116.668083,43.345516,20.426394,116.609711,124.191086,110.058868,0.924707531929016,486.511047,436.556770987443,1.89976218928509,0.0251457157931423,1.11801108249478,10.6096990561178,495.067788487417,1.94880290111854,0.00754222316921462,1.34855297102179,66.1368392895247,476.546553942551,98.0704890623058,0.00682884871739419,1.47681815913533
11,11.046319,44,43.822445,20.360001,20.212427,111.262901,NaN,0.984981060028076,NaN,33.118061,400,400.154785,25,33.978249,9.110508,65.827522,50.01033,402.030212,399.565125,398.630829,7988.258301,14.043058,13.531267,13.730554,1.468836,1.443896,1.438094,71.247955,116.556831,43.3064,20.445847,116.722267,124.176727,110.070244,1.017855,495.42868,436.553818651277,1.89974030621929,0.0251418626474851,1.11807832396615,10.6139408192749,495.090789196233,1.94886298301335,0.00754311204830238,1.34843248548656,66.1367059763458,476.538344521992,98.0648040900334,0.00682854719684567,1.47689102232006
11,11.046319,44,43.822445,20.360001,20.225937,111.311172,NaN,0.984981060028076,NaN,33.115032,400,400.036255,25,33.982033,9.103026,65.881828,50.01033,401.305145,398.788696,397.879395,7997.27832,14.086961,13.554383,13.75246,1.494096,1.487132,1.453706,71.242554,116.653252,43.313862,20.422764,116.925941,124.244606,110.032394,0.923127055168152,486.809601,436.568923112829,1.89979179240968,0.0251441634990457,1.1179633754467,10.6139408192749,495.155871252606,1.94903227486208,0.00754555841643863,1.34809583513346,66.1367059763458,476.55745728865,98.0777460683694,0.00682930115141434,1.4767171972731
11,11.045691,44,43.819695,20.360001,20.247173,111.389534,NaN,0.984662055969238,NaN,33.110489,400,399.854584,25,33.987183,9.082682,66.125862,50.01033,401.305145,398.788696,397.879395,7997.27832,14.086961,13.554383,13.75246,1.494096,1.487132,1.453706,71.242554,116.653252,43.313862,20.422764,116.925941,124.244606,110.032394,0.923127055168152,486.809601,436.594220028431,1.8998833989892,0.0251495668861177,1.11775071998094,10.6120091592792,495.264767748748,1.94932088880098,0.00755017956995073,1.3475044458123,66.1337962782517,476.589586762242,98.0967508824898,0.00683105592329571,1.47638570661932
11,11.044618,44,43.817692,20.360001,20.254242,111.45507,NaN,0.983783364295959,NaN,33.103504,400,399.817932,25,33.989079,9.077763,66.189812,50.01033,401.719421,399.47522,398.39502,7999.723633,14.038033,13.546318,13.779311,1.494901,1.474227,1.443232,71.249779,116.742516,43.32695,20.4104,116.80854,124.192673,110.068047,0.98475193977356,492.529968,436.604782278404,1.89992859665436,0.0251538248360565,1.11763573432167,10.6087085362788,495.355448479305,1.94956061852563,0.00755397202408539,1.34701648878957,66.1316768575758,476.604998081987,98.105183652094,0.0068320189094784,1.47621699762715
11,11.044621,44,43.819431,20.360001,20.249992,111.4963,NaN,0.983826458454132,NaN,33.104469,400,399.764526,25,33.97858,9.085331,65.995018,50.01033,401.852264,399.530609,398.502167,7989.000977,14.029847,13.529238,13.770058,1.48974,1.461116,1.424192,71.251633,116.969902,43.303116,20.417433,116.824379,124.09462,110.11261,1.079207,498.896729,436.600024809357,1.899912356093,0.0251530926962763,1.1176719437548,10.6087177648279,495.408910154448,1.94969619941903,0.00755564582154804,1.3467606988741,66.1335169386768,476.600156745572,98.1036460425455,0.00683151965710512,1.47628593370377
11,11.044615,44,43.821083,20.360001,20.24618,111.525658,NaN,0.985197961330414,NaN,33.09462,400,399.901398,25,33.968109,9.084975,65.90477,50.01033,401.852264,399.530609,398.502167,7989.000977,14.029847,13.529238,13.770058,1.48974,1.461116,1.424192,71.251633,116.969902,43.303116,20.417433,116.824379,124.09462,110.11261,1.079207,498.896729,436.595779064548,1.8998979365949,0.0251524607245454,1.11770398549443,10.6086993077359,495.446479775764,1.94979062370521,0.0075567390968794,1.34658578788044,66.1352649025658,476.595931991134,98.1024391036359,0.00683106018347473,1.47634803135292
11,11.043062,44,43.820286,20.360001,20.239918,111.534813,NaN,0.983966290950775,NaN,33.08289,400,399.943634,25,33.964424,9.085187,65.875206,50.01033,401.568085,399.276917,398.224976,7991.421875,14.034649,13.539307,13.766834,1.509006,1.479778,1.461212,71.266327,116.636032,43.279293,20.431513,116.733505,124.084915,110.129974,1.069189,503.78891,436.592632210553,1.89990052555771,0.0251558161386571,1.11767751688338,10.6039217429434,495.459755658268,1.9498267008917,0.007557391080663,1.34650924205513,66.1344216125465,476.596348708144,98.1019230357848,0.00683121789114224,1.47633279454048
11,11.042996,44,43.817783,20.360001,20.239918,111.534813,NaN,0.984480679035187,NaN,33.08289,400,399.943634,25,33.964424,9.074487,65.938293,50.01033,401.686554,399.100891,398.239014,7987.744141,14.042191,13.524505,13.706632,1.483969,1.474944,1.438429,71.262596,116.55761,43.285152,20.421537,116.634964,124.104843,110.113228,1.032445,495.922211,436.592795923308,1.89990164946055,0.0251560040788536,1.11767413323018,10.6037186929335,495.462733382376,1.9498393590815,0.00755798462981114,1.34646719255162,66.1317731486536,476.595056056905,98.098540214226,0.00683161060014975,1.4763085629597
11,11.043097,44,43.817032,20.360001,20.235626,111.524567,NaN,0.983775734901428,NaN,33.082531,400,399.85498,25,33.963913,9.078288,65.985542,50.01033,401.686554,399.100891,398.239014,7987.744141,14.042191,13.524505,13.706632,1.483969,1.474944,1.438429,71.262596,116.55761,43.285152,20.421537,116.634964,124.104843,110.113228,1.032445,495.922211,436.587748235166,1.89988357863706,0.0251549855822839,1.11771574452626,10.604029420608,495.449830666213,1.94980729311958,0.00755764454126571,1.34652523834548,66.1309784773903,476.587834294499,98.0928962310207,0.0068314588547761,1.47636334948578
11,11.045263,44,43.817295,20.360001,20.237242,111.511475,NaN,0.983663976192474,NaN,33.097572,400,399.859283,25,33.956966,9.089253,65.973518,50.01033,401.667511,399.132416,398.220306,7988.935547,14.062092,13.537706,13.727805,1.512231,1.500286,1.467498,71.285767,116.534691,43.29224,20.439232,116.694496,124.223907,110.0495,0.954880952835083,491.453796,436.584181075187,1.89985285093213,0.0251490941753665,1.11781310570227,10.6106926302811,495.431888389011,1.94976013288598,0.00755691997881405,1.34661999541564,66.1312567724355,476.57660662732,98.0855550281516,0.00683096931618585,1.47646911558933
11,11.04212,44,43.814667,20.360001,20.227325,111.443909,NaN,0.983731985092163,NaN,33.076263,400,399.972168,25,33.950409,9.097422,65.95562,50.01033,401.667511,399.132416,398.220306,7988.935547,14.062092,13.537706,13.727805,1.512231,1.500286,1.467498,71.285767,116.534691,43.29224,20.439232,116.694496,124.223907,110.0495,0.954880952835083,491.453796,436.580893806405,1.89986859227908,0.0251563541208343,1.11773612450484,10.6010235790617,495.344017232022,1.94953683755885,0.00755412452115359,1.34704277867593,66.1284758714456,476.580655116827,98.0856642815453,0.00683159491743445,1.47639456156538
11,11.040977,44,43.813221,20.360001,20.208012,111.365479,NaN,0.984209656715393,NaN,33.057434,400,400.117615,25,33.951843,9.103597,65.920166,50.012306,402.101776,399.648895,398.730164,7994.339844,14.046269,13.536119,13.740328,1.481237,1.478301,1.454604,71.292068,116.502251,43.234138,20.451931,116.789742,124.108383,110.098579,0.989010035991669,489.709473,436.562142241264,1.8998144752187,0.0251563199203743,1.11784157862117,10.597506767386,495.240071627978,1.94926937614819,0.00755049650908182,1.34756216352803,66.1269456776259,476.559577556571,98.069939967105,0.00683101971399555,1.47656528672992
