P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.041332,44,43.814877,20.360001,20.207527,111.350899,NaN,0.98431795835495,NaN,33.041603,400,400.19986,25,33.960152,9.099388,65.935448,50.012306,401.9245,399.377045,398.527832,8000.888672,14.076253,13.541993,13.739006,1.502188,1.496085,1.470788,71.26516,116.587227,43.221188,20.465424,116.700806,124.074387,110.14399,0.954849302768707,491.126373,436.560719007906,1.89980657952429,0.0251552261414709,1.11786392606618,10.5985990697957,495.218448335886,1.94920988831069,0.00754936531551715,1.3476914314933,66.1286980950232,476.557777701014,98.0703803271931,0.00683065512978031,1.47660545944879
11,11.038781,44,43.814083,20.360001,20.207338,111.359459,NaN,0.984058201313019,NaN,33.042038,400,400.03299,25,33.967255,9.081868,65.970261,50.012306,401.664429,399.358154,398.360687,7998.271484,14.046206,13.541893,13.77576,1.508154,1.497068,1.467496,71.239906,116.562439,43.219322,20.455414,116.767754,124.11705,110.127243,1.048772,507.771179,436.566838750798,1.89984931838986,0.025162461402881,1.11773459754865,10.590749289641,495.230931207056,1.94924391207989,0.00754998718211186,1.34761853689221,66.1278578732712,476.573101058799,98.0799627396643,0.00683140043643202,1.47645478979063
11,11.038803,44,43.813862,20.360001,20.205353,111.362328,NaN,0.983891367912292,NaN,33.027592,400,399.977386,25,33.973141,9.082667,66.020638,50.012306,401.664429,399.358154,398.360687,7998.271484,14.046206,13.541893,13.77576,1.508154,1.497068,1.467496,71.239906,116.562439,43.219322,20.455414,116.767754,124.11705,110.127243,1.048772,507.771179,436.564565433129,1.89984138034905,0.0251620605312326,1.11775259317872,10.5908169925223,495.235061038009,1.94925508650415,0.00755018490424028,1.34759487407822,66.1276240056099,476.570003256997,98.0776432015692,0.00683131740187931,1.47647975843518
11,11.038177,44,43.814499,20.360001,20.197941,111.294479,NaN,0.984010934829712,NaN,33.008606,400,399.755371,25,33.975681,9.082943,66.127289,50.012306,401.476227,399.153412,398.16684,7991.80957,14.037396,13.529179,13.762976,1.506806,1.494445,1.465825,71.225014,116.436287,43.276451,20.408253,116.816734,124.142319,110.090004,0.925855457782745,486.011475,436.557834185166,1.89982380387822,0.0251625815345756,1.11778345687536,10.5888904982145,495.142851715325,1.94901400623784,0.00754659636415505,1.34807766303428,66.1282980919005,476.563913559682,98.0741570513276,0.0068309642168977,1.47654425501281
11,11.040586,44,43.81472,20.360001,20.192318,111.200996,NaN,0.984839141368866,NaN,33.028332,400,399.653625,25,33.984772,9.085623,66.205704,50.012306,401.476227,399.153412,398.16684,7991.80957,14.037396,13.529179,13.762976,1.506806,1.494445,1.465825,71.225014,116.436287,43.276451,20.408253,116.816734,124.142319,110.090004,0.925855457782745,486.011475,436.545568502534,1.89976133000527,0.0251547598919663,1.11795499273683,10.5963036656881,495.016534736169,1.94868496239724,0.0075418044506506,1.34873412188065,66.1285319565332,476.540873186024,98.0587753663891,0.00683001601068607,1.47675690451258
11,11.040586,44,43.81472,20.360001,20.186708,111.162056,NaN,0.984839141368866,NaN,33.031609,400,399.783386,25,33.99593,9.086647,66.225327,50.012306,401.935516,399.547058,398.539978,7992.142578,14.037929,13.537242,13.760986,1.485381,1.465847,1.43867,71.239067,116.567238,43.265778,20.395412,116.780212,124.148674,110.104477,0.927682518959045,491.758392,436.539296641088,1.89973994910986,0.0251538040078439,1.11800274535685,10.5963036656881,494.964009721722,1.94854829649546,0.00753982908704208,1.34900681196598,66.1285319565332,476.532936468518,98.0534010739108,0.00682970286549353,1.47682909705929
11,11.038949,44,43.815071,20.360001,20.189608,111.177551,NaN,0.984600186347961,NaN,33.056759,400,399.674988,25,33.999088,9.079343,66.298233,50.012306,401.65741,399.32428,398.238556,7986.929688,14.032936,13.54012,13.758057,1.532243,1.520398,1.503106,71.266876,116.512169,43.262253,20.412853,116.825279,124.058792,110.17308,0.996913015842438,498.350311,436.546602914665,1.89977889519693,0.0251589618178933,1.11789396469712,10.5912662908725,494.984492071317,1.94860090291616,0.00754053198641136,1.34890420964929,66.1289033864377,476.547633318541,98.0637048697716,0.00683022050939672,1.47670047688631
11,11.039198,44,43.81472,20.360001,20.194582,111.218452,NaN,0.983850479125977,NaN,33.047001,400,399.795013,25,33.988873,9.087307,66.384277,50.012306,401.65741,399.32428,398.238556,7986.929688,14.032936,13.54012,13.758057,1.532243,1.520398,1.503106,71.266876,116.512169,43.262253,20.412853,116.825279,124.058792,110.17308,0.996913015842438,498.350311,436.551545119865,1.89979360752566,0.0251590998834525,1.11786444126742,10.5920325496699,495.040077173279,1.94874621344841,0.00754268974800963,1.34861203399748,66.1285319565332,476.552855014208,98.0668892747752,0.00683048874469503,1.47664795228684
11,11.040733,44,43.815243,20.360001,20.19323,111.201004,NaN,0.98455023765564,NaN,33.051044,400,399.934448,25,33.962517,9.088783,66.434402,50.013199,401.946655,399.352478,398.460358,7981.356445,14.036796,13.534008,13.704097,1.518505,1.501326,1.461852,71.2612,116.848442,43.240253,20.406063,116.736473,124.078972,110.142479,0.951586067676544,483.684509,436.546223134295,1.89976230108331,0.0251544965528734,1.11795478271474,10.596755986453,495.015920413841,1.94868233782889,0.007541680857526,1.34874294457095,66.1290853967045,476.541590866785,98.0597854449967,0.00682995162157637,1.47675790013725
11,11.038004,44,43.814087,20.360001,20.173759,111.169464,NaN,0.984477698802948,NaN,33.043549,400,400.048584,25,33.935032,9.07674,66.682198,50.013199,402.022583,399.606293,398.59137,7984.279297,14.049634,13.54155,13.744582,1.528335,1.514119,1.492691,71.252525,116.482407,43.263103,20.363848,116.67205,124.166557,110.104759,1.02683,497.977081,436.531231060424,1.89973459608617,0.0251589537090815,1.11798030877789,10.58835808194,494.974759894833,1.94857751065243,0.00754035501228909,1.34894414190642,66.1278621061602,476.530517094172,98.051128490645,0.00682971960776424,1.47684200065484
11,11.038749,44,43.813789,20.360001,20.160732,111.158745,NaN,0.98447459936142,NaN,33.02367,400,400.075684,25,33.926056,9.071493,66.873322,50.013199,402.022583,399.606293,398.59137,7984.279297,14.049634,13.54155,13.744582,1.528335,1.514119,1.492691,71.252525,116.482407,43.263103,20.363848,116.67205,124.166557,110.104759,1.02683,497.977081,436.514815862285,1.8996722425127,0.025154610524738,1.11812960658806,10.5906508125454,494.960656552077,1.94854139788148,0.0075398818236944,1.34901419419925,66.1275467549747,476.507168370111,98.0350210341956,0.006828851139548,1.4770502114075
11,11.03868,44,43.813351,20.360001,20.166695,111.191147,NaN,0.984575390815735,NaN,33.026062,400,399.986572,25,33.92564,9.07099,66.853729,50.013199,402.047729,399.808746,398.699371,7992.098633,14.027393,13.534093,13.766473,1.519003,1.51575,1.469067,71.249397,116.71521,43.291344,20.33963,116.827019,124.200294,110.070473,1.046891,501.074463,436.521654492322,1.89969614934252,0.0251558234859096,1.11807523392956,10.5904384705753,495.004887213407,1.94865734389793,0.00754162947837669,1.34877980081014,66.127083248759,476.515743177896,98.0403875506204,0.00682926712358875,1.47696585021855
11,11.035985,44,43.813774,20.360001,20.173038,111.268372,NaN,0.984776377677917,NaN,33.021317,400,399.967377,25,33.922321,9.080749,66.660934,50.013199,402.181488,399.911255,398.81842,7986.958008,14.028506,13.528988,13.769504,1.491879,1.480818,1.433264,71.233002,116.390266,43.280426,20.338642,116.755569,124.222183,110.052567,0.934542596340179,488.860809,436.53543845525,1.8997662592815,0.0251645853620502,1.11788269066578,10.5821440428172,495.108520790933,1.94892612622677,0.00754544505745862,1.34824739020195,66.127530881543,476.542056847314,98.058628915088,0.00683023040264161,1.4767325323897
11,11.037304,44,43.815056,20.360001,20.173038,111.268372,NaN,0.984493851661682,NaN,33.021317,400,399.967377,25,33.922321,9.090265,66.315674,50.013199,402.181488,399.911255,398.81842,7986.958008,14.028506,13.528988,13.769504,1.491879,1.480818,1.433264,71.233002,116.390266,43.280426,20.338642,116.755569,124.222183,110.052567,0.934542596340179,488.860809,436.532163253243,1.89974377839181,0.0251608257344989,1.11795047121674,10.5862037323379,495.10698996384,1.94891962775052,0.00754514107656748,1.34826910682098,66.128887513419,476.534587391373,98.0548556812362,0.00682970844715606,1.47681891227602
11,11.037091,44,43.814056,20.360001,20.16894,111.341385,NaN,0.984827518463135,NaN,33.01376,400,399.971222,25,33.914082,9.096357,66.097931,50.013199,402.052032,399.620758,398.629761,7983.602539,14.059348,13.538927,13.749638,1.523742,1.495049,1.459602,71.205391,116.525208,43.307659,20.323723,116.71711,124.213455,110.076561,0.992243468761444,502.050781,436.528110780183,1.89973178965395,0.0251607343400697,1.1179744172875,10.5855481741302,495.206605421612,1.9491806991409,0.00754907806218877,1.34774369565814,66.1278293012603,476.529454172513,98.0503776993771,0.00682968316349279,1.47685122499475
11,11.036386,44,43.812321,20.360001,20.161791,111.343384,NaN,0.984140515327454,NaN,33.004585,400,399.88501,25,33.918495,9.093956,66.267822,50.013199,401.327667,398.810608,397.841522,7991.380859,14.049158,13.530308,13.734056,1.501744,1.48897,1.445754,71.208977,116.534042,43.340992,20.285406,116.763634,124.137199,110.087334,0.961661636829376,490.245178,436.521869161492,1.8997165577242,0.0251615252241168,1.11799906338903,10.5833783009142,495.211369067054,1.94919649517538,0.00754959077602058,1.34770047870811,66.1259932521227,476.522615172112,98.0440081220383,0.00682972085671434,1.47688848889367
11,11.036845,44,43.812366,20.360001,20.166981,111.332481,NaN,0.984343707561493,NaN,32.982773,400,399.814331,25,33.928326,9.09522,66.606827,50.013199,401.327667,398.810608,397.841522,7991.380859,14.049158,13.530308,13.734056,1.501744,1.48897,1.445754,71.208977,116.534042,43.340992,20.285406,116.763634,124.137199,110.087334,0.961661636829376,490.245178,436.526531580272,1.8997285159324,0.0251611015795824,1.11797845509106,10.5847910387247,495.196620991432,1.94915804911176,0.00754902775748841,1.34777704745311,66.1260408738117,476.527084739213,98.0470796035872,0.00682988924199425,1.47684846799681
11,11.038834,44,43.810123,20.360001,20.171761,111.329498,NaN,0.984514236450195,NaN,32.983459,400,399.564941,25,33.93335,9.104506,66.677963,50.013199,401.31601,398.766449,397.790497,7982.466309,14.060345,13.542819,13.7278,1.522551,1.500903,1.462806,71.231117,116.6726,43.292816,20.332521,116.809006,124.089951,110.137985,0.992331981658936,498.019257,436.526936102833,1.89971283494338,0.0251562481140765,1.11803998982447,10.5909123918542,495.19527647303,1.94915895623393,0.00754940858634194,1.34775987719457,66.1236671441426,476.519732105301,98.0398530189642,0.00682999673456706,1.47688309663819
11,11.03835,44,43.809746,20.360001,20.167637,111.355072,NaN,0.98473072052002,NaN,32.971184,400,399.530029,25,33.932148,9.107609,66.566757,50.00914,401.239685,398.731537,397.786652,7982.34668,14.066952,13.53547,13.733074,1.513323,1.512682,1.472653,71.255234,116.658333,43.292824,20.347469,116.795753,124.107468,110.12455,0.97320032119751,494.391022,436.523527309115,1.8997053645452,0.0251569243458549,1.11805023960078,10.5894229082132,495.230191407504,1.9492505044254,0.00755079355039491,1.3475757593072,66.1232681606747,476.516701689219,98.0374232684126,0.00682994398554221,1.4769052492712
11,11.038701,44,43.808678,20.360001,20.161243,111.433395,NaN,0.984004616737366,NaN,32.936489,400,399.666168,25,33.931438,9.103917,66.442703,50.00914,401.239685,398.731537,397.786652,7982.34668,14.066952,13.53547,13.733074,1.513323,1.512682,1.472653,71.255234,116.658333,43.292824,20.347469,116.795753,124.107468,110.12455,0.97320032119751,494.391022,436.515506456134,1.89967500864336,0.025154834389507,1.11812278142424,10.5905030964949,495.336988539262,1.94953032602615,0.00755501285550987,1.34701465831397,66.1221378672997,476.5047046794,98.0282299381262,0.00682965988875358,1.4769990791303
11,11.036438,44,43.80732,20.360001,20.154079,111.508789,NaN,0.984452605247498,NaN,32.910904,400,399.874878,25,33.931396,9.098271,66.552956,50.00914,402.089996,399.548828,398.61792,7978.993164,14.037535,13.527376,13.704183,1.519472,1.497158,1.468923,71.257767,116.645134,43.292198,20.316826,116.748329,124.090775,110.124153,0.922290921211243,484.908783,436.513117729321,1.89968627464202,0.0251600623651974,1.11806745067045,10.5835383518643,495.440141661135,1.94980118838071,0.00755915016466978,1.34647086168707,66.1207006236136,476.507958885503,98.0290719759016,0.00683002906819721,1.47694990934526
11,11.036438,44,43.80732,20.360001,20.142174,111.529503,NaN,0.984452605247498,NaN,32.893665,400,399.888824,25,33.927994,9.096752,66.659195,50.00914,402.038544,399.730591,398.666748,7990.69873,14.048422,13.53314,13.76829,1.519598,1.514911,1.490434,71.263,116.570869,43.278275,20.340033,116.643822,124.162819,110.097992,0.806417346000671,467.800537,436.499806532142,1.89964089011351,0.0251580327573797,1.11816896531244,10.5835383518643,495.468030979214,1.94987369047345,0.00756019791921098,1.34632804776205,66.1207006236136,476.491113359245,98.0176669501844,0.00682936425605112,1.47710328947512
11,11.036625,44,43.805992,20.360001,20.142174,111.529503,NaN,0.984695076942444,NaN,32.893665,400,399.888824,25,33.927994,9.082322,66.494194,50.00914,402.038544,399.730591,398.666748,7990.69873,14.048422,13.53314,13.76829,1.519598,1.514911,1.490434,71.263,116.570869,43.278275,20.340033,116.643822,124.162819,110.097992,0.806417346000671,467.800537,436.499341899373,1.8996377018832,0.0251574997596034,1.11817858952642,10.584113915005,495.46961074289,1.94988040717882,0.00756051300363806,1.34630574399082,66.1192950921503,476.489023047319,98.0149204638016,0.00682951719259514,1.477103207912
11,11.036625,44,43.805992,20.360001,20.137093,111.387085,NaN,0.984695076942444,NaN,32.890518,400,399.916046,25,33.924637,9.070822,66.441902,50.00914,401.847809,399.310303,398.374237,7988.188477,14.048848,13.528732,13.735381,1.489368,1.470046,1.424404,71.271645,116.840317,43.266922,20.34346,116.666924,124.104111,110.128288,0.956641793251038,492.279602,436.493660323822,1.89961832998968,0.0251566334614643,1.11822194478528,10.584113915005,495.277802542498,1.94938169664683,0.0075533053835334,1.34729020957142,66.1192950921503,476.481832928036,98.0100528554638,0.00682923341484516,1.47716870187394
11,11.037598,44,43.806236,20.360001,20.1381,111.319939,NaN,0.984220027923584,NaN,32.891472,400,399.8862,25,33.915997,9.09091,66.562614,50.00914,401.847809,399.310303,398.374237,7988.188477,14.048848,13.528732,13.735381,1.489368,1.470046,1.424404,71.271645,116.840317,43.266922,20.34346,116.666924,124.104111,110.128288,0.956641793251038,492.279602,436.492368509737,1.89960557995181,0.0251540321555602,1.1182634425284,10.5871085716861,495.187030628786,1.94914514179096,0.00754984623319391,1.34776064669121,66.1195533402342,476.477267272366,98.007206719999,0.00682900995999734,1.47721381142259
11,11.036218,44,43.808197,20.360001,20.129206,111.281189,NaN,0.984119236469269,NaN,32.870911,400,400.047791,25,33.905235,9.089792,66.78981,50.00914,401.950653,399.480743,398.512238,7989.414551,14.071403,13.549128,13.758745,1.500202,1.484162,1.457416,71.264465,116.537468,43.252247,20.346495,116.750763,124.110901,110.109879,0.921893835067749,487.463257,436.485852167261,1.89959519778672,0.0251564487056763,1.11826831487668,10.582861209357,495.132458684553,1.94899934351067,0.00754741732378035,1.34806359132982,66.1216288039344,476.47475297923,98.0074708062938,0.00682856310358247,1.47726496105466
11,11.037334,44,43.809273,20.360001,20.122078,111.211349,NaN,0.984335839748383,NaN,32.872673,400,400.018585,25,33.894623,9.102925,66.802208,50.00914,402.322601,400.000702,398.949219,7983.671875,14.022667,13.523418,13.751402,1.490496,1.483554,1.447953,71.229607,116.459526,43.254364,20.345863,116.838882,124.051056,110.140686,1.118512,510.129303,436.475106854505,1.89954898690118,0.0251520525752394,1.11838668795169,10.5862960637123,495.037007112271,1.94874891581731,0.00754362114975837,1.34856927115261,66.1227675749698,476.458336405007,97.9974374635643,0.00682772446669376,1.47743009659198
11,11.035416,44,43.807281,20.360001,20.121599,111.094727,NaN,0.98426765203476,NaN,32.88345,400,400.038116,25,33.890636,9.100784,66.681366,50.00914,402.322601,400.000702,398.949219,7983.671875,14.022667,13.523418,13.751402,1.490496,1.483554,1.447953,71.229607,116.459526,43.254364,20.345863,116.838882,124.051056,110.140686,1.118512,510.129303,436.479338730674,1.89957986799872,0.0251574376242863,1.11829196942,10.5803926311529,494.882070983342,1.94834966322211,0.00753817584361888,1.34935272463527,66.120659347251,476.468437762872,98.0022775247973,0.00682847622693788,1.47730932192029
11,11.036003,44,43.807617,20.360001,20.125397,111.002556,NaN,0.984798431396484,NaN,32.884586,400,399.946014,25,33.898777,9.098969,66.690804,50.001778,401.434875,399.183472,398.11084,7986.074219,14.036585,13.534247,13.77951,1.508485,1.498471,1.457228,71.207222,116.614067,43.2668,20.338186,116.699341,124.05722,110.154671,1.057783,491.173187,436.482126998596,1.89958434012608,0.0251564120203291,1.11828976776582,10.5821994466488,494.757267206401,1.94802416237963,0.00753341488589346,1.35000738317701,66.1210149579126,476.470327043269,98.0038932850159,0.00682849123370832,1.47729694230489
11,11.035588,44,43.805252,20.360001,20.129524,111.008423,NaN,0.984813690185547,NaN,32.88546,400,399.643555,25,33.912632,9.091173,66.76902,50.001778,401.434875,399.183472,398.11084,7986.074219,14.036585,13.534247,13.77951,1.508485,1.498471,1.457228,71.207222,116.614067,43.2668,20.338186,116.699341,124.05722,110.154671,1.057783,491.173187,436.487773474833,1.89960715301621,0.0251582987440124,1.11823315855934,10.5809220632852,494.768021799993,1.94805679590465,0.00753427379399198,1.34992561188036,66.1185118729136,476.477179143614,98.0061604905727,0.00682918092711633,1.47720044436215
11,11.036861,44,43.80381,20.360001,20.129633,111.059021,NaN,0.983680784702301,NaN,32.897129,400,399.670959,25,33.919174,9.086671,66.916588,50.001778,401.726715,399.448608,398.423859,7982.88623,14.013853,13.514984,13.751081,1.49995,1.484658,1.471453,71.202148,116.827415,43.249222,20.349136,116.682266,124.114128,110.115883,0.93835723400116,489.414581,436.48473161021,1.89958586177491,0.0251546888472522,1.118297782826,10.5848402836888,494.838043128734,1.94824188438512,0.00753718597420957,1.3495446193141,66.1169856199526,476.468292088982,97.9986986385244,0.00682908580314634,1.47726065807917
11,11.037474,44,43.805767,20.360001,20.119011,111.140877,NaN,0.984495222568512,NaN,32.905724,400,399.57251,25,33.917233,9.069238,66.870667,50.001778,401.79541,399.41983,398.435486,7988.671875,14.035021,13.51795,13.752105,1.473354,1.48213,1.446582,71.205704,116.538078,43.230167,20.370159,116.74015,124.056175,110.143318,1.034054,498.140778,436.471328685894,1.89953490334941,0.0251511306090303,1.11842011481978,10.586726940975,494.946147100777,1.94851938236508,0.00754087741342799,1.34900306787703,66.1190569524128,476.450715539505,97.9887636886287,0.00682804510489565,1.47744907889951
11,11.035673,44,43.807499,20.360001,20.098055,111.242226,NaN,0.984777331352234,NaN,32.891964,400,399.665924,25,33.908981,9.076272,66.672783,50.001778,401.905609,399.687775,398.646423,7986.353516,14.029473,13.513512,13.776781,1.483461,1.488344,1.44886,71.210075,116.494286,43.222263,20.359348,116.68824,124.072067,110.140411,1.053682,502.432312,436.452368185662,1.89948569543346,0.0251526894669084,1.11850648370665,10.5811836989664,495.080762512744,1.94886623251441,0.00754560765641697,1.34832350188446,66.1208900711123,476.433635349107,97.9789407094,0.00682706393453596,1.47762983497366
11,11.034703,44,43.806953,20.360001,20.089813,111.330597,NaN,0.985139131546021,NaN,32.88485,400,399.83194,25,33.894661,9.071762,66.582542,50.001778,401.905609,399.687775,398.646423,7986.353516,14.029473,13.513512,13.776781,1.483461,1.488344,1.44886,71.210075,116.494286,43.222263,20.359348,116.68824,124.072067,110.140411,1.053682,502.432312,436.445561737754,1.89947080485737,0.0251540486449465,1.11852698256252,10.5781978840765,495.200539334961,1.94917886923722,0.00755021616330649,1.34769865349788,66.1203122011674,476.427736306373,97.9744009529695,0.00682692785390363,1.47767579594333
11,11.031845,44,43.805687,20.360001,20.089813,111.330597,NaN,0.984293818473816,NaN,32.88485,400,399.83194,25,33.894661,9.070764,66.610672,50.001778,401.897217,399.639435,398.596649,7993.530273,14.033903,13.530482,13.7844,1.475723,1.471111,1.437496,71.236908,116.458961,43.224159,20.359493,116.615265,124.079758,110.120384,0.995123624801636,490.998718,436.452669404231,1.89951956310048,0.02516219846614,1.11837958034843,10.5693993556231,495.202049581317,1.94918528340416,0.00755051647694734,1.34767725660726,66.1189722802434,476.444967586188,97.9847930738059,0.00682783240369245,1.47750034640893
11,11.032776,44,43.804359,20.360001,20.09008,111.379097,NaN,0.984213411808014,NaN,32.911705,400,399.911224,25,33.891293,9.060988,66.677734,50.001778,401.897217,399.639435,398.596649,7993.530273,14.033903,13.530482,13.7844,1.475723,1.471111,1.437496,71.236908,116.458961,43.224159,20.359493,116.615265,124.079758,110.120384,0.995123624801636,490.998718,436.450652803509,1.89950469786822,0.0251595887538676,1.11842530581815,10.5722656845767,495.268986854422,1.94936197861766,0.00755328826753436,1.3473180553339,66.117566702117,476.43854389047,97.9791136639423,0.00682781424074395,1.47753980407166
11,11.030814,44,43.803688,20.360001,20.096336,111.423454,NaN,0.983893156051636,NaN,32.92627,400,399.90387,25,33.89349,9.062361,66.605011,50.001778,402.659332,400.012909,399.360992,7987.270996,14.117842,13.518132,13.739799,1.478887,1.480406,1.442262,71.251785,116.586563,43.234108,20.345329,116.634956,124.086487,110.128075,1.019444,496.40979,436.462527834325,1.89956202910501,0.0251662523209338,1.11827067164324,10.566224937939,495.329542404105,1.94952076747137,0.00755569345620511,1.34699939291864,66.1168564897014,476.459363386397,97.9925323751553,0.00682875500036389,1.47734028268318
11,11.029711,44,43.804878,20.360001,20.108421,111.481094,NaN,0.984254240989685,NaN,32.936466,400,400.303741,25,33.896461,9.065914,66.442772,50.000004,402.96991,400.302032,399.697144,7987.629883,14.102163,13.502325,13.715936,1.497578,1.491518,1.447139,71.257607,116.537201,43.235165,20.328476,116.635818,124.106316,110.111153,1.003219,495.901764,436.478783109118,1.89962692678729,0.0251714609795634,1.11811064592925,10.5628285873112,495.40575542942,1.94971658987414,0.00755832838283925,1.3466209361382,66.118116025194,476.484262925893,98.010581043403,0.00682952682356783,1.47713052543321
11,11.028474,44,43.803196,20.360001,20.110617,111.445282,NaN,0.983828067779541,NaN,32.927925,400,400.666229,25,33.89938,9.074488,66.195305,50.000004,402.96991,400.302032,399.697144,7987.629883,14.102163,13.502325,13.715936,1.497578,1.491518,1.447139,71.257607,116.537201,43.235165,20.328476,116.635818,124.106316,110.111153,1.003219,495.901764,436.484312795257,1.89965640114975,0.0251753656745533,1.11802821556535,10.5590193207502,495.359529007298,1.94959970560801,0.0075569151277162,1.3468400892503,66.1163357316694,476.494053936504,98.0155234054258,0.00683021149463126,1.47701713873768
11,11.028474,44,43.803196,20.360001,20.116299,111.34745,NaN,0.983828067779541,NaN,32.928307,400,400.623566,25,33.899239,9.091439,66.042847,50.000004,402.714905,399.783783,399.269073,7995.268555,14.124524,13.515949,13.691302,1.477558,1.475262,1.435235,71.238853,116.499962,43.240387,20.334032,116.700638,124.041824,110.14283,1.000775,492.50708,436.490665293903,1.89967806255514,0.0251763349460412,1.11797975904839,10.5590193207502,495.227731807661,1.94925697138034,0.00755196123245362,1.3475180688006,66.1163357316694,476.502093961335,98.0209669604577,0.006830528824744,1.47694393823327
11,11.028625,44,43.800873,20.360001,20.113857,111.295151,NaN,0.984457850456238,NaN,32.936047,400,400.516846,25,33.893883,9.102577,66.080917,50.000004,401.987457,399.074066,398.545563,7974.405762,14.099564,13.501819,13.66431,1.517543,1.501366,1.461369,71.267815,116.15609,43.207607,20.352972,116.66806,124.052315,110.127434,1.054544,499.352997,436.487559915155,1.89966617728386,0.0251754874222699,1.11800835487044,10.5594843333256,495.160020879769,1.94908541930026,0.00754986238881532,1.34784241416111,66.113876878978,476.496095782252,98.0145769561899,0.0068307040211421,1.47696510472863
11,11.027504,44,43.798916,20.360001,20.106888,111.272072,NaN,0.983799338340759,NaN,32.971024,400,400.345123,25,33.891201,9.11504,66.301895,50.000004,401.987457,399.074066,398.545563,7974.405762,14.099564,13.501819,13.66431,1.517543,1.501366,1.461369,71.267815,116.15609,43.207607,20.352972,116.66806,124.052315,110.127434,1.054544,499.352997,436.482554410904,1.89965873263871,0.0251774981710765,1.11801008387168,10.5560320396572,495.131248492553,1.94901441887944,0.00754915691634997,1.34796999760578,66.1118053404176,476.491995826615,98.0098390167107,0.00683088925455537,1.47697425974352
11,11.028365,44,43.800129,20.360001,20.104744,111.276855,NaN,0.984581589698792,NaN,32.970375,400,400.12616,25,33.904354,9.107579,66.654404,50.000004,402.260986,399.359802,398.8461,7980.189941,14.101412,13.494823,13.679101,1.479245,1.471431,1.426195,71.276237,116.461128,43.210407,20.345051,116.648415,124.019226,110.1744,0.882973611354828,494.609009,436.478017391186,1.89963586973063,0.0251746748528115,1.11807270881863,10.5586836464449,495.13624774406,1.94902504136035,0.00754911156313607,1.34795721335902,66.1130893441366,476.484338634059,98.0058709524595,0.00683037188422602,1.47706145510433
11,11.025249,44,43.798927,20.360001,20.109058,111.300217,NaN,0.984374284744263,NaN,32.987114,400,400.146851,25,33.910069,9.09479,66.939186,50.000004,402.260986,399.359802,398.8461,7980.189941,14.101412,13.494823,13.679101,1.479245,1.471431,1.426195,71.276237,116.461128,43.210407,20.345051,116.648415,124.019226,110.1744,0.882973611354828,494.609009,436.490584237443,1.89970547687497,0.0251843065751504,1.11787551151067,10.5490866169987,495.169171223485,1.9491130423483,0.00755058087145097,1.3477742447439,66.1118169844518,476.509353196987,98.0216026515131,0.00683157243556068,1.47681641901963
11,11.023887,44,43.79731,20.360001,20.108246,111.308517,NaN,0.984387397766113,NaN,33.000984,400,399.913239,25,33.907757,9.087677,67.074257,50.000004,402.500366,399.607208,399.085632,7987.227539,14.12858,13.514529,13.705591,1.505393,1.550181,1.480895,71.260765,116.435204,43.236458,20.310825,116.621422,124.019333,110.177124,0.97947108745575,501.038422,436.493060877758,1.89972561949747,0.0251880578619052,1.1178123470924,10.5448911256266,495.182286893636,1.94915033328669,0.00755138520559138,1.34768916853685,66.1101052834802,476.515724885435,98.0242962688355,0.0068321107548102,1.47673517008636
11,11.021813,44,43.794846,20.360001,20.111494,111.32431,NaN,0.985878884792328,NaN,33.007389,400,400.174255,25,33.909,9.082031,66.976959,50.000004,402.924042,400.099426,399.557007,7987.380859,14.109056,13.514203,13.706952,1.522292,1.518309,1.479602,71.245422,116.582474,43.236404,20.310091,116.442322,123.905769,110.243065,0.99105441570282,493.25827,436.50184424083,1.89977338613575,0.0251945370874369,1.11767800264371,10.5385016473761,495.20650936715,1.94921817615817,0.00755277024516305,1.34753774547485,66.1074968690314,476.53177127053,98.03269312785,0.00683318126345789,1.47655376686215
11,11.019486,44,43.794701,20.360001,20.109074,111.364517,NaN,0.984585404396057,NaN,32.995106,400,400.458374,25,33.911503,9.10177,67.014206,50.000004,402.924042,400.099426,399.557007,7987.380859,14.109056,13.514203,13.706952,1.522292,1.518309,1.479602,71.245422,116.582474,43.236404,20.310091,116.442322,123.905769,110.243065,0.99105441570282,493.25827,436.504920373473,1.8998038697286,0.0252007745062287,1.11757894107626,10.5313316622089,495.260857072977,1.94935980951941,0.00755484161493986,1.34725619888537,66.1073433665455,476.54298728041,98.0401441303373,0.00683364970713103,1.47644971600112
11,11.020977,44,43.79108,20.360001,20.126484,111.42128,NaN,0.985093235969543,NaN,32.972038,400,400.536835,25,33.903591,9.121112,66.961197,50.000004,402.930573,400.115356,399.612335,7987.020996,14.111012,13.509906,13.706861,1.506273,1.508861,1.477254,71.244476,116.444862,43.229164,20.31868,116.533752,123.843254,110.254417,0.980766654014587,495.585205,436.520673476385,1.89984477351872,0.0251994835316403,1.11750751771582,10.5359258834955,495.341633590758,1.94957698373544,0.00755857566351496,1.34680203343695,66.1035098921859,476.555695795881,98.0451228758183,0.00683479389695507,1.47628214878296
11,11.020657,44,43.789459,20.360001,20.131519,111.491158,NaN,0.984390079975128,NaN,32.96402,400,400.376953,25,33.895313,9.122844,66.700027,49.997192,401.861328,399.238708,398.462952,7976.039063,14.075985,13.519267,13.713106,1.562657,1.54499,1.511692,71.256889,116.381874,43.264183,20.278759,116.410484,123.881027,110.214798,1.00156,494.319977,436.527094629057,1.89986941750784,0.0252012570353101,1.11744828705322,10.5349399062651,495.43765754562,1.94982983850969,0.00756249730784432,1.34629227189549,66.1017936831071,476.563735602836,98.0489444200033,0.00683539895674939,1.47618580737389
11,11.020622,44,43.789757,20.360001,20.131519,111.491158,NaN,0.984221577644348,NaN,32.96402,400,400.376953,25,33.895313,9.118608,66.54628,49.997192,401.861328,399.238708,398.462952,7976.039063,14.075985,13.519267,13.713106,1.562657,1.54499,1.511692,71.256889,116.381874,43.264183,20.278759,116.410484,123.881027,110.214798,1.00156,494.319977,436.527181538719,1.89987001459366,0.0252013570661707,1.11744648924967,10.5348320637018,495.437302928362,1.94982833066631,0.00756242655377384,1.34629727982649,66.102109190315,476.564160934675,98.0495312074322,0.00683536285311253,1.4761862299295
11,11.021688,44,43.788879,20.360001,20.124342,111.519882,NaN,0.98459255695343,NaN,32.952637,400,400.153748,25,33.882549,9.10433,66.479843,49.997192,401.994415,399.467834,398.690918,7977.249023,14.05146,13.496261,13.719324,1.517479,1.498265,1.473742,71.265755,116.519836,43.288292,20.283743,116.57045,123.940201,110.197868,0.966233670711517,490.198212,436.516513921398,1.89982448149021,0.0251970863106092,1.11756226579296,10.5381165245731,495.477015513514,1.94993329897461,0.00756408824411992,1.34608464794323,66.1011796031951,476.5466592395,98.0367957815352,0.00683482781561609,1.47633259473949
11,11.019179,44,43.786755,20.360001,20.111662,111.552063,NaN,0.984878957271576,NaN,32.944309,400,400.145294,25,33.882259,9.099847,66.419273,49.997192,402.300415,399.903107,399.008575,7986.060547,14.068919,13.519873,13.762681,1.518009,1.511809,1.481905,71.250031,116.31472,43.265873,20.281843,116.486961,123.982574,110.138039,0.946639835834503,485.337311,436.508575221891,1.89981897075461,0.0252020936996143,1.11754114362498,10.5303856444393,495.522855616787,1.95005663838787,0.007566220313745,1.34582763194918,66.0989307383911,476.543161999059,98.0322979115471,0.00683506674983637,1.47633381989084
11,11.018841,44,43.784058,20.360001,20.104654,111.534912,NaN,0.98421573638916,NaN,32.953068,400,399.993042,25,33.88916,9.105557,66.437386,49.997192,402.300415,399.903107,399.008575,7986.060547,14.068919,13.519873,13.762681,1.518009,1.511809,1.481905,71.250031,116.31472,43.265873,20.281843,116.486961,123.982574,110.138039,0.946639835834503,485.337311,436.50158297823,1.89979803214947,0.0252018640584704,1.11758338306885,10.529344077506,495.502979583689,1.95001027562202,0.00756599336996625,1.34590031171704,66.0960750483583,476.533546628565,98.0230814781697,0.00683516587789434,1.47638240609256
11,11.018194,44,43.784939,20.360001,20.096416,111.438644,NaN,0.984477639198303,NaN,32.955215,400,400.060242,25,33.889015,9.108016,66.64193,49.997192,401.765259,399.241394,398.402802,7990.250488,14.092284,13.530686,13.747567,1.528843,1.512059,1.484842,71.259712,116.179588,43.265507,20.292074,116.447433,124.073303,110.112198,1.053746,495.165009,436.493983612311,1.89977767825324,0.0252023078631018,1.11762021792262,10.5273502418141,495.372331440997,1.94966887695055,0.00756091279353653,1.34657862586254,66.097007903147,476.526594008323,98.0192555632285,0.00683473499486771,1.47645828672551
11,11.018194,44,43.784939,20.360001,20.101362,111.343506,NaN,0.984477639198303,NaN,32.946545,400,399.92688,25,33.891094,9.108744,66.953262,49.997192,401.796387,399.493439,398.533569,7987.700684,14.057332,13.528912,13.763338,1.525007,1.508447,1.480493,71.248741,116.304207,43.244423,20.308296,116.560844,124.102173,110.078285,0.992469429969788,495.392578,436.499511257805,1.89979652792566,0.0252031519773924,1.11757812433915,10.5273502418141,495.244189339903,1.94933564310021,0.0075560946452957,1.34723716079053,66.097007903147,476.533590471036,98.0239943448671,0.00683501122095231,1.47639468385083
11,11.017762,44,43.783077,20.360001,20.112476,111.324463,NaN,0.983956694602966,NaN,32.915691,400,399.810303,25,33.887375,9.112278,66.988251,49.997192,401.796387,399.493439,398.533569,7987.700684,14.057332,13.528912,13.763338,1.525007,1.508447,1.480493,71.248741,116.304207,43.244423,20.308296,116.560844,124.102173,110.078285,0.992469429969788,495.392578,436.513004481384,1.89984625247247,0.0252062837941423,1.1174613905713,10.5260189145353,495.220753492791,1.94927834825346,0.00755557188140628,1.34733785820922,66.0950362880071,476.550774399195,98.0337676894723,0.00683602019711117,1.47621174640225
11,11.019055,44,43.784084,20.360001,20.118637,111.350418,NaN,0.984764575958252,NaN,32.908035,400,399.918243,25,33.883465,9.111031,66.977043,49.997192,401.754669,399.387512,398.504669,7973.929688,14.035585,13.501799,13.732334,1.506784,1.490651,1.459085,71.247971,116.331841,43.280445,20.289726,116.487442,124.114304,110.081436,0.971290647983551,491.392395,436.516677830379,1.89984766534734,0.0252036383399968,1.11747546263052,10.5300035339179,495.254520685998,1.94936419317192,0.00755664784553918,1.34717479281159,66.0961025789327,476.551987216342,98.0355986352454,0.00683588930157915,1.47621521384903
11,11.020229,44,43.783447,20.360001,20.114489,111.374207,NaN,0.984562516212463,NaN,32.893036,400,399.928894,25,33.878674,9.113351,66.989021,49.997192,401.754669,399.387512,398.504669,7973.929688,14.035585,13.501799,13.732334,1.506784,1.490651,1.459085,71.247971,116.331841,43.280445,20.289726,116.487442,124.114304,110.081436,0.971290647983551,491.392395,436.509126396649,1.89981182729535,0.0251995747713594,1.11757107392566,10.5336211280493,495.287325892748,1.94945076155313,0.00755800417790726,1.34699918605343,66.0954280756907,476.538249395459,98.0256543639121,0.00683546001370457,1.47633087280538
11,11.019455,44,43.783051,20.360001,20.117239,111.379333,NaN,0.984329164028168,NaN,32.895554,400,400.095093,25,33.885349,9.110883,66.890175,49.998734,402.294342,399.919983,399.050262,7988.847656,14.064415,13.518001,13.753443,1.535212,1.534486,1.495761,71.246941,116.334587,43.235451,20.328848,116.400078,124.040932,110.116142,1.030754,497.487122,436.514122117122,1.89983551321379,0.0252022563489009,1.11750790363981,10.5312361368862,495.294702466615,1.94947072343468,0.00755835784897398,1.34695700906016,66.0950087568696,476.546770402445,98.03102931488,0.00683586673327706,1.47624774800963
11,11.019016,44,43.780205,20.360001,20.12768,111.361481,NaN,0.983961701393127,NaN,32.886101,400,400.141174,25,33.890953,9.119936,66.682983,49.998734,402.093903,399.508514,398.771667,7984.5625,14.067689,13.511113,13.717875,1.533912,1.532331,1.481302,71.237701,116.112534,43.240536,20.344816,116.554649,123.954185,110.192924,1.159464,508.244141,436.52687965519,1.89988278660522,0.0252052927403411,1.11739661376414,10.5298833533259,495.274048100785,1.94942260299854,0.00755812945185008,1.34703266319401,66.0919950682472,476.562371924266,98.0387456270349,0.00683698801756787,1.47606510690626
11,11.019096,44,43.779457,20.360001,20.128077,111.351967,NaN,0.984240829944611,NaN,32.876911,400,400.254761,25,33.893055,9.116517,66.490463,49.998734,402.087158,399.501678,398.748596,7975.125977,14.083554,13.516864,13.71445,1.531033,1.52688,1.468416,71.258949,116.401268,43.243343,20.332838,116.465805,123.89592,110.20369,0.855339348316193,482.443481,436.527124612755,1.89988293430088,0.0252051317698302,1.11739735028571,10.5301298772678,495.262123883812,1.94939306156385,0.00755782511867938,1.34708597299957,66.0912029665424,476.561915336848,98.0376865600325,0.00683710281739155,1.47605849511164
11,11.018328,44,43.782887,20.360001,20.124893,111.370331,NaN,0.984383940696716,NaN,32.881111,400,400.296265,25,33.88842,9.108986,66.788361,49.998734,402.087158,399.501678,398.748596,7975.125977,14.083554,13.516864,13.71445,1.531033,1.52688,1.468416,71.258949,116.401268,43.243343,20.332838,116.465805,123.89592,110.20369,0.855339348316193,482.443481,436.525473890474,1.89988390640504,0.0252067842049824,1.11738495098718,10.5277631918336,495.282772356087,1.94944002019812,0.0075579408298848,1.34701658977422,66.0948350985915,476.564621209372,98.0429576188465,0.00683660059810515,1.47608325402416
11,11.018739,44,43.78059,20.360001,20.126228,111.417122,NaN,0.984731674194336,NaN,32.875599,400,400.288422,25,33.8941,9.099134,67.210892,49.998734,402.372437,400.031891,399.14978,7978.122559,14.047629,13.511722,13.737057,1.545409,1.52152,1.47731,71.249611,116.576759,43.199532,20.344782,116.547142,123.935867,110.17997,0.983521401882172,486.975647,436.525945025652,1.89988198042053,0.025205836916937,1.11739472086127,10.5290297537773,495.348529051981,1.94961553493245,0.00756085599363648,1.34665411610799,66.0924027629587,476.562335899804,98.0391071135265,0.0068369182303794,1.47607097101695
11,11.017632,44,43.778801,20.360001,20.133266,111.455566,NaN,0.984393954277039,NaN,32.871849,400,400.360626,25,33.906868,9.07781,67.196754,49.998734,402.372437,400.031891,399.14978,7978.122559,14.047629,13.511722,13.737057,1.545409,1.52152,1.47731,71.249611,116.576759,43.199532,20.344782,116.547142,123.935867,110.17997,0.983521401882172,486.975647,436.536557413036,1.89992768052535,0.02521020284825,1.11727811249576,10.5256182759554,495.402424438069,1.94975919119155,0.00756322715404492,1.34635854708308,66.0905082791961,476.578076274586,98.0479783542441,0.0068378573758161,1.47590235771192
11,11.014797,44,43.778389,20.360001,20.126377,111.446434,NaN,0.984743118286133,NaN,32.884895,400,400.189972,25,33.909546,9.056388,66.975601,49.998734,402.21698,399.881226,398.956818,7986.138672,14.044518,13.517663,13.748761,1.532625,1.506532,1.4677,71.278687,116.569954,43.182037,20.368301,116.556465,123.910072,110.164955,0.901176154613495,484.884705,436.535899072465,1.89994980865749,0.0252171360999515,1.11719104167614,10.5168803884916,495.390619727645,1.94972930798019,0.00756286276369459,1.34641462910148,66.0900719769195,476.586008519115,98.0529400920173,0.00683824372024549,1.47582445660516
11,11.016909,44,43.77607,20.360001,20.113962,111.381752,NaN,0.983771622180939,NaN,32.913055,400,399.987305,25,33.914249,9.055015,66.871414,49.998734,401.69989,399.320038,398.423889,7981.972656,14.048184,13.517635,13.740734,1.525309,1.512954,1.4676,71.29924,116.264229,43.202984,20.352909,116.414795,123.959465,110.144989,1.064819,492.858521,436.516783532699,1.89986647069891,0.0252089765771658,1.11740492776555,10.5233900441862,495.306279948712,1.94951455504575,0.00756013839833095,1.34682257769329,66.0876161199482,476.553488557089,98.0285825928297,0.00683737159133737,1.47608630228866
11,11.016801,44,43.775352,20.360001,20.115303,111.326164,NaN,0.983906865119934,NaN,32.934315,400,399.833496,25,33.925671,9.054526,66.884712,49.998734,401.69989,399.320038,398.423889,7981.972656,14.048184,13.517635,13.740734,1.525309,1.512954,1.4676,71.29924,116.264229,43.202984,20.352909,116.414795,123.959465,110.144989,1.064819,492.858521,436.518550179918,1.89987342314678,0.0252095142716353,1.11738798379877,10.5230571868443,495.232258346108,1.94932345459416,0.00755749272775798,1.34719559890157,66.0868557233343,476.555578228795,98.0292785544814,0.00683758162462366,1.476056997428
11,11.014091,44,43.776199,20.360001,20.115303,111.326164,NaN,0.985265672206879,NaN,32.934315,400,399.833496,25,33.925671,9.076838,66.735947,49.998734,401.670654,399.064728,398.254913,7987.800293,14.063569,13.538968,13.716681,1.535732,1.52482,1.497468,71.301971,116.232063,43.207161,20.330482,116.402176,124.01133,110.102074,1.038402,495.195099,436.525279886071,1.89991966978657,0.0252172662362935,1.11724878272983,10.5147041294031,495.231248231617,1.94931916245395,0.00755729153889437,1.34720990045581,66.0877527359909,476.573323484478,98.0421502200346,0.00683813185821963,1.47590807866318
11,11.015007,44,43.77319,20.360001,20.119509,111.315018,NaN,0.984435796737671,NaN,32.941742,400,399.775085,25,33.93504,9.097388,66.537605,50.008942,401.790741,399.338013,398.44339,7988.727539,14.035125,13.5206,13.740227,1.531606,1.518976,1.488312,71.26358,116.393578,43.23814,20.330193,116.623642,123.972572,110.124962,0.976909816265106,492.625061,436.527704574414,1.8999200614902,0.0252153633647618,1.11726011408145,10.5175276974383,495.219820790868,1.94929535457531,0.00755744144992113,1.34723641863881,66.0845659940709,476.571411220797,98.0378386016566,0.00683859083687163,1.47588216519128
11,11.015811,44,43.773636,20.360001,20.122244,111.33268,NaN,0.984164416790009,NaN,32.94833,400,399.810638,25,33.935894,9.114232,66.473503,50.008942,401.790741,399.338013,398.44339,7988.727539,14.035125,13.5206,13.740227,1.531606,1.518976,1.488312,71.26358,116.393578,43.23814,20.330193,116.623642,123.972572,110.124962,0.976909816265106,492.625061,436.528763977304,1.89991676133766,0.0252135301880474,1.11727818059903,10.5200058801421,495.243082771865,1.94935498126145,0.00755823054415097,1.3471214384668,66.0850383516416,476.570491242904,98.0376623047837,0.00683847528355196,1.47589692855646
11,11.013174,44,43.775986,20.360001,20.123463,111.400902,NaN,0.984113335609436,NaN,32.963905,400,399.909424,25,33.941345,9.109261,66.419258,50.008942,402.428772,399.830139,399.121918,7987.229004,14.070713,13.517634,13.719701,1.536574,1.53015,1.482963,71.267097,116.196358,43.233215,20.301245,116.515968,123.990166,110.128609,1.046183,497.075439,436.536672925356,1.89996640377091,0.0252212826986102,1.11713245577388,10.5118773019161,495.332170403633,1.94958204834864,0.00756112822243032,1.34668870094608,66.0875271604718,476.590525378269,98.0535924982112,0.00683884887423185,1.47574893507357
11,11.010195,44,43.773563,20.360001,20.119141,111.474365,NaN,0.98448246717453,NaN,32.965168,400,400.210632,25,33.934551,9.101525,66.418266,50.008942,402.041229,399.342834,398.704163,7973.678711,14.065844,13.508625,13.691793,1.533799,1.5183,1.50752,71.277916,116.131752,43.221989,20.302969,116.451637,123.971466,110.145271,0.979647099971771,488.22879,436.539240256664,1.90000078119378,0.0252290721759004,1.11701622397141,10.5026927437691,495.433967095703,1.94985150390507,0.00756542299480682,1.34614088048189,66.0849610378032,476.601629331143,98.0586889079153,0.00683971772826668,1.47561340429798
11,11.010195,44,43.773563,20.360001,20.119646,111.532349,NaN,0.98448246717453,NaN,32.971313,400,400.337494,25,33.932331,9.099606,66.612762,50.008942,402.041229,399.342834,398.704163,7973.678711,14.065844,13.508625,13.691793,1.533799,1.5183,1.50752,71.277916,116.131752,43.221989,20.302969,116.451637,123.971466,110.145271,0.979647099971771,488.22879,436.539804348776,1.90000270465434,0.0252291583654941,1.11701194288537,10.5026927437691,495.512010155379,1.95005439583022,0.00756835684694342,1.34574186763042,66.0849610378032,476.602343336797,98.0591727793803,0.00683974591939727,1.47560693037395
11,11.012537,44,43.773495,20.360001,20.125402,111.535469,NaN,0.98463362455368,NaN,32.963127,400,400.343292,25,33.935944,9.097375,66.968353,50.008942,402.324646,399.814423,399.082275,7978.110352,14.053603,13.506042,13.737667,1.540086,1.542312,1.496244,71.249046,116.273766,43.226933,20.314659,116.459259,123.991264,110.119713,0.972997426986694,500.065735,436.540420336504,1.89998465996669,0.0252234365753594,1.11708331913128,10.5099135236328,495.516289690315,1.95006565442527,0.00756853082730875,1.34571928614804,66.0848890193298,476.59559851653,98.0545338478412,0.00683949169192548,1.47566711443656
11,11.010488,44,43.770859,20.360001,20.130777,111.503792,NaN,0.984263360500336,NaN,32.96376,400,400.341705,25,33.938168,9.084192,66.968071,50.008942,402.324646,399.814423,399.082275,7978.110352,14.053603,13.506042,13.737667,1.540086,1.542312,1.496244,71.249046,116.273766,43.226933,20.314659,116.459259,123.991264,110.119713,0.972997426986694,500.065735,436.551510109077,1.90004009796272,0.0252302191162018,1.11693264742213,10.5035961752774,495.476793515597,1.9499681649545,0.00756755462311816,1.3458928578619,66.0820971676559,476.614374582053,98.0646169315815,0.00684070140275877,1.4754590087215
11,11.009962,44,43.772713,20.360001,20.139711,111.397224,NaN,0.984056293964386,NaN,32.991188,400,400.263214,25,33.935059,9.092528,66.800133,50.008942,402.422943,399.706116,399.056946,7978.595703,14.050776,13.504045,13.706429,1.557613,1.563269,1.508246,71.263802,116.098045,43.223045,20.330906,116.535263,123.959,110.155571,0.989711999893188,488.364807,436.562793638157,1.90008309609704,0.0252332496934892,1.11683002754879,10.5019743023903,495.331116560057,1.94958574361301,0.00756171950696346,1.34665899596204,66.0840607997316,476.631604703905,98.0781529709204,0.00684105224132408,1.47532953260698
11,11.006985,44,43.770412,20.360001,20.149382,111.294586,NaN,0.984112441539764,NaN,32.99234,400,400.391907,25,33.938786,9.09917,66.640877,50.008942,402.14798,399.286591,398.678772,7984.560547,14.094019,13.524053,13.715634,1.547809,1.540241,1.476707,71.24453,116.682541,43.214695,20.333035,116.557076,123.913925,110.179443,0.962494194507599,489.26889,436.580978932666,1.90017071704991,0.0252434263789705,1.11659570903235,10.4927938964121,495.195606920988,1.94923783295063,0.00755706581464567,1.34733131406393,66.0816237242518,476.662558571099,98.0968309251646,0.00684268323482437,1.47501624534748
11,11.009359,44,43.767704,20.360001,20.149729,111.21241,NaN,0.983806490898132,NaN,32.993015,400,400.3302,25,33.948017,9.099094,66.633522,50.008942,402.14798,399.286591,398.678772,7984.560547,14.094019,13.524053,13.715634,1.547809,1.540241,1.476707,71.24453,116.682541,43.214695,20.333035,116.557076,123.913925,110.179443,0.962494194507599,489.26889,436.575477517586,1.90013153047727,0.0252366857781868,1.11671437095958,10.5001149353199,495.088099610515,1.94896348233791,0.00755354218277355,1.34785709427019,66.0787554337368,476.646157979432,98.0829994612375,0.00684251704984034,1.47512579555927
11,11.009104,44,43.765518,20.360001,20.149729,111.21241,NaN,0.983657956123352,NaN,32.993015,400,400.3302,25,33.948017,9.083012,66.636017,50.024975,401.690125,399.162231,398.328217,7986.956055,14.048486,13.519778,13.735625,1.552887,1.532897,1.503977,71.264687,116.211731,43.203003,20.347248,116.476112,123.849113,110.203728,0.905271768569946,489.875641,436.576110098197,1.90013588140324,0.02523741603698,1.1167013079116,10.4993286127641,495.09071051576,1.94897457126395,0.00755406157061161,1.34782006218469,66.0764399259697,476.646277366796,98.0808902230237,0.00684291034727744,1.47509331828883
11,11.008191,44,43.767326,20.360001,20.148449,111.218018,NaN,0.984153032302856,NaN,33.002762,400,399.936462,25,33.946716,9.083253,66.704308,50.024975,401.335205,398.94397,397.947693,7990.670898,14.040003,13.523807,13.7606,1.552637,1.542139,1.495099,71.264648,116.263107,43.216732,20.336746,116.542068,123.870758,110.187996,1.005889,495.183075,436.576945590546,1.90014658644102,0.0252398125059147,1.11666536243774,10.496513157286,495.096109726399,1.94898506505807,0.00755391646017641,1.34781162119681,66.0783550467975,476.651488621658,98.086234502072,0.00684279471281882,1.47507211382701
