P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.008299,44,43.765354,20.360001,20.149769,111.275589,NaN,0.984166741371155,NaN,32.976589,400,399.672516,25,33.935802,9.086518,66.759125,50.024975,401.335205,398.94397,397.947693,7990.670898,14.040003,13.523807,13.7606,1.552637,1.542139,1.495099,71.264648,116.263107,43.216732,20.336746,116.542068,123.870758,110.187996,1.005889,495.183075,436.578151679087,1.90014976919539,0.0252397284001921,1.11665973492235,10.4968462104674,495.176046248167,1.94919689431347,0.00755730456219412,1.34737776435334,66.0762662057749,476.651320740773,98.0841449866585,0.00684313864019715,1.47504531283092
11,11.008321,44,43.764297,20.360001,20.137056,111.343292,NaN,0.984271705150604,NaN,32.98175,400,399.57901,25,33.927788,9.095233,66.772308,50.024975,401.472717,399.110474,398.071228,7973.368164,14.030208,13.520694,13.737718,1.573646,1.562665,1.524925,71.274834,116.30912,43.22234,20.32033,116.469414,123.800583,110.232727,0.826122581958771,478.787567,436.563900313289,1.90010098906552,0.02523749603575,1.11676838581583,10.4969140543266,495.268511949763,1.94943948090194,0.00756098726066081,1.34689031021064,66.0751465440343,476.632488940941,98.070319661336,0.00684258294632591,1.47520062113307
11,11.010004,44,43.763878,20.360001,20.133505,111.406837,NaN,0.983980774879456,NaN,32.976364,400,399.598694,25,33.92728,9.083952,66.732643,50.024975,402.184753,399.779999,398.817902,7986.389648,14.036968,13.515498,13.746371,1.539005,1.523453,1.494362,71.271217,116.36351,43.223568,20.328964,116.38205,123.764526,110.233925,0.971851229667664,495.924652,436.555758199191,1.90005874648153,0.0252320704206707,1.11688472227612,10.5021038076899,495.354585178156,1.9496641479311,0.00756430578969693,1.34644379424141,66.074702697952,476.61652118255,98.0590761721472,0.00684202688312624,1.47533924015482
11,11.007801,44,43.760239,20.360001,20.144236,111.471138,NaN,0.984148502349854,NaN,32.974731,400,399.791962,25,33.927479,9.087882,66.64164,50.024975,402.184753,399.779999,398.817902,7986.389648,14.036968,13.515498,13.746371,1.539005,1.523453,1.494362,71.271217,116.36351,43.223568,20.328964,116.38205,123.764526,110.233925,0.971851229667664,495.924652,436.573208527433,1.90013720104386,0.0252402107100759,1.1166810057692,10.4953104447704,495.445478818491,1.94990764695143,0.00756842626950373,1.34593924590111,66.0708477515834,476.643154670594,98.0734839041965,0.0068437255979217,1.47504576160966
11,11.007984,44,43.759068,20.360001,20.14679,111.528374,NaN,0.984296083450317,NaN,32.978794,400,400.044067,25,33.928226,9.09187,66.627701,50.024975,401.836517,399.231903,398.37619,7981.736816,14.077003,13.533056,13.715125,1.571831,1.54998,1.530014,71.284897,116.240211,43.207573,20.340122,116.468666,123.912781,110.174736,0.91666305065155,484.204559,436.575606537953,1.90014380228863,0.025240122336844,1.11666878530753,10.4958747984813,495.523895996077,1.95011381795611,0.00757160097028353,1.34552608818427,66.0696072011716,476.644803792018,98.0734285916948,0.00684399894757306,1.47501401473287
11,11.007984,44,43.759068,20.360001,20.141113,111.544624,NaN,0.984296083450317,NaN,32.967209,400,400.039246,25,33.927338,9.080048,66.794571,50.024975,401.860504,399.374634,398.443329,7977.311523,14.044456,13.517497,13.729591,1.571097,1.54841,1.528266,71.302605,116.42482,43.187298,20.359367,116.308182,123.884407,110.177849,0.972248613834381,487.197144,436.569267072997,1.90012218757437,0.0252391536063487,1.11671679347995,10.4958747984813,495.545759888687,1.95017065356816,0.00757242300805722,1.34541455408039,66.0696072011716,476.636779963409,98.0679888935052,0.00684368207646724,1.47508664853373
11,11.008211,44,43.759094,20.360001,20.139332,111.550766,NaN,0.983325242996216,NaN,32.964649,400,399.952515,25,33.933071,9.069503,66.945084,50.024975,401.860504,399.374634,398.443329,7977.311523,14.044456,13.517497,13.729591,1.571097,1.54841,1.528266,71.302605,116.42482,43.187298,20.359367,116.308182,123.884407,110.177849,0.972248613834381,487.197144,436.566714978866,1.90011153255812,0.025238199494207,1.11674349143468,10.496574833984,495.553992392624,1.95019200231901,0.00757272750123426,1.34537285416391,66.0696347457367,476.632842437589,98.065345627526,0.00684352195306818,1.47512267239796
11,11.007629,44,43.759571,20.360001,20.147551,111.530045,NaN,0.984192073345184,NaN,32.988232,400,399.909271,25,33.947639,9.088418,66.791,50.024975,401.551941,398.990753,398.101074,7975.027832,14.036477,13.516704,13.705907,1.562859,1.565441,1.524825,71.289497,116.439018,43.191669,20.33872,116.37719,123.923515,110.14917,0.993059873580933,493.873352,436.577336945488,1.90015275720705,0.0252412690717625,1.11664416759421,10.4947800075251,495.525546332958,1.95011711807268,0.00757156591535742,1.3455230487574,66.0701400799884,476.64847233461,98.0764197348217,0.00684405437488331,1.47498803673342
11,11.008238,44,43.75882,20.360001,20.151863,111.514702,NaN,0.984304547309875,NaN,33.001137,400,399.804352,25,33.955364,9.092015,66.542839,50.024975,401.551941,398.990753,398.101074,7975.027832,14.036477,13.516704,13.705907,1.562859,1.565441,1.524825,71.289497,116.439018,43.191669,20.33872,116.37719,123.923515,110.14917,0.993059873580933,493.873352,436.580641254912,1.900158782262,0.0252402604135397,1.11663890985091,10.4966580973951,495.505794236672,1.95006724837718,0.00757096821982699,1.34561583008325,66.0693444676616,476.65019499982,98.0768351866756,0.00684425595122692,1.47496166074133
11,11.007622,44,43.756893,20.360001,20.161919,111.517265,NaN,0.984863340854645,NaN,33.001251,400,399.49173,25,33.959141,9.106138,66.420311,50.031239,400.90448,398.37619,397.462799,7977.831543,14.04455,13.528906,13.719318,1.580448,1.566946,1.533606,71.29348,116.354691,43.214821,20.343027,116.480843,123.836075,110.196136,1.089688,508.093689,436.593397375747,1.90020757425602,0.0252437406544629,1.11652241300253,10.4947584198322,495.511534453906,1.95008596383359,0.00757155607504522,1.34556590301393,66.0673029407683,476.66698914264,98.0862913371571,0.00684526186896427,1.47478205498656
11,11.007654,44,43.756454,20.360001,20.168995,111.532501,NaN,0.984793901443481,NaN,33.001427,400,399.543884,25,33.959572,9.107455,66.49334,50.031239,401.393555,399.10675,398.067902,7988.037109,14.021014,13.540109,13.745974,1.592636,1.580615,1.566509,71.26709,116.355049,43.17358,20.344334,116.428703,123.876228,110.195496,1.072135,504.667725,436.601218332515,1.90023396282447,0.0252448561912166,1.1164643113624,10.4948571063484,495.532556601607,1.95014147709733,0.00757243129050991,1.3454539332586,66.066837838607,476.676485098386,98.09229061598,0.00684571494918716,1.47468988288899
11,11.011351,44,43.757545,20.360001,20.168447,111.514793,NaN,0.983585238456726,NaN,33.013523,400,399.466888,25,33.95034,9.104237,66.556587,50.031239,401.393555,399.10675,398.067902,7988.037109,14.021014,13.540109,13.745974,1.592636,1.580615,1.566509,71.26709,116.355049,43.17358,20.344334,116.428703,123.876228,110.195496,1.072135,504.667725,436.59143874299,1.9001688096755,0.0252341755097118,1.11665815663538,10.5062570305748,495.507432869088,1.95007401777962,0.00757127597240052,1.34559381850825,66.0679936998696,476.653044784561,98.0774898218831,0.00684459523433491,1.4749175617982
11,11.011616,44,43.756756,20.360001,20.163002,111.466164,NaN,0.984147191047668,NaN,33.027821,400,399.420319,25,33.944099,9.113946,66.530594,50.031239,401.481873,399.283295,398.182617,7979.536133,14.00453,13.516287,13.736194,1.57088,1.569623,1.540709,71.266975,116.36187,43.176701,20.370886,116.410431,123.88015,110.184387,0.963256001472473,497.737579,436.584701128654,1.9001435594178,0.0252324880527636,1.11671774795161,10.5070740635894,495.442928740688,1.94990787082364,0.00756900257858117,1.34591497831959,66.0671577954365,476.643131262787,98.0699780182398,0.00684434404658582,1.47499594368272
11,11.010382,44,43.756195,20.360001,20.159597,111.420509,NaN,0.98401290178299,NaN,33.023636,400,399.567871,25,33.943134,9.122518,66.37722,50.031239,401.313507,399.166626,397.923706,7969.569336,14.012905,13.532071,13.74049,1.582197,1.572208,1.563845,71.260155,116.284309,43.160065,20.374065,116.505798,123.835381,110.191063,1.135774,506.466125,436.583959510549,1.90015164725164,0.0252354400530223,1.1166833367557,10.5032693386603,495.382141808386,1.94975091965777,0.00756682452948211,1.34622014106029,66.0665634369797,476.645749659958,98.0711910894992,0.00684454722670742,1.47496418756432
11,11.008217,44,43.752518,20.360001,20.160397,111.358391,NaN,0.98439484834671,NaN,33.027733,400,399.453156,25,33.94429,9.127991,66.37487,50.031239,401.313507,399.166626,397.923706,7969.569336,14.012905,13.532071,13.74049,1.582197,1.572208,1.563845,71.260155,116.284309,43.160065,20.374065,116.505798,123.835381,110.191063,1.135774,506.466125,436.590222424293,1.90019162908836,0.0252417766237205,1.1165657244505,10.4965933369814,495.302886009886,1.94955204826697,0.00756455238644713,1.34658721667077,66.0626676255465,476.658074910311,98.0758635053444,0.00684568803104267,1.4747998601412
11,11.009205,44,43.750771,20.360001,20.155895,111.251686,NaN,0.984467625617981,NaN,33.018318,400,399.478149,25,33.946922,9.11376,66.402237,50.031239,401.39505,398.958252,397.802307,7975.35791,14.017632,13.536194,13.692534,1.585582,1.544323,1.532564,71.293167,116.199997,43.164677,20.374788,116.375206,123.801552,110.201019,0.929125547409058,485.514313,436.582744999117,1.90015763366372,0.025238178832005,1.11665435273688,10.4996400598039,495.161244043407,1.94918706182165,0.00755955889384706,1.34729724658489,66.0608165627527,476.644259200289,98.0647454157561,0.00684545313957174,1.47489976552399
11,11.010141,44,43.749393,20.360001,20.155895,111.251686,NaN,0.984590411186218,NaN,33.018318,400,399.478149,25,33.946922,9.093458,66.383522,50.031239,401.106049,398.855682,397.517242,7973.201172,14.001454,13.538159,13.726364,1.590574,1.572443,1.569837,71.288414,116.248314,43.168827,20.37546,116.488235,123.791931,110.196053,1.017912,508.646332,436.580423297871,1.90014166443357,0.0252354985265791,1.11670229036418,10.5025262390565,495.162888660289,1.94919405020586,0.00755988655426,1.34727394556904,66.0593564336338,476.637387935091,98.0587057621847,0.00684542687666841,1.47494215550793
11,11.007936,44,43.748055,20.360001,20.152992,111.128258,NaN,0.984807252883911,NaN,33.005749,400,399.478027,25,33.950974,9.092496,66.548393,50.031239,401.106049,398.855682,397.517242,7973.201172,14.001454,13.538159,13.726364,1.590574,1.572443,1.569837,71.288414,116.248314,43.168827,20.37546,116.488235,123.791931,110.196053,1.017912,508.646332,436.582651013189,1.90016823336043,0.025241318081205,1.11661390202561,10.4957267719625,494.998143977493,1.94876803786353,0.00755394177974644,1.34811089325366,66.0579386493743,476.646334657221,98.0634309361602,0.00684601831502451,1.47484197220617
11,11.007936,44,43.748055,20.360001,20.153421,111.005928,NaN,0.984807252883911,NaN,32.993294,400,399.780304,25,33.954216,9.092766,66.713928,50.012886,402.614624,399.820313,399.095306,7982.969727,14.096075,13.529252,13.68348,1.577936,1.577243,1.549534,71.288582,116.119186,43.153461,20.367189,116.3964,123.78904,110.21534,0.942744612693787,484.0047,436.583130039776,1.90016986657335,0.025241391279486,1.11661027663352,10.4957267719625,494.833177225618,1.94833867967241,0.0075477279115117,1.34896749286731,66.0579386493743,476.646940928059,98.0638420120431,0.00684604226265114,1.47483648673917
11,11.010836,44,43.747559,20.360001,20.153917,110.933121,NaN,0.984140992164612,NaN,33.007885,400,400.193939,25,33.958866,9.08883,66.821259,50.012886,402.224884,399.491058,398.740387,7971.913574,14.083461,13.51536,13.687809,1.577999,1.589123,1.539404,71.267235,116.270218,43.175274,20.363474,116.320976,123.869255,110.171539,0.910870909690857,487.120148,436.576490387059,1.90012227608729,0.0252331711624775,1.11675461787967,10.5046691694066,494.735538955383,1.94808546684033,0.00754414437184327,1.34947106502234,66.0575125468155,476.628935437618,98.0511371193468,0.00684541927434203,1.47499231691551
11,11.00843,44,43.745487,20.360001,20.154297,110.98613,NaN,0.983343005180359,NaN,33.019604,400,400.197784,25,33.963879,9.087381,66.65657,50.012886,402.224884,399.491058,398.740387,7971.913574,14.083461,13.51536,13.687809,1.577999,1.589123,1.539404,71.267235,116.270218,43.175274,20.363474,116.320976,123.869255,110.171539,0.910870909690857,487.120148,436.582882900395,1.90016477276771,0.0252401257803966,1.11662817062988,10.4972501883422,494.809545310723,1.94828220711366,0.00754733216289873,1.34906277829712,66.0552174127761,476.643291948454,98.0587943935633,0.00684635504898117,1.47483261461184
11,11.008634,44,43.745056,20.360001,20.150444,111.062881,NaN,0.984110057353973,NaN,33.023426,400,400.326233,25,33.962532,9.087812,66.494873,50.012886,402.388428,399.711823,398.972565,7985.637695,14.103095,13.524067,13.709922,1.584542,1.57316,1.542617,71.285774,116.45739,43.200199,20.350256,116.532547,123.751808,110.213577,1.050796,499.879028,436.578074430917,1.90014662304948,0.0252388840869018,1.11667118731825,10.4978792764567,494.913582298122,1.94855386065454,0.00755133478401522,1.34851709536358,66.0547606804021,476.636259588191,98.0535943056519,0.00684615394194188,1.47489006003548
11,11.007595,44,43.742794,20.360001,20.142624,111.108276,NaN,0.984453797340393,NaN,33.017559,400,400.223297,25,33.962948,9.090091,66.498192,50.012886,402.388428,399.711823,398.972565,7985.637695,14.103095,13.524067,13.709922,1.584542,1.57316,1.542617,71.285774,116.45739,43.200199,20.350256,116.532547,123.751808,110.213577,1.050796,499.879028,436.571919486328,1.90013457879105,0.0252405257165196,1.11668408347973,10.4946751529152,494.977495979184,1.94872464680376,0.00755417824879486,1.34816114354243,66.0523635645872,476.630240138247,98.0472459975662,0.00684631865694191,1.4749120408776
11,11.007892,44,43.740185,20.360001,20.139717,111.104607,NaN,0.9846550822258,NaN,32.995987,400,400.054871,25,33.966858,9.081579,66.445618,50.012886,401.712463,399.252228,398.19928,7971.077148,14.005031,13.509264,13.713931,1.595243,1.579173,1.527993,71.292313,116.459007,43.189365,20.348642,116.382225,123.733139,110.24929,0.986993372440338,499.867096,436.567936384934,1.90011844218183,0.0252391789024593,1.11672388759839,10.4955910805553,494.975669511331,1.94872502278677,0.00755461244014663,1.34814246994712,66.0495985845283,476.622464114889,98.0393588498343,0.00684647574448718,1.47494494040204
11,11.00787,44,43.740612,20.360001,20.15204,111.056526,NaN,0.984324336051941,NaN,32.983528,400,399.993652,25,33.974564,9.081989,66.310928,50.012886,401.302948,398.76123,397.754852,7970.03125,14.040903,13.530769,13.71602,1.600306,1.579051,1.560505,71.271927,116.203362,43.221336,20.334612,116.450935,123.764854,110.192863,0.962360918521881,499.692535,436.58175170042,1.90016573518894,0.0252413446971,1.1166185676558,10.4955232347021,494.910330419982,1.94855413159543,0.00755206875720838,1.34848600566335,66.0500511229258,476.640311427795,98.0518877868181,0.00684710485830086,1.47478954990881
11,11.008315,44,43.73967,20.360001,20.160597,111.010277,NaN,0.983481407165527,NaN,32.998474,400,399.743622,25,33.978485,9.097486,66.45472,50.012886,401.302948,398.76123,397.754852,7970.03125,14.040903,13.530769,13.71602,1.600306,1.579051,1.560505,71.271927,116.203362,43.221336,20.334612,116.450935,123.764854,110.192863,0.962360918521881,499.692535,436.590202694741,1.90019071845694,0.0252415300449541,1.11656905187423,10.4968955514726,494.849084785233,1.94839656536541,0.0075499427463065,1.34879411137588,66.0490527777216,476.648940303914,98.0567948185245,0.00684761342071071,1.47469795645079
11,11.007287,44,43.7397,20.360001,20.169031,111.038399,NaN,0.983204126358032,NaN,33.02512,400,399.812378,25,33.985065,9.094179,66.639214,50.012886,402.133545,399.682892,398.654175,7964.708008,14.01524,13.510583,13.707454,1.602161,1.583185,1.563548,71.270042,116.016541,43.19516,20.352365,116.489838,123.808212,110.160782,0.943843007087708,491.536865,436.602168498229,1.90024036088003,0.025245913690459,1.11644523021927,10.4937252823876,494.886976891657,1.94849513898361,0.00755136468713699,1.34859745425187,66.0490845724494,476.667388761802,98.0693355786026,0.00684833690024909,1.4745315670487
11,11.006869,44,43.737892,20.360001,20.163757,111.104401,NaN,0.984329104423523,NaN,33.020241,400,399.867157,25,33.985844,9.101594,66.931381,50.001816,401.943298,399.309479,398.465393,7972.533203,14.031611,13.497294,13.688102,1.554481,1.557472,1.528343,71.268082,116.262596,43.201317,20.343477,116.472847,123.811836,110.170578,0.943519830703735,492.501129,436.597316767141,1.90022741770416,0.0252462114441434,1.11646835730375,10.4924361404093,494.978133815914,1.94873594429452,0.00755514738558653,1.34810496934769,66.0471683755324,476.661345858213,98.0634256697419,0.00684842002197689,1.47456023403884
11,11.009449,44,43.739052,20.360001,20.164349,111.170044,NaN,0.984640836715698,NaN,33.021267,400,399.939362,25,33.981625,9.092469,67.036865,50.001816,401.943298,399.309479,398.465393,7972.533203,14.031611,13.497294,13.688102,1.554481,1.557472,1.528343,71.268082,116.262596,43.201317,20.343477,116.472847,123.811836,110.170578,0.943519830703735,492.501129,436.591579779849,1.9001856550632,0.0252389223748468,1.11659540883012,10.5003924576541,495.065226581678,1.9489602978169,0.00755820397807546,1.34766676581453,66.048397802008,476.646637560928,98.0546139730284,0.00684763244802066,1.47470990846622
11,11.009449,44,43.739052,20.360001,20.165771,111.2006,NaN,0.984640836715698,NaN,33.042244,400,400.071106,25,33.984539,9.084277,66.668571,50.001816,402.02655,399.36203,398.469452,7979.819824,14.073831,13.538521,13.708632,1.570992,1.571673,1.54309,71.302864,116.02607,43.188702,20.346457,116.275269,123.793961,110.153366,0.975205302238464,487.956726,436.593167569979,1.90019106832132,0.0252391649632476,1.11658339665597,10.5003924576541,495.106402637131,1.94906743357352,0.00755975457337689,1.34745407393146,66.048397802008,476.648646990786,98.0559765747377,0.0068477118351986,1.47469173238161
11,11.010742,44,43.73814,20.360001,20.173752,111.203316,NaN,0.984367072582245,NaN,33.054108,400,400.052155,25,33.990078,9.079514,66.455841,50.001816,402.090271,399.611328,398.686554,7984.024414,14.044704,13.525084,13.732582,1.592003,1.598866,1.551829,71.305267,116.041634,43.225147,20.31946,116.277695,123.779152,110.163673,1.020146,492.080933,436.598872641991,1.90019939302239,0.0252368239756903,1.11658216809822,10.504379340167,495.111151352131,1.94908158253434,0.00756010933265992,1.34741974396851,66.0474312208707,476.65111265003,98.0567345900908,0.0068479715876404,1.47465633134912
11,11.008207,44,43.735802,20.360001,20.173752,111.203316,NaN,0.983482360839844,NaN,33.054108,400,400.052155,25,33.990078,9.075478,66.538506,50.001816,402.090271,399.611328,398.686554,7984.024414,14.044704,13.525084,13.732582,1.592003,1.598866,1.551829,71.305267,116.041634,43.225147,20.31946,116.277695,123.779152,110.163673,1.020146,492.080933,436.605158199947,1.900242635388,0.025244083626175,1.1164524566124,10.4965624986464,495.113943197831,1.94909344522445,0.00756066555227841,1.34738016788445,66.0449532149786,476.665563497734,98.0641915994191,0.00684895873622699,1.47449209106073
11,11.008465,44,43.73687,20.360001,20.173809,111.197296,NaN,0.983980536460876,NaN,33.075039,400,400.002167,25,33.995163,9.066211,66.731705,50.001816,401.710968,399.288971,398.339233,7977.597656,14.055688,13.522121,13.745198,1.584564,1.584265,1.563841,71.281776,116.401077,43.196266,20.367037,116.260132,123.76738,110.170509,0.942819058895111,484.90274,436.604582163157,1.90023845119012,0.0252433543521623,1.11646517462003,10.4973581207509,495.104556426785,1.94906692197187,0.00756010600904999,1.34744011439957,66.0460851843827,476.664741719162,98.064704518949,0.00684873612579322,1.474514856735
11,11.007967,44,43.736153,20.360001,20.16489,111.24704,NaN,0.984287142753601,NaN,33.066433,400,399.832336,25,33.988171,9.075923,66.966873,50.001816,401.710968,399.288971,398.339233,7977.597656,14.055688,13.522121,13.745198,1.584564,1.584265,1.563841,71.281776,116.401077,43.196266,20.367037,116.260132,123.76738,110.170509,0.942819058895111,484.90274,436.595859014684,1.90021299759558,0.0252432592639741,1.11651498288457,10.4958223724767,495.172430535242,1.9492449168181,0.00756280012831275,1.34708236580798,66.0453252413432,476.654802022308,98.0572451746619,0.00684847107450153,1.47459442672132
11,11.008994,44,43.736748,20.360001,20.163239,111.324814,NaN,0.984475612640381,NaN,33.075481,400,399.605621,25,33.974468,9.071686,67.119896,50.001816,401.051758,398.334747,397.546906,7981.030273,14.063566,13.526276,13.689329,1.588217,1.596516,1.559818,71.253288,116.096672,43.194092,20.372545,116.41082,123.779213,110.18959,1.071571,507.960114,436.591468760621,1.90018919181155,0.0252400360558642,1.11658149344877,10.4989894105653,495.27646827973,1.94951437042149,0.00756660189033552,1.34655357243905,66.0459558782599,476.646372675152,98.0521252628823,0.00684803211348064,1.47467920758956
11,11.009905,44,43.734741,20.360001,20.154135,111.370346,NaN,0.984354972839355,NaN,33.111832,400,399.493713,25,33.961182,9.084572,67.355141,50.001816,401.606598,398.885895,398.156494,7970.566406,14.071589,13.51331,13.694549,1.566159,1.567313,1.538057,71.266006,116.158607,43.211147,20.334921,116.317894,123.868683,110.147987,0.927052080631256,486.907104,436.579043307006,1.90013898998673,0.0252358740125363,1.11670508316692,10.5017985445979,495.340163291798,1.94968397853396,0.00756938682393037,1.3462051787222,66.0438286405076,476.626363689334,98.0365459846875,0.00684759881655792,1.47483141004997
11,11.008588,44,43.733517,20.360001,20.150835,111.401512,NaN,0.984879791736603,NaN,33.135777,400,399.44574,25,33.953133,9.092146,67.328156,50.001816,401.606598,398.885895,398.156494,7970.566406,14.071589,13.51331,13.694549,1.566159,1.567313,1.538057,71.266006,116.158607,43.211147,20.334921,116.317894,123.868683,110.147987,0.927052080631256,486.907104,436.578625154955,1.90014889656434,0.0252390825490825,1.11666552562931,10.4977374240235,495.383573229973,1.94979927737162,0.0075712569568269,1.34596965102345,66.0425312690353,476.629202715483,98.03724409278,0.00684792889888038,1.47478812831595
11,11.009999,44,43.735416,20.360001,20.15604,111.419128,NaN,0.985114872455597,NaN,33.149891,400,399.530426,25,33.946896,9.080615,67.2061,50.001816,401.956329,399.184692,398.509552,7967.305664,14.079844,13.504634,13.678531,1.58923,1.591554,1.557499,71.244461,116.277176,43.175274,20.364508,116.438972,123.822327,110.144341,0.83552473783493,479.724121,436.580937449821,1.90014463913981,0.0252359298645922,1.11669379144062,10.5020883904068,495.40502211317,1.94985131357677,0.00757169724856735,1.34588022524994,66.0445440889029,476.628922797234,98.0389577745103,0.00684757977246531,1.47481794920623
11,11.010391,44,43.735508,20.360001,20.15703,111.426346,NaN,0.984103083610535,NaN,33.172276,400,399.69516,25,33.943871,9.084764,66.96965,50.000195,401.466339,398.512817,397.919464,7969.679688,14.071927,13.499842,13.639659,1.592274,1.582322,1.539407,71.229912,116.229462,43.149044,20.385025,116.341637,123.825668,110.151115,0.818593978881836,475.637268,436.581070632206,1.90014172052984,0.0252349763449441,1.11670549890076,10.5032970890294,495.414626986497,1.9498761078776,0.00757204089405585,1.34583207016711,66.0446416011089,476.627902439828,98.0383581404384,0.00684752307854166,1.47482850552905
11,11.007711,44,43.734257,20.360001,20.146116,111.403137,NaN,0.984393715858459,NaN,33.180588,400,399.666687,25,33.928326,9.092321,66.603073,50.000195,401.466339,398.512817,397.919464,7969.679688,14.071927,13.499842,13.639659,1.592274,1.582322,1.539407,71.229912,116.229462,43.149044,20.385025,116.341637,123.825668,110.151115,0.818593978881836,475.637268,436.575531135856,1.90014589458242,0.0252407893159027,1.11666049938263,10.4950328911769,495.384879301484,1.94980121677472,0.00757116315558146,1.34597089878352,66.0433156314651,476.628595158051,98.0375738844294,0.00684777315138988,1.47480425995746
11,11.007453,44,43.732681,20.360001,20.144541,111.389343,NaN,0.984119772911072,NaN,33.201302,400,399.981934,25,33.91605,9.099212,66.39727,50.000195,402.421692,399.660248,398.990784,7977.533203,14.098667,13.511382,13.699371,1.565102,1.550722,1.520273,71.247375,116.16674,43.168232,20.373358,116.438301,123.732933,110.198883,0.98454624414444,491.347839,436.574412420854,1.9001443006376,0.0252412596111088,1.11666059936337,10.4942372280779,495.368189227394,1.94976091763076,0.0075708394955424,1.34603946704762,66.0416451372803,476.626924283162,98.0348611847572,0.00684798770481513,1.47479673400844
11,11.008566,44,43.731354,20.360001,20.150324,111.393013,NaN,0.984291851520538,NaN,33.226776,400,400.119415,25,33.913616,9.08772,66.519371,50.000195,402.165466,399.470367,398.73584,7979.601563,14.070926,13.516373,13.700412,1.600468,1.592713,1.570802,71.246521,116.159134,43.218857,20.335791,116.358398,123.689133,110.226105,1.046316,507.549683,436.578109110801,1.90014732644061,0.0252390583688682,1.1166687188037,10.4976695813926,495.374709400173,1.94978048603306,0.00757134124005242,1.34599184266197,66.0402385311803,476.627138670451,98.0336763690554,0.00684823243896121,1.47477572458009
11,11.008321,44,43.730591,20.360001,20.150324,111.393013,NaN,0.983154952526093,NaN,33.226776,400,400.119415,25,33.913616,9.074581,66.812607,50.000195,402.165466,399.470367,398.73584,7979.601563,14.070926,13.516373,13.700412,1.600468,1.592713,1.570802,71.246521,116.159134,43.218857,20.335791,116.358398,123.689133,110.226105,1.046316,507.549683,436.578716851672,1.90015150681921,0.0252397600864322,1.11665616994957,10.4969140543266,495.375618005657,1.94978435115529,0.0075715228460239,1.34597900747446,66.0394297419871,476.628167832226,98.0336093807139,0.00684840896123806,1.47475544704041
11,11.010205,44,43.728535,20.360001,20.149755,111.419662,NaN,0.984183669090271,NaN,33.23658,400,400.072357,25,33.91058,9.061137,66.912125,50.000195,402.247467,399.250275,398.67041,7972.599609,14.092248,13.519036,13.65165,1.573169,1.54959,1.527209,71.277924,116.11013,43.173882,20.349974,116.344498,123.685051,110.205475,0.999279022216797,497.095917,436.573407813306,1.90011719488467,0.0252342677039138,1.11675749334298,10.5027235779051,495.413931945009,1.94988803123981,0.00757336205417724,1.34576088904654,66.037250294745,476.61402399442,98.0219580011205,0.00684821611485831,1.47485391092511
11,11.007315,44,43.729221,20.360001,20.146357,111.421349,NaN,0.985120713710785,NaN,33.21957,400,400.114868,25,33.900543,9.080344,66.819733,50.000195,402.247467,399.250275,398.67041,7972.599609,14.092248,13.519036,13.65165,1.573169,1.54959,1.527209,71.277924,116.11013,43.173882,20.349974,116.344498,123.685051,110.205475,0.999279022216797,497.095917,436.576782590873,1.90015356946287,0.0252419648186975,1.11663817773445,10.4938116350806,495.415385669133,1.94989046042808,0.00757328419434031,1.34576080649105,66.0379774939835,476.627995203021,98.0321190156438,0.00684864608406747,1.47473732201138
11,11.007315,44,43.729221,20.360001,20.145767,111.416992,NaN,0.985120713710785,NaN,33.20298,400,400.046295,25,33.901718,9.093422,66.59906,50.000195,401.340729,398.391418,397.772461,7977.100586,14.099544,13.530032,13.664693,1.631249,1.631542,1.601604,71.28566,116.144341,43.187405,20.341331,116.32843,123.739876,110.196953,1.057227,498.731842,436.576123772877,1.90015132320701,0.0252418641404237,1.11664316535948,10.4938116350806,495.409522123964,1.9498752133786,0.00757306353002883,1.34579079806647,66.0379774939835,476.627161433735,98.0315536490929,0.00684861313552598,1.47474486662368
11,11.006459,44,43.727249,20.360001,20.142857,111.436768,NaN,0.984388887882233,NaN,33.184025,400,399.865906,25,33.910091,9.093693,66.433182,50.000195,402.023193,398.996948,398.438721,7970.988281,14.128481,13.531309,13.660078,1.624056,1.620914,1.575405,71.285439,116.245102,43.158623,20.359343,116.274353,123.759033,110.172272,0.933087468147278,498.636841,436.574997831215,1.90015485155915,0.025243819907003,1.11662391863781,10.4911716352079,495.438481934607,1.9499544000521,0.00757453448311784,1.34562159197606,66.0358870338528,476.627120509987,98.0295490903205,0.00684896268300169,1.4747168982338
11,11.0064,44,43.72641,20.360001,20.142328,111.401657,NaN,0.985036492347717,NaN,33.173359,400,399.936737,25,33.909409,9.083295,66.326187,49.999844,402.017578,399.183594,398.556305,7964.138672,14.084558,13.501349,13.668971,1.618654,1.602018,1.579654,71.277283,116.148888,43.173866,20.345209,116.272194,123.786865,110.151909,0.995449900627136,488.911346,436.574553498564,1.90015384439467,0.0252438986736218,1.11662536834037,10.4909896669172,495.392230512546,1.94983578425177,0.00757295596985893,1.3458491349133,66.0349976088136,476.626172039959,98.0280648745094,0.00684907461489557,1.47471342336907
11,11.004036,44,43.726513,20.360001,20.147383,111.314713,NaN,0.983659863471985,NaN,33.161087,400,400.019714,25,33.910782,9.102003,66.304688,49.999844,402.017578,399.183594,398.556305,7964.138672,14.084558,13.501349,13.668971,1.618654,1.602018,1.579654,71.277283,116.148888,43.173866,20.345209,116.272194,123.786865,110.151909,0.995449900627136,488.911346,436.586061372477,1.90021343096394,0.0252515358991333,1.11646160304523,10.4836979943267,495.275068154872,1.94953087438933,0.00756852570826345,1.34645084578448,66.0351068000705,476.64836026629,98.0432149257373,0.00684993312511624,1.47451420362247
11,11.004337,44,43.727798,20.360001,20.143576,111.258148,NaN,0.984598159790039,NaN,33.161968,400,400.051025,25,33.910976,9.124311,66.182045,49.999844,402.518921,399.765839,399.032379,7961.569336,14.075315,13.51454,13.678112,1.597401,1.577702,1.542777,71.28363,116.002632,43.154549,20.346209,116.287468,123.857567,110.108963,0.930619239807129,496.504944,436.581064352018,1.90019380205954,0.0252500234637336,1.11650916748496,10.4846264834173,495.197362018685,1.94932621509582,0.00756535173616663,1.34686413854565,66.0364690212854,476.641954365264,98.0401586188156,0.00684945112146637,1.47459059412829
11,11.002884,44,43.728004,20.360001,20.128893,111.230728,NaN,0.985230207443237,NaN,33.166401,400,399.982178,25,33.914944,9.126916,66.391136,49.999844,401.819214,398.870667,398.313599,7964.476563,14.084867,13.50171,13.628915,1.607672,1.582872,1.556779,71.273666,116.262611,43.165695,20.33506,116.38781,123.766876,110.173042,0.998262166976929,496.12326,436.568274691211,1.9001627037303,0.0252516823840555,1.11655882290153,10.4801442648634,495.160182530349,1.94922908746829,0.00756391188534571,1.34705781735483,66.0367870149961,476.630552184045,98.0326329490435,0.00684896384660698,1.47469669776629
11,11.004499,44,43.725716,20.360001,20.124523,111.144196,NaN,0.984765708446503,NaN,33.157448,400,399.885895,25,33.917793,9.124166,66.809036,49.999844,401.819214,398.870667,398.313599,7964.476563,14.084867,13.50171,13.628915,1.607672,1.582872,1.556779,71.273666,116.262611,43.165695,20.33506,116.38781,123.766876,110.173042,0.998262166976929,496.12326,436.559387986662,1.90011849832005,0.0252463072426801,1.11667853273627,10.4851261938922,495.046327013483,1.94893735078825,0.00756006509798704,1.34762078186661,66.0342618870033,476.612577218097,98.0181508645727,0.00684866092609162,1.4748264874144
11,11.002604,44,43.72517,20.360001,20.123522,111.068855,NaN,0.984391927719116,NaN,33.140003,400,399.926147,25,33.91782,9.112434,66.783585,49.999844,402.421997,399.661713,399.043274,7973.07666,14.080194,13.493505,13.671944,1.586582,1.551123,1.528301,71.281532,116.213211,43.146759,20.347513,116.277618,123.751915,110.177925,0.961886763572693,491.010773,436.562972269017,1.90014703462191,0.0252515682714526,1.11658988396897,10.4792804688923,494.945429268032,1.94867584561899,0.00755636890797075,1.34813723085434,66.0336830553423,476.622795124343,98.0245319277209,0.00684916199357863,1.47472616006968
11,11.002465,44,43.725628,20.360001,20.130156,111.025208,NaN,0.984475374221802,NaN,33.125793,400,400.050873,25,33.920345,9.119994,66.609184,49.999844,402.421997,399.661713,399.043274,7973.07666,14.080194,13.493505,13.671944,1.586582,1.551123,1.528301,71.281532,116.213211,43.146759,20.347513,116.277618,123.751915,110.177925,0.961886763572693,491.010773,436.570724376618,1.90017466419903,0.0252530992033078,1.11652668411186,10.4788516497485,494.886032244367,1.94852034454173,0.00755404218130138,1.34845038710715,66.034168595888,476.633364322927,98.0321581607152,0.00684949812585567,1.47463711460924
11,11.001944,44,43.725204,20.360001,20.135284,111.048462,NaN,0.983843207359314,NaN,33.134827,400,400.220642,25,33.922615,9.110259,66.458778,49.999844,402.465454,399.75116,399.085114,7981.266602,14.102991,13.516791,13.704234,1.600247,1.574734,1.552804,71.296036,116.281654,43.196518,20.331291,116.294029,123.715439,110.197266,1.057034,493.459198,436.577742171159,1.9002030789066,0.0252554682961796,1.11645667600798,10.4772443129409,494.917894567979,1.94860411274847,0.00755532473988524,1.34828040833438,66.0337190999923,476.643621018538,98.0386887823104,0.00684997898529728,1.4745382537106
11,11.002653,44,43.725731,20.360001,20.138964,111.112251,NaN,0.983711242675781,NaN,33.12289,400,400.212067,25,33.92802,9.113383,66.400116,49.999844,402.252014,399.267395,398.75,7977.675781,14.104275,13.522534,13.648834,1.598051,1.577378,1.554627,71.286263,116.150566,43.169285,20.336988,116.390381,123.704117,110.182869,0.958105325698853,492.412048,436.580092102752,1.90020498614576,0.0252540636170468,1.11646189761063,10.4794316343815,495.003255778886,1.94882523781667,0.007558439532845,1.34784373224087,66.0342777888813,476.644689957347,98.0399419552466,0.00684992736287207,1.47453615841358
11,11.001114,44,43.722931,20.360001,20.142839,111.185684,NaN,0.983809232711792,NaN,33.112144,400,400.255646,25,33.931377,9.111253,66.425522,49.999844,402.252014,399.267395,398.75,7977.675781,14.104275,13.522534,13.648834,1.598051,1.577378,1.554627,71.286263,116.150566,43.169285,20.336988,116.390381,123.704117,110.182869,0.958105325698853,492.412048,436.58823520716,1.90024600376746,0.0252591378573443,1.11635039778889,10.4746835621392,495.105557069748,1.94909694885165,0.00756283388126468,1.34728488438917,66.0313093542616,476.657997291179,98.0461607106974,0.00685095202135414,1.47437562850298
11,11.002542,44,43.720448,20.360001,20.142839,111.185684,NaN,0.984358370304108,NaN,33.112144,400,400.255646,25,33.931377,9.104843,66.382286,49.999844,402.302155,399.512909,398.890594,7974.763672,14.100526,13.523391,13.687233,1.579955,1.551178,1.517473,71.267639,116.178146,43.142189,20.363579,116.474426,123.789345,110.120209,0.955115079879761,496.590393,436.584693630927,1.90022163123667,0.0252550432207603,1.11642349143375,10.4790891975454,495.108522275302,1.94910955015512,0.00756342498187598,1.34724285348141,66.0286768474434,476.647249329946,98.0363822157385,0.00685096960221655,1.47443711900772
11,11.003429,44,43.719894,20.360001,20.143835,111.262344,NaN,0.984112501144409,NaN,33.09198,400,400.272949,25,33.930634,9.088223,66.314941,50.009159,402.622437,399.884247,399.157257,7970.427734,14.081326,13.520018,13.681726,1.60552,1.579688,1.555056,71.266975,116.150414,43.141159,20.360155,116.37159,123.759842,110.123817,0.968075931072235,485.919922,436.583605651263,1.900210284246,0.0252526703367615,1.11646049007797,10.4818255346067,495.212442370852,1.94938100248524,0.00756744613705868,1.34670157454207,66.0280894717641,476.642657961819,98.0327129381388,0.00685088683642861,1.47447067289474
11,11.000591,44,43.718151,20.360001,20.14348,111.315224,NaN,0.984691858291626,NaN,33.098778,400,400.196899,25,33.922897,9.07349,66.222359,50.009159,402.622437,399.884247,399.157257,7970.427734,14.081326,13.520018,13.681726,1.60552,1.579688,1.555056,71.266975,116.150414,43.141159,20.360155,116.37159,123.759842,110.123817,0.968075931072235,485.919922,436.590247792252,1.90025737014263,0.0252607471639744,1.11631822267905,10.4730699059596,495.285723890205,1.94957505365425,0.00757054248526561,1.34630634353394,66.0262414217247,476.658941458489,98.0420100583912,0.00685184098039424,1.47429843757382
11,11.000591,44,43.718151,20.360001,20.145157,111.318825,NaN,0.984691858291626,NaN,33.095585,400,400.160187,25,33.924625,9.076819,66.200119,50.009159,401.87265,398.908813,398.382965,7966.881348,14.08791,13.499581,13.633228,1.576187,1.556653,1.518512,71.283615,116.210571,43.118847,20.372105,116.31588,123.757683,110.163834,0.974888741970062,484.350189,436.592119846047,1.90026375299315,0.0252610333943352,1.11630407298519,10.4730699059596,495.290571894552,1.94958766332956,0.00757072503262074,1.34628146459845,66.0262414217247,476.66131072649,98.0436171178201,0.00685193462228135,1.47427702725303
11,11.002155,44,43.71788,20.360001,20.150799,111.323227,NaN,0.984410643577576,NaN,33.092693,400,400.035278,25,33.924576,9.090391,66.144196,50.009159,401.87265,398.908813,398.382965,7966.881348,14.08791,13.499581,13.633228,1.576187,1.556653,1.518512,71.283615,116.210571,43.118847,20.372105,116.31588,123.757683,110.163834,0.974888741970062,484.350189,436.594539760001,1.90025853428609,0.0252575113134383,1.1163364987471,10.4778952758205,495.296821144231,1.94960445112315,0.007571012711795,1.34624649030916,66.0259540827593,476.659187893685,98.0419055801419,0.00685189901007689,1.47429231800693
11,11.001761,44,43.721466,20.360001,20.151653,111.357559,NaN,0.984957993030548,NaN,33.089424,400,399.834381,25,33.922081,9.089252,66.142303,50.009159,401.633545,398.659851,398.103699,7966.678711,14.105258,13.507595,13.650201,1.62673,1.606215,1.563356,71.274529,116.155144,43.180111,20.315674,116.43338,123.770554,110.134377,1.027408,491.838928,436.596470094841,1.90026850869347,0.0252587868025154,1.11630913448635,10.4766797261631,495.33876450367,1.94970647769171,0.00757189885783733,1.34606991200146,66.02975615951,476.665347368389,98.0496777408121,0.00685150349576194,1.47428816296877
11,11.002225,44,43.721024,20.360001,20.150206,111.391121,NaN,0.984395980834961,NaN,33.088074,400,399.980469,25,33.924442,9.071975,66.25061,50.009159,401.989349,399.008942,398.448029,7973.311035,14.096096,13.508694,13.649037,1.557356,1.540426,1.529487,71.309937,116.171196,43.201355,20.310457,116.379326,123.84063,110.101524,1.008699,492.468536,436.593704187385,1.90025508262429,0.0252572094038853,1.11634508421207,10.4781112329958,495.384463721733,1.94982619426411,0.00757370460990634,1.34583113233385,66.029287541495,476.660060810199,98.0456489469415,0.00685137331649878,1.47432958775775
11,11.001652,44,43.719372,20.360001,20.149607,111.39183,NaN,0.984834253787994,NaN,33.075718,400,400.169128,25,33.924576,9.074918,66.356445,50.009159,401.989349,399.008942,398.448029,7973.311035,14.096096,13.508694,13.649037,1.557356,1.540426,1.529487,71.309937,116.171196,43.201355,20.310457,116.379326,123.84063,110.101524,1.008699,492.468536,436.594456399612,1.90026258175546,0.0252587501828236,1.11632081851722,10.4763434388724,495.387384957443,1.94983704471182,0.00757413391539547,1.34579846878091,66.0275360178657,476.66171257758,98.0451135133784,0.00685173293934113,1.47429093313446
11,11.002653,44,43.718956,20.360001,20.153818,111.313171,NaN,0.98350065946579,NaN,33.054008,400,400.222778,25,33.928131,9.073575,66.289055,50.009159,402.473083,399.668884,398.979889,7968.813477,14.067777,13.499337,13.667358,1.571723,1.565289,1.530102,71.257736,116.343552,43.198162,20.293016,116.402229,123.785187,110.149323,1.116927,505.099854,436.596675096341,1.90026152619913,0.0252565986807525,1.11633650765552,10.4794316343815,495.282000344117,1.94956378352069,0.00757024671852042,1.34633409925528,66.0270949469505,476.661035728005,98.0442374516066,0.00685178031243389,1.47429107453872
11,11.003181,44,43.716587,20.360001,20.157915,111.174568,NaN,0.984496772289276,NaN,33.051422,400,400.399658,25,33.933922,9.060785,66.418686,50.009159,402.209259,399.281921,398.668396,7973.695313,14.103855,13.515613,13.655282,1.598739,1.594206,1.562102,71.27179,116.187195,43.18718,20.300034,116.294464,123.777306,110.157669,0.94394838809967,492.826141,436.599939498225,1.90026810934389,0.025255784088643,1.11632895717634,10.4810604875248,495.0981572673,1.94909017956572,0.00756378007348632,1.34725476267743,66.0245831041954,476.661856108559,98.0424194164495,0.00685223488003312,1.47424963530351
11,11.00198,44,43.714569,20.360001,20.154451,111.064316,NaN,0.985206007957458,NaN,33.054428,400,400.217377,25,33.942528,9.063438,66.441551,50.009159,402.209259,399.281921,398.668396,7973.695313,14.103855,13.515613,13.655282,1.598739,1.594206,1.562102,71.27179,116.187195,43.18718,20.300034,116.294464,123.777306,110.157669,0.94394838809967,492.826141,436.599050482805,1.90027542039168,0.0252586363371535,1.11629673631206,10.4773553783711,494.951991296391,1.9487137766997,0.00755866185359107,1.34798882724231,66.022443330116,476.663187088795,98.0412995299257,0.00685264712454079,1.47420862489293
11,11.002571,44,43.715412,20.360001,20.154451,111.064316,NaN,0.984166264533997,NaN,33.054428,400,400.217377,25,33.942528,9.065136,66.389053,50.009823,402.290588,399.293396,398.72644,7972.425781,14.114437,13.526459,13.663425,1.590653,1.57936,1.54323,71.311356,116.149391,43.167408,20.324919,116.325142,123.813011,110.11869,1.005894,504.09964,436.597585063135,1.9002653347793,0.0252569418027661,1.11632697185839,10.479178663277,494.950982927216,1.94870949378821,0.00755846113704601,1.34800314891942,66.0233372107408,476.660021070022,98.0399969350851,0.00685237174584936,1.47424933963814
11,11.002595,44,43.71669,20.360001,20.142195,111.081993,NaN,0.984314918518066,NaN,33.063202,400,400.180176,25,33.942211,9.086679,66.393768,50.009823,402.290588,399.293396,398.72644,7972.425781,14.114437,13.526459,13.663425,1.590653,1.57936,1.54323,71.311356,116.149391,43.167408,20.324919,116.325142,123.813011,110.11869,1.005894,504.09964,436.583843200527,1.9002182752648,0.0252547813553597,1.11643164236467,10.479252703745,494.973282150478,1.94876501676684,0.00755905487578384,1.34790141513093,66.0246923172658,476.643428961002,98.0300240349501,0.00685148818209539,1.4744176682681
11,11.000678,44,43.715111,20.360001,20.137976,111.188942,NaN,0.984350979328156,NaN,33.077213,400,400.129211,25,33.948082,9.090114,66.528641,50.009823,401.728027,398.757843,398.190948,7977.191895,14.086959,13.516545,13.65184,1.585097,1.57117,1.542822,71.29554,116.181549,43.13427,20.350948,116.38015,123.791489,110.113655,0.926594138145447,486.588104,436.58388767251,1.90023493546453,0.0252595581943494,1.11636912825703,10.4733383384272,495.119284431172,1.94914805575552,0.00756486106872477,1.34712989035527,66.0230180451597,476.648531022543,98.0319016478608,0.00685197122505375,1.4743488589941
11,11.000768,44,43.713654,20.360001,20.141972,111.31987,NaN,0.983998835086823,NaN,33.114109,400,400.071777,25,33.95578,9.100233,66.485374,50.009823,402.483154,399.708923,398.984741,7972.237305,14.083676,13.530905,13.692465,1.561323,1.540323,1.502722,71.331413,116.049835,43.152863,20.3531,116.318588,123.820145,110.112389,0.982807815074921,490.324615,436.588125416542,1.90024860932472,0.0252599821458107,1.11634000660134,10.4736160255042,495.297338531864,1.94961411913192,0.00757184898564938,1.34619846246001,66.0214730864723,476.652608158723,98.0332065432526,0.0068523920438105,1.47429107641226
11,10.999155,44,43.713284,20.360001,20.14871,111.409836,NaN,0.984650671482086,NaN,33.148235,400,400.137573,25,33.957115,9.103012,66.382629,50.009823,402.483154,399.708923,398.984741,7972.237305,14.083676,13.530905,13.692465,1.561323,1.540323,1.502722,71.331413,116.049835,43.152863,20.3531,116.318588,123.820145,110.112389,0.982807815074921,490.324615,436.599646640835,1.90030178482091,0.0252657588180542,1.11620064103114,10.4686389967599,495.41886312747,1.94993089451969,0.00757649603462164,1.34557221348903,66.0210807423866,476.672092795789,98.0460527581669,0.00685322816398201,1.47410972034935
11,10.998186,44,43.711174,20.360001,20.152847,111.462372,NaN,0.983851969242096,NaN,33.152866,400,400.069458,25,33.955799,9.115935,66.356102,50.009823,402.560272,399.814972,399.214905,7971.076172,14.067611,13.489547,13.672093,1.547663,1.540553,1.524127,71.323387,116.058434,43.104118,20.358973,116.352165,123.765244,110.135277,1.099651,500.917877,436.606666608335,1.90033406700058,0.0252692449800831,1.11611621650986,10.4656488128036,495.49205427924,1.95012536365355,0.0075796592639346,1.3451759037044,66.0188432642844,476.68262978048,98.0510862948885,0.00685402077694088,1.47398426978925
11,10.997906,44,43.711632,20.360001,20.152016,111.51741,NaN,0.984672844409943,NaN,33.138027,400,400.154785,25,33.963104,9.100719,66.370239,50.009823,402.667023,399.924225,399.303986,7972.318359,14.089281,13.50526,13.685006,1.570272,1.56562,1.539624,71.319061,116.021034,43.093716,20.356329,116.318199,123.670059,110.186974,0.826331257820129,472.430359,436.606433270111,1.90033568379556,0.0252699065553791,1.11610890177015,10.4647847392498,495.565535365852,1.95031549961965,0.0075823361560778,1.34480642883546,66.0193289430444,476.68354385007,98.0521654590929,0.00685397526057058,1.47398259332137
11,10.997906,44,43.711632,20.360001,20.152885,111.552689,NaN,0.984672844409943,NaN,33.113487,400,400.301178,25,33.985218,9.073757,66.278282,50.009823,402.667023,399.924225,399.303986,7972.318359,14.089281,13.50526,13.685006,1.570272,1.56562,1.539624,71.319061,116.021034,43.093716,20.356329,116.318199,123.670059,110.186974,0.826331257820129,472.430359,436.607403165565,1.90033899060548,0.0252700548764316,1.11610157985742,10.4647847392498,495.612974534828,1.95043881912254,0.00758412127372935,1.34456515677495,66.0193289430444,476.684771346327,98.0529982374965,0.0068540237792982,1.4739715113041
11,10.999256,44,43.710575,20.360001,20.154213,111.528976,NaN,0.984393537044525,NaN,33.078655,400,400.210571,25,34.000477,9.063118,66.155357,50.009823,402.651672,399.915649,399.318848,7978.105469,14.098939,13.505127,13.697727,1.561011,1.562908,1.522421,71.296982,116.326752,43.116516,20.350992,116.419472,123.641243,110.214821,0.922858119010925,484.734253,436.605538568973,1.90032100307051,0.0252664082994735,1.1161594184333,10.4689506557153,495.582344949268,1.95036128154809,0.00758317329518911,1.34470959584965,66.0182080575061,476.677369910849,98.0469175104677,0.00685391965038596,1.474023160889
11,10.999866,44,43.711563,20.360001,20.152704,111.426208,NaN,0.984462738037109,NaN,33.055965,400,400.184448,25,34.010242,9.061482,65.974167,50.009823,402.651672,399.915649,399.318848,7978.105469,14.098939,13.505127,13.697727,1.561011,1.562908,1.522421,71.296982,116.326752,43.116516,20.350992,116.419472,123.641243,110.214821,0.922858119010925,484.734253,436.602341904731,1.90030484965061,0.0252644009287928,1.11620333412157,10.4708329066139,495.442939937253,1.94999689280854,0.00757773525966133,1.34543074833023,66.0192557733899,476.672050980282,98.0442994193493,0.00685353327907058,1.47408538284708
11,11.001154,44,43.71048,20.360001,20.149574,111.2799,NaN,0.984278917312622,NaN,33.052265,400,400.15744,25,34.012344,9.059181,65.843018,50.015255,402.122131,399.354645,398.665802,7973.871582,14.073363,13.49786,13.670552,1.587902,1.574642,1.537161,71.322762,116.2117,43.149464,20.32781,116.326553,123.706436,110.16172,0.928038239479065,491.386414,436.595654449295,1.90027095534663,0.0252601726352625,1.11629561654507,10.4748069751528,495.247310381662,1.9494902407048,0.0075705784145086,1.34642117667748,66.0181073144851,476.658727561997,98.0341757468078,0.00685319966940983,1.47419018409295
11,11.000295,44,43.709576,20.360001,20.152309,111.132782,NaN,0.984423160552979,NaN,33.060841,400,400.220581,25,34.001411,9.038014,65.792877,50.015255,402.437897,399.705109,398.970825,7978.788086,14.070901,13.511098,13.679986,1.575213,1.56013,1.53979,71.31517,116.451729,43.192913,20.301786,116.234192,123.681343,110.167488,1.000829,497.631622,436.600837348409,1.90029602473018,0.0252631030092007,1.11622860667788,10.4721566065186,495.05023280406,1.94897927337823,0.00756332834383002,1.34742668512498,66.0171486553652,476.667413430726,98.0391617260553,0.00685370417207582,1.47409873281463
