P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.003491,44,43.711266,20.360001,20.153408,111.014755,NaN,0.984108567237854,NaN,33.050079,400,400.220917,25,33.993027,9.048055,65.885521,50.015255,402.302307,399.334503,398.726685,7975.662598,14.094782,13.516487,13.657504,1.544854,1.520155,1.505495,71.308609,116.241638,43.212784,20.289927,116.276695,123.7164,110.156578,1.021794,497.652069,436.594139395093,1.90024566515816,0.0252541263080426,1.11638284647182,10.4820167943511,494.88912866554,1.94855665037142,0.00755692979609697,1.34827919689892,66.0189408245734,476.649878952702,98.0289614991227,0.0068527097785639,1.47428143654473
11,11.00211,44,43.711166,20.360001,20.149961,110.939186,NaN,0.983867764472961,NaN,33.055607,400,400.25058,25,33.9846,9.054914,66.039101,50.015255,402.302307,399.334503,398.726685,7975.662598,14.094782,13.516487,13.657504,1.544854,1.520155,1.505495,71.308609,116.241638,43.212784,20.289927,116.276695,123.7164,110.156578,1.021794,497.652069,436.59371585673,1.90025611272597,0.0252574973270258,1.11634126694039,10.4777564456671,494.787340373237,1.94829186098956,0.00755311128397081,1.34880726845703,66.0188347807719,476.653688354805,98.0314451893515,0.00685287818934509,1.47424557285229
11,11.002584,44,43.713158,20.360001,20.143539,110.963524,NaN,0.983880162239075,NaN,33.052738,400,400.211609,25,33.980484,9.068431,66.074341,50.015255,401.72226,399.208099,398.368347,7971.055664,14.068943,13.521483,13.729095,1.573313,1.548911,1.522617,71.27018,116.189018,43.201969,20.276649,116.27639,123.766441,110.099457,0.959929585456848,489.819061,436.585370958775,1.90022357896914,0.0252550422755283,1.11641973119564,10.4792187685462,494.817779462621,1.94836719119399,0.00755387473336349,1.34867040069111,66.0209471326461,476.642977528993,98.0261771209762,0.00685209975440321,1.47437100261342
11,11.000777,44,43.710999,20.360001,20.143539,110.963524,NaN,0.984014451503754,NaN,33.052738,400,400.211609,25,33.980484,9.062078,66.084915,50.015255,401.72226,399.208099,398.368347,7971.055664,14.068943,13.521483,13.729095,1.573313,1.548911,1.522617,71.27018,116.189018,43.201969,20.276649,116.27639,123.766441,110.099457,0.959929585456848,489.819061,436.589852391673,1.90025442004117,0.0252602237928854,1.1163272434052,10.4736437941166,494.820365602724,1.94837816992004,0.00755438879701684,1.34863360719552,66.018657687144,476.652945619313,98.0307739744344,0.00685287859592314,1.47424988583663
11,11.001789,44,43.712311,20.360001,20.132055,111.107918,NaN,0.984650254249573,NaN,33.026924,400,399.871368,25,33.979736,9.070385,66.292709,50.015255,402.187531,399.744965,398.852448,7971.055664,14.023973,13.504008,13.712107,1.548862,1.540726,1.527374,71.298485,116.226791,43.141548,20.326702,116.321304,123.717125,110.14843,0.973928868770599,497.670166,436.574521589662,1.90019343253737,0.0252553615677088,1.11647601481595,10.4767661114824,495.013458895555,1.94887819293546,0.00756141435051717,1.34764625494822,66.0200489693894,476.63120766708,98.0173452565894,0.00685178543727469,1.47446525502258
11,11.002296,44,43.710659,20.360001,20.119793,111.252525,NaN,0.984815716743469,NaN,33.013809,400,399.871918,25,33.986572,9.077007,66.501434,50.015255,402.255768,399.816772,398.896423,7966.484863,14.023108,13.50921,13.710511,1.55645,1.532127,1.520478,71.331451,116.157204,43.143867,20.336931,116.456024,123.642586,110.181549,1.014192,497.824219,436.559572704481,1.90013809474527,0.0252518147222469,1.11660563353323,10.478330274218,495.210235977078,1.94939344482583,0.00756914737835564,1.3466136449,66.0182971353841,476.609536672993,98.0009921938164,0.00685122312486594,1.47463755759001
11,10.99856,44,43.710945,20.360001,20.117659,111.337509,NaN,0.985078036785126,NaN,33.015747,400,399.7677,25,33.982033,9.081409,66.394005,50.015255,401.878021,399.348267,398.467865,7973.505371,14.055511,13.518056,13.711047,1.592624,1.585852,1.550212,71.351471,116.208603,43.174259,20.319969,116.386559,123.689629,110.169746,0.98564600944519,488.996826,436.566459620528,1.90019375334716,0.0252621650879467,1.11643225253724,10.466802942376,495.324310850759,1.94968960768852,0.00757338837316446,1.34603108154388,66.0186004232078,476.630390773672,98.015421690675,0.00685199659527098,1.47445301175671
11,10.995405,44,43.708717,20.360001,20.119007,111.338509,NaN,0.984966397285461,NaN,33.029495,400,399.749969,25,33.971046,9.083367,66.224464,50.015255,401.878021,399.348267,398.467865,7973.505371,14.055511,13.518056,13.711047,1.592624,1.585852,1.550212,71.351471,116.208603,43.174259,20.319969,116.386559,123.689629,110.169746,0.98564600944519,488.996826,436.575791120071,1.9002527545249,0.0252714490521368,1.11625930262274,10.4570659766057,495.328311447163,1.94970440141934,0.00757396981912775,1.34598666724997,66.0162377007793,476.650763553289,98.027006215135,0.00685319911403561,1.47423682184631
11,10.993062,44,43.706547,20.360001,20.120943,111.330299,NaN,0.983974874019623,NaN,33.035759,400,399.824097,25,33.96788,9.075535,66.134117,50.019024,402.229401,399.791473,398.912262,7976.943359,14.031434,13.501675,13.724505,1.564601,1.546691,1.501239,71.317963,116.117691,43.125134,20.32065,116.233871,123.615036,110.219368,0.990994572639465,492.123077,436.583763351403,1.90030013120766,0.0252785064882837,1.11612304676335,10.4498336462876,495.319846362372,1.94968665941907,0.00757407065591284,1.34600675847526,66.0139363825749,476.666861640514,98.035751168899,0.0068542223796426,1.47406021262033
11,10.992662,44,43.705193,20.360001,20.115288,111.342567,NaN,0.985121130943298,NaN,33.035286,400,399.855652,25,33.96917,9.069775,66.330879,50.019024,402.229401,399.791473,398.912262,7976.943359,14.031434,13.501675,13.724505,1.564601,1.546691,1.501239,71.317963,116.117691,43.125134,20.32065,116.233871,123.615036,110.219368,0.990994572639465,492.123077,436.578443675287,1.90028543976332,0.0252786894865593,1.11615026922552,10.4485988175957,495.337971721943,1.94973646859577,0.00757501510745387,1.34589935633968,66.0125003934013,476.660480368141,98.0300648869442,0.00685421152326181,1.47409840422761
11,10.992662,44,43.705193,20.360001,20.113239,111.383919,NaN,0.985121130943298,NaN,33.051228,400,399.889038,25,33.976372,9.056678,66.807541,50.019024,401.791138,399.362061,398.375641,7974.820313,14.029389,13.513462,13.716383,1.5891,1.570135,1.536913,71.323944,116.189819,43.089695,20.329546,116.208748,123.598251,110.233223,0.977482736110687,492.527557,436.576156665678,1.90027764130338,0.0252783395690201,1.11616755398688,10.4485988175957,495.393621461276,1.94988119635354,0.00757711068809945,1.34561453100838,66.0125003934013,476.657585743215,98.0281012464953,0.00685409708565495,1.47412455379022
11,10.991185,44,43.705116,20.360001,20.120857,111.414719,NaN,0.984854698181152,NaN,33.065266,400,399.862427,25,33.983543,9.071542,66.933029,50.019024,401.475525,399.038513,398.048004,7969.421875,14.032453,13.520065,13.731596,1.572629,1.552256,1.538195,71.296349,116.211143,43.083851,20.325012,116.221275,123.582222,110.220009,0.898614346981049,478.767059,436.588322240577,1.90033185671938,0.025283882727157,1.11602773608605,10.4440389197256,495.435154764906,1.94998935323088,0.00757868939137977,1.34540143208131,66.012418729609,476.677656903822,98.0416405507523,0.00685490430232968,1.47394217831836
11,10.989707,44,43.70232,20.360001,20.125668,111.436043,NaN,0.984684884548187,NaN,33.053749,400,399.80542,25,33.983959,9.094543,66.7341,50.019024,401.475525,399.038513,398.048004,7969.421875,14.032453,13.520065,13.731596,1.572629,1.552256,1.538195,71.296349,116.211143,43.083851,20.325012,116.221275,123.582222,110.220009,0.898614346981049,478.767059,436.597356039342,1.90037540358424,0.025288950516728,1.11591161325955,10.4394754731035,495.467169040055,1.95007810961667,0.00758043576165772,1.34520803698177,66.0094532927922,476.691904506481,98.0485049540896,0.00685596618190869,1.47377343231319
11,10.991247,44,43.702011,20.360001,20.117397,111.464516,NaN,0.984621822834015,NaN,33.061714,400,399.966309,25,33.988075,9.105738,66.583076,50.019024,402.139282,399.78125,398.754578,7975.395996,14.016438,13.509489,13.728285,1.572316,1.551871,1.508834,71.280296,116.136307,43.080338,20.323296,116.19117,123.699272,110.166542,0.998443901538849,488.866791,436.584306973298,1.90031763079314,0.0252831137516292,1.11606007257709,10.4442303397367,495.505835840956,1.9501792563446,0.00758195126233234,1.34500753805109,66.009125557131,476.670247931584,98.0335015349618,0.0068551651020105,1.4739644831983
11,10.988963,44,43.703251,20.360001,20.108875,111.429115,NaN,0.985056817531586,NaN,33.05558,400,399.87796,25,33.989529,9.099277,66.413254,50.019024,401.449249,398.815125,397.934784,7965.025391,14.055062,13.520666,13.703129,1.548854,1.535266,1.500494,71.25808,116.037781,43.102665,20.302498,116.054771,123.663979,110.181389,0.942988514900208,487.702759,436.58046062001,1.90032420813884,0.0252882203425053,1.11601504395505,10.4371781371597,495.456741535148,1.95004916078377,0.00757986300275559,1.34527122627193,66.010440729857,476.673539378812,98.0369775923394,0.00685507409585254,1.47395257176434
11,10.989193,44,43.699638,20.360001,20.108875,111.429115,NaN,0.984056413173676,NaN,33.05558,400,399.87796,25,33.989529,9.08724,66.293816,50.019024,401.449249,398.815125,397.934784,7965.025391,14.055062,13.520666,13.703129,1.548854,1.535266,1.500494,71.25808,116.037781,43.102665,20.302498,116.054771,123.663979,110.181389,0.942988514900208,487.702759,436.579890180642,1.90032027966154,0.0252875594265966,1.11602681323675,10.4378883475929,495.461040351984,1.95006746020934,0.0075807241031966,1.34521058222295,66.0066086058904,476.669604368042,98.0306861101253,0.00685556287826435,1.47393621220504
11,10.989747,44,43.700024,20.360001,20.104668,111.353638,NaN,0.984166383743286,NaN,33.04052,400,400.068909,25,33.985306,9.0915,66.178932,50.019024,402.229218,399.611786,398.712524,7963.777832,14.040331,13.51937,13.686336,1.572047,1.553671,1.521166,71.275757,116.169777,43.10199,20.303587,116.280853,123.613968,110.193649,0.91094297170639,486.990173,436.573820818803,1.90029480632432,0.0252852490193008,1.11609064063839,10.4395989824622,495.359028566266,1.94980141776676,0.00757680800510269,1.34573607728897,66.0070180297456,476.660413848726,98.0248378998301,0.00685513065552314,1.47402475434278
11,10.988707,44,43.697563,20.360001,20.106987,111.386353,NaN,0.984612882137299,NaN,33.055344,400,400.141327,25,33.987453,9.088015,66.114357,50.019024,401.817535,399.435791,398.406921,7968.109375,13.991585,13.499182,13.707433,1.549441,1.526317,1.48974,71.27681,115.936775,43.071667,20.318838,116.111816,123.585014,110.225571,1.00808,494.425903,436.578988509023,1.90032139584574,0.025288633518011,1.11601785962145,10.4363876289133,495.405980460509,1.94992837299287,0.00757905241956793,1.34546953993103,66.0044076324174,476.668596110575,98.0279219162098,0.00685589312432387,1.47391551314987
11,10.987971,44,43.695839,20.360001,20.118362,111.439285,NaN,0.985125780105591,NaN,33.049225,400,400.048706,25,33.990604,9.09691,66.202332,50.019024,401.817535,399.435791,398.406921,7968.109375,13.991585,13.499182,13.707433,1.549441,1.526317,1.48974,71.27681,115.936775,43.071667,20.318838,116.111816,123.585014,110.225571,1.00808,494.425903,436.593507644832,1.90037725201157,0.0252926915925331,1.11588436758197,10.4341148405419,495.479240069723,1.95012227240569,0.00758214477222222,1.34507704611528,66.0025788975483,476.688146958609,98.0394591946651,0.00685697370508464,1.47371428581514
11,10.986267,44,43.696175,20.360001,20.128416,111.370743,NaN,0.984014213085175,NaN,33.057991,400,400.054413,25,33.982285,9.0843,66.117493,50.017159,402.029083,399.684113,398.600098,7968.133789,14.025258,13.522097,13.733489,1.568155,1.556095,1.511328,71.29657,115.879189,43.092518,20.315039,116.160118,123.662689,110.152267,0.811249792575836,473.429504,436.608950394697,1.90044460618987,0.0252993070201783,1.11571264787144,10.4288524017885,495.386629585567,1.94988078501923,0.00757859228335576,1.34555358567101,66.0029353149424,476.71337911496,98.0569187296701,0.00685791138604843,1.47349152667762
11,10.984514,44,43.695133,20.360001,20.135206,111.255806,NaN,0.984147727489471,NaN,33.054459,400,399.855438,25,33.957924,9.071885,66.021309,50.017159,402.2146,399.777222,398.728333,7970.143555,14.009274,13.508986,13.708856,1.567943,1.551266,1.504853,71.282455,116.016304,43.069759,20.319139,116.116272,123.650131,110.173332,1.035351,492.728546,436.620870428117,1.90050037352617,0.0253055074017007,1.11556601968366,10.4234379961923,495.233172914166,1.94948369305714,0.0075730132367741,1.34632887397451,66.0018299887776,476.733366038733,98.0694397215239,0.00685888752140313,1.4732964332055
11,10.984514,44,43.695133,20.360001,20.135183,111.160439,NaN,0.984147727489471,NaN,33.0499,400,399.922546,25,33.952782,9.074218,65.995529,50.017159,402.2146,399.777222,398.728333,7970.143555,14.009274,13.508986,13.708856,1.567943,1.551266,1.504853,71.282455,116.016304,43.069759,20.319139,116.116272,123.650131,110.173332,1.035351,492.728546,436.620844770097,1.90050028604129,0.0253055034737157,1.11556621293313,10.4234379961923,495.104746076791,1.94914955977929,0.00756817361958351,1.34698977170882,66.0018299887776,476.733333562647,98.0694176783822,0.00685888623744746,1.47329672581294
11,10.982018,44,43.693481,20.360001,20.131542,111.176247,NaN,0.984420001506805,NaN,33.046307,400,400.049774,25,33.959049,9.074648,66.163116,50.017159,401.801056,399.182831,398.246002,7966.554199,14.037463,13.519288,13.696815,1.546283,1.532014,1.495051,71.288681,115.961998,43.087486,20.304625,116.216003,123.623398,110.177582,0.993705868721008,493.760193,436.622968663582,1.90052906696315,0.0253120615508152,1.11546934669148,10.4157276008789,495.128010880689,1.94921334847283,0.00756936985188535,1.34685208280033,66.0000775426652,476.742884525915,98.0742452289211,0.00685955866014527,1.47318698701437
11,10.981644,44,43.690422,20.360001,20.119556,111.256035,NaN,0.984022796154022,NaN,33.043545,400,400.153381,25,33.957016,9.065724,66.414864,50.017159,401.945984,399.515778,398.448914,7966.541016,13.996028,13.509086,13.716726,1.538592,1.514732,1.49139,71.310814,116.01368,43.081844,20.309515,116.191925,123.656349,110.152443,1.044923,494.044281,436.610525071258,1.90048986512915,0.0253110902750916,1.11555094331212,10.4145721636488,495.239099618982,1.949508392517,0.00757414785921705,1.34624780625431,65.9968323916539,476.726233818408,98.0598776732464,0.00685944629392428,1.47329310120364
11,10.97997,44,43.685448,20.360001,20.105089,111.299103,NaN,0.983820915222168,NaN,33.032486,400,400.173004,25,33.951763,9.069224,66.540443,50.017159,401.945984,399.515778,398.448914,7966.541016,13.996028,13.509086,13.716726,1.538592,1.514732,1.49139,71.310814,116.01368,43.081844,20.309515,116.191925,123.656349,110.152443,1.044923,494.044281,436.598535842277,1.90046343160684,0.0253134359581024,1.11558702816957,10.409400137924,495.303001519894,1.94968442078859,0.00757751819053092,1.34586657920211,65.9915552750367,476.713009643905,98.0459166928785,0.00685981124049883,1.473340895143
11,10.981366,44,43.682617,20.360001,20.109673,111.267525,NaN,0.98328959941864,NaN,33.045155,400,400.180695,25,33.953148,9.078845,66.635406,50.017159,402.030121,399.608215,398.626282,7965.609375,14.01921,13.503762,13.721745,1.541028,1.52576,1.48923,71.332321,115.854683,43.104401,20.279182,115.971237,123.615768,110.184097,0.886389195919037,475.958618,436.600188872646,1.90045701915259,0.0253102018269486,1.11561982571406,10.4137132900614,495.263873697785,1.94958822007825,0.00757659177604122,1.34603679031223,65.988551514898,476.708687328116,98.0401453546675,0.00686014571948897,1.4733392192876
11,10.978518,44,43.682487,20.360001,20.121758,111.248466,NaN,0.983851790428162,NaN,33.066162,400,400.285248,25,33.952229,9.084766,66.603401,50.017159,402.030121,399.608215,398.626282,7965.609375,14.01921,13.503762,13.721745,1.541028,1.52576,1.48923,71.332321,115.854683,43.104401,20.279182,115.971237,123.615768,110.184097,0.886389195919037,475.958618,436.620728787419,1.90055164228767,0.0253204633711013,1.11537280527499,10.4049135276206,495.238373365865,1.94952213965687,0.00757565594214124,1.34616625670905,65.9884135775697,476.743722428067,98.0637970079323,0.00686155445381789,1.47302172504208
11,10.977979,44,43.680988,20.360001,20.11644,111.267097,NaN,0.984180629253387,NaN,33.075264,400,400.224274,25,33.947224,9.083698,66.52137,50.017159,402.464722,399.998688,399.000671,7961.300293,14.027867,13.516525,13.718997,1.538723,1.519525,1.511833,71.349113,115.85331,43.087948,20.271191,115.913353,123.568916,110.205856,1.010533,498.039703,436.616132959675,1.90054062497475,0.0253211066064275,1.11538993498974,10.4032479298724,495.265239806759,1.94959498451257,0.00757695857817223,1.34601228170748,65.9868230277215,476.738604126596,98.0588200832914,0.0068616197280806,1.47304630662253
11,10.978814,44,43.678524,20.360001,20.111195,111.303291,NaN,0.983988523483276,NaN,33.067745,400,400.165405,25,33.945915,9.076848,66.474785,50.011749,401.695313,399.313477,398.374664,7955.052246,13.998531,13.488277,13.698316,1.556412,1.525419,1.514215,71.311417,115.888557,43.055851,20.295919,116.047951,123.542648,110.20372,1.048501,491.628265,436.608212941942,1.90050640939219,0.0253178066063671,1.11547663708577,10.4058281896389,495.316889044516,1.94973419262849,0.00757938196738664,1.34572109614692,65.9842084361457,476.724212525885,98.046580871374,0.00686149058938079,1.47314057149312
11,10.97906,44,43.678898,20.360001,20.111195,111.303291,NaN,0.984696626663208,NaN,33.067745,400,400.165405,25,33.945915,9.0726,66.314964,50.011749,402.154266,399.784668,398.787628,7960.849609,13.997149,13.498924,13.702405,1.567096,1.532166,1.505721,71.305954,115.904533,43.057304,20.306702,116.113716,123.528481,110.200005,1.010296,490.697754,436.607603174009,1.90050220639061,0.0253170984669733,1.11548920374115,10.4065883338208,495.316443378353,1.94973229608242,0.00757929275372655,1.34572739363544,65.9846053022306,476.722909004529,98.046070886153,0.0068613722440336,1.47315768197726
11,10.979685,44,43.676025,20.360001,20.121626,111.336578,NaN,0.98365843296051,NaN,33.058971,400,400.1203,25,33.93726,9.078738,66.210075,50.011749,402.154266,399.784668,398.787628,7960.849609,13.997149,13.498924,13.702405,1.567096,1.532166,1.505721,71.305954,115.904533,43.057304,20.306702,116.113716,123.528481,110.200005,1.010296,490.697754,436.61768947526,1.90053120385784,0.025317081506683,1.11543349901306,10.4085195368137,495.364656657052,1.94986336263924,0.00758166587196121,1.34544982175372,65.981556571647,476.731701400552,98.0491598937256,0.00686223310603868,1.47303725667548
11,10.980805,44,43.675323,20.360001,20.129934,111.235237,NaN,0.984824299812317,NaN,33.054264,400,400.110352,25,33.923111,9.081801,66.098457,50.011749,401.788574,399.245605,398.37085,7964.850586,14.033829,13.503286,13.693645,1.548517,1.520888,1.502883,71.282341,115.903473,43.060848,20.33555,116.181389,123.559593,110.184929,1.108305,502.48526,436.624180908941,1.90054367001374,0.0253152772840853,1.11542092053925,10.4119800456975,495.229109336147,1.94951215906507,0.00757669351244039,1.34613681672414,65.9808116058688,476.735847101502,98.0512707237565,0.00686252246681063,1.47298985130448
11,10.980611,44,43.674244,20.360001,20.126316,111.103363,NaN,0.984395682811737,NaN,33.046898,400,400.052734,25,33.909111,9.07857,66.013069,50.011749,401.788574,399.245605,398.37085,7964.850586,14.033829,13.503286,13.693645,1.548517,1.520888,1.502883,71.282341,115.903473,43.060848,20.33555,116.181389,123.559593,110.184929,1.108305,502.48526,436.62062602988,1.9005332234001,0.0253152175740032,1.11544139545817,10.4113806551326,495.052818021191,1.9490555748081,0.00757025570833793,1.3470326025797,65.9796665451381,476.731228861744,98.0470539899975,0.00686253254321863,1.47301595541153
11,10.979582,44,43.67466,20.360001,20.124731,110.99913,NaN,0.984126925468445,NaN,33.053036,400,400.23642,25,33.903202,9.08579,66.213264,50.011749,402.091583,399.775848,398.802368,7967.449707,14.013496,13.506399,13.728849,1.528107,1.510852,1.480478,71.284943,115.899185,43.059597,20.317213,116.154869,123.572136,110.174973,1.008869,490.718231,436.621408103264,1.9005447727707,0.0253179083992772,1.11540216699735,10.4082012802519,494.91187712282,1.94868791407647,0.00756485918033425,1.34776589550152,65.9801080173124,476.735801457277,98.0505752245919,0.00686263909165401,1.4729807491648
11,10.979186,44,43.673672,20.360001,20.134592,110.93409,NaN,0.983892738819122,NaN,33.052467,400,400.331879,25,33.907284,9.090242,66.586533,50.011749,402.386414,399.973358,399.061249,7961.09668,14.010124,13.492707,13.720604,1.51554,1.507132,1.480089,71.281242,115.933662,43.050003,20.34993,116.171249,123.506355,110.196373,0.940606832504272,488.598419,436.633387803547,1.90058903886579,0.0253207327297497,1.11529919652998,10.4069776710011,494.825387079902,1.94846469335404,0.0075617869315826,1.34820394417314,65.9790595147998,476.751555203052,98.0602807282385,0.00686343868082791,1.47282476166524
11,10.979186,44,43.673672,20.360001,20.140974,110.98156,NaN,0.983892738819122,NaN,33.060436,400,400.143921,25,33.911312,9.100441,66.94136,50.011749,402.386414,399.973358,399.061249,7961.09668,14.010124,13.492707,13.720604,1.51554,1.507132,1.480089,71.281242,115.933662,43.050003,20.34993,116.171249,123.506355,110.196373,0.940606832504272,488.598419,436.640505472205,1.90061330741385,0.025321822814283,1.11524567041096,10.4069776710011,494.88937843592,1.94863129073138,0.00756420141167747,1.34787184258538,65.9790595147998,476.760564010976,98.0663975834795,0.00686379498919612,1.47274369889713
11,10.978914,44,43.672947,20.360001,20.138596,111.139168,NaN,0.984142422676086,NaN,33.055595,400,400.132294,25,33.90181,9.097878,66.761093,50.011749,402.247498,399.799652,398.894897,7968.300781,14.02256,13.508229,13.723502,1.51935,1.49021,1.484184,71.310898,115.868088,43.037109,20.345619,116.0186,123.557571,110.190552,0.878157556056976,477.546387,436.638527232762,1.90060891080407,0.0253221996538128,1.11525173574945,10.4061371928847,495.102593103548,1.94918766140213,0.00757238367664813,1.34676196613284,65.9782901043097,476.758434296049,98.0642249489198,0.00686384028676563,1.4727524614629
11,10.976684,44,43.672302,20.360001,20.11677,111.346565,NaN,0.983411252498627,NaN,33.041367,400,399.99765,25,33.889259,9.090452,66.512009,50.017315,401.985779,399.59375,398.636688,7965.599609,14.012488,13.50769,13.725267,1.535544,1.502341,1.490821,71.290329,116.00132,43.043312,20.325827,116.057999,123.489029,110.193733,0.894907712936401,491.14447,436.619710355862,1.90056400549085,0.0253248918708009,1.1153210451891,10.3992459175606,495.382526780708,1.94991718186181,0.00758306045127198,1.34531852970124,65.9776055847515,476.741322382841,98.0519600915585,0.00686327870153437,1.47289721062393
11,10.974494,44,43.667465,20.360001,20.113251,111.483444,NaN,0.984802424907684,NaN,33.007347,400,400.1633,25,33.886894,9.080613,66.394814,50.017315,401.985779,399.59375,398.636688,7965.599609,14.012488,13.50769,13.725267,1.535544,1.502341,1.490821,71.290329,116.00132,43.043312,20.325827,116.057999,123.489029,110.193733,0.894907712936401,491.14447,436.621212727019,1.90058804227347,0.0253305984715569,1.11523878161913,10.3924772273672,495.572357010146,1.9504203480797,0.00759114959415519,1.34429932474081,65.9724719325021,476.746924843509,98.0509159251471,0.00686436458003652,1.47277738805675
11,10.97487,44,43.666504,20.360001,20.107391,111.48465,NaN,0.984097719192505,NaN,33.011433,400,400.284058,25,33.890869,9.076425,66.378204,50.017315,402.541748,400.133972,399.183533,7961.600098,13.995739,13.496233,13.700893,1.520254,1.493824,1.464276,71.277954,115.734825,43.036541,20.349983,115.877571,123.51371,110.198158,0.945826768875122,492.56369,436.613745415806,1.90055933159588,0.0253285139687832,1.11530715640463,10.3936394126416,495.575120296799,1.9504294289453,0.00759144005862793,1.3442750043144,65.971451934421,476.73560788733,98.0422688261135,0.0068640886337779,1.47286546125847
11,10.975218,44,43.666763,20.360001,20.123501,111.456299,NaN,0.984456419944763,NaN,33.032269,400,400.235992,25,33.897205,9.069549,66.237732,50.017315,402.224152,399.615936,398.76828,7959.237305,14.024453,13.496547,13.681522,1.496312,1.490713,1.447531,71.30352,115.788567,43.025269,20.340294,115.907349,123.493164,110.214973,0.892435193061829,487.138245,436.630849721492,1.90061464954478,0.0253302641977592,1.11518975395791,10.3947150255079,495.53669808882,1.95032902137603,0.00758994253939798,1.34447311214924,65.9717268370107,476.756319666297,98.0565915283568,0.00686486166560088,1.47268278437453
11,10.97424,44,43.665363,20.360001,20.123501,111.456299,NaN,0.984180092811584,NaN,33.032269,400,400.235992,25,33.897205,9.06996,66.073746,50.017315,402.224152,399.615936,398.76828,7959.237305,14.024453,13.496547,13.681522,1.496312,1.490713,1.447531,71.30352,115.788567,43.025269,20.340294,115.907349,123.493164,110.214973,0.892435193061829,487.138245,436.633272771141,1.90063135915966,0.0253330816043032,1.11513985716018,10.3916921171705,495.538362516359,1.95033611185503,0.0075902767361294,1.34444966319835,65.9702408598234,476.761561291347,98.0587477360343,0.00686531922409089,1.47261555215644
11,10.974133,44,43.6647,20.360001,20.137611,111.469604,NaN,0.983829319477081,NaN,33.053829,400,400.28714,25,33.898415,9.063906,66.032921,50.017315,402.084015,399.509094,398.597137,7960.058105,14.015663,13.515688,13.684314,1.531664,1.511716,1.475895,71.314011,115.929382,43.001472,20.357948,116.110527,123.430206,110.247261,1.049812,501.198456,436.649271574238,1.9006868346465,0.0253358005128663,1.1150161761062,10.3913613776803,495.557037882193,1.95038597660529,0.00759110882430807,1.34434760598591,65.9695371287194,476.781699435884,98.0717592832775,0.00686623433167711,1.47242497039188
11,10.974377,44,43.665981,20.360001,20.159693,111.503807,NaN,0.983773410320282,NaN,33.078659,400,400.138275,25,33.889912,9.085999,65.948868,50.017315,402.084015,399.509094,398.597137,7960.058105,14.015663,13.515688,13.684314,1.531664,1.511716,1.475895,71.314011,115.929382,43.001472,20.357948,116.110527,123.430206,110.247261,1.049812,501.198456,436.673287262305,1.90076660813665,0.0253388694208879,1.11484382740828,10.3921155838174,495.601492688078,1.95049902430188,0.00759253482285166,1.34413546343849,65.9708968178273,476.812193591988,98.0937547736332,0.00686721150095957,1.47216936168936
11,10.972892,44,43.664665,20.360001,20.167784,111.474541,NaN,0.983502626419067,NaN,33.108936,400,400.073547,25,33.882771,9.117136,65.853508,50.017315,402.277069,399.915924,398.923767,7970.429688,14.020572,13.518576,13.731102,1.540333,1.522235,1.487565,71.299042,115.815773,42.99818,20.351612,116.002136,123.471786,110.252022,0.941104412078857,489.520508,436.685982798549,1.90082272135778,0.0253445303895643,1.11470060976333,10.3875252405437,495.563716442379,1.95040340963891,0.0075913671884499,1.34431328446853,65.9694999782463,476.832121824398,98.1059739441773,0.00686823497048384,1.47197160685688
11,10.973812,44,43.662109,20.360001,20.168201,111.356201,NaN,0.984289407730103,NaN,33.124916,400,400.013306,25,33.874737,9.122679,65.851364,50.017315,402.084991,399.5867,398.63678,7965.375977,14.002466,13.495163,13.69089,1.506505,1.494099,1.451334,71.251427,115.896004,43.00544,20.367342,116.005928,123.473541,110.225464,1.026432,498.524811,436.684170536542,1.90080859389125,0.0253419504314496,1.11474395019647,10.390369144655,495.407625449292,1.95000256405362,0.00758598170489904,1.34508101916263,65.9667868607974,476.825121428371,98.0986576204473,0.00686841511714938,1.47199781427306
11,10.974507,44,43.660866,20.360001,20.161816,111.267212,NaN,0.984787821769714,NaN,33.114849,400,399.956726,25,33.857544,9.098915,65.826477,50.017315,402.084991,399.5867,398.63678,7965.375977,14.002466,13.495163,13.69089,1.506505,1.494099,1.451334,71.251427,115.896004,43.00544,20.367342,116.005928,123.473541,110.225464,1.026432,498.524811,436.675332233365,1.90077245710676,0.0253388574651246,1.11483269679093,10.3925174098104,495.289382452058,1.94969746130548,0.00758176575048272,1.345672376621,65.9654674025476,476.810852172774,98.0877188465327,0.00686807296172179,1.47210810329787
11,10.976339,44,43.662216,20.360001,20.160498,111.193596,NaN,0.984005749225616,NaN,33.123131,400,399.815613,25,33.85313,9.10137,65.959366,50.017315,401.432922,398.818939,397.898743,7968.762695,14.042696,13.532001,13.707807,1.488633,1.470981,1.44423,71.27536,115.904724,43.003143,20.372042,116.03685,123.433754,110.244102,0.891038596630096,490.413788,436.66932728418,1.90073615939503,0.0253333550368779,1.11493702220554,10.3981796844798,495.188689871148,1.94943283843373,0.00757770777179014,1.34620347856431,65.9669004409214,476.798304363461,98.0805481825585,0.00686733523302143,1.47224014814844
11,10.97538,44,43.658951,20.360001,20.169153,111.150635,NaN,0.983544826507568,NaN,33.121544,400,399.908264,25,33.859154,9.102768,66.033432,50.017315,401.432922,398.818939,397.898743,7968.762695,14.042696,13.532001,13.707807,1.488633,1.470981,1.44423,71.27536,115.904724,43.003143,20.372042,116.03685,123.433754,110.244102,0.891038596630096,490.413788,436.681350636341,1.90078543417755,0.0253375954557522,1.11481581180711,10.3952157330871,495.134747466897,1.94929891818933,0.00757630589297378,1.34644570916967,65.9634345435759,476.814354472939,98.0881793023452,0.00686855394820199,1.47204921337418
11,10.97538,44,43.658951,20.360001,20.169153,111.150635,NaN,0.983544826507568,NaN,33.121544,400,399.908264,25,33.859154,9.106752,65.949226,50.023521,402.373718,399.956146,398.891327,7958.880859,14.009798,13.518488,13.702901,1.522843,1.494287,1.485212,71.248566,115.845886,43.047329,20.336201,116.128387,123.489052,110.219681,1.063691,502.786255,436.681350636341,1.90078543417755,0.0253375954557522,1.11481581180711,10.3952157330871,495.134747466897,1.94929891818933,0.00757630589297378,1.34644570916967,65.9634345435759,476.814354472939,98.0881793023452,0.00686855394820199,1.47204921337418
11,10.977079,44,43.661438,20.360001,20.176624,111.102371,NaN,0.983924150466919,NaN,33.100033,400,400.12851,25,33.854317,9.107023,65.92672,50.023521,402.07135,399.738586,398.670013,7964.704102,14.015075,13.510311,13.733395,1.511696,1.487485,1.455889,71.280243,116.00489,43.065388,20.328667,115.978752,123.431618,110.240517,0.966668367385864,488.311859,436.685474093014,1.90078481679156,0.025333977581294,1.11483985688695,10.4004666462273,495.066783177023,1.94911715287642,0.00757326084087604,1.34682257266481,65.9660745910185,476.815833434032,98.091675743048,0.00686816771851362,1.47207157554302
11,10.976395,44,43.660408,20.360001,20.181753,111.048584,NaN,0.983956873416901,NaN,33.080452,400,400.191223,25,33.849606,9.082925,66.191917,50.023521,402.07135,399.738586,398.670013,7964.704102,14.015075,13.510311,13.733395,1.511696,1.487485,1.455889,71.280243,116.00489,43.065388,20.328667,115.978752,123.431618,110.240517,0.966668367385864,488.311859,436.692884792956,1.90081598873657,0.0253368233197844,1.11476218889051,10.3983527559051,494.995563126361,1.94893382267752,0.00757077350611023,1.34717907271728,65.9649812220707,476.82669840492,98.0980248415154,0.00686878167072546,1.47195928908596
11,10.974445,44,43.658417,20.360001,20.179283,111.048462,NaN,0.984508574008942,NaN,33.09412,400,400.270874,25,33.842377,9.075524,66.382263,50.023521,402.342224,400.030182,398.90979,7955.113281,14.003881,13.508799,13.715147,1.536967,1.509011,1.50148,71.27803,115.616745,43.017838,20.365917,115.925911,123.435081,110.237656,1.074494,503.792572,436.694957171454,1.90083989884877,0.0253420190169053,1.11468360046095,10.3923257701639,494.99777932771,1.94894351451343,0.00757124250825892,1.34714614799507,65.9628676643445,476.834207385274,98.1011317391592,0.00686943476761857,1.47186338365476
11,10.973799,44,43.658607,20.360001,20.185631,111.152237,NaN,0.98455673456192,NaN,33.096436,400,400.172333,25,33.837776,9.069992,66.389305,50.023521,401.910706,399.592072,398.495483,7954.675781,13.977172,13.49485,13.69809,1.526966,1.492058,1.495673,71.28846,115.871353,43.025864,20.363956,116.010475,123.432083,110.235062,0.938442528247833,487.471649,436.703631420516,1.90087505158546,0.0253449643629958,1.11459775400831,10.3903289603015,495.137315163159,1.94930627783916,0.00757646936094758,1.3464287944166,65.9630693636536,476.847388561827,98.1102778595836,0.00686992216891395,1.47174786828041
11,10.974548,44,43.656429,20.360001,20.181591,111.23307,NaN,0.984011948108673,NaN,33.103352,400,400.193756,25,33.830914,9.072645,66.323349,50.023521,401.910706,399.592072,398.495483,7954.675781,13.977172,13.49485,13.69809,1.526966,1.492058,1.495673,71.28846,115.871353,43.025864,20.363956,116.010475,123.432083,110.235062,0.938442528247833,487.471649,436.697274958633,1.90084691061305,0.0253421163604262,1.11466957026332,10.3926441387986,495.248725724225,1.94960044560818,0.0075810927138034,1.34583309077043,65.960757205884,476.835444824136,98.0999808822129,0.00686983929705479,1.47182380172473
11,10.976191,44,43.655457,20.360001,20.176569,111.197563,NaN,0.984319925308228,NaN,33.113457,400,400.14267,25,33.815571,9.078764,66.302246,50.023521,402.179901,399.550873,398.575134,7959.18457,14.030988,13.519876,13.669518,1.518662,1.487945,1.490217,71.306244,116.127762,43.017223,20.383583,115.817184,123.468651,110.227585,0.901110708713531,487.855682,436.687610664651,1.90079977057357,0.0253365257344181,1.1147951173876,10.3977222782066,495.202094556966,1.94948104263537,0.00757952265121222,1.34606193184119,65.9597253007648,476.817276679731,98.086663711866,0.00686929444690843,1.47197290940545
11,10.976091,44,43.655502,20.360001,20.169926,111.109924,NaN,0.985007882118225,NaN,33.113194,400,400.120911,25,33.788158,9.08943,66.375656,50.023521,402.179901,399.550873,398.575134,7959.18457,14.030988,13.519876,13.669518,1.518662,1.487945,1.490217,71.306244,116.127762,43.017223,20.383583,115.817184,123.468651,110.227585,0.901110708713531,487.855682,436.680452433592,1.90077623043452,0.0253356794043933,1.1148455477514,10.3974132172875,495.084046701378,1.94917378058828,0.00757506147060203,1.34666963556717,65.9597730746001,476.808568697932,98.080793101735,0.00686894190509307,1.47205172935693
11,10.977365,44,43.655228,20.360001,20.173803,110.991333,NaN,0.984359562397003,NaN,33.116459,400,400.109009,25,33.761501,9.073842,66.528259,50.023521,401.79126,399.209167,398.187622,7966.754883,14.028591,13.52082,13.679352,1.55092,1.532176,1.510297,71.324364,115.891365,42.977112,20.398657,116.114777,123.363297,110.275436,0.920934319496155,489.443481,436.681621156198,1.90076921134853,0.0253326722632473,1.11487799826905,10.4013504949568,494.92462278302,1.9487593709406,0.00756909926192313,1.34749005881447,65.9594821843463,476.805774796978,98.0786205996459,0.00686888038188739,1.47207288863383
11,10.978083,44,43.654316,20.360001,20.177992,110.919357,NaN,0.984362602233887,NaN,33.121555,400,400.188141,25,33.759842,9.079872,66.638939,50.017586,402.122772,399.74115,398.664703,7960.217773,13.999317,13.504538,13.711265,1.528565,1.509696,1.467502,71.323555,115.900208,43.003147,20.375601,116.073883,123.320824,110.295288,0.999903738498688,494.831604,436.684514136436,1.90077287329221,0.0253313199944763,1.11487953105711,10.4035693115947,494.828710133561,1.9485114636759,0.00756565559396326,1.3479774078866,65.9585139540119,476.80650776444,98.0782046693295,0.0068690725019208,1.47205323528677
11,10.978292,44,43.653297,20.360001,20.177992,110.919357,NaN,0.984682202339172,NaN,33.121555,400,400.188141,25,33.759842,9.08033,66.522827,50.017586,402.122772,399.74115,398.664703,7960.217773,13.999317,13.504538,13.711265,1.528565,1.509696,1.467502,71.323555,115.900208,43.003147,20.375601,116.073883,123.320824,110.295288,0.999903738498688,494.831604,436.683996813849,1.90076930479239,0.0253307182104161,1.11489017097348,10.4042151583172,494.829930666098,1.94851664889882,0.00756589883051081,1.34796005448018,65.9574321052318,476.804483078136,98.0758081740695,0.00686917466846534,1.47205680939191
11,10.976482,44,43.651291,20.360001,20.182163,110.876595,NaN,0.984654724597931,NaN,33.116924,400,400.095673,25,33.766346,9.081362,66.388168,50.017586,402.277344,399.924591,398.822968,7955.202637,14.008753,13.505253,13.725232,1.531737,1.516555,1.480283,71.319115,116.050041,43.015591,20.388391,115.899971,123.343704,110.291611,1.057547,493.778198,436.693126538129,1.90081606140371,0.0253366427435973,1.11476319103174,10.3986216334185,494.774686952272,1.94837675448907,0.00756420130218616,1.34822533679583,65.9553023158122,476.820462489886,98.0846539339614,0.00687016571885781,1.47188461635396
11,10.976482,44,43.651291,20.360001,20.187567,110.902328,NaN,0.984654724597931,NaN,33.089985,400,400.053741,25,33.764973,9.091471,66.286613,50.017586,401.793396,399.371765,398.334229,7947.694336,13.998006,13.491539,13.692485,1.54876,1.534207,1.517332,71.287323,116.042397,43.009964,20.372555,115.980759,123.360558,110.273804,0.995227336883545,493.524261,436.699150596458,1.90083659785897,0.0253375654166345,1.11471805890149,10.3986216334185,494.809378515046,1.94846708781752,0.0075655110941544,1.34804507220462,65.9553023158122,476.828086386248,98.0898337377728,0.00687046734282689,1.47181620618642
11,10.974892,44,43.650227,20.360001,20.200184,110.974121,NaN,0.984142661094666,NaN,33.057533,400,400.049957,25,33.75325,9.106539,66.220551,50.017586,401.793396,399.371765,398.334229,7947.694336,13.998006,13.491539,13.692485,1.54876,1.534207,1.517332,71.287323,116.042397,43.009964,20.372555,115.980759,123.360558,110.273804,0.995227336883545,493.524261,436.717147631979,1.90091168462791,0.0253442997754927,1.11453193103323,10.3937074119136,494.907414086786,1.94872442648232,0.00756941778316178,1.34752515452722,65.9541726215452,476.855231151593,98.1072124471998,0.00687173161290716,1.47155752991411
11,10.97404,44,43.647209,20.360001,20.207375,111.087723,NaN,0.983606696128845,NaN,33.033371,400,399.963837,25,33.75415,9.114939,66.166763,50.017586,402.198395,399.618256,398.626831,7954.239258,14.015601,13.502213,13.693227,1.526075,1.518036,1.49485,71.297043,115.803955,43.021721,20.38073,115.971397,123.412399,110.241623,0.940997242927551,485.938019,436.727269225894,1.90095354904552,0.0253479823109204,1.11442869964996,10.3910739105443,495.064056726706,1.94913810676961,0.00757591365563112,1.34668330470934,65.9509681489478,476.868699697287,98.1133423398666,0.00687280455294632,1.47139361061946
11,10.974861,44,43.64706,20.360001,20.204657,111.225975,NaN,0.984374165534973,NaN,33.04388,400,400.014221,25,33.773769,9.109329,66.224358,50.017586,401.364868,398.720825,397.805908,7960.396973,14.036966,13.515043,13.683276,1.534609,1.511256,1.512536,71.2948,116.046799,43.003716,20.387753,115.885262,123.470169,110.193039,0.893843173980713,484.737885,436.722209526626,1.90092920779438,0.0253451527085517,1.11449306440952,10.3936115947238,495.25034986556,1.94962315167325,0.00758296999255045,1.3457240747412,65.9508099376162,476.859560359093,98.1069819030595,0.00687246964633603,1.47147337176427
11,10.975109,44,43.647026,20.360001,20.203413,111.307297,NaN,0.984423577785492,NaN,33.043262,400,399.94577,25,33.790127,9.10347,66.341141,50.017586,401.364868,398.720825,397.805908,7960.396973,14.036966,13.515043,13.683276,1.534609,1.511256,1.512536,71.2948,116.046799,43.003716,20.387753,115.885262,123.470169,110.193039,0.893843173980713,484.737885,436.720209657838,1.90092024791393,0.0253442258300994,1.11451603748387,10.3943781265379,495.359804552361,1.94990794808133,0.00758710391305703,1.34516349142215,65.9507738356351,476.856210585418,98.1046713899539,0.00687234320391578,1.47150290704493
11,10.976343,44,43.647545,20.360001,20.19816,111.376923,NaN,0.984484314918518,NaN,33.04771,400,399.938416,25,33.801147,9.098846,66.513588,50.017586,402.35788,399.800995,398.882965,7952.392578,13.999156,13.479686,13.676585,1.500607,1.495557,1.485168,71.274445,115.687111,43.018848,20.381361,116.023331,123.464897,110.191391,1.077237,495.455078,436.711302218564,1.90087922316599,0.0253397742749333,1.11462257423547,10.3981920467406,495.452828677537,1.950148863992,0.00759051004450625,1.34469433561555,65.9513249190473,476.841336810677,98.0950839399974,0.00687166185831103,1.47164368622077
11,10.975816,44,43.644451,20.360001,20.197193,111.420692,NaN,0.983608484268188,NaN,33.07465,400,399.984253,25,33.812504,9.089401,66.714165,50.006775,401.820831,399.377869,398.288177,7959.356934,13.992832,13.513803,13.705904,1.527464,1.510378,1.496581,71.286644,115.974541,43.030613,20.387728,115.993469,123.422096,110.199181,0.922617316246033,488.302307,436.711528160935,1.90088454580616,0.0253411272181578,1.1146038478597,10.396563288843,495.515357421057,1.95031757522915,0.00759346728929696,1.34434283449769,65.9480395688868,476.841186631403,98.091882051444,0.0068722096437615,1.4716007099742
11,10.975662,44,43.644527,20.360001,20.20043,111.464577,NaN,0.982681512832642,NaN,33.084671,400,399.935791,25,33.818569,9.085135,66.720436,50.006775,401.820831,399.377869,398.288177,7959.356934,13.992832,13.513803,13.705904,1.527464,1.510378,1.496581,71.286644,115.974541,43.030613,20.387728,115.993469,123.422096,110.199181,0.922617316246033,488.302307,436.71551705034,1.90089947394039,0.0253421234603035,1.11456901819374,10.3960873219168,495.57425700432,1.9504705731273,0.00759567225304666,1.34404430859196,65.9481202716257,476.846780838028,98.0957597013476,0.00687241738517635,1.47155164201999
11,10.977365,44,43.645397,20.360001,20.210388,111.510887,NaN,0.984551668167114,NaN,33.090786,400,399.96698,25,33.831364,9.08496,66.659294,50.006775,402.225128,399.775085,398.743683,7960.225586,14.007616,13.522365,13.710431,1.550377,1.529673,1.51679,71.308327,115.717339,42.997589,20.388382,116.06636,123.238274,110.291191,0.960801541805267,490.1922,436.722403377569,1.90090823749638,0.0253389181129244,1.11457253289903,10.4013504949568,495.635459106393,1.95062797106511,0.00759780942752712,1.34374310979989,65.9490440967303,476.850632185531,98.0992485310075,0.0068724140512686,1.47152957793377
11,10.97526,44,43.641594,20.360001,20.216194,111.55542,NaN,0.984227240085602,NaN,33.101612,400,399.857788,25,33.840038,9.093488,66.500443,50.006775,401.918671,399.525146,398.429932,7960.641602,14.002612,13.525248,13.713857,1.543524,1.529336,1.498622,71.293419,115.520378,42.983917,20.409508,116.072044,123.221962,110.312874,0.914521157741547,482.839478,436.734080199218,1.90096622500496,0.0253459725469407,1.11441720150693,10.3948448391203,495.69980708966,1.95080275915057,0.00760097243667465,1.34337663258547,65.9450056925018,476.869546416902,98.1082931564621,0.00687384316810429,1.47130562513587
11,10.975803,44,43.641754,20.360001,20.214985,111.59951,NaN,0.98424232006073,NaN,33.098671,400,399.793823,25,33.839497,9.094336,66.175957,50.006775,401.918671,399.525146,398.429932,7960.641602,14.002612,13.525248,13.713857,1.543524,1.529336,1.498622,71.293419,115.520378,42.983917,20.409508,116.072044,123.221962,110.312874,0.914521157741547,482.839478,436.731390022239,1.90095236375006,0.0253442018638594,1.11445485379873,10.3965231100092,495.758840180186,1.95095588431831,0.00760316515523403,1.34307995793277,65.9451756027357,476.864510313687,98.1050306130936,0.00687361526173917,1.47135303236931
11,10.974311,44,43.642181,20.360001,20.214985,111.59951,NaN,0.984899997711182,NaN,33.098671,400,399.793823,25,33.839497,9.096922,65.903488,50.006775,401.620392,398.974976,398.07782,7954.743164,14.043645,13.51677,13.685776,1.543455,1.542039,1.504559,71.296165,115.756699,43.004864,20.386017,116.029648,123.407455,110.195915,1.034789,501.047943,436.735079650836,1.90097783135718,0.0253485004861011,1.11437907412172,10.391911578485,495.758333692136,1.95095372410497,0.00760306310091571,1.3430870715043,65.9456290479636,476.874258889562,98.1120841262154,0.00687392453152923,1.47127181948052
11,10.974311,44,43.642181,20.360001,20.209425,111.678871,NaN,0.984899997711182,NaN,33.081852,400,399.800812,25,33.841286,9.09801,65.799942,50.006775,401.620392,398.974976,398.07782,7954.743164,14.043645,13.51677,13.685776,1.543455,1.542039,1.504559,71.296165,115.756699,43.004864,20.386017,116.029648,123.407455,110.195915,1.034789,501.047943,436.728883574444,1.90095671044832,0.0253475513759164,1.11442538680238,10.391911578485,495.864901089957,1.95123067418975,0.00760707664486764,1.34254970929468,65.9456290479636,476.866417553911,98.1067546225953,0.00687361428173002,1.47134205989684
11,10.97478,44,43.642216,20.360001,20.207907,111.743896,NaN,0.984248876571655,NaN,33.110844,400,399.872437,25,33.852997,9.102468,65.952805,50.006775,402.234161,399.798462,398.76651,7956.139648,13.993467,13.504269,13.69133,1.53015,1.529583,1.493168,71.278839,115.760452,43.025696,20.369259,115.87207,123.362183,110.191063,0.990627408027649,497.782104,436.726031919969,1.90094293748936,0.0253459408945537,1.11446186169302,10.3933612327206,495.95214467704,1.95145729333349,0.00761035477679745,1.34211139969677,65.9456662154311,476.86132833116,98.1033308405466,0.0068734066528862,1.47138815833223
11,10.973664,44,43.640911,20.360001,20.206032,111.768723,NaN,0.984340369701385,NaN,33.147663,400,399.944427,25,33.855625,9.099318,66.178055,50.006775,401.828644,399.429504,398.36319,7949,14.004709,13.509068,13.711115,1.526193,1.512209,1.480675,71.303116,115.950058,43.029163,20.356943,115.899345,123.508308,110.144646,0.905514121055603,491.86795,436.726702479036,1.90095486605424,0.0253488365489207,1.11442078767924,10.38991165914,495.987007456052,1.95155044855508,0.00761192106753594,1.3419225349123,65.9442803819745,476.864859853787,98.1044236766512,0.00687378001300637,1.47133782891834
11,10.975185,44,43.639236,20.360001,20.196978,111.782425,NaN,0.984472274780273,NaN,33.16428,400,399.960754,25,33.852898,9.098695,66.251442,50.006775,401.828644,399.429504,398.36319,7949,14.004709,13.509068,13.711115,1.526193,1.512209,1.480675,71.303116,115.950058,43.029163,20.356943,115.899345,123.508308,110.144646,0.905514121055603,491.86795,436.712849560525,1.90089450152433,0.0253429082946547,1.11457356176755,10.3946130288378,496.007375523457,1.95160667541336,0.00761301366636655,1.3418025802857,65.9425015763071,476.841298487025,98.086732994171,0.00687314757704374,1.47152499805798
11,10.974627,44,43.637123,20.360001,20.181431,111.806717,NaN,0.984017550945282,NaN,33.159637,400,400.00531,25,33.855709,9.095608,66.29113,50.006775,402.350342,399.931763,398.876587,7954.200195,13.993828,13.504581,13.692335,1.537428,1.522835,1.49922,71.291862,115.667625,43.02198,20.358772,115.893318,123.508926,110.141098,1.024712,498.462219,436.696901119081,1.90084495364204,0.0253418614273823,1.1146749249158,10.3928883229218,496.042467574017,1.95170201605758,0.00761474579839913,1.34160428944958,65.9402575397779,476.821452629693,98.0711297800524,0.00687274049777582,1.47167269755925
11,10.97467,44,43.637215,20.360001,20.188126,111.802437,NaN,0.985089421272278,NaN,33.144188,400,399.947296,25,33.86488,9.088432,66.390182,50.005863,402.210114,399.811066,398.738739,7963.572754,14.017087,13.524358,13.720119,1.538079,1.515571,1.492734,71.26931,115.919334,43.017303,20.373108,115.976738,123.468636,110.161766,0.969958543777466,495.626129,436.704257287714,1.90086965987181,0.0253428807020443,1.11462122861067,10.393021232714,496.036616635886,1.95168663504109,0.0076145076463392,1.34163457047416,65.940355247116,476.830687412852,98.0774971703451,0.00687308949004738,1.47159118753388
11,10.973557,44,43.638134,20.360001,20.195621,111.741257,NaN,0.984790086746216,NaN,33.151936,400,399.9534,25,33.872726,9.084893,66.32019,50.005863,402.210114,399.811066,398.738739,7963.572754,14.017087,13.524358,13.720119,1.538079,1.515571,1.492734,71.26931,115.919334,43.017303,20.373108,115.976738,123.468636,110.161766,0.969958543777466,495.626129,436.71536448256,1.90091714067292,0.0253473674609334,1.11450212329335,10.3895809065918,495.953434987899,1.95146871737722,0.00761119727427345,1.34206149009013,65.9413312484195,476.848945568598,98.0908257123811,0.00687364747961103,1.47144066270655
