P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.974964,44,43.636551,20.360001,20.187878,111.657097,NaN,0.984302401542664,NaN,33.155697,400,400.046509,25,33.875481,9.097456,66.297287,50.005863,402.009735,399.397308,398.450745,7957.933105,14.034379,13.521192,13.682758,1.555928,1.540954,1.52316,71.28614,115.583572,42.959728,20.420694,116.145638,123.424461,110.193802,1.084358,506.951294,436.703253420704,1.90086369768956,0.0253419913180196,1.11463825018494,10.3939299542727,495.84233926496,1.95118317388398,0.0076073215619633,1.34260334187249,65.9396500509236,476.828017721345,98.0750176574826,0.00687310271908396,1.47160561523324
11,10.976253,44,43.635277,20.360001,20.188179,111.567986,NaN,0.98513400554657,NaN,33.146488,400,399.961487,25,33.875538,9.102717,66.245308,50.005863,402.009735,399.397308,398.450745,7957.933105,14.034379,13.521192,13.682758,1.555928,1.540954,1.52316,71.28614,115.583572,42.959728,20.420694,116.145638,123.424461,110.193802,1.084358,506.951294,436.700399456778,1.90084283332832,0.0253383294975443,1.11470129992562,10.3979138949076,495.724183377429,1.95087860425639,0.00760311832786184,1.34318593008419,65.938296982163,476.819396798402,98.0678829134144,0.00687298963642204,1.47166468385468
11,10.977164,44,43.635639,20.360001,20.188179,111.567986,NaN,0.984695136547089,NaN,33.146488,400,399.961487,25,33.875538,9.103939,66.278183,50.005863,401.811676,399.24176,398.322601,7959.663086,14.017707,13.515362,13.680397,1.562247,1.542948,1.522216,71.291649,115.727715,42.972797,20.405806,115.849731,123.402527,110.188995,0.998154580593109,496.939423,436.698145171189,1.90082727964927,0.0253357056867879,1.11474764364565,10.4007293303492,495.723753831421,1.95087677232404,0.00760303178699338,1.34319196537606,65.9386814526775,476.813871818283,98.0644915269373,0.00687270616189486,1.47171943931226
11,10.975279,44,43.635727,20.360001,20.191872,111.527016,NaN,0.984707891941071,NaN,33.116585,400,399.997711,25,33.873253,9.099921,66.322311,50.005863,402.274597,399.858551,398.817871,7956.581055,14.006235,13.510052,13.706894,1.538107,1.517836,1.483493,71.295471,115.884117,42.979401,20.401789,115.991974,123.367043,110.211754,0.944459199905396,490.407715,436.70692587014,1.90087349581286,0.0253417657459009,1.11462093880126,10.3949035642042,495.668613074894,1.95073326306286,0.00760093706636548,1.34347183252512,65.9387749146952,476.831088681562,98.0762787906691,0.0068733717851462,1.47156626789426
11,10.975279,44,43.635727,20.360001,20.193872,111.535912,NaN,0.984707891941071,NaN,33.121407,400,400.1297,25,33.873066,9.097337,66.169563,50.005863,402.274597,399.858551,398.817871,7956.581055,14.006235,13.510052,13.706894,1.538107,1.517836,1.483493,71.295471,115.884117,42.979401,20.401789,115.991974,123.367043,110.211754,0.944459199905396,490.407715,436.70915509533,1.90088109519707,0.0253421072089482,1.11460425133062,10.3949035642042,495.680564331225,1.95076433099166,0.00760138739640054,1.34341133940193,65.9387749146952,476.833909779728,98.0781958789282,0.00687348343066951,1.47154097116363
11,10.975573,44,43.631451,20.360001,20.193975,111.556229,NaN,0.984910845756531,NaN,33.11293,400,400.180511,25,33.873669,9.103664,65.98394,50.005863,401.744202,399.145447,398.210083,7950.085938,14.018002,13.507904,13.670747,1.520482,1.519009,1.482831,71.302345,115.956215,43.008331,20.366787,116.096619,123.361305,110.225906,0.985174179077148,481.970276,436.708542526812,1.90087646713366,0.0253412778342336,1.11461834086383,10.3958122478293,495.712931609626,1.95085691855062,0.00760343805220164,1.34320196085485,65.9342333168402,476.829252506789,98.0707460632739,0.00687406480417646,1.47152146147872
11,10.973888,44,43.631363,20.360001,20.194374,111.516891,NaN,0.984167814254761,NaN,33.095039,400,400.080017,25,33.884338,9.097938,65.974724,50.005863,401.880157,399.39679,398.362854,7956.560547,13.999633,13.508912,13.674182,1.540368,1.52341,1.494485,71.26918,115.848442,43.018997,20.365559,115.954704,123.315674,110.245354,1.022406,489.313385,436.713155858797,1.90090675153269,0.0253462007189632,1.11452934632293,10.3906040678448,495.660191964052,1.95071999475448,0.0076014677807835,1.34346784271559,65.9341398466922,476.840434323061,98.0782569550316,0.00687452312459366,1.4714199527331
11,10.97456,44,43.631294,20.360001,20.194122,111.39698,NaN,0.983725666999817,NaN,33.07542,400,400.070313,25,33.899292,9.101915,66.181732,50.005863,401.880157,399.39679,398.362854,7956.560547,13.999633,13.508912,13.674182,1.540368,1.52341,1.494485,71.26918,115.848442,43.018997,20.365559,115.954704,123.315674,110.245354,1.022406,489.313385,436.711212540496,1.90089432068904,0.02534422138062,1.11456561007304,10.3926812301369,495.499128470388,1.95030135678044,0.00759541016335406,1.34428450420563,65.9340665574827,476.835772229583,98.0750194250932,0.00687435096417378,1.47146075656222
11,10.970732,44,43.630054,20.360001,20.189758,111.245384,NaN,0.985756099224091,NaN,33.062363,400,400.107666,25,33.908558,9.101951,66.310745,50.005428,402.227692,399.558014,398.681946,7950.986328,14.042274,13.511414,13.658365,1.530383,1.531768,1.497186,71.296005,115.799225,43.005474,20.366392,115.925316,123.395126,110.205063,0.879782795906067,488.48291,436.715818629857,1.9009431027561,0.0253545092826707,1.11440741961782,10.3808475432059,495.296739557996,1.94977739671072,0.00758801846135617,1.34530377213554,65.9327494584922,476.85302913288,98.0855053348389,0.00687525605110088,1.47128833009671
11,10.96961,44,43.627556,20.360001,20.189589,111.110931,NaN,0.984725952148438,NaN,33.049221,400,400.082581,25,33.907219,9.086025,66.402908,50.005428,402.227692,399.558014,398.681946,7950.986328,14.042274,13.511414,13.658365,1.530383,1.531768,1.497186,71.296005,115.799225,43.005474,20.366392,115.925316,123.395126,110.205063,0.879782795906067,488.48291,436.718405673901,1.90096162053717,0.0253577156225431,1.11435181247574,10.3773784600708,495.118780131081,1.94931928631836,0.00758178834879947,1.34618984005547,65.9300960404498,476.858186080877,98.0865075612623,0.0068759076226002,1.47120635077681
11,10.972984,44,43.627434,20.360001,20.190916,111.087547,NaN,0.985009253025055,NaN,33.033836,400,400.097534,25,33.906147,9.095481,66.436958,50.005428,401.682678,399.053375,398.10498,7955.900391,14.011168,13.516744,13.643939,1.5297,1.511388,1.501357,71.318352,115.932945,43.008343,20.355747,115.910332,123.366478,110.202782,0.958840370178223,484.677643,436.711538221615,1.90090904833623,0.0253482154441852,1.11451222930522,10.3878096390275,495.087444669473,1.94923797718949,0.00758062930548107,1.34634976253874,65.9299664465231,476.838585834235,98.0730635322586,0.00687515368953429,1.47138022965913
11,10.973172,44,43.629646,20.360001,20.182608,111.133064,NaN,0.984838724136353,NaN,33.03215,400,400.065704,25,33.906033,9.099579,66.509804,50.005428,402.455231,400.032349,399.053528,7959.253418,14.001977,13.496712,13.688557,1.546757,1.519266,1.496107,71.32312,115.672546,42.999069,20.354906,116.161888,123.364616,110.200005,0.926219701766968,480.501678,436.701813391947,1.90087427138695,0.025346255012959,1.11459109271986,10.3883907955644,495.146078620208,1.94938620201933,0.00758241321065711,1.34607199262688,65.9323160831721,476.827196614418,98.0675400851667,0.00687430669245171,1.47151403103752
11,10.971684,44,43.62883,20.360001,20.1756,111.189423,NaN,0.98556512594223,NaN,33.021854,400,400.147766,25,33.898617,9.090625,66.493057,50.005428,402.455231,400.032349,399.053528,7959.253418,14.001977,13.496712,13.688557,1.546757,1.519266,1.496107,71.32312,115.672546,42.999069,20.354906,116.161888,123.364616,110.200005,0.926219701766968,480.501678,436.697684342193,1.90087305331153,0.0253493470164975,1.1145738934252,10.3837907983682,495.222904282847,1.94958771710387,0.00758547044299966,1.3456688254037,65.9314493217433,476.826183497243,98.0660338363225,0.00687441273908069,1.47151142211128
11,10.971635,44,43.628525,20.360001,20.178585,111.202866,NaN,0.98553192615509,NaN,33.019722,400,400.058044,25,33.897182,9.088969,66.314255,50.005428,402.153534,399.529694,398.717377,7958.595703,14.024067,13.491594,13.653979,1.556459,1.54873,1.496414,71.305359,115.765915,42.996323,20.369638,116.004829,123.288254,110.238617,0.886213779449463,493.128326,436.70113255133,1.90088523228383,0.0253499980380264,1.11454649403138,10.383639311989,495.241357234483,1.94963633036636,0.00758622584757822,1.34557095052815,65.9311253447202,476.83049486984,98.0686581161849,0.00687463801782002,1.47146839370528
11,10.970269,44,43.629639,20.360001,20.180902,111.169586,NaN,0.98417603969574,NaN,33.035229,400,400.125977,25,33.901028,9.098516,66.07663,50.005428,402.425385,400.092255,399.061951,7963.977539,13.99451,13.512887,13.705209,1.538486,1.522658,1.494633,71.276566,115.669098,42.982193,20.375841,115.923424,123.325272,110.227859,0.955350697040558,492.536011,436.70709461176,1.9009173639253,0.0253543318764145,1.11445771142453,10.3794160376871,495.195243602588,1.94951414925144,0.00758426980815091,1.34581942124419,65.9323086477802,476.843188740961,98.0784014046527,0.00687494091514006,1.47137056567325
11,10.972163,44,43.628342,20.360001,20.177273,111.104927,NaN,0.984569668769836,NaN,33.052483,400,400.156952,25,33.905411,9.110441,65.999283,50.005428,402.425385,400.092255,399.061951,7963.977539,13.99451,13.512887,13.705209,1.538486,1.522658,1.494633,71.276566,115.669098,42.982193,20.375841,115.923424,123.325272,110.227859,0.955350697040558,492.536011,436.69836374976,1.90087123008709,0.0253482520239053,1.11458429529072,10.3852716282624,495.109758791439,1.94929425821065,0.00758129542234162,1.34624470929846,65.9309309575428,476.825171216076,98.0648568571225,0.00687446007510946,1.47151350604912
11,10.971903,44,43.627979,20.360001,20.177273,111.104927,NaN,0.985176622867584,NaN,33.052483,400,400.156952,25,33.905411,9.098141,66.06916,50.005428,401.900421,399.290192,398.410156,7949.91748,14.000785,13.500453,13.663035,1.544654,1.522735,1.516342,71.285126,115.84951,43.01712,20.348701,115.907364,123.358788,110.210487,0.999334573745728,488.340729,436.699007111167,1.90087567026644,0.0253490014537663,1.1145710712185,10.3844678435446,495.110192310127,1.94929610261455,0.00758138218595201,1.34623856963484,65.9305453677196,476.826569932963,98.0654436023806,0.0068745804565485,1.47149576165519
11,10.971903,44,43.627979,20.360001,20.16853,111.024979,NaN,0.985176622867584,NaN,33.037045,400,400.013916,25,33.916813,9.089606,66.202522,50.013149,401.775696,399.186462,398.260468,7955.121582,14.037016,13.528114,13.681826,1.559204,1.548508,1.535036,71.295265,115.850716,43.075447,20.31053,115.961121,123.36805,110.205849,1.043022,499.90918,436.689262097291,1.90084244744672,0.0253475082856365,1.11464405166142,10.3844678435446,495.002541069153,1.94901591767825,0.0075773186143385,1.34679325398078,65.9305453677196,476.814237249417,98.0570628646155,0.00687409229272171,1.47160636809577
11,10.970982,44,43.630234,20.360001,20.161697,111.017441,NaN,0.98374342918396,NaN,33.042309,400,400.011261,25,33.933437,9.093005,66.198723,50.013149,401.775696,399.186462,398.260468,7955.121582,14.037016,13.528114,13.681826,1.559204,1.548508,1.535036,71.295265,115.850716,43.075447,20.31053,115.961121,123.36805,110.205849,1.043022,499.90918,436.683925183022,1.90083221156011,0.0253489961291096,1.11465424533313,10.3816204754576,494.989692302243,1.94897802481199,0.00757639641721486,1.34688390295361,65.932940652342,476.81198766321,98.0577943065605,0.00687359939655287,1.4716588715227
11,10.97252,44,43.629616,20.360001,20.167526,111.093811,NaN,0.983832240104675,NaN,33.04969,400,400.012115,25,33.940205,9.100254,66.067543,50.013149,401.486206,398.854889,397.953522,7959.366211,14.031779,13.529376,13.675765,1.559177,1.547829,1.519846,71.294144,115.657768,43.08073,20.316408,115.987762,123.288612,110.244598,0.928398549556732,487.622162,436.686615924123,1.90082809424005,0.0253455584425324,1.11468383310237,10.3863752631647,495.093271757828,1.94924883761485,0.00758042609686119,1.34634327324548,65.9322842171986,476.81003449701,98.0558477295703,0.00687363275889953,1.47166753628539
11,10.971863,44,43.628033,20.360001,20.170921,111.125351,NaN,0.984505295753479,NaN,33.036415,400,400.06189,25,33.936935,9.10254,66.045662,50.013149,401.486206,398.854889,397.953522,7959.366211,14.031779,13.529376,13.675765,1.559177,1.547829,1.519846,71.294144,115.657768,43.08073,20.316408,115.987762,123.288612,110.244598,0.928398549556732,487.622162,436.692026178178,1.90085221655434,0.0253480319428695,1.11462205360535,10.384344183085,495.137621970991,1.94936737818934,0.00758240693171865,1.34609809537134,65.9306027283693,476.817900743724,98.0596064654576,0.0068742276345191,1.47157428122928
11,10.971111,44,43.627369,20.360001,20.17346,111.101662,NaN,0.984436869621277,NaN,33.024494,400,400.010986,25,33.945103,9.105916,66.189766,50.013149,401.640656,399.211304,398.171356,7951.783203,14.004545,13.514901,13.710337,1.586796,1.559552,1.538682,71.263603,115.779442,43.038605,20.345394,115.796585,123.317772,110.23111,0.88150542974472,490.091156,436.69671706849,1.90087470772732,0.0253506333398717,1.1145626069011,10.3820193033199,495.106525336309,1.94928776303708,0.00758136209243235,1.34625086557056,65.9298974004472,476.825793272785,98.0643044696211,0.00687465897445827,1.47149398412879
11,10.970818,44,43.624477,20.360001,20.17268,111.117912,NaN,0.984160900115967,NaN,33.01936,400,399.944702,25,33.961628,9.114687,66.14814,50.013149,402.192993,399.80072,398.777954,7949.276855,13.979896,13.49571,13.68656,1.565001,1.53156,1.523168,71.249741,115.664001,43.001572,20.365057,115.922478,123.312538,110.247208,0.960264146327972,489.910553,436.696572753843,1.90087674803507,0.0253513448241064,1.1145542127242,10.3811134333958,495.131854091738,1.94935938516784,0.00758287904234353,1.34608946182033,65.9268252888063,476.82456244315,98.060569637752,0.00687512829530126,1.47146357517069
11,10.973868,44,43.624859,20.360001,20.167549,111.197205,NaN,0.983992159366608,NaN,33.027073,400,399.93869,25,33.969006,9.119927,66.153549,50.013149,402.192993,399.80072,398.777954,7949.276855,13.979896,13.49571,13.68656,1.565001,1.53156,1.523168,71.249741,115.664001,43.001572,20.365057,115.922478,123.312538,110.247208,0.960264146327972,489.910553,436.683305110745,1.90080515959678,0.0253416777189601,1.11475224819989,10.3905422460663,495.238112239193,1.94963512371385,0.00758681483450768,1.34554817261392,65.9272310898465,476.798251295028,98.0430730490739,0.00687401829837301,1.47170507080854
11,10.971309,44,43.622986,20.360001,20.161165,111.256393,NaN,0.984783530235291,NaN,33.046181,400,399.823975,25,33.960922,9.099829,66.144302,50.013149,401.425079,398.900726,397.919403,7953.482422,13.982817,13.492152,13.672817,1.567244,1.533674,1.518043,71.247101,115.820152,42.995052,20.360168,115.926056,123.30455,110.232773,0.889931321144104,478.533508,436.68252280469,1.90082460437753,0.0253479625896693,1.11467533136821,10.382631450841,495.319972440568,1.94985179010952,0.00759026689949996,1.34510904185045,65.9252413598068,476.804181527578,98.0452251919501,0.00687458857046228,1.4716250050492
11,10.970312,44,43.621124,20.360001,20.16466,111.295547,NaN,0.984120726585388,NaN,33.054077,400,399.978882,25,33.944248,9.098732,66.156975,50.013149,402.012939,399.338898,398.548859,7958.539063,14.052676,13.501763,13.670657,1.57433,1.577409,1.533102,71.272278,115.777397,42.99361,20.363823,115.950447,123.32753,110.215813,1.023836,503.711975,436.688886069377,1.90085491545222,0.0253514338701638,1.11459541033377,10.3795489871977,495.374851153707,1.94999822206728,0.00759269869326453,1.34480873160536,65.9232632401674,476.814152812395,98.0501347791588,0.00687531690085233,1.47150886690343
11,10.969938,44,43.621559,20.360001,20.169086,111.255646,NaN,0.983400404453278,NaN,33.059235,400,399.945129,25,33.941128,9.091146,66.216545,50.013149,402.012939,399.338898,398.548859,7958.539063,14.052676,13.501763,13.670657,1.57433,1.577409,1.533102,71.272278,115.777397,42.99361,20.363823,115.950447,123.32753,110.215813,1.023836,503.711975,436.694744700875,1.90087812178657,0.0253532682129709,1.1145394424074,10.3783926225029,495.320668114926,1.9498564175789,0.00759057021634421,1.34509016324714,65.9237253747181,476.823066163466,98.0566282161533,0.00687559183254003,1.47143517165018
11,10.969938,44,43.621559,20.360001,20.169819,111.179817,NaN,0.983400404453278,NaN,33.046642,400,400.019623,25,33.947243,9.086273,66.242378,50.013149,402.082245,399.558502,398.64624,7965.155273,14.014447,13.498597,13.69185,1.565999,1.58217,1.522857,71.256409,115.640167,43.022823,20.332144,115.922997,123.365829,110.210762,0.85150134563446,475.004028,436.695561656045,1.90088090699281,0.0253533934101271,1.11453332594161,10.3783926225029,495.218651481838,1.94959100343065,0.00758672096977875,1.34561244920892,65.9237253747181,476.824100051381,98.0573308574867,0.00687563276210224,1.47142590171972
11,10.967864,44,43.622482,20.360001,20.169819,111.179817,NaN,0.984198927879333,NaN,33.046642,400,400.019623,25,33.947243,9.098544,66.323395,50.013149,402.082245,399.558502,398.64624,7965.155273,14.014447,13.498597,13.69185,1.565999,1.58217,1.522857,71.256409,115.640167,43.022823,20.332144,115.922997,123.365829,110.210762,0.85150134563446,475.004028,436.70069364565,1.90091633215999,0.0253593747224644,1.11442785088387,10.3719795163042,495.217550420454,1.94958631655635,0.00758650027840989,1.34562801998157,65.9247059363231,476.83788495222,98.0676246416725,0.00687601309080215,1.47131555937325
