P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.087867,25,25.001749,-3.958,-3.843512,96.218887,NaN,0.980262815952301,NaN,26.035612,400,400.049896,25,26.829363,8.92154,40.93988,49.986015,402.001038,399.38269,398.873901,4583.334961,10.0765,9.59319,9.487892,1.757982,1.778373,1.738363,32.484692,53.963223,22.680965,-6.092915,54.052963,67.712242,93.661324,0.271774798631668,515.573425,427.344234237154,1.94358480902899,0.054254062141782,0.957445656085791,-13.3741269872596,498.594266908686,2.00944240192312,0.0142237845585913,1.13441566520734,41.370509924401,474.950066632314,75.916661077705,0.0127231702669563,1.20559190772999
5,5.088569,25,25.003206,-3.958,-3.861191,96.135727,NaN,0.980184674263,NaN,26.035517,400,400.099213,25,26.825874,8.924326,40.690361,49.986015,402.001038,399.38269,398.873901,4583.334961,10.0765,9.59319,9.487892,1.757982,1.778373,1.738363,32.484692,53.963223,22.680965,-6.092915,54.052963,67.712242,93.661324,0.271774798631668,515.573425,427.325301267777,1.94350036300176,0.0542401594165642,0.957571477119987,-13.3702455240425,498.498242642592,2.0091767942215,0.0142169883454833,1.13461240999763,41.3729299318313,474.922443807087,75.8955494386665,0.0127205377822221,1.20573781769458
5,5.088257,25,25.002714,-3.958,-3.869217,96.100021,NaN,0.980330526828766,NaN,26.04459,400,400.022827,25,26.823072,8.923573,40.64608,49.986015,401.959229,399.446289,398.918365,4587.95752,10.075789,9.592908,9.509459,1.753674,1.780425,1.720455,32.482876,53.898964,22.675144,-6.102963,54.087616,67.763985,93.626709,0.265458047389984,544.421143,427.318507149213,1.9434814172407,0.0542414535748854,0.957592156051323,-13.3719705684127,498.458295945047,2.00907051019994,0.0142148372914138,1.13468288050025,41.3721127553771,474.915205091155,75.8889382935218,0.0127203397995065,1.20576273742862
5,5.088257,25,25.002714,-3.958,-3.871225,96.084671,NaN,0.980330526828766,NaN,26.044155,400,399.917694,25,26.824379,8.930584,40.837688,49.986015,401.959229,399.446289,398.918365,4587.95752,10.075789,9.592908,9.509459,1.753674,1.780425,1.720455,32.482876,53.898964,22.675144,-6.102963,54.087616,67.763985,93.626709,0.265458047389984,544.421143,427.316584294431,1.94347427650853,0.0542408360270107,0.957601850095961,-13.3719705684127,498.440878309391,2.00902333891569,0.0142137671325839,1.1347159059409,41.3721127553771,474.912712705149,75.8868712413682,0.0127201762720572,1.20577390553476
5,5.085707,25,25.003729,-3.958,-3.866236,96.056267,NaN,0.980053961277008,NaN,26.06307,400,399.768066,25,26.819143,8.928563,40.92445,49.986015,401.511627,398.962494,398.462646,4592.064453,10.100076,9.618397,9.506508,1.750798,1.76228,1.721835,32.494694,53.949497,22.638683,-6.104897,54.059814,67.760178,93.627991,0.113137103617191,507.621216,427.328646899132,1.943570451544,0.05427313742431,0.957430234092262,-13.3860725119874,498.407476380449,2.00892896578803,0.0142110896043373,1.13479001859443,41.3737985835641,474.94757397141,75.9170383334944,0.0127218920468651,1.20563327416256
5,5.08711,25,25.004742,-3.958,-3.872616,96.024117,NaN,0.980620324611664,NaN,26.076775,400,399.680023,25,26.816114,8.929913,40.845673,49.986015,401.738434,399.272461,398.690735,4595.206543,10.073923,9.616179,9.520702,1.746943,1.748159,1.714558,32.563427,53.895344,22.625153,-6.118121,54.109409,67.701195,93.65554,0.293429285287857,518.483032,427.318529753246,1.94350460817004,0.0542542433502477,0.957542174147702,-13.3783130111868,498.369823054035,2.00882307792346,0.0142081520766801,1.13487228832666,41.3754810377565,474.925879399348,75.9002957453818,0.0127198986227494,1.20574587434819
5,5.087058,25,25.003874,-3.958,-3.87132,96.023369,NaN,0.981256723403931,NaN,26.094196,400,399.748077,25,26.818287,8.930499,40.883396,49.986015,401.738434,399.272461,398.690735,4595.206543,10.073923,9.616179,9.520702,1.746943,1.748159,1.714558,32.563427,53.895344,22.625153,-6.118121,54.109409,67.701195,93.65554,0.293429285287857,518.483032,427.319919300906,1.94351081614914,0.0542552693599562,0.957532911422031,-13.3786005758308,498.369975602377,2.00882683181867,0.0142086959318716,1.13486282800697,41.3740394118903,474.926942184274,75.9001052372509,0.0127204569012135,1.20572786449872
5,5.087397,25,25.004118,-3.958,-3.865922,96.016098,NaN,0.980489611625671,NaN,26.103415,400,399.766693,25,26.815706,8.920879,40.879345,49.99234,401.595123,399.04953,398.553406,4584.283691,10.09365,9.613418,9.494114,1.765565,1.771923,1.733889,32.579903,53.964489,22.626181,-6.137737,54.051731,67.712242,93.652061,0.353874653577805,544.196106,427.324119481536,1.94351958381138,0.0542528398787184,0.957526487282053,-13.3767259158478,498.361442427178,2.00880277822396,0.0142080213023755,1.13488163962782,41.3744446654228,474.930312931164,75.9032021885272,0.0127205406988143,1.20571649165879
5,5.086452,25,25.004883,-3.958,-3.865922,96.016098,NaN,0.980094313621521,NaN,26.103415,400,399.766693,25,26.815706,8.918048,40.889065,49.99234,401.595123,399.04953,398.553406,4584.283691,10.09365,9.613418,9.494114,1.765565,1.771923,1.733889,32.579903,53.964489,22.626181,-6.137737,54.051731,67.712242,93.652061,0.353874653577805,544.196106,427.326819259114,1.9435486505491,0.0542642420598321,0.957471814645948,-13.3819519751943,498.360559754419,2.00879744304744,0.014207496025213,1.13489140221346,41.3757152153035,474.941432048653,75.9133690034371,0.0127208395496215,1.20567837712838
5,5.086202,25,25.004286,-3.958,-3.87254,95.999123,NaN,0.980886101722717,NaN,26.122608,400,399.797516,25,26.824339,8.924472,41.220814,49.99234,401.634949,399.04245,398.567383,4586.347168,10.070892,9.585992,9.479476,1.782083,1.790264,1.744192,32.635254,53.876835,22.626404,-6.139975,54.073673,67.741219,93.642723,0.335911840200424,553.165527,427.321196898413,1.94353280930503,0.0542652233862994,0.957489261440824,-13.3833346543771,498.341983622587,2.00874942028718,0.0142067220382188,1.13492045432969,41.374723690686,474.935143066498,75.9074157122485,0.0127207630117586,1.20569742510438
5,5.086534,25,25.004742,-3.958,-3.876283,95.997429,NaN,0.980447292327881,NaN,26.136948,400,399.754822,25,26.834641,8.922567,41.336548,49.99234,401.590759,399.001617,398.509399,4588.703613,10.085723,9.581428,9.491978,1.761564,1.767803,1.729381,32.669456,53.912777,22.612442,-6.145489,54.050911,67.786842,93.617683,0.222098425030708,535.738281,427.316664326157,1.94350928659329,0.0542600653485461,0.957526531040715,-13.3814984677114,498.339534813294,2.00874103171764,0.0142062907927727,1.13492993713909,41.3754810377565,474.927512407409,75.9016501045791,0.0127200057540796,1.20573855947546
5,5.086097,25,25.004791,-3.958,-3.885961,96.02076,NaN,0.980560779571533,NaN,26.150608,400,399.728821,25,26.838528,8.92867,41.203926,49.99234,401.590759,399.001617,398.509399,4588.703613,10.085723,9.581428,9.491978,1.761564,1.767803,1.729381,32.669456,53.912777,22.612442,-6.145489,54.050911,67.786842,93.617683,0.222098425030708,535.738281,427.30864608166,1.94348831488089,0.0542623617558635,0.95754794387811,-13.3839153950802,498.365956741122,2.00881241642279,0.0142078843203005,1.13488016118901,41.3755624187208,474.920254586423,75.8956913032241,0.012719502032533,1.20577182136459
5,5.086097,25,25.004791,-3.958,-3.899477,96.079079,NaN,0.980560779571533,NaN,26.166887,400,399.789764,25,26.840046,8.926902,41.013752,49.99234,401.766327,399.158295,398.666107,4585.597656,10.110582,9.607112,9.493316,1.772211,1.770088,1.736397,32.691124,53.856529,22.608494,-6.165052,54.133045,67.852402,93.580322,0.133876651525497,507.694641,427.295703422513,1.94344024688026,0.054258203244914,0.957613232263625,-13.3839153950802,498.432138148776,2.00899167271292,0.0142119508314668,1.13475441004999,41.3755624187208,474.903476993616,75.8817773358822,0.0127184013157948,1.2058470149386
5,5.084895,25,25.004473,-3.958,-3.912234,96.185463,NaN,0.981403350830078,NaN,26.192375,400,399.816925,25,26.85894,8.938293,40.79319,49.99234,401.73941,399.239807,398.69632,4584.170898,10.083434,9.610082,9.50626,1.770985,1.768366,1.73219,32.698105,53.901852,22.623276,-6.193754,54.049171,67.870316,93.562416,0.0775462910532951,462.96524,427.286923647124,1.94343186302727,0.0542687869173611,0.957605242848158,-13.3905641446102,498.553211925569,2.00932075929301,0.0142195842608324,1.13452183555706,41.3750342706991,474.900146331486,75.8786224548111,0.01271836175932,1.20585709138643
5,5.085456,25,25.005871,-3.958,-3.922804,96.342232,NaN,0.980655074119568,NaN,26.184864,400,399.840668,25,26.877554,8.940417,40.596344,49.99234,401.73941,399.239807,398.69632,4584.170898,10.083434,9.610082,9.50626,1.770985,1.768366,1.73219,32.698105,53.901852,22.623276,-6.193754,54.049171,67.870316,93.562416,0.0775462910532951,462.96524,427.2751971084,1.94337700064069,0.0542587614724599,0.957688902943506,-13.3874608769958,498.729436252571,2.00979241388411,0.014229543546361,1.13420480831919,41.3773560906563,474.882776029541,75.8659450812713,0.0127164354091997,1.20595635271478
5,5.084996,25,25.004419,-3.958,-3.92937,96.438728,NaN,0.981431126594543,NaN,26.178709,400,399.761383,25,26.873739,8.918241,40.395382,49.99234,401.544678,398.865356,398.454895,4585.329102,10.071031,9.563434,9.466738,1.769817,1.776853,1.728879,32.715759,53.903847,22.617651,-6.196646,54.05547,67.82856,93.603912,0.226729512214661,459.109436,427.270224533801,1.94336780164232,0.054262293481552,0.957694008128637,-13.390005426526,498.840540153388,2.01009866069042,0.0142372584931689,1.13398156373111,41.3749445846752,474.877718998853,75.8599578494338,0.0127169206576257,1.20595686182515
5,5.08423,25,25.003958,-3.958,-3.933064,96.444199,NaN,0.98161506652832,NaN,26.169695,400,399.709717,25,26.868689,8.906445,40.308235,49.99234,401.685944,399.064178,398.511902,4577.987793,10.077223,9.575158,9.473164,1.758922,1.760136,1.721862,32.697079,53.947079,22.608686,-6.221998,54.00824,67.804672,93.61631,0.252314060926437,534.799255,427.268877802666,1.94337823951437,0.0542704052197182,0.957667456030309,-13.3942430440891,498.847273537755,2.01011865503226,0.014237956086419,1.13396415007528,41.374178925743,474.880775669563,75.8619229674998,0.0127173806439366,1.20593610428075
5,5.084985,25,25.005463,-3.958,-3.942351,96.438522,NaN,0.981518507003784,NaN,26.15624,400,399.741089,25,26.866169,8.911182,40.31694,49.99234,401.685944,399.064178,398.511902,4577.987793,10.077223,9.575158,9.473164,1.758922,1.760136,1.721862,32.697079,53.947079,22.608686,-6.221998,54.00824,67.804672,93.61631,0.252314060926437,534.799255,427.257823770328,1.94332196052453,0.0542584306249134,0.957756254619194,-13.3900662766095,498.839107559284,2.01009076292114,0.0142365266774707,1.13399519673964,41.3766784882169,474.863047808147,75.8490825678692,0.0127153705747815,1.20603866516594
5,5.085124,25,25.005411,-3.958,-3.942351,96.438522,NaN,0.980484485626221,NaN,26.15624,400,399.741089,25,26.866169,8.921534,40.453224,50.000809,401.626984,399.07251,398.523956,4586.468262,10.10642,9.617074,9.490899,1.745575,1.750993,1.714765,32.71032,53.895508,22.606821,-6.248438,54.072701,67.762527,93.663315,0.215045109391212,526.124756,427.257426095525,1.94331768183731,0.0542567526636386,0.957764323358827,-13.3892973603523,498.839167279639,2.01009112481113,0.0142365624125799,1.13399453942311,41.3765921265168,474.861488433523,75.8477253465089,0.0127152975154468,1.206044872046
5,5.084306,25,25.006044,-3.958,-3.947769,96.42569,NaN,0.980074286460876,NaN,26.185276,400,399.767639,25,26.862787,8.930338,40.558266,50.000809,401.552063,398.986969,398.407715,4586.808594,10.084907,9.602093,9.481057,1.757924,1.757612,1.726099,32.711891,53.953678,22.610977,-6.259271,54.048504,67.725273,93.678665,0,479.405457,427.254577333249,1.94332358728533,0.0542649606338123,0.957743099253785,-13.3938225798702,498.823888601564,2.01004734614819,0.0142352343665495,1.13402973617306,41.3776434048228,474.864354303506,75.8508837466068,0.012715129405098,1.20604167757179
5,5.085219,25,25.003643,-3.958,-3.947959,96.379951,NaN,0.980373382568359,NaN,26.203875,400,399.740417,25,26.862617,8.930368,40.46339,50.000809,401.552063,398.986969,398.407715,4586.808594,10.084907,9.602093,9.481057,1.757924,1.757612,1.726099,32.711891,53.953678,22.610977,-6.259271,54.048504,67.725273,93.678665,0,479.405457,427.251783051716,1.94329480531994,0.0542538796580038,0.957797029694169,-13.3887718512667,498.774776228147,2.00992369757805,0.0142337005462927,1.13409641176207,41.37365574695,474.851256610788,75.8370569193549,0.0127156209437553,1.2060637992333
5,5.084572,25,25.00577,-3.958,-3.954087,96.330025,NaN,0.98042905330658,NaN,26.21459,400,399.665924,25,26.866276,8.921714,40.378597,50.000809,401.553253,399.020752,398.492889,4586.318848,10.100798,9.619595,9.496634,1.760284,1.769307,1.728669,32.706745,53.963882,22.579313,-6.25184,54.042961,67.656021,93.721466,0.163134694099426,456.953461,427.247765048567,1.94329291977973,0.0542598038271488,0.957789179128133,-13.392350992832,498.715706990428,2.00975564512163,0.0142287629796253,1.13422951208614,41.3771883516221,474.853303076787,75.8413821292802,0.0127145584505426,1.20608711719681
5,5.084898,25,25.006756,-3.958,-3.94558,96.306351,NaN,0.980737566947937,NaN,26.23242,400,399.679688,25,26.871244,8.922476,40.542511,50.000809,401.553253,399.020752,398.492889,4586.318848,10.100798,9.619595,9.496634,1.760284,1.769307,1.728669,32.706745,53.963882,22.579313,-6.25184,54.042961,67.656021,93.721466,0.163134694099426,456.953461,427.25498006886,1.94331315071876,0.054258486927111,0.957766856535981,-13.3905475489113,498.687720593246,2.00967610041516,0.0142264370867813,1.13429244614119,41.3788258610097,474.861617236495,75.8494940539517,0.012714549244771,1.20606484755171
5,5.084898,25,25.006756,-3.958,-3.928594,96.276169,NaN,0.980737566947937,NaN,26.265081,400,399.736206,25,26.876093,8.919855,40.604305,50.000809,401.730042,399.14505,398.630585,4588.127441,10.072597,9.607302,9.480632,1.784809,1.79715,1.769211,32.696304,53.912682,22.561823,-6.263749,54.06065,67.697136,93.702332,0.283814370632172,474.043732,427.271247997632,1.943373578462,0.0542637154515036,0.957684566233581,-13.3905475489113,498.653484407235,2.00958343024063,0.0142243351299038,1.13435683051402,41.3788258610097,474.882707015052,75.8669811786551,0.0127159329295818,1.20597018161355
5,5.084107,25,25.006138,-3.958,-3.920034,96.267944,NaN,0.980657815933228,NaN,26.26726,400,399.739624,25,26.867575,8.91534,40.630287,50.000809,401.508759,398.922333,398.394196,4587.435059,10.067863,9.585757,9.474264,1.782109,1.787055,1.74784,32.698498,53.933212,22.566818,-6.279178,53.999893,67.735123,93.679604,0,468.684479,427.281707517439,1.94342837361122,0.0542759014908874,0.957597279485877,-13.3949235423821,498.644865347277,2.00956247859333,0.0142241867718664,1.13436654914028,41.3777995170842,474.90104595442,75.881425136185,0.0127174838104797,1.20587848416656
5,5.084482,25,25.005821,-3.958,-3.918188,96.268509,NaN,0.980841636657715,NaN,26.249002,400,399.664612,25,26.865639,8.91391,40.720371,50.000809,401.508759,398.922333,398.394196,4587.435059,10.067863,9.585757,9.474264,1.782109,1.787055,1.74784,32.698498,53.933212,22.566818,-6.279178,53.999893,67.735123,93.679604,0,468.684479,427.282402951716,1.94342339707314,0.0542719411523841,0.957610092329138,-13.3928488916549,498.645871013452,2.0095664214875,0.0142244438823262,1.13436132012676,41.3772730515967,474.898905846991,75.8792588463425,0.0127175217869088,1.20588323944121
5,5.083377,25,25.007687,-3.958,-3.92414,96.26506,NaN,0.981323301792145,NaN,26.246489,400,399.663208,25,26.868942,8.92967,40.753998,50.000809,401.566803,399.027588,398.513885,4588.69043,10.101821,9.605639,9.491122,1.785246,1.803062,1.757707,32.68668,53.987095,22.570976,-6.278154,54.038578,67.684448,93.711952,0.182953491806984,462.758148,427.279863130713,1.9434362406624,0.0542834549103567,0.957574812593675,-13.3989625303698,498.63981141307,2.00954283365941,0.014222921923828,1.13439236605506,41.3803719832827,474.905761719589,75.8872490584998,0.012716921590686,1.20588099388436
5,5.083217,25,25.007946,-3.958,-3.936268,96.257156,NaN,0.980800747871399,NaN,26.229641,400,399.670654,25,26.866783,8.936087,40.801697,50.001347,401.539642,399.039673,398.509033,4590.392578,10.091071,9.623052,9.497768,1.768134,1.765145,1.734816,32.645855,53.902935,22.592447,-6.288413,54.036091,67.711678,93.696098,0.163054808974266,510.572937,427.268706951096,1.943398027801,0.0542816540494025,0.957624200742652,-13.3998478470902,498.630547052255,2.00951675776496,0.0142221935114998,1.13441253989922,41.3808020997013,474.892753563862,75.8767819912124,0.0127159225134386,1.20594328599235
5,5.082691,25,25.00737,-3.958,-3.957766,96.239899,NaN,0.980478763580322,NaN,26.206417,400,399.671692,25,26.859701,8.933146,40.630379,50.001347,401.539642,399.039673,398.509033,4590.392578,10.091071,9.623052,9.497768,1.768134,1.765145,1.734816,32.645855,53.902935,22.592447,-6.288413,54.036091,67.711678,93.696098,0.163054808974266,510.572937,427.24962395062,1.943337746922,0.0542813894073926,0.957697788799721,-13.4027584754904,498.611633161686,2.00946777349971,0.0142213870601156,1.13444211604662,41.3798455427273,474.870982084613,75.8580175884441,0.012714818242263,1.20603218400004
5,5.083704,25,25.00758,-3.958,-3.972009,96.212341,NaN,0.981246650218964,NaN,26.184113,400,399.705658,25,26.860931,8.916228,40.557652,50.001347,401.610016,399.067047,398.577606,4596.030762,10.098277,9.623463,9.49552,1.758464,1.766538,1.724619,32.653721,53.877441,22.637655,-6.290043,54.04623,67.693901,93.720207,0,472.440308,427.233083432078,1.94325587619327,0.0542647669213963,0.95782572247685,-13.3971532304072,498.580127607295,2.00938167106874,0.0142193230328932,1.13450375119888,41.3801942894079,474.842676486554,75.8348083245671,0.012712842964302,1.20616252459005
5,5.083749,25,25.00808,-3.958,-3.972009,96.212341,NaN,0.981579780578613,NaN,26.184113,400,399.705658,25,26.860931,8.919543,40.703098,50.001347,401.610016,399.067047,398.577606,4596.030762,10.098277,9.623463,9.49552,1.758464,1.766538,1.724619,32.653721,53.877441,22.637655,-6.290043,54.04623,67.693901,93.720207,0,472.440308,427.232954622679,1.94325449049444,0.0542642234673474,0.957828337707855,-13.396904251123,498.57955192335,2.00937818765593,0.0142189796586666,1.13451010446163,41.3810246296407,474.842828533502,75.835552280426,0.0127125716931896,1.20616948472512
5,5.083661,25,25.007462,-3.958,-3.979789,96.208549,NaN,0.980080008506775,NaN,26.173359,400,399.746887,25,26.858513,8.91915,40.797176,50.001347,401.700531,399.131714,398.606567,4588.019531,10.086031,9.593117,9.482274,1.761614,1.775875,1.74086,32.655762,53.972221,22.644928,-6.291304,54.031181,67.676758,93.723175,0.23541185259819,492.554504,427.225754504602,1.94322951558507,0.0542628904269825,0.957861006841474,-13.3973911455112,498.575961420267,2.00937084587035,0.0142191398846038,1.1345103716289,41.3799983272581,474.833327131238,75.8269113005282,0.0127122958911655,1.20620274061854
5,5.083469,25,25.007252,-3.958,-3.974268,96.214027,NaN,0.980467736721039,NaN,26.164751,400,399.753998,25,26.856205,8.920953,40.871899,50.001347,401.484924,398.971741,398.458649,4583.533203,10.061093,9.57493,9.476535,1.786068,1.785438,1.743127,32.623848,54.068626,22.694489,-6.324021,53.981728,67.720665,93.68895,0.0855162888765335,490.907745,427.231592387061,1.94325507449798,0.0542669094648557,0.95782303262746,-13.3984534828795,498.582418017337,2.00938913475104,0.0142196657553445,1.13449597385502,41.3796495793174,474.841979724033,75.833825311048,0.0127129817514858,1.20616064153185
5,5.082878,25,25.008171,-3.958,-3.979588,96.217613,NaN,0.98097550868988,NaN,26.164518,400,399.677612,25,26.857971,8.909523,40.989658,50.001347,401.484924,398.971741,398.458649,4583.533203,10.061093,9.57493,9.476535,1.786068,1.785438,1.743127,32.623848,54.068626,22.694489,-6.324021,53.981728,67.720665,93.68895,0.0855162888765335,490.907745,427.228188592548,1.9432543446418,0.0542724098760606,0.957814512982,-13.4017236820824,498.585428262112,2.00939374664234,0.0142192844496049,1.13449997313271,41.381175750198,474.8428933172,75.8357184476185,0.0127125247579595,1.20617058469551
5,5.083739,25,25.00729,-3.958,-3.989705,96.202354,NaN,0.979853630065918,NaN,26.183201,400,399.677032,25,26.860178,8.910809,41.063354,50.001347,401.444824,398.932312,398.400757,4591.271484,10.099356,9.594467,9.490842,1.759926,1.772146,1.743924,32.618027,54.02142,22.754904,-6.356447,54.007477,67.721199,93.695274,0.212363690137863,507.366028,427.216032766487,1.94319182508465,0.0542588947205815,0.957913735508527,-13.3969595797057,498.569131143443,2.00935301559253,0.014218826394082,1.13452145398351,41.3797126861908,474.819955585952,75.8156133244785,0.0127115152446701,1.20626023202289
5,5.08338,25,25.006369,-3.958,-4.002672,96.207878,NaN,0.980300426483154,NaN,26.189434,400,399.658417,25,26.856655,8.893474,41.091251,50.001347,401.438232,398.993591,398.384338,4595.649414,10.104263,9.630688,9.500065,1.749278,1.749248,1.738051,32.652794,53.980423,22.800531,-6.358552,54.090763,67.650902,93.744797,0.258006811141968,531.707947,427.204639331319,1.94315673163878,0.0542592365037673,0.95795592247985,-13.3989459308878,498.576458656573,2.00937639990079,0.0142198437985913,1.1344979194154,41.3781831527634,474.80653868249,75.8033523450529,0.0127111528611331,1.20630649804795
5,5.08338,25,25.006369,-3.958,-4.02535,96.22113,NaN,0.980300426483154,NaN,26.185526,400,399.642822,25,26.851757,8.895712,41.083336,50.001347,401.438232,398.993591,398.384338,4595.649414,10.104263,9.630688,9.500065,1.749278,1.749248,1.738051,32.652794,53.980423,22.800531,-6.358552,54.090763,67.650902,93.744797,0.258006811141968,531.707947,427.182913554778,1.94307600747903,0.0542522508437416,0.958066383605493,-13.3989459308878,498.591492835023,2.00941710272494,0.014220767061207,1.13446955241894,41.3781831527634,474.778370660885,75.7800029379159,0.012709304329187,1.20643329579621
5,5.083439,25,25.005716,-3.958,-4.051387,96.227951,NaN,0.981557190418243,NaN,26.186359,400,399.647736,25,26.849463,8.901101,40.941662,49.993774,401.425842,398.859375,398.435516,4590.285645,10.090724,9.590918,9.490372,1.765793,1.771003,1.72901,32.672058,53.952332,22.828449,-6.368523,54.011826,67.657555,93.738937,0.198895767331123,503.772705,427.15779757416,1.94298148892166,0.0542435166744891,0.958196901419642,-13.39861947585,498.599982699644,2.00944260126325,0.0142216907793653,1.13444666430696,41.3770986691586,474.744561454726,75.7511729438828,0.012707452608716,1.2065756571808
5,5.083228,25,25.006937,-3.958,-4.0591,96.226227,NaN,0.981159389019012,NaN,26.180008,400,399.63327,25,26.852711,8.895506,40.867664,49.993774,401.450714,398.893433,398.418152,4593.353516,10.084709,9.578321,9.488212,1.763407,1.768514,1.736085,32.662617,53.925941,22.812204,-6.366292,54.089199,67.643799,93.754097,0.18283274769783,505.987671,427.151011882883,1.94296052548357,0.0542436880079803,0.958222284492962,-13.3997869808867,498.596621331031,2.00942880024884,0.0142207320306134,1.13446586116892,41.3791264532107,474.738798836985,75.74790725022,0.0127063877777578,1.20662034324978
5,5.082516,25,25.005283,-3.958,-4.064632,96.228302,NaN,0.981382250785828,NaN,26.185202,400,399.631653,25,26.857315,8.917327,40.866402,49.993774,401.450714,398.893433,398.418152,4593.353516,10.084709,9.578321,9.488212,1.763407,1.768514,1.736085,32.662617,53.925941,22.812204,-6.366292,54.089199,67.643799,93.754097,0.18283274769783,505.987671,427.147752694181,1.94296276715548,0.0542505823628773,0.958207773005872,-13.4037268913577,498.600879330823,2.00944669581365,0.0142220126588708,1.13444041402577,41.3763795432811,474.73747924285,75.7447677503875,0.0127072312577901,1.20660096384605
5,5.0825,25,25.005207,-3.958,-4.072215,96.199768,NaN,0.980296313762665,NaN,26.190496,400,399.671143,25,26.860712,8.939664,40.798069,49.993774,401.580963,399.201202,398.582428,4588.887695,10.091981,9.600164,9.512475,1.774313,1.768103,1.743411,32.69405,53.86504,22.815342,-6.402842,54.058933,67.625504,93.767311,0.127175346016884,489.975983,427.140532352498,1.94293625644985,0.0542484386385813,0.958243920633566,-13.4038154334968,498.56859585031,2.00935958554424,0.0142200768556232,1.1345005199308,41.3762533215901,474.728133330259,75.7369282178543,0.0127066605398876,1.20664195763238
5,5.080454,25,25.005442,-3.958,-4.093403,96.164253,NaN,0.979880809783936,NaN,26.20253,400,399.628357,25,26.859217,8.938745,40.89156,49.993774,401.397797,398.852142,398.346039,4586.60498,10.118483,9.611582,9.494297,1.767688,1.761506,1.736924,32.721077,53.80196,22.793688,-6.403054,54.064964,67.650063,93.742188,0.500187814235687,563.860046,427.126098080022,1.94292386853575,0.0542666293406568,0.958228093033571,-13.415139511752,498.528032005982,2.00924885053062,0.0142174406776523,1.13457963269939,41.3766436113963,474.724109970766,75.733884611753,0.0127062642966763,1.2066637105639
5,5.076449,25,25.004517,-3.958,-4.093403,96.164253,NaN,0.98064112663269,NaN,26.20253,400,399.628357,25,26.859217,8.934949,40.927391,49.993774,401.397797,398.852142,398.346039,4586.60498,10.118483,9.611582,9.494297,1.767688,1.761506,1.736924,32.721077,53.80196,22.793688,-6.403054,54.064964,67.650063,93.742188,0.500187814235687,563.860046,427.137586265086,1.94304738035333,0.0543150773875253,0.957994212817273,-13.4373162121791,498.529097550227,2.00925529676678,0.0142180759961057,1.13456786760432,41.375107348089,474.766027835513,75.7674820884653,0.0127095358929789,1.20646054779164
5,5.072755,25,25.004835,-3.958,-4.118654,96.134712,NaN,0.979885518550873,NaN,26.202667,400,399.611572,25,26.855503,8.926356,40.813396,49.993774,401.528839,398.960419,398.401276,4592.482422,10.090535,9.602392,9.485948,1.775907,1.769415,1.741823,32.751019,53.731991,22.721418,-6.395175,53.945972,67.684311,93.732613,0.356352537870407,541.338257,427.123993116822,1.94307145696097,0.054352036665896,0.957901828803173,-13.457782653582,498.49521390949,2.00916232144186,0.0142157987381587,1.13463532205145,41.3756354954008,474.774832844274,75.7751736470083,0.0127099349291164,1.20642575227782
5,5.069216,25,25.004738,-3.958,-4.137834,96.11718,NaN,0.980230510234833,NaN,26.20903,400,399.605835,25,26.857542,8.929659,40.64909,49.993774,401.435822,398.87439,398.26001,4581.799805,10.065952,9.589583,9.469496,1.778138,1.777178,1.746494,32.762436,53.56197,22.703951,-6.422899,53.923195,67.676949,93.73233,0.32013013958931,547.009338,427.115775086354,1.94311243395357,0.0543890451914679,0.95778876346188,-13.4774009832286,498.475432948827,2.00910912796084,0.0142146433315662,1.13467175992993,41.3754743944069,474.789008054713,75.7868037848224,0.0127109198223051,1.20636044037588
5,5.068727,25,25.003784,-3.958,-4.165222,96.216171,NaN,0.980340898036957,NaN,26.218781,400,399.669159,25,26.85042,8.94772,40.554909,49.993774,401.435822,398.87439,398.26001,4581.799805,10.065952,9.589583,9.469496,1.778138,1.777178,1.746494,32.762436,53.56197,22.703951,-6.422899,53.923195,67.676949,93.73233,0.32013013958931,547.009338,427.090945145523,1.94303001572239,0.0543865217543074,0.957893957249434,-13.4801125595038,498.588843035863,2.0094198816667,0.0142221972195744,1.13444732535455,41.3738899323661,474.759037465463,75.7607815310133,0.0127094893680205,1.20648082340456
5,5.067093,25,25.003431,-3.958,-4.182075,96.40049,NaN,0.980690479278564,NaN,26.214722,400,399.547699,25,26.841845,8.940518,40.440266,49.993774,401.446442,398.801025,398.27771,4576.931152,10.082321,9.563075,9.461956,1.786482,1.777743,1.733179,32.815845,53.641384,22.692272,-6.440141,53.859127,67.718208,93.706612,0.197937101125717,501.554108,427.07949317736,1.94302048323041,0.0544011571135922,0.957880795080971,-13.4891747744223,498.798312558263,2.00998820503883,0.0142352760355093,1.13405013180397,41.3733036364784,474.755262850371,75.7572163568871,0.0127094401671825,1.20649242913325
5,5.067093,25,25.003431,-3.958,-4.198194,96.580505,NaN,0.980690479278564,NaN,26.209068,400,399.612061,25,26.845125,8.915067,40.317139,49.993774,401.446442,398.801025,398.27771,4576.931152,10.082321,9.563075,9.461956,1.786482,1.777743,1.733179,32.815845,53.641384,22.692272,-6.440141,53.859127,67.718208,93.706612,0.197937101125717,501.554108,427.064052461131,1.94296307423293,0.0543961758234056,0.957959687462993,-13.4891747744223,499.002424310574,2.01054039496527,0.0142478013822347,1.1336697723519,41.3733036364784,474.735232919288,75.7406151904448,0.0127081253834128,1.20658273056735
5,5.067289,25,25.003424,-3.958,-4.211893,96.679619,NaN,0.980910778045654,NaN,26.21414,400,399.69223,25,26.85623,8.894917,40.387043,49.982864,401.586548,399.129669,398.577057,4588.310547,10.086703,9.583611,9.514845,1.797694,1.796764,1.756597,32.849854,53.726067,22.680384,-6.453775,53.858532,67.711113,93.714676,0.312553018331528,538.180664,427.050365773627,1.94290821993141,0.0543895614538998,0.958038301840721,-13.4880876347391,499.114784554181,2.01084427890105,0.0142546977776672,1.13346159615221,41.3732920101518,474.716086314088,75.7247386418767,0.0127068724480332,1.20666900320851
5,5.06593,25,25.002316,-3.958,-4.217706,96.754959,NaN,0.981169879436493,NaN,26.19751,400,399.767487,25,26.852644,8.901137,40.769634,49.982864,401.765717,399.253448,398.755737,4584.625977,10.121523,9.615002,9.519354,1.776108,1.777982,1.741486,32.858528,53.587521,22.607918,-6.418997,53.869881,67.698067,93.722992,0.173252537846565,526.157227,427.048701534679,1.94292951986558,0.0544042737690884,0.957987173187176,-13.4956261658225,499.201441660757,2.01108284246851,0.0142606961837829,1.13329014617117,41.3714516971442,474.722109382398,75.7283594415971,0.0127078910220477,1.20662484998097
5,5.0652,25,25.000191,-3.958,-4.216533,96.757515,NaN,0.981674492359161,NaN,26.212822,400,399.870789,25,26.844048,8.917089,41.008945,49.982864,401.765717,399.253448,398.755737,4584.625977,10.121523,9.615002,9.519354,1.776108,1.777982,1.741486,32.858528,53.587521,22.607918,-6.418997,53.869881,67.698067,93.722992,0.173252537846565,526.157227,427.051922613963,1.94295626604957,0.0544135079780701,0.957938656067924,-13.4996761972257,499.206770180048,2.01110544033407,0.014262335620934,1.1332581461431,41.367922041509,474.728739984322,75.7312258757752,0.0127095216799374,1.2065623881901
5,5.064535,25,25.002085,-3.958,-4.216229,96.670761,NaN,0.980902850627899,NaN,26.243095,400,399.953766,25,26.845081,8.918612,40.978054,49.982864,401.873962,399.336212,398.86084,4581.381836,10.127949,9.617048,9.516954,1.77588,1.775484,1.739413,32.888721,53.656113,22.620609,-6.45594,53.83091,67.761772,93.683601,0.193776831030846,502.062103,427.054124334951,1.94297790890401,0.0544216858181539,0.957898214100891,-13.5033659967119,499.10627809875,2.01082643876697,0.0142550028363983,1.13346331893408,41.3710680139234,474.738698025336,75.7418220997485,0.0127091099458144,1.2065464903855
5,5.064537,25,24.999985,-3.958,-4.211575,96.5989,NaN,0.980605244636536,NaN,26.246775,400,400.0737,25,26.848347,8.924269,40.924667,49.982864,402.062805,399.380127,398.987366,4585.563477,10.127613,9.613875,9.501636,1.773803,1.771522,1.737263,32.876785,53.43264,22.634815,-6.481846,53.742855,67.718414,93.718872,0,463.363678,427.058576594997,1.94299442351696,0.0544231004287902,0.957875542871464,-13.5033548990095,499.027228283072,2.01062076067487,0.0142514503285426,1.13358768402289,41.3675798603433,474.741790779925,75.7417878370871,0.0127104943683401,1.20650038663916
5,5.064729,25,25.000168,-3.958,-4.206381,96.546623,NaN,0.980252206325531,NaN,26.240664,400,400.184082,25,26.854702,8.908958,40.868187,49.982864,402.062805,399.380127,398.987366,4585.563477,10.127613,9.613875,9.501636,1.773803,1.771522,1.737263,32.876785,53.43264,22.634815,-6.481846,53.742855,67.718414,93.718872,0,463.363678,427.063000248956,1.94300698663359,0.0544223719873181,0.957861361036876,-13.5022895358433,498.96775493932,2.01045919607225,0.0142476882799979,1.13369998286822,41.3678838369247,474.746406576051,75.7458399974535,0.0127106944312408,1.20648238278985
5,5.063732,25,25.001152,-3.958,-4.206381,96.546623,NaN,0.98015695810318,NaN,26.240664,400,400.184082,25,26.854702,8.900185,40.721237,49.982864,402.231049,399.49823,399.127869,4580.561523,10.109272,9.587764,9.483025,1.774769,1.774686,1.739077,32.866127,53.650887,22.601658,-6.457703,53.815945,67.636002,93.754845,0.338037520647049,472.481171,427.065863872843,1.94303781145368,0.0544344950633346,0.957802998314557,-13.5078219912336,498.966626253766,2.0104523509332,0.0142470116496573,1.13371238891421,41.3695183047694,474.758412139629,75.7570080912386,0.0127109289383519,1.20644334679309
5,5.062815,25,24.998169,-3.958,-4.209732,96.516624,NaN,0.980599462985992,NaN,26.242886,400,400.226868,25,26.858671,8.925653,40.668118,49.982864,402.231049,399.49823,399.127869,4580.561523,10.109272,9.587764,9.483025,1.774769,1.774686,1.739077,32.866127,53.650887,22.601658,-6.457703,53.815945,67.636002,93.754845,0.338037520647049,472.481171,427.065288097316,1.9430542325872,0.054444613283109,0.957765713758112,-13.5129112515767,498.936037769961,2.01038110420656,0.0142469758904412,1.13373800310998,41.3645632574012,474.76034963229,75.7549247657228,0.0127127345880949,1.20638895122889
5,5.060296,25,24.997709,-3.958,-4.221584,96.46376,NaN,0.981053948402405,NaN,26.246498,400,400.170074,25,26.855597,8.925918,40.57531,49.982864,402.037415,399.351501,398.996307,4575.126953,10.142449,9.603421,9.493172,1.78705,1.800128,1.752229,32.823196,53.670227,22.58707,-6.467092,53.776707,67.631332,93.769714,0.150479584932327,484.87912,427.061172388726,1.94308993754371,0.0544716083920859,0.957676215518358,-13.5268950727158,498.876628996402,2.01022215642048,0.0142436135444012,1.1338438135565,41.3637991133243,474.77222262001,75.7641978741833,0.0127137729214697,1.20632844069742
5,5.060282,25,24.996489,-3.958,-4.236717,96.406219,NaN,0.980847597122192,NaN,26.236555,400,400.113892,25,26.847353,8.910916,40.41399,49.975956,401.906342,399.21402,398.932556,4577.386719,10.145398,9.595931,9.495487,1.791094,1.800629,1.756734,32.771561,53.596649,22.576044,-6.470576,53.815022,67.673889,93.746376,0.09504334628582,486.602966,427.046719539954,1.9430364772348,0.0544670971112713,0.957749400977796,-13.5269728062795,498.812784476816,2.01005411119724,0.014240447182667,1.13395018044295,41.3617724182701,474.752019012371,75.7459414820908,0.012713133117784,1.20640075916625
5,5.062009,25,24.997066,-3.958,-4.244867,96.354713,NaN,0.981358766555786,NaN,26.224405,400,400.088989,25,26.841633,8.897536,40.338791,49.975956,401.906342,399.21402,398.932556,4577.386719,10.145398,9.595931,9.495487,1.791094,1.800629,1.756734,32.771561,53.596649,22.576044,-6.470576,53.815022,67.673889,93.746376,0.09504334628582,486.602966,427.033950528874,1.94295402023867,0.0544435532690908,0.957890513797977,-13.5173850530699,498.753713216497,2.00989203303347,0.0142364642331258,1.13406676070208,41.3627309547787,474.723984522976,75.723418434967,0.0127109677227577,1.20653596685688
5,5.062009,25,24.997066,-3.958,-4.243195,96.353874,NaN,0.981358766555786,NaN,26.20363,400,400.166382,25,26.865717,8.915125,40.537319,49.975956,402.182556,399.299438,399.262848,4590.794922,10.202735,9.595263,9.500854,1.778523,1.788855,1.735601,32.778057,53.639183,22.560829,-6.482447,53.780106,67.6772,93.752083,0,530.2995,427.035552114962,1.94295997617224,0.0544440704885104,0.957882318832203,-13.5173850530699,498.752761733737,2.00988945800856,0.0142364058089268,1.13406854299207,41.3627309547787,474.726062394405,75.7251406210888,0.0127111041550045,1.2065265959082
5,5.06178,25,24.99678,-3.958,-4.24652,96.39389,NaN,0.981320858001709,NaN,26.205629,400,400.241882,25,26.886131,8.938566,40.86895,49.975956,402.35437,399.455505,399.422577,4586.015625,10.166681,9.563829,9.488602,1.773596,1.785465,1.73543,32.759712,53.653263,22.548748,-6.481844,53.802719,67.677467,93.736359,0.306580275297165,536.125793,427.033025304103,1.94295521604939,0.0544458286406443,0.957885191798256,-13.5186562446111,498.798469510643,2.01001425367968,0.0142393887308572,1.13397999518958,41.3622558417455,474.724038173431,75.7231090655711,0.012711132182777,1.20653134376321
5,5.060462,25,24.996138,-3.958,-4.258272,96.40155,NaN,0.979823231697083,NaN,26.178961,400,400.314087,25,26.890642,8.933901,40.816891,49.975956,402.35437,399.455505,399.422577,4586.015625,10.166681,9.563829,9.488602,1.773596,1.785465,1.73543,32.759712,53.653263,22.548748,-6.481844,53.802719,67.677467,93.736359,0.306580275297165,536.125793,427.025556702092,1.9429541307879,0.0544582360264659,0.957865525223643,-13.5259733872581,498.807893272783,2.01004222831361,0.0142403634952773,1.13395563648671,41.3611893141272,474.722843492682,75.7213246027556,0.0127114150161598,1.20652689708214
5,5.059588,25,24.994612,-3.958,-4.261821,96.39399,NaN,0.979735732078552,NaN,26.180758,400,400.219574,25,26.88151,8.912331,40.611084,49.975956,402.048828,399.172211,399.135559,4581.370605,10.154296,9.558377,9.477479,1.794448,1.803712,1.75269,32.732006,53.642654,22.543749,-6.482452,53.754055,67.716026,93.711372,0,489.663025,427.024669650953,1.94296853450855,0.0544677808450868,0.957831671863428,-13.5308263755735,498.80107371852,2.01002965501386,0.0142408865687741,1.13395236035683,41.3586541504226,474.725928699383,75.7219937641265,0.0127124764194879,1.20648960823584
5,5.059017,25,24.99671,-3.958,-4.262607,96.390831,NaN,0.980747938156128,NaN,26.185467,400,400.209534,25,26.871359,8.92466,40.552437,49.975956,402.202545,399.310791,399.296631,4582.580566,10.161774,9.551604,9.485797,1.769381,1.779213,1.73742,32.757969,53.702248,22.552279,-6.496382,53.724285,67.738869,93.706184,0.391969412565231,549.1521,427.025558163109,1.94298340619209,0.0544744928034411,0.957802042809944,-13.5339972657407,498.795081082552,2.0100053541507,0.0142392238872225,1.13398559636778,41.3621395547041,474.733784085677,75.7311002452366,0.0127118114874391,1.20648632565312
5,5.059351,25,24.996639,-3.958,-4.251125,96.389771,NaN,0.980780184268951,NaN,26.186329,400,400.257355,25,26.871733,8.9172,40.665623,49.975956,402.202545,399.310791,399.296631,4582.580566,10.161774,9.551604,9.485797,1.769381,1.779213,1.73742,32.757969,53.702248,22.552279,-6.496382,53.724285,67.738869,93.706184,0.391969412565231,549.1521,427.035595455496,1.94301396797257,0.0544739775864929,0.957765379715375,-13.5321424562375,498.7939606331,2.0100025957207,0.0142391989066892,1.13398694612991,41.3620216061659,474.744356386307,75.7397754776272,0.0127125455985784,1.20643758370286
5,5.058972,25,24.995071,-3.958,-4.251125,96.389771,NaN,0.980320632457733,NaN,26.186329,400,400.257355,25,26.871733,8.918564,40.784824,49.975956,402.352448,399.468414,399.427856,4585.56543,10.194322,9.570258,9.496725,1.77569,1.788394,1.740849,32.778004,53.69276,22.547489,-6.526298,53.83852,67.686867,93.735558,0.215922892093659,512.825256,427.036684645063,1.943025696697,0.054478594506067,0.95774316965943,-13.53424717236,498.795762191569,2.01001351294723,0.0142402771550832,1.13396711066721,41.3594167055511,474.74645501003,75.7395754416203,0.0127135658880998,1.20640411627447
5,5.059082,25,24.994696,-3.958,-4.245254,96.365395,NaN,0.980147898197174,NaN,26.209259,400,400.320618,25,26.858969,8.932648,40.848831,49.975956,402.283783,399.356476,399.328888,4589.692383,10.208773,9.602516,9.496531,1.774454,1.792313,1.74454,32.810234,53.66243,22.549995,-6.538764,53.725079,67.636459,93.769089,0.426685333251953,559.785217,427.041991388027,1.94304320299714,0.054479071282207,0.95772088024084,-13.533636292504,498.768550947184,2.00994132006576,0.0142388377197688,1.13401407746267,41.358793703735,474.752086041224,75.7437792615522,0.0127141466988001,1.20637300453735
5,5.05725,25,24.994537,-3.958,-4.243669,96.368225,NaN,0.98067569732666,NaN,26.212872,400,400.370148,25,26.852089,8.933934,40.904503,49.975956,402.283783,399.356476,399.328888,4589.692383,10.208773,9.602516,9.496531,1.774454,1.792313,1.74454,32.810234,53.66243,22.549995,-6.538764,53.725079,67.636459,93.769089,0.426685333251953,559.785217,427.048773100842,1.94310554596165,0.0545018880702625,0.957605830079234,-13.5438115391285,498.771942922704,2.00995111224674,0.0142391441293556,1.13400605877517,41.3585295488944,474.773635491362,75.76144635284,0.0127156511001782,1.20627353145271
5,5.056018,25,24.993435,-3.958,-4.255616,96.402779,NaN,0.980683028697968,NaN,26.225927,400,400.293121,25,26.854683,8.927395,40.915489,49.981003,402.268585,399.342316,399.302734,4580.300781,10.157935,9.549922,9.474518,1.760999,1.775601,1.724625,32.864056,53.644344,22.532084,-6.554612,53.691917,67.666405,93.748611,0.216251879930496,521.441956,427.040872522827,1.94310113820306,0.0545132126548064,0.957592075185504,-13.5506558617697,498.812392038467,2.01006481835509,0.0142423080079426,1.13391884970812,41.3566987041415,474.77069629531,75.7576468907675,0.0127160785062599,1.20626989527907
5,5.056018,25,24.993435,-3.958,-4.271086,96.45929,NaN,0.980683028697968,NaN,26.250444,400,400.275116,25,26.862558,8.946793,40.795288,49.981003,402.268585,399.342316,399.302734,4580.300781,10.157935,9.549922,9.474518,1.760999,1.775601,1.724625,32.864056,53.644344,22.532084,-6.554612,53.691917,67.666405,93.748611,0.216251879930496,521.441956,427.026057988209,1.94304604236739,0.0545084229749981,0.957667749254025,-13.5506558617697,498.876467546681,2.01023819172235,0.0142462420017851,1.13379928195534,41.3566987041415,474.751473381573,75.7417116309994,0.0127148163050073,1.20635645716082
5,5.057472,25,24.993391,-3.958,-4.28561,96.575699,NaN,0.979419469833374,NaN,26.263725,400,400.27829,25,26.86729,8.957436,40.766117,49.981003,402.273041,399.349976,399.271179,4589.131836,10.165253,9.563866,9.478204,1.773096,1.784556,1.736446,32.853123,53.815971,22.515806,-6.556983,53.745888,67.655067,93.754341,0,483.436981,427.007967487181,1.94294928835969,0.0544861985488632,0.957824189913938,-13.5425783629033,499.0084881445,2.01059549471215,0.014254372611972,1.13355339759306,41.3566256019799,474.717662138226,75.7136313868215,0.0127126208120525,1.20650818218606
5,5.055676,25,24.99283,-3.958,-4.300082,96.64901,NaN,0.980402052402496,NaN,26.270931,400,400.297241,25,26.866653,8.930266,40.810425,49.981003,402.044281,399.390686,399.018127,4584.985352,10.135548,9.598659,9.504601,1.748179,1.761678,1.719855,32.897774,53.564999,22.484186,-6.536223,53.788311,67.615326,93.786858,0,470.923523,426.999271007544,1.94295334555301,0.0545036150256931,0.957789771774431,-13.5525560534123,499.092227143003,2.0108241248637,0.0142598576783564,1.13339251115656,41.3556935408066,474.718364357028,75.7135192886539,0.0127129827019519,1.20649642060047
5,5.053757,25,24.990219,-3.958,-4.315793,96.687103,NaN,0.979616224765778,NaN,26.287256,400,400.24942,25,26.863022,8.911671,40.854706,49.981003,402.044281,399.390686,399.018127,4584.985352,10.135548,9.598659,9.504601,1.748179,1.761678,1.719855,32.897774,53.564999,22.484186,-6.536223,53.788311,67.615326,93.786858,0,470.923523,426.989743063296,1.94295681628528,0.054522161721999,0.957754185572728,-13.5632200578485,499.138389919659,2.01095901986173,0.0142643037103813,1.13327998432142,41.3513553415492,474.716255628301,75.7085407834526,0.0127143140759671,1.20646592880422
5,5.052737,25,24.988287,-3.958,-4.332363,96.703537,NaN,0.981676936149597,NaN,26.325775,400,400.250092,25,26.863327,8.908348,40.957047,49.981003,402.008057,399.41095,398.959229,4583.186523,10.125019,9.610929,9.506474,1.746075,1.740782,1.71469,32.858913,53.568291,22.454607,-6.531886,53.731316,67.663681,93.762474,0,524.473145,426.976807387498,1.94292938573804,0.0545294788245495,0.957775601154502,-13.5688895189392,499.159225923047,2.01102280897698,0.0142667765058494,1.13322138315936,41.3481450836537,474.704229987083,75.6961825004933,0.0127146120133,1.206490563886
5,5.051813,25,24.985859,-3.958,-4.354323,96.710289,NaN,0.980436861515045,NaN,26.319683,400,400.189728,25,26.861277,8.904504,40.806049,49.981003,402.008057,399.41095,398.959229,4583.186523,10.125019,9.610929,9.506474,1.746075,1.740782,1.71469,32.858913,53.568291,22.454607,-6.531886,53.731316,67.663681,93.762474,0,524.473145,426.95843321459,1.9428797759464,0.0545339558166241,0.957829178317116,-13.5740261369651,499.169656945059,2.0110603782499,0.0142689179092672,1.13317680182701,41.3441103910941,474.683837190107,75.6762753313575,0.0127146396422153,1.20654536737486
5,5.051036,25,24.984772,-3.958,-4.370546,96.649712,NaN,0.980540335178375,NaN,26.322548,400,400.21521,25,26.858959,8.913369,40.635468,49.981003,402.185303,399.421692,399.167023,4578.216797,10.15738,9.605698,9.496827,1.74741,1.769467,1.713085,32.844082,53.510242,22.438786,-6.52661,53.717346,67.697449,93.735703,0.386937081813812,513.911011,426.945130933262,1.94284605109895,0.0545384172189154,0.957863260507488,-13.5783461201819,499.102253853371,2.01088231738757,0.0142654538432124,1.13328972623091,41.3423039880307,474.670691220115,75.6640344517657,0.0127143881387302,1.20658804923737
5,5.050979,25,24.982067,-3.958,-4.391569,96.529068,NaN,0.979776978492737,NaN,26.328491,400,400.248596,25,26.86227,8.913622,40.6315,49.981003,402.210419,399.528137,399.190552,4582.618652,10.110177,9.592875,9.495083,1.751519,1.755911,1.720494,32.836308,53.520779,22.463364,-6.559654,53.695774,67.717026,93.714035,0.302719533443451,488.962341,426.925156872785,1.94277289083001,0.0545325951564258,0.957963433661978,-13.5786630500928,498.968616691253,2.01053131545111,0.0142589227085193,1.13350875486529,41.3378084923916,474.641733710506,75.6366868282644,0.0127140089017947,1.2066773744755
5,5.050979,25,24.982067,-3.958,-4.411796,96.415474,NaN,0.979776978492737,NaN,26.35041,400,400.23645,25,26.876568,8.920534,40.630753,49.981003,402.210419,399.528137,399.190552,4582.618652,10.110177,9.592875,9.495083,1.751519,1.755911,1.720494,32.836308,53.520779,22.463364,-6.559654,53.695774,67.717026,93.714035,0.302719533443451,488.962341,426.905779137603,1.94270078717785,0.0545263226727134,0.958063210143093,-13.5786630500928,498.839843305163,2.01018292359839,0.0142510145764891,1.13374828109081,41.3378084923916,474.616585674984,75.6158470814742,0.0127123563552538,1.20679107807862
5,5.051471,25,24.981396,-3.958,-4.416821,96.39167,NaN,0.979719161987305,NaN,26.371698,400,400.134125,25,26.886702,8.934812,40.517029,49.97868,402.070953,399.417053,398.949768,4576.856445,10.101555,9.590345,9.487923,1.759473,1.73809,1.720071,32.786114,53.596706,22.483139,-6.572515,53.680199,67.736588,93.70665,0,513.383789,426.8995468625,1.94266761412232,0.0545187553419628,0.958117041966293,-13.5759275343475,498.813625762984,2.01011456723237,0.0142498187754563,1.13379014899356,41.3366932859652,474.60416325003,75.6047224190685,0.0127119178634915,1.2068369820288
5,5.04996,25,24.980476,-3.958,-4.412783,96.467377,NaN,0.981956601142883,NaN,26.378736,400,400.170868,25,26.886417,8.938115,40.567459,49.97868,402.039825,399.467773,398.979767,4581.742188,10.116269,9.60886,9.504892,1.761741,1.729573,1.722567,32.77533,53.375317,22.496925,-6.578485,53.630371,67.699379,93.736023,0.164852783083916,514.209595,426.907769889592,1.94272887256602,0.0545384656929901,0.958008003985668,-13.5843293274119,498.900511502372,2.0103532086865,0.0142557239841275,1.13361860256696,41.3351642026766,474.62435831256,75.6203175556832,0.0127137631869349,1.20673150975553
5,5.0488,25,24.978823,-3.958,-4.401438,96.516243,NaN,0.980448603630066,NaN,26.386499,400,400.157043,25,26.884125,8.918441,40.857841,49.97868,402.039825,399.467773,398.979767,4581.742188,10.116269,9.60886,9.504892,1.761741,1.729573,1.722567,32.77533,53.375317,22.496925,-6.578485,53.630371,67.699379,93.736023,0.164852783083916,514.209595,426.921979813304,1.94280529286547,0.0545561626327539,0.957883712909929,-13.5907807139722,498.957800605053,2.01051457016578,0.0142602641631781,1.13349483818686,41.3324167307355,474.648910342218,75.6386176243258,0.0127163078191923,1.206595186633
5,5.0496,25,24.978409,-3.958,-4.401438,96.516243,NaN,0.980564594268799,NaN,26.386499,400,400.157043,25,26.884125,8.916956,41.029018,49.97868,402.225342,399.631927,399.177612,4576.757813,10.114291,9.595517,9.506028,1.737672,1.715614,1.693704,32.782753,53.459991,22.482748,-6.570936,53.696182,67.640648,93.755119,0.169252723455429,509.661652,426.919675262691,1.94278047914218,0.0545463838571349,0.957930839933816,-13.5863313609438,498.958275512485,2.01051745192274,0.0142605493177992,1.13348961919976,41.3317285944019,474.639729254009,75.6304960034318,0.0127159376931991,1.2066303158439
