P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.048938,25,24.975014,-3.958,-4.398194,96.460358,NaN,0.97999507188797,NaN,26.395939,400,400.209839,25,26.882618,8.921588,41.128208,49.97868,402.225342,399.631927,399.177612,4576.757813,10.114291,9.595517,9.506028,1.737672,1.715614,1.693704,32.782753,53.459991,22.482748,-6.570936,53.696182,67.640648,93.755119,0.169252723455429,509.661652,426.924689662717,1.94281257464306,0.054555481793601,0.95787586145818,-13.5900131622053,498.898823932778,2.01036971185707,0.014258997216472,1.13356446567375,41.326085215107,474.646606099789,75.6319913570799,0.0127183025960531,1.20654716910799
5,5.047786,25,24.976238,-3.958,-4.375628,96.384415,NaN,0.979389369487762,NaN,26.387239,400,400.252014,25,26.886034,8.918127,41.241802,49.97868,402.104431,399.503998,399.11673,4571.337891,10.126082,9.60129,9.500916,1.732249,1.715845,1.701347,32.781712,53.455082,22.483789,-6.578734,53.701439,67.679123,93.74044,0.251883447170258,536.736145,426.949620444898,1.9429287244772,0.0545765677986716,0.957697053997473,-13.5964210413608,498.811325500477,2.01012823451162,0.0142528651371733,1.13374028786748,41.328119891257,474.688676017959,75.668377248344,0.0127203776502691,1.20637605987567
5,5.046702,25,24.976057,-3.958,-4.352971,96.338203,NaN,0.981106579303741,NaN,26.379641,400,400.262726,25,26.884583,8.913122,41.074451,49.97868,402.078217,399.479095,399.107178,4570.836914,10.113268,9.601445,9.500383,1.73701,1.718644,1.696553,32.788734,53.434753,22.461712,-6.554267,53.608677,67.70504,93.721848,0,468.501495,426.97443687699,1.94304306698742,0.0545968570780447,0.9575221697267,-13.6024516958751,498.759138863399,2.00998770109066,0.0142497704630319,1.13383585937814,41.3278190167127,474.728332378855,75.7010280156179,0.0127230855511106,1.20619455956547
5,5.045583,25,24.974407,-3.958,-4.346898,96.319786,NaN,0.981300890445709,NaN,26.384295,400,400.272797,25,26.88665,8.908834,40.735199,49.97868,402.078217,399.479095,399.107178,4570.836914,10.113268,9.601445,9.500383,1.73701,1.718644,1.696553,32.788734,53.434753,22.461712,-6.554267,53.608677,67.70504,93.721848,0,468.501495,426.983471033678,1.94309940780944,0.0546124373419346,0.957426720216667,-13.6086781030759,498.740153414245,2.00994268026567,0.0142496235542859,1.13385402741855,41.3250761603118,474.745887799567,75.7135414213749,0.0127251692681483,1.20609025572823
5,5.045583,25,24.974407,-3.958,-4.348154,96.352287,NaN,0.981300890445709,NaN,26.399914,400,400.190979,25,26.890757,8.914735,40.59053,49.97868,402.074127,399.444214,399.041504,4570.77002,10.086563,9.580589,9.482939,1.733045,1.713886,1.700272,32.793674,53.366772,22.445059,-6.551319,53.623707,67.691399,93.734322,0.259951561689377,521.853638,426.982268501856,1.94309493414592,0.0546120477417586,0.957432868559965,-13.6086781030759,498.777003684228,2.01004241412942,0.0142518880785379,1.13378513813679,41.3250761603118,474.744327104817,75.7122474135684,0.0127250667168504,1.20609727962893
5,5.044966,25,24.9734,-3.958,-4.34895,96.359085,NaN,0.981082201004028,NaN,26.41781,400,400.190582,25,26.891476,8.913652,40.58485,49.980099,401.961426,399.373657,398.986511,4579.597656,10.124481,9.596423,9.504118,1.730477,1.714677,1.695833,32.778442,53.323116,22.420071,-6.534711,53.653893,67.638954,93.76976,0.466429322957993,550.825317,426.98328137824,1.943111238616,0.0546193554934881,0.95740054534614,-13.6121117019284,498.785868189164,2.01007028847406,0.0142530553085606,1.13375800470351,41.3234021186714,474.748733680245,75.7146551308671,0.0127259240466058,1.20606203025498
5,5.043879,25,24.971756,-3.958,-4.350507,96.320412,NaN,0.980243921279907,NaN,26.409222,400,400.157227,25,26.89296,8.928716,40.890919,49.980099,401.961426,399.373657,398.986511,4579.597656,10.124481,9.596423,9.504118,1.730477,1.714677,1.695833,32.778442,53.323116,22.420071,-6.534711,53.653893,67.638954,93.76976,0.466429322957993,550.825317,426.984917710972,1.9431394162437,0.0546321862768547,0.957344362214638,-13.6181616250386,498.743910576761,2.00996307429903,0.0142514931483388,1.13381913948411,41.3206690142728,474.756471658832,75.7190372197489,0.0127273595791434,1.20600204849338
5,5.043571,25,24.969835,-3.958,-4.35121,96.318718,NaN,0.98200124502182,NaN,26.423441,400,400.139435,25,26.896069,8.927279,40.955601,49.980099,402.074951,399.417908,399.044342,4573.600586,10.113482,9.578669,9.482719,1.733403,1.721973,1.709384,32.819443,53.434689,22.417135,-6.552011,53.616699,67.658554,93.745567,0.241934135556221,519.335388,426.985130700887,1.94314646878112,0.0546357416261994,0.957329724541921,-13.6198760434079,498.744198087478,2.00997126262794,0.0142526984941378,1.13379841389853,41.3174752308008,474.756487033244,75.7166733186359,0.012728444023342,1.20597257023967
5,5.042084,25,24.96838,-3.958,-4.356454,96.331635,NaN,0.980647444725037,NaN,26.42901,400,400.156372,25,26.893755,8.933244,40.838211,49.980099,402.074951,399.417908,399.044342,4573.600586,10.113482,9.578669,9.482719,1.733403,1.721973,1.709384,32.819443,53.434689,22.417135,-6.552011,53.616699,67.658554,93.745567,0.241934135556221,519.335388,426.984388146494,1.94317393574357,0.0546523385861125,0.957268100697428,-13.6281542448233,498.760515446078,2.01002103935402,0.0142546011513649,1.1337526261209,41.3150560766646,474.764217317417,75.721283379784,0.0127297727827427,1.20591553685098
5,5.041389,25,24.967422,-3.958,-4.367656,96.351723,NaN,0.980801999568939,NaN,26.46312,400,400.141998,25,26.891674,8.929635,40.648678,49.980099,401.971161,399.414642,398.970978,4577.998047,10.123463,9.615116,9.506519,1.729649,1.713335,1.70416,32.846634,53.321526,22.414236,-6.561045,53.578056,67.642044,93.755951,0.408070623874664,565.434631,426.975664179533,1.94315561105961,0.0546573829463087,0.957282083423814,-13.6320239819659,498.784390631215,2.01008935178443,0.0142566611064574,1.13369797615439,41.3134632001935,474.756604918534,75.7137856547392,0.0127298129312034,1.20593509899544
5,5.042743,25,24.968117,-3.958,-4.385512,96.345367,NaN,0.980945825576782,NaN,26.480183,400,400.172729,25,26.904949,8.939756,40.423538,49.980099,402.036469,399.387634,398.996155,4585.806641,10.120666,9.622087,9.501814,1.748327,1.724741,1.713975,32.890232,53.383781,22.395271,-6.560206,53.569366,67.58345,93.790062,0.0877376720309258,490.177002,426.954672926149,1.94304998169912,0.0546352426690531,0.957449054027688,-13.6244853301087,498.776386159943,2.01006500723069,0.0142557392771215,1.13372021963198,41.3146187885055,474.720640825925,75.6848252178135,0.0127270571293679,1.20610757166756
5,5.042337,25,24.964798,-3.958,-4.385512,96.345367,NaN,0.98082959651947,NaN,26.480183,400,400.172729,25,26.904949,8.942266,40.233299,49.980099,402.036469,399.387634,398.996155,4585.806641,10.120666,9.622087,9.501814,1.748327,1.724741,1.713975,32.890232,53.383781,22.395271,-6.560206,53.569366,67.58345,93.790062,0.0877376720309258,490.177002,426.955841562377,1.94306258354289,0.0546402185507733,0.957425191762897,-13.6267456501154,498.780200056925,2.01008813541358,0.0142580266751225,1.13367823686589,41.3091000091105,474.72081234131,75.6808597394251,0.0127289406874241,1.2060559562144
5,5.042764,25,24.962496,-3.958,-4.402526,96.360222,NaN,0.979777097702026,NaN,26.487162,400,400.184875,25,26.91736,8.928743,40.158382,49.980099,402.044983,399.429047,399.025848,4579.854004,10.102818,9.611274,9.497725,1.740232,1.717659,1.705485,32.926277,53.34,22.391529,-6.575125,53.60519,67.612991,93.790184,0.324677705764771,541.604309,426.938321709467,1.94298871443048,0.0546297041664803,0.957533753849593,-13.6243684207726,498.799685344072,2.01014975277352,0.0142606487336026,1.13361770917409,41.3052719514271,474.692115373966,75.6542171552912,0.0127283529184718,1.20614992998549
5,5.040949,25,24.9601,-3.958,-4.418739,96.394012,NaN,0.979730665683746,NaN,26.483002,400,400.194031,25,26.922741,8.931276,40.228176,49.980099,402.053986,399.423553,398.994385,4575.73291,10.102543,9.590686,9.492887,1.743871,1.719676,1.703348,32.927425,53.456112,22.337141,-6.550195,53.542957,67.506828,93.843857,0.155696749687195,506.153809,426.928024189491,1.94298729794062,0.0546469190889783,0.957506564015147,-13.6344740977624,498.840740705154,2.01027010305505,0.0142646553217519,1.13351606811833,41.3012872920065,474.688571455022,75.6483126347514,0.0127294719155443,1.20612917483545
5,5.041448,25,24.959114,-3.958,-4.42536,96.482933,NaN,0.980348229408264,NaN,26.462944,400,400.193176,25,26.920759,8.934537,40.399834,49.980099,402.053986,399.423553,398.994385,4575.73291,10.102543,9.590686,9.492887,1.743871,1.719676,1.703348,32.927425,53.456112,22.337141,-6.550195,53.542957,67.506828,93.843857,0.155696749687195,506.153809,426.920247066811,1.94294821082678,0.054638744942273,0.957568461949089,-13.6316954560999,498.942656974337,2.01054966562716,0.0142715298271132,1.13331640248273,41.2996474432379,474.673683100269,75.6347481845671,0.0127290493581815,1.20618115957401
5,5.039402,25,24.957052,-3.958,-4.422809,96.588257,NaN,0.979863524436951,NaN,26.479893,400,400.123718,25,26.906908,8.920526,40.39225,49.984913,402.059692,399.496582,398.922028,4571.042969,10.103595,9.62142,9.487294,1.743144,1.718495,1.716032,32.950478,53.523026,22.300676,-6.539922,53.572964,67.534897,93.833557,0.197521209716797,485.831299,426.928582663566,1.94302083996514,0.0546646303703706,0.957435508994367,-13.6430897767419,499.064373667775,2.01088687213156,0.0142802863400773,1.13306970897588,41.2962179037008,474.696390617392,75.6510221954617,0.0127317063856557,1.20604723702352
5,5.039402,25,24.957052,-3.958,-4.425924,96.646217,NaN,0.979863524436951,NaN,26.471022,400,400.144196,25,26.903946,8.917381,40.260365,49.984913,402.059692,399.496582,398.922028,4571.042969,10.103595,9.62142,9.487294,1.743144,1.718495,1.716032,32.950478,53.523026,22.300676,-6.539922,53.572964,67.534897,93.833557,0.197521209716797,485.831299,426.925600228144,1.94300974152476,0.0546636628668742,0.957450797801571,-13.6430897767419,499.130042880035,2.0110644682134,0.0142843206758443,1.13294871100415,41.2962179037008,474.692519488956,75.647812453475,0.0127314518244455,1.20606467257142
5,5.037705,25,24.957195,-3.958,-4.429124,96.614738,NaN,0.979748845100403,NaN,26.461815,400,400.167847,25,26.913677,8.942035,40.147175,49.984913,402.083221,399.480621,399.011688,4565.289551,10.095028,9.607655,9.485047,1.751221,1.726065,1.704241,32.946087,53.418266,22.268822,-6.528274,53.519341,67.481125,93.86013,0.176865085959435,485.039185,426.927424024771,1.94305105516215,0.0546834967146311,0.957366641665558,-13.6525431675424,499.094213935311,2.01096702338771,0.0142820310222806,1.13301618437163,41.2964557497559,474.707111910724,75.6600890055433,0.0127323306666867,1.20600115211498
5,5.034853,25,24.95643,-3.958,-4.435238,96.522911,NaN,0.980075657367706,NaN,26.46257,400,400.179291,25,26.912611,8.950599,40.081467,49.984913,402.200958,399.58844,399.140472,4568.707031,10.078627,9.584909,9.483871,1.755126,1.728522,1.711982,32.925591,53.272438,22.275097,-6.554505,53.521824,67.506866,93.834259,0.196623489260673,488.654205,426.929784588114,1.94311789487067,0.0547166311117145,0.957228837409275,-13.6684361279373,498.991040896856,2.01069091981518,0.014276165692214,1.13319867815603,41.2951833444006,474.729452760754,75.6776676983394,0.0127342315691489,1.20588889735788
5,5.03381,25,24.954254,-3.958,-4.440445,96.426933,NaN,0.979316771030426,NaN,26.48204,400,400.261444,25,26.91,8.939478,40.023922,49.984913,402.200958,399.58844,399.140472,4568.707031,10.078627,9.584909,9.483871,1.755126,1.728522,1.711982,32.925591,53.272438,22.275097,-6.554505,53.521824,67.506866,93.834259,0.196623489260673,488.654205,426.927804068543,1.94313176476511,0.054727834509624,0.957192997747976,-13.6742500291531,498.884766972823,2.01041180444954,0.0142709815927196,1.13337287308005,41.2915638950495,474.73151983988,75.6766887065056,0.012735596161997,1.20584627273601
5,5.034004,25,24.950071,-3.958,-4.441196,96.38414,NaN,0.98026168346405,NaN,26.49213,400,400.277252,25,26.912994,8.932434,40.103256,49.984913,402.287048,399.633301,399.227142,4568.061035,10.088281,9.581651,9.481515,1.753539,1.735749,1.716298,32.91111,53.313026,22.291754,-6.562203,53.486229,67.538605,93.817001,0.310824543237686,529.825195,426.926526503669,1.94312305922157,0.0547252158094568,0.957208088013481,-13.6731685628458,498.841068474569,2.01030971163008,0.014270886035836,1.13341020639749,41.284605424795,474.72315549176,75.6645746334895,0.0127374085848369,1.20581982025636
5,5.032687,25,24.94973,-3.958,-4.436388,96.433395,NaN,0.979857087135315,NaN,26.477957,400,400.013367,25,26.922716,8.928228,40.262478,49.984913,401.594116,399.372864,398.650116,4565.435059,10.024413,9.572806,9.512085,1.768465,1.750127,1.72066,32.935257,53.192993,22.289484,-6.55775,53.522316,67.5196,93.821091,0.115601703524589,502.5448,426.93492108533,1.94318112549112,0.0547429067817015,0.957107096749412,-13.6805108940933,498.897283428934,2.01046314231349,0.0142745538315443,1.13330219046859,41.2840381279343,474.742975941159,75.6805905373544,0.0127389047752789,1.20572548874229
5,5.032213,25,24.947227,-3.958,-4.436388,96.433395,NaN,0.980176389217377,NaN,26.477957,400,400.013367,25,26.922716,8.940903,40.394894,49.984913,401.594116,399.372864,398.650116,4565.435059,10.024413,9.572806,9.512085,1.768465,1.750127,1.72066,32.935257,53.192993,22.289484,-6.55775,53.522316,67.5196,93.821091,0.115601703524589,502.5448,426.936285912043,1.94319586154659,0.0547487380828192,0.957079230714167,-13.6831538228435,498.900156250245,2.0104805834606,0.0142762816277271,1.13327061292341,41.2798738877115,474.744927576686,75.6791114408122,0.0127404473142662,1.2056783924085
5,5.031849,25,24.945631,-3.958,-4.424077,96.52356,NaN,0.980132043361664,NaN,26.454651,400,399.940063,25,26.927132,8.952505,40.401711,49.984913,401.513214,399.225891,398.560211,4568.445801,10.055542,9.598879,9.514874,1.739608,1.724409,1.710325,32.931046,53.211926,22.31156,-6.568882,53.515575,67.531746,93.81115,0.099006250500679,464.26413,426.949115944692,1.94325102324173,0.0547570443129288,0.956997651934837,-13.6851835425369,499.004159013156,2.01076812041757,0.0142836652912321,1.13306134192161,41.2772184563337,474.762136378958,75.6914100439604,0.0127424810999931,1.20557666389939
5,5.031849,25,24.945631,-3.958,-4.413952,96.587036,NaN,0.980132043361664,NaN,26.448647,400,399.848785,25,26.936863,8.948969,40.356304,49.984913,401.668335,399.347534,398.715668,4571.401855,10.04915,9.580268,9.50664,1.750484,1.746122,1.714009,32.958057,53.182007,22.305525,-6.568211,53.469788,67.550476,93.786621,0.409955948591232,544.291199,426.958805295544,1.94328707919128,0.0547601918948669,0.956948202153084,-13.6851835425369,499.076077001704,2.01096264830027,0.014288085994166,1.13292865708674,41.2772184563337,474.774714371691,75.7018434636511,0.0127433083756558,1.20552020193825
5,5.030419,25,24.94286,-3.958,-4.398836,96.60614,NaN,0.979841947555542,NaN,26.447233,400,399.870697,25,26.945248,8.949391,40.336441,49.984913,401.668335,399.347534,398.715668,4571.401855,10.04915,9.580268,9.50664,1.750484,1.746122,1.714009,32.958057,53.182007,22.305525,-6.568211,53.469788,67.550476,93.786621,0.409955948591232,544.291199,426.977383951616,1.9433853548615,0.0547824940625384,0.956790566068703,-13.6931585253125,499.100894321478,2.01104047727516,0.0142913303475999,1.13285398137115,41.2726077466457,474.805467429653,75.7239273090389,0.0127468974698889,1.20533987686286
5,5.030514,25,24.942657,-3.958,-4.371783,96.624031,NaN,0.979911148548126,NaN,26.453634,400,399.924347,25,26.944561,8.949723,40.299599,49.988853,401.72644,399.420166,398.81192,4572.895508,10.06788,9.609019,9.527759,1.716481,1.714497,1.685623,32.948189,53.30761,22.300085,-6.565981,53.458038,67.578918,93.768402,0.260023295879364,521.323975,427.00299308208,1.94347870292141,0.0547897337206491,0.956664483753009,-13.692628665155,499.121394369008,2.01109670263668,0.0142927163035004,1.1328141502792,41.2722699563539,474.83777657908,75.7504828782788,0.0127491371736758,1.20519204081739
5,5.03016,25,24.940948,-3.958,-4.346179,96.646782,NaN,0.98064923286438,NaN,26.474625,400,399.961334,25,26.932707,8.938594,40.261562,49.988853,401.749878,399.37085,398.791626,4577.424805,10.047575,9.601409,9.512557,1.738597,1.727313,1.692477,32.953308,53.341549,22.300915,-6.569898,53.456577,67.574478,93.77182,0.29755762219429,538.965576,427.028503205858,1.94358082649132,0.0548020511015484,0.956519441584893,-13.694603130138,499.14912324663,2.01117829519977,0.0142954811216692,1.13274533458636,41.2694261120422,474.871230106709,75.7761294845905,0.0127523037686629,1.20501625095452
5,5.030107,25,24.938866,-3.958,-4.326181,96.621239,NaN,0.980853080749512,NaN,26.469584,400,399.978729,25,26.920256,8.938101,40.287464,49.988853,401.749878,399.37085,398.791626,4577.424805,10.047575,9.601409,9.512557,1.738597,1.727313,1.692477,32.953308,53.341549,22.300915,-6.569898,53.456577,67.574478,93.77182,0.29755762219429,538.965576,427.047782952704,1.94365362861116,0.0548089184484888,0.956419435943351,-13.6948987512449,499.122573304955,2.01111454539663,0.0142951414574131,1.13277235409676,41.2659613794823,474.893977952626,75.7924342288744,0.0127549775653593,1.20488278880118
5,5.028312,25,24.936729,-3.958,-4.310639,96.558029,NaN,0.980194687843323,NaN,26.489977,400,400.017731,25,26.912035,8.948887,40.35162,49.988853,401.938507,399.473175,398.893616,4568.119141,10.03311,9.578679,9.488226,1.715356,1.71455,1.682193,32.994541,53.14394,22.304071,-6.555373,53.436043,67.56179,93.775291,0.167602151632309,494.976563,427.067801142661,1.94376469743757,0.0548358670087875,0.956239437624724,-13.7049122271218,499.053415678129,2.01093576264845,0.0142922161669037,1.1328772803594,41.2624048894092,474.930009969805,75.8197003069031,0.0127585564235453,1.2046893268294
5,5.02774,25,24.936176,-3.958,-4.311987,96.492531,NaN,0.980287730693817,NaN,26.503061,400,400.046051,25,26.911362,8.944024,40.357605,49.988853,401.938507,399.473175,398.893616,4568.119141,10.03311,9.578679,9.488226,1.715356,1.71455,1.682193,32.994541,53.14394,22.304071,-6.555373,53.436043,67.56179,93.775291,0.167602151632309,494.976563,427.068154459782,1.94377767964057,0.0548424999401782,0.95621256156164,-13.7081037235525,498.979844202898,2.01073888383203,0.0142880352422208,1.13300725109708,41.26148452445,474.933834817486,75.8221919073223,0.0127591209468854,1.20466382790547
5,5.025774,25,24.934601,-3.958,-4.325586,96.420547,NaN,0.979616761207581,NaN,26.488451,400,400.044922,25,26.907303,8.951836,40.504288,49.988853,401.919769,399.454468,398.83902,4564.348633,10.049448,9.58702,9.496266,1.72179,1.716759,1.679268,33.019691,53.133209,22.250748,-6.504393,53.420273,67.540794,93.791901,0.304097652435303,522.93103,427.060796342518,1.94379042327289,0.0548625218951358,0.95616347147736,-13.719075209007,498.9000880593,2.01052918492363,0.0142841068667293,1.13313834325786,41.2588631461727,474.936272346875,75.8222689866341,0.0127601727728668,1.2046289230091
5,5.026411,25,24.930227,-3.958,-4.322157,96.368164,NaN,0.98091995716095,NaN,26.472143,400,400.026215,25,26.899422,8.957337,40.66637,49.988853,401.811584,399.394714,398.750244,4574.86084,10.061297,9.610213,9.51646,1.735892,1.704361,1.679721,33.050682,53.149086,22.253454,-6.50629,53.4161,67.570099,93.779694,0.0855507180094719,501.251923,427.062245904491,1.94378281625819,0.0548557290664657,0.956184099524862,-13.715520000112,498.845750890291,2.01039905321518,0.0142834777043755,1.13319325548943,41.2515825403901,474.928036034644,75.8100260554007,0.012762107518186,1.20459889735284
5,5.025373,25,24.929089,-3.958,-4.322122,96.345573,NaN,0.981136977672577,NaN,26.466152,400,399.968536,25,26.88554,8.960869,40.696388,49.988853,401.811584,399.394714,398.750244,4574.86084,10.061297,9.610213,9.51646,1.735892,1.704361,1.679721,33.050682,53.149086,22.253454,-6.50629,53.4161,67.570099,93.779694,0.0855507180094719,501.251923,427.065259860803,1.94381521113789,0.0548685471353423,0.95612334068586,-13.7213134366626,498.821457492858,2.01033770663547,0.0142826888988926,1.13322643438128,41.2496881578019,474.937888260402,75.8167986728849,0.0127634000355403,1.20453760761408
5,5.025892,25,24.925829,-3.958,-4.322122,96.345573,NaN,0.980193257331848,NaN,26.466152,400,399.968536,25,26.88554,8.962852,40.769413,49.988853,401.969025,399.483826,398.86908,4577.228516,10.055495,9.605096,9.511981,1.733714,1.709337,1.681259,33.050434,53.123688,22.278456,-6.505271,53.44545,67.506416,93.802185,0.142371416091919,496.342865,427.06376964265,1.94379907542464,0.0548621428903261,0.956153633831204,-13.7184166043518,498.825201835064,2.01036044267544,0.0142849425432331,1.13318525689994,41.2442610017151,474.928096466969,75.8046404932349,0.0127646023942998,1.20453150545374
5,5.027666,25,24.924658,-3.958,-4.321766,96.373833,NaN,0.98113876581192,NaN,26.459442,400,400.020447,25,26.877029,8.953445,40.736259,49.999443,401.804077,399.408173,398.76825,4574.223145,10.029592,9.576096,9.492067,1.72454,1.711292,1.686708,33.069881,53.179554,22.2397,-6.453449,53.405663,67.50145,93.801956,0.185926824808121,474.768402,427.059015933224,1.9437451959205,0.0548403729433216,0.956255485171831,-13.708516629665,498.85856933371,2.01045527219674,0.0142877231030594,1.13311103191126,41.2423114214961,474.907800762915,75.7863440707808,0.0127639304597336,1.20460413712848
5,5.027666,25,24.924658,-3.958,-4.313199,96.371857,NaN,0.98113876581192,NaN,26.434877,400,400.031403,25,26.882048,8.947732,40.548237,49.999443,401.804077,399.408173,398.76825,4574.223145,10.029592,9.576096,9.492067,1.72454,1.711292,1.686708,33.069881,53.179554,22.2397,-6.453449,53.405663,67.50145,93.801956,0.185926824808121,474.768402,427.067207996653,1.94377566866058,0.0548430356673936,0.95621409562505,-13.708516629665,498.856330302207,2.01044921294619,0.0142875853020871,1.13311518524366,41.2423114214961,474.918433943132,75.795171360359,0.0127646300536257,1.20455671297488
5,5.027265,25,24.923697,-3.958,-4.30933,96.37558,NaN,0.980276584625244,NaN,26.436758,400,400.071899,25,26.892094,8.957215,40.34737,49.999443,401.878937,399.522949,398.809479,4579.6875,10.036273,9.588244,9.505193,1.74026,1.72633,1.70392,33.032288,53.207912,22.270107,-6.468502,53.367405,67.500633,93.801544,0.0806930363178253,463.739288,427.072058801297,1.94380189305719,0.0548491829665269,0.956172012452804,-13.7107542150611,498.861652245005,2.01046733092838,0.0142885094892479,1.13309523135775,41.2407114147416,474.926358157704,75.8005621692486,0.012765695851654,1.20450671545799
5,5.02653,25,24.923779,-3.958,-4.31539,96.414772,NaN,0.980340361595154,NaN,26.464323,400,400.075592,25,26.904825,8.969699,40.476624,49.999443,401.878937,399.522949,398.809479,4579.6875,10.036273,9.588244,9.505193,1.74026,1.72633,1.70392,33.032288,53.207912,22.270107,-6.468502,53.367405,67.500633,93.801544,0.0806930363178253,463.739288,427.06837463088,1.94380318569035,0.0548563647154759,0.956158372098132,-13.7148558782911,498.905964793386,2.01058692489028,0.0142911856806128,1.13301398299632,41.2408479416731,474.926913901778,75.8011249109899,0.0127656859573064,1.20450548968367
5,5.02573,25,24.92107,-3.958,-4.315858,96.485825,NaN,0.98050445318222,NaN,26.473568,400,400.043213,25,26.912092,8.965118,40.611828,49.999443,401.767517,399.385376,398.700562,4572.911133,10.05418,9.586549,9.496855,1.722599,1.701645,1.687196,33.02829,53.226673,22.308643,-6.495795,53.3428,67.4468,93.828621,0.202856421470642,512.017456,427.070223995634,1.94382639054601,0.0548660891753517,0.956113945859954,-13.7193207934201,498.989570048075,2.01082360668548,0.01429801299334,1.13283108019165,41.2363373785693,474.931552794446,75.8016279233842,0.0127675261866432,1.20444347123544
5,5.024567,25,24.919559,-3.958,-4.313724,96.557556,NaN,0.980384349822998,NaN,26.46804,400,399.961426,25,26.927317,8.963351,40.8186,49.999443,401.762543,399.411469,398.717194,4566.782227,10.048454,9.585594,9.495477,1.724527,1.704176,1.692093,33.034897,53.247894,22.301348,-6.482791,53.393002,67.454704,93.831001,0.12828466296196,499.534149,427.075603002038,1.9438701378134,0.0548811066295351,0.956035803220864,-13.7258126303965,499.072555090829,2.01105393519553,0.0143040576948418,1.13266241668425,41.2338213572031,474.94488937093,75.8108335934068,0.0127692600818571,1.20436100256778
5,5.024102,25,24.917791,-3.958,-4.312808,96.58432,NaN,0.981288313865662,NaN,26.45647,400,399.954559,25,26.94313,8.952166,40.7794,49.999443,401.762543,399.411469,398.717194,4566.782227,10.048454,9.585594,9.495477,1.724527,1.704176,1.692093,33.034897,53.247894,22.301348,-6.482791,53.393002,67.454704,93.831001,0.12828466296196,499.534149,427.077813522701,1.9438878535182,0.0548871324264148,0.95600426655329,-13.7284085694297,499.104894066918,2.01114824472189,0.0143071462453841,1.13258450314133,41.2308772476987,474.948813750833,75.8119070897004,0.012770520498961,1.20431655330542
5,5.024384,25,24.917028,-3.958,-4.308308,96.584763,NaN,0.980492115020752,NaN,26.440319,400,399.954071,25,26.942743,8.940689,40.576107,49.999443,401.703613,399.357086,398.64032,4571.420898,10.06122,9.617671,9.506399,1.717074,1.701202,1.68294,33.073265,53.035549,22.341169,-6.513418,53.424541,67.51178,93.79612,0.265943855047226,506.10318,427.081306084336,1.94389508747855,0.0548850498212454,0.955999027856906,-13.7268342361618,499.106269757935,2.01115491801671,0.0143077052669653,1.1325739994606,41.2296066352846,474.950363717532,75.8122511405523,0.0127710550475372,1.20429801216505
5,5.022584,25,24.915394,-3.958,-4.294637,96.573158,NaN,0.979666829109192,NaN,26.411736,400,399.964233,25,26.938637,8.932586,40.548908,49.999443,401.871368,399.428314,398.775208,4563.476563,10.030466,9.591648,9.473507,1.731286,1.722466,1.699601,33.104847,53.152412,22.325735,-6.494251,53.363731,67.453873,93.821808,0.165699169039726,496.111725,427.099539830501,1.94399966472337,0.0549115320459931,0.955828324947329,-13.7368843296039,499.094997926143,2.011130754569,0.0143080277945925,1.13257761211001,41.2268854596501,474.984771563212,75.838804998056,0.0127742456837305,1.20412001041944
5,5.023468,25,24.915188,-3.958,-4.279687,96.57618,NaN,0.980459809303284,NaN,26.408068,400,400.008331,25,26.938751,8.928625,40.681313,49.999443,401.871368,399.428314,398.775208,4563.476563,10.030466,9.591648,9.473507,1.731286,1.722466,1.699601,33.104847,53.152412,22.325735,-6.494251,53.363731,67.453873,93.821808,0.165699169039726,496.111725,427.111293318825,1.94402532682747,0.0549052598400191,0.955807954834362,-13.7319482739382,499.098656539188,2.01114144728818,0.0143083809912578,1.13256873913198,41.226542388659,474.993464282424,75.8457697609405,0.0127749344976272,1.20407822785984
5,5.02244,25,24.912575,-3.958,-4.259963,96.543068,NaN,0.980398416519165,NaN,26.409758,400,400.097931,25,26.936172,8.9451,40.748756,50.006634,402.021057,399.610809,398.988831,4570.291992,10.03746,9.598357,9.488673,1.722559,1.718258,1.689965,33.138893,53.183773,22.3174,-6.486052,53.346447,67.431999,93.844185,0.233524844050407,496.750916,427.133092194835,1.94412739498735,0.054924092319517,0.955653488805586,-13.7376884557032,499.064148010772,2.01105822031327,0.0143078825658523,1.13260481279746,41.2221905281589,475.02574827836,75.8693562097062,0.0127785409424468,1.20389501102049
5,5.02147,25,24.909149,-3.958,-4.259963,96.543068,NaN,0.979987502098083,NaN,26.409758,400,400.097931,25,26.936172,8.948569,40.712727,50.006634,401.978241,399.608643,398.991333,4562.275391,10.06197,9.584684,9.496629,1.730317,1.722741,1.691897,33.134651,53.146938,22.303656,-6.474032,53.343361,67.430519,93.835129,0.119152911007404,482.561798,427.135873160952,1.94415755298275,0.054936081303761,0.955597090981524,-13.7431055966052,499.068073712052,2.01108209954987,0.0143102550827465,1.13256175624863,41.2164841158967,475.031895685175,75.8702311119621,0.0127808893905694,1.20381553629736
5,5.021322,25,24.908348,-3.958,-4.235988,96.447052,NaN,0.979432821273804,NaN,26.413307,400,400.209656,25,26.933537,8.942082,40.553288,50.006634,401.978241,399.608643,398.991333,4562.275391,10.06197,9.584684,9.496629,1.730317,1.722741,1.691897,33.134651,53.146938,22.303656,-6.474032,53.343361,67.430519,93.835129,0.119152911007404,482.561798,427.159206315067,1.94424734879928,0.0549453649159868,0.95547375107433,-13.7439321995934,498.960238829815,2.01079347435452,0.0143041156194133,1.1327519364925,41.2151498681952,475.062213478577,75.8944281939785,0.0127833390705818,1.20366889828965
5,5.020748,25,24.905935,-3.958,-4.233583,96.389832,NaN,0.981192708015442,NaN,26.402884,400,400.185394,25,26.933641,8.935635,40.584179,50.006634,401.786438,399.467529,398.856903,4567.430664,10.063235,9.606176,9.506475,1.733398,1.714045,1.698464,33.090904,53.156685,22.313444,-6.482988,53.335171,67.446815,93.827713,0,478.660309,427.163148875354,1.94427373871329,0.0549532102321208,0.955428930551718,-13.7471382545021,498.898188820703,2.01063491453339,0.0143017956835723,1.13284126533457,41.2111302696202,475.068339925029,75.8965385937245,0.0127851119943079,1.20360501472731
5,5.020748,25,24.905935,-3.958,-4.220946,96.370491,NaN,0.981192708015442,NaN,26.399399,400,400.109619,25,26.933512,8.936332,40.636761,50.006634,401.875244,399.506683,398.901917,4570.047363,10.072809,9.596569,9.5022,1.732622,1.728579,1.698611,33.102627,53.102795,22.325953,-6.487039,53.343845,67.442657,93.821716,0.217905536293983,493.681213,427.175222249343,1.94431863403972,0.0549571388625925,0.955368577607302,-13.7471382545021,498.876278145842,2.01057562120053,0.0143004463984745,1.13288180161603,41.2111302696202,475.084010774377,75.9095588960999,0.0127861432392814,1.20353560956551
5,5.020209,25,24.90394,-3.958,-4.198852,96.39106,NaN,0.980368554592133,NaN,26.408674,400,400.084961,25,26.93428,8.944883,40.423141,50.006634,401.875244,399.506683,398.901917,4570.047363,10.072809,9.596569,9.5022,1.732622,1.728579,1.698611,33.102627,53.102795,22.325953,-6.487039,53.343845,67.442657,93.821716,0.217905536293983,493.681213,427.197872228991,1.94441386912787,0.0549706737381525,0.955231974766341,-13.7501490726969,498.901869585702,2.01065259627751,0.0143032630820234,1.13281354018943,41.2078067546926,475.114703437137,75.9325999906251,0.01278929580497,1.20336944014103
5,5.021029,25,24.90094,-3.958,-4.186001,96.403374,NaN,0.980785131454468,NaN,26.429344,400,400.102295,25,26.930897,8.949913,40.253345,50.006634,401.899384,399.480011,398.907837,4570.662598,10.071303,9.609789,9.498843,1.726281,1.719356,1.693282,33.110786,53.150017,22.324903,-6.486624,53.317867,67.409546,93.852882,0.149511829018593,458.017639,427.20780033765,1.94443402385127,0.0549645255286976,0.955218284011612,-13.7455687048928,498.919261388396,2.0107112713837,0.0143062003682646,1.13274994914399,41.2028086048226,475.117902014015,75.9315551293429,0.0127912102945784,1.20330966430575
5,5.019575,25,24.901928,-3.958,-4.175778,96.391159,NaN,0.981178760528564,NaN,26.426771,400,400.094604,25,26.92771,8.954897,40.179729,50.006634,401.897766,399.497955,398.908417,4561.940918,10.031933,9.578072,9.483901,1.723039,1.710681,1.684844,33.109177,53.161457,22.335524,-6.498641,53.344158,67.423126,93.845734,0.261137634515762,530.387329,427.221726292615,1.94451551772789,0.0549856900535326,0.955085478204539,-13.7536908700857,498.904290824639,2.01066693621489,0.0143046637169943,1.13278796781163,41.2044547130009,475.147614917063,75.9574683169392,0.0127926043267474,1.20319339508148
5,5.018932,25,24.90102,-3.958,-4.169284,96.39769,NaN,0.980589926242828,NaN,26.418329,400,400.098419,25,26.928823,8.948335,40.319096,50.006634,401.897766,399.497955,398.908417,4561.940918,10.031933,9.578072,9.483901,1.723039,1.710681,1.684844,33.109177,53.161457,22.335524,-6.498641,53.344158,67.423126,93.845734,0.261137634515762,530.387329,427.229768258579,1.94455856172934,0.0549956664725643,0.955017427008883,-13.7572832937579,498.912730999875,2.01069329052387,0.0143057484065463,1.13276285126223,41.2029418947274,475.161480489002,75.9678722475974,0.0127940325787566,1.20311837241318
5,5.019176,25,24.899815,-3.958,-4.169284,96.39769,NaN,0.980149686336517,NaN,26.418329,400,400.098419,25,26.928823,8.937645,40.467331,50.006634,401.975952,399.521851,398.957947,4564.728516,10.050595,9.570018,9.481622,1.71393,1.713982,1.689287,33.140388,52.995766,22.325972,-6.482184,53.325077,67.378159,93.879097,0.204671502113342,503.00946,427.229070139348,1.94455097762934,0.0549926463985016,0.955031541565477,-13.755920031013,498.914113788486,2.01070169723748,0.0143065832972031,1.13274766359458,41.200934179975,475.15729105791,75.9629032677768,0.0127944415735542,1.20311855021951
5,5.019118,25,24.895031,-3.958,-4.178987,96.35714,NaN,0.981084048748016,NaN,26.41538,400,400.116089,25,26.936815,8.928106,40.288807,50.006634,401.975952,399.521851,398.957947,4564.728516,10.050595,9.570018,9.481622,1.71393,1.713982,1.689287,33.140388,52.995766,22.325972,-6.482184,53.325077,67.378159,93.879097,0.204671502113342,503.00946,427.219969224693,1.94451832799369,0.0549903482585079,0.955074280673512,-13.756244080689,498.873671241759,2.01061077526598,0.0143070691097806,1.13277224628565,41.1929625695656,475.139771749427,75.9424380548745,0.0127960073678476,1.2031231730379
5,5.019149,25,24.895992,-3.958,-4.178668,96.353287,NaN,0.980831503868103,NaN,26.407757,400,400.102478,25,26.948112,8.943779,40.248806,50.005306,401.899994,399.515656,398.856598,4561.230469,10.049692,9.582491,9.493797,1.760013,1.733742,1.70667,33.134354,52.989441,22.303265,-6.45987,53.267281,67.358727,93.872986,0.0993996262550354,496.576416,427.220185180354,1.94451849710484,0.0549900637423397,0.955074558774845,-13.7560708813853,498.868203393117,2.01059225668272,0.0143061341897129,1.13279244124531,41.1945639840289,475.141060458946,75.9446952087644,0.0127955459771552,1.20313209360235
5,5.018568,25,24.894899,-3.958,-4.179007,96.381607,NaN,0.980857014656067,NaN,26.402342,400,400.063995,25,26.955099,8.953081,40.280914,50.005306,401.643097,399.335846,398.700287,4565.15918,10.055585,9.591709,9.514642,1.7492,1.728498,1.702425,33.122795,53.117081,22.277416,-6.452233,53.284702,67.388,93.857002,0.0601611509919167,487.791107,427.221524039213,1.94453535388371,0.0549971499421412,0.95504254645278,-13.7593171075062,498.901537645966,2.01068669894257,0.0143088679839953,1.13271935286859,41.1927426005064,475.145546487615,75.9470749933805,0.0127964624898478,1.20309566819432
5,5.017335,25,24.895216,-3.958,-4.184998,96.383018,NaN,0.980761229991913,NaN,26.415981,400,400.024384,25,26.963179,8.95483,40.430946,50.005306,401.643097,399.335846,398.700287,4565.15918,10.055585,9.591709,9.514642,1.7492,1.728498,1.702425,33.122795,53.117081,22.277416,-6.452233,53.284702,67.388,93.857002,0.0601611509919167,487.791107,427.219330938854,1.94455241492668,0.0550105546482525,0.954999653541094,-13.7662072081255,498.902772104617,2.01068881207161,0.0143087467208745,1.13272039625935,41.1932708580321,475.151908147367,75.9527539874543,0.0127967010151344,1.20307240379325
5,5.017306,25,24.893658,-3.958,-4.190524,96.395355,NaN,0.980981469154358,NaN,26.423676,400,399.979218,25,26.969286,8.954098,40.471352,50.005306,401.847137,399.465729,398.740753,4564.338867,10.052697,9.610725,9.497383,1.751258,1.744244,1.723176,33.135559,53.152744,22.259285,-6.442067,53.313107,67.379066,93.863083,0.277543634176254,524.804138,427.214136537182,1.94453369529877,0.0550091956122064,0.955024227619102,-13.7663692779381,498.918534106127,2.01073749826267,0.0143106875196199,1.13267495404976,41.1906745144977,475.143379407614,75.9437421818251,0.012797025291633,1.20308636849402
5,5.017306,25,24.893658,-3.958,-4.193152,96.428902,NaN,0.980981469154358,NaN,26.448004,400,400.001801,25,26.970856,8.953811,40.49369,50.005306,402.053253,399.639343,398.875336,4559.918945,10.020952,9.579515,9.478253,1.760231,1.74812,1.732641,33.12394,53.079411,22.229094,-6.414305,53.287506,67.378815,93.866188,0.0704177245497704,487.478119,427.211626717101,1.94452436366124,0.0550083784619495,0.955036716585175,-13.7663692779381,498.956530776842,2.01084031364289,0.0143130281107655,1.13260486327256,41.1906745144977,475.140121804235,75.9410344926748,0.0127968108663719,1.20310075154159
5,5.01793,25,24.891186,-3.958,-4.189024,96.47541,NaN,0.979435682296753,NaN,26.455292,400,400.143677,25,26.967197,8.958615,40.524693,50.005306,402.053253,399.639343,398.875336,4559.918945,10.020952,9.579515,9.478253,1.760231,1.74812,1.732641,33.12394,53.079411,22.229094,-6.414305,53.287506,67.378815,93.866188,0.0704177245497704,487.478119,427.213783177531,1.94451961995774,0.0550019346720972,0.95505322008264,-13.7628821403338,499.012037742787,2.01100006855377,0.0143179864714055,1.13247677742573,41.1865547723561,475.135302331113,75.9339775917205,0.0127978989888846,1.20308444522548
5,5.017271,25,24.888901,-3.958,-4.182381,96.50325,NaN,0.981432199478149,NaN,26.464472,400,400.149628,25,26.959547,8.955296,40.436802,50.005306,401.754852,399.303497,398.654358,4568.285156,10.025846,9.572373,9.471776,1.742995,1.740159,1.725818,33.102962,53.051022,22.187435,-6.378719,53.332916,67.378738,93.869965,0,464.952698,427.222013296385,1.94456369674936,0.0550121609918148,0.954983521818883,-13.7665648803879,499.046183863673,2.01110129745639,0.0143215130878844,1.13239011456715,41.182746399275,475.14776443616,75.941516262938,0.0128000187218831,1.20299469278266
5,5.017258,25,24.888412,-3.958,-4.176644,96.5289,NaN,0.981109917163849,NaN,26.466362,400,400.040771,25,26.964424,8.962694,40.290939,50.005306,401.754852,399.303497,398.654358,4568.285156,10.025846,9.572373,9.471776,1.742995,1.740159,1.725818,33.102962,53.051022,22.187435,-6.378719,53.332916,67.378738,93.869965,0,464.952698,427.227529154557,1.94458446994012,0.0550141057249791,0.954955534153908,-13.7666375329974,499.075789248638,2.01118327890143,0.0143236411949973,1.13233066988245,41.1819313560587,475.154390292911,75.9464206587502,0.0128007330274785,1.20295802332735
5,5.015893,25,24.887075,-3.958,-4.15777,96.569,NaN,0.980835735797882,NaN,26.482256,400,400.151825,25,26.972227,8.952599,40.188622,50.005306,402.13385,399.800568,399,4559.585449,10.029463,9.579556,9.489001,1.746287,1.73652,1.725769,33.115997,53.061031,22.171812,-6.371378,53.278442,67.387711,93.871994,0.241053909063339,500.447784,427.249456029234,1.94469391134494,0.0550368855750553,0.95478715048905,-13.7742668552126,499.122725191859,2.01131541685604,0.0143273650618296,1.13223069192353,41.1797028420955,475.190885793325,75.9751113304101,0.0128038960725419,1.20277680747528
5,5.016901,25,24.883226,-3.958,-4.136418,96.58503,NaN,0.981052100658417,NaN,26.469221,400,400.167908,25,26.977005,8.946298,40.1833,50.011589,401.974762,399.626892,398.888916,4558.828613,10.050873,9.596869,9.486165,1.736055,1.742291,1.711675,33.111519,52.964146,22.191826,-6.407367,53.253452,67.388649,93.866768,0,470.832031,427.266959972219,1.94473835889414,0.0550310332116066,0.95474431778793,-13.7686327413403,499.145281604811,2.01139134245454,0.0143311538442059,1.13214919993074,41.1732868112192,475.201474863382,75.9791670412938,0.0128067832314192,1.20267170631085
5,5.015977,25,24.883911,-3.958,-4.136418,96.58503,NaN,0.981776833534241,NaN,26.469221,400,400.167908,25,26.977005,8.960463,40.181225,50.011589,401.974762,399.626892,398.888916,4558.828613,10.050873,9.596869,9.486165,1.736055,1.742291,1.711675,33.111519,52.964146,22.191826,-6.407367,53.253452,67.388649,93.866768,0,470.832031,427.269601440546,1.94476708184812,0.0550424828033433,0.954690984402983,-13.773797312747,499.144497309486,2.01138656616088,0.0143306784135078,1.13215779209738,41.1744287168249,475.212380301691,75.9890798840755,0.0128071113567703,1.2026341010757
5,5.015614,25,24.881695,-3.958,-4.122057,96.573441,NaN,0.981638669967651,NaN,26.453257,400,400.191345,25,26.982481,8.956877,40.132538,50.011589,401.92218,399.625305,398.851135,4561.836426,10.042429,9.612696,9.495916,1.757985,1.747461,1.730753,33.103973,53.070728,22.20389,-6.419685,53.30233,67.395668,93.883995,0,486.340515,427.284348643682,1.94482932763095,0.0550514464129909,0.95460220518196,-13.7758264499873,499.133914116861,2.01136653140924,0.0143314084213482,1.1321539863446,41.1707345236659,475.231274806237,76.0020582206993,0.0128096165089848,1.2025173279881
5,5.014393,25,24.879482,-3.958,-4.107862,96.613792,NaN,0.980954885482788,NaN,26.415138,400,400.150452,25,26.988815,8.958926,40.073399,50.011589,402.09903,399.783112,399.010406,4556.713867,10.016795,9.598301,9.48414,1.753232,1.743281,1.722181,33.092072,53.097248,22.185137,-6.406553,53.262722,67.305458,93.917702,0.266354143619537,533.020081,427.301386904292,1.94491764785776,0.0550709984923735,0.954464882095434,-13.7826525516845,499.182128879047,2.01150551091286,0.0143357583795985,1.13204277665695,41.1670450806852,475.25927778952,76.0226175273236,0.0128127199677212,1.20236066074726
5,5.014699,25,24.877203,-3.958,-4.097699,96.642563,NaN,0.980882823467255,NaN,26.389502,400,400.206726,25,26.986435,8.955556,40.139095,50.011589,402.09903,399.783112,399.010406,4556.713867,10.016795,9.598301,9.48414,1.753232,1.743281,1.722181,33.092072,53.097248,22.185137,-6.406553,53.262722,67.305458,93.917702,0.266354143619537,533.020081,427.310212912127,1.94494418909101,0.0550703627540123,0.954434640592785,-13.7809417143247,499.21730557785,2.0116094765588,0.014339346861373,1.13195482765717,41.163245342608,475.265625079557,76.0250864575024,0.0128144356611091,1.20229820753881
5,5.014881,25,24.876041,-3.958,-4.093261,96.613144,NaN,0.982303977012634,NaN,26.413939,400,400.26944,25,26.984236,8.96092,40.325478,50.011589,402.124573,399.716003,399.098694,4565.797363,10.042544,9.573343,9.490167,1.74732,1.746896,1.716243,33.096207,53.019264,22.157028,-6.380143,53.301529,67.307167,93.920212,0.252582311630249,540.591919,427.31392886903,1.94495427509249,0.0550694852486849,0.95442422741459,-13.7799241952169,499.185333625967,2.01152751980612,0.0143381026984444,1.13200099025969,41.1613078572754,475.267657777607,76.0253443181924,0.0128152313165124,1.20227165426216
5,5.013364,25,24.87574,-3.958,-4.083703,96.574493,NaN,0.981104910373688,NaN,26.427084,400,400.276184,25,26.987141,8.960142,40.7491,50.011589,402.124573,399.716003,399.098694,4565.797363,10.042544,9.573343,9.490167,1.74732,1.746896,1.716243,33.096207,53.019264,22.157028,-6.380143,53.301529,67.307167,93.920212,0.252582311630249,540.591919,427.32738244101,1.94503533189157,0.0550912738524459,0.954291961554171,-13.7884062456635,499.141923752442,2.0114112816651,0.0143356163932174,1.13207710829764,41.1608059672689,475.295575968507,76.048195634352,0.0128172408605537,1.20214457446422
5,5.012819,25,24.87286,-3.958,-4.078038,96.606705,NaN,0.980607628822327,NaN,26.416897,400,400.089539,25,26.995205,8.958223,40.782238,50.011589,401.6474,399.531677,398.63916,4557.512695,9.999438,9.585597,9.503692,1.751452,1.73529,1.720648,33.145817,53.080006,22.113691,-6.34439,53.280792,67.305725,93.924896,0.183562815189362,491.522827,427.334344248476,1.94507236517812,0.05509979823972,0.954234001401943,-13.7914539993788,499.181685476755,2.01152998919557,0.0143398632050698,1.13197442244128,41.1560035955994,475.304816312227,76.0523321182271,0.0128194900911117,1.20206039100828
5,5.012819,25,24.87286,-3.958,-4.086789,96.64946,NaN,0.980607628822327,NaN,26.412676,400,399.992157,25,26.998037,8.95721,40.721161,50.011589,401.518372,399.380737,398.56015,4563.073242,10.021893,9.608671,9.514221,1.747236,1.732828,1.710295,33.163857,53.005962,22.084541,-6.313142,53.277294,67.328812,93.909668,0.141730323433876,482.620819,427.325993566892,1.94504132954988,0.0550970777344534,0.954275107362505,-13.7914539993788,499.230081157084,2.01166086682923,0.0143428444466888,1.13188622290444,41.1560035955994,475.293978739251,76.0433164657185,0.0128187765226669,1.20210791091669
5,5.012188,25,24.870453,-3.958,-4.078375,96.62722,NaN,0.980462491512299,NaN,26.399389,400,399.897095,25,26.99831,8.97275,40.524849,50.011589,401.518372,399.380737,398.56015,4563.073242,10.021893,9.608671,9.514221,1.747236,1.732828,1.710295,33.163857,53.005962,22.084541,-6.313142,53.277294,67.328812,93.909668,0.141730323433876,482.620819,427.335823935446,1.94509078675986,0.0551075259226119,0.954199297097002,-13.7949829986563,499.207661745395,2.01160957512437,0.014342966088754,1.13190193013131,41.1519896209029,475.308163327003,76.0521494093325,0.0128210821745096,1.20200923091238
5,5.012431,25,24.869627,-3.958,-4.064339,96.613152,NaN,0.980049669742584,NaN,26.382713,400,399.848572,25,27.01162,8.963211,40.468712,50.011589,401.52655,399.396393,398.529022,4564.645508,10.010384,9.596354,9.512927,1.753696,1.736343,1.718006,33.137512,52.903496,22.069767,-6.298409,53.21207,67.27269,93.933289,0.133982554078102,480.555084,427.348523147616,1.94513300520872,0.0551088727768809,0.954147414362744,-13.7936239302997,499.192683235887,2.01157227142103,0.0143425590004318,1.13192060295425,41.1506120937643,475.321847239848,76.062515778371,0.0128224540030362,1.20193675455499
5,5.011422,25,24.867535,-3.958,-4.052776,96.600464,NaN,0.980299174785614,NaN,26.370926,400,399.838562,25,27.022993,8.957549,40.431355,50.012783,401.441528,399.292358,398.483185,4563.464844,10.010125,9.609276,9.512569,1.770064,1.752514,1.725886,33.135979,52.94677,22.074553,-6.31753,53.218006,67.3153,93.914536,0.25062283873558,513.410156,427.362434352728,1.94520536909936,0.0551249953703941,0.954035273463038,-13.7992674689137,499.180715679002,2.0115480202542,0.0143431278722905,1.13192057392179,41.1471230913695,475.344435463543,76.0787316297913,0.0128251339651355,1.20180615801792
5,5.010436,25,24.866873,-3.958,-4.041126,96.584778,NaN,0.981111764907837,NaN,26.382944,400,399.847687,25,27.02317,8.962888,40.479523,50.012783,401.441528,399.292358,398.483185,4563.464844,10.010125,9.609276,9.512569,1.770064,1.752514,1.725886,33.135979,52.94677,22.074553,-6.31753,53.218006,67.3153,93.914536,0.25062283873558,513.410156,427.37636078731,1.94527732124381,0.0551408648416564,0.953924174816811,-13.8047832009796,499.163717934834,2.01150461641276,0.0143424938576327,1.13194466316616,41.1460189721915,475.368714825959,76.0981192475062,0.0128271101066148,1.20168992773485
5,5.01124,25,24.865271,-3.958,-4.041126,96.584778,NaN,0.980434834957123,NaN,26.382944,400,399.847687,25,27.02317,8.972014,40.692963,50.012783,401.746307,399.53125,398.729889,4563.599609,9.9846,9.589606,9.4979,1.769792,1.756351,1.732492,33.159527,52.901833,22.078934,-6.320081,53.249783,67.274994,93.939285,0.215276971459389,521.898254,427.374067655519,1.94525232743478,0.0551308772911309,0.953970309476899,-13.8002855234975,499.165551778947,2.01151579091151,0.0143436072774377,1.1319245814471,41.1433469775471,475.3579310037,76.0871714658811,0.0128273136170939,1.20171282269327
5,5.011458,25,24.863733,-3.958,-4.039644,96.560555,NaN,0.981712460517883,NaN,26.396645,400,399.911774,25,27.014931,8.971849,40.79657,50.012783,401.619812,399.42807,398.576294,4558.182617,9.984077,9.579785,9.495359,1.759451,1.74097,1.72697,33.178555,52.889217,22.051647,-6.296344,53.217186,67.264687,93.933327,0.117226682603359,484.489105,427.37485966168,1.94525080455173,0.0551286304363633,0.953975888173172,-13.799066098805,499.139893579972,2.01145235904204,0.0143429865262729,1.13195533807131,41.1407816054834,475.355426264129,76.0831918829791,0.0128280258505692,1.20170048246745
5,5.011516,25,24.861988,-3.958,-4.042185,96.522598,NaN,0.981420516967773,NaN,26.410975,400,399.903687,25,27.005875,8.964184,40.610241,50.012783,401.619812,399.42807,398.576294,4558.182617,9.984077,9.579785,9.495359,1.759451,1.74097,1.72697,33.178555,52.889217,22.051647,-6.296344,53.217186,67.264687,93.933327,0.117226682603359,484.489105,427.372270158068,1.94523999389744,0.0551271202737331,0.953991102651442,-13.7987416715201,499.098925285508,2.01134831131405,0.0143415511562075,1.13201195175857,41.1378708121801,475.349412321386,76.0760368913074,0.0128286251471539,1.20170035398033
5,5.010463,25,24.859509,-3.958,-4.046761,96.511688,NaN,0.981288135051727,NaN,26.438812,400,399.882446,25,26.996546,8.963228,40.520554,50.012783,401.668701,399.52832,398.653687,4561.231445,10.011491,9.610476,9.508709,1.754624,1.753895,1.724772,33.193554,52.955654,22.065802,-6.307304,53.184219,67.254684,93.94326,0.279877007007599,493.955719,427.370908335507,1.94525650666462,0.055138777528796,0.953952072963181,-13.8046321506404,499.089414770061,2.01133220188755,0.0143425132305273,1.132003419438,41.1337353823624,475.351998589657,76.0751339809078,0.0128302097379202,1.2016514921954
