P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.000637,25,24.78669,-3.958,-4.109388,96.75264,NaN,0.980761229991913,NaN,26.487835,400,399.671906,25,27.002823,8.970372,40.497143,50.023045,401.54303,399.209442,398.689819,4550.586426,10.02038,9.515963,9.480919,1.657775,1.688306,1.62209,32.843552,52.838284,22.038948,-6.02899,52.925877,66.976006,94.114899,0.335083395242691,504.801849,427.339209661389,1.9453402432728,0.0552415927089049,0.953680684135102,-13.8596443206958,499.445275622476,2.01257765833368,0.0144101204773919,1.13059936745189,41.0121190321572,475.287671096482,75.9317810280564,0.0128676331253437,1.20082892242384
5,5.003266,25,24.784992,-3.958,-4.094389,96.710243,NaN,0.980710327625275,NaN,26.503269,400,399.786255,25,27.00942,8.976086,40.483345,50.021675,401.460846,399.171906,398.639008,4554.125,10.036131,9.560951,9.486644,1.645097,1.662118,1.612797,32.859707,52.926907,22.080805,-6.039353,52.971962,66.985985,94.122406,0.152905091643333,420.716827,427.346011591093,1.94531155921676,0.0552134961570324,0.953761580637405,-13.8449174431187,499.399279004886,2.01245991809376,0.0144083481128185,1.130664233212,41.0092799161087,475.275473253553,75.9195277636716,0.0128678018451693,1.20085640956244
5,5.00391,25,24.784763,-3.958,-4.093216,96.676994,NaN,0.980247318744659,NaN,26.507856,400,399.841858,25,27.018808,8.98161,40.417408,50.021675,401.460846,399.171906,398.639008,4554.125,10.036131,9.560951,9.486644,1.645097,1.662118,1.612797,32.859707,52.926907,22.080805,-6.039353,52.971962,66.985985,94.122406,0.152905091643333,420.716827,427.345292546487,1.94529567202571,0.0552058397732937,0.953793085286145,-13.8413108460942,499.36194605169,2.01235986762657,0.0144061862272126,1.1307289458901,41.0088970085765,475.269632890855,75.9143816732114,0.0128675474783348,1.20087843280556
5,5.003984,25,24.784039,-3.958,-4.086505,96.701958,NaN,0.98158848285675,NaN,26.509367,400,399.784515,25,27.029905,8.999507,40.324272,50.021675,401.400177,399.055786,398.587616,4548.731934,10.033505,9.547935,9.474965,1.66006,1.679369,1.625738,32.857254,52.807854,22.090614,-6.025372,53.006969,66.997177,94.114601,0.201599687337875,407.188538,427.351482193731,1.94531715837342,0.055207006905169,0.953765959224339,-13.8408964461323,499.390999851595,2.01244124587637,0.0144084363365022,1.13066918057272,41.0076864013023,475.276201417102,75.9189579520611,0.0128683968696888,1.20083877812743
5,5.003021,25,24.783113,-3.958,-4.06939,96.721642,NaN,0.981212735176086,NaN,26.501591,400,399.688049,25,27.032408,8.999125,40.29731,50.021675,401.650146,399.303711,398.775208,4553.038086,10.008751,9.541324,9.474772,1.633766,1.656219,1.610137,32.908279,52.872627,22.131014,-6.048427,52.978371,66.895988,94.19017,0.128842175006867,411.808746,427.370552025174,1.9454077924621,0.0552243295315748,0.95363077264776,-13.846289611031,499.414312942962,2.01250788537856,0.0144104589664774,1.1306176794465,41.0061379884535,475.30664832768,75.9431714831268,0.0128709395247287,1.20069192156554
5,5.002604,25,24.781202,-3.958,-4.035266,96.753372,NaN,0.980105936527252,NaN,26.488194,400,399.808014,25,27.034626,8.992595,40.313377,50.021675,401.650146,399.303711,398.775208,4553.038086,10.008751,9.541324,9.474772,1.633766,1.656219,1.610137,32.908279,52.872627,22.131014,-6.048427,52.978371,66.895988,94.19017,0.128842175006867,411.808746,427.404279565856,1.94554168706191,0.0552401454023387,0.953447930608792,-13.8486252146487,499.452367786032,2.01261821357444,0.0144140121259493,1.1305295514952,41.0029423660505,475.350932305448,75.9776994015306,0.0128749616799451,1.20047006545645
5,5.00219,25,24.781628,-3.958,-4.002381,96.773148,NaN,0.98147189617157,NaN,26.478382,400,399.879181,25,27.036455,9.005793,40.659863,50.021675,401.696472,399.33902,398.780701,4548.722656,10.007109,9.529742,9.461097,1.624414,1.641536,1.607232,32.909805,52.893616,22.135386,-6.049557,52.983692,66.967026,94.128166,0.132868453860283,406.819031,427.436810383189,1.94567105920874,0.0552555378823933,0.953271529007829,-13.8509441622263,499.474238581848,2.01267567768332,0.0144150947374755,1.13049481337424,41.0036547503008,475.396650731768,76.0163115695479,0.0128777364563484,1.20027769666178
5,5.003505,25,24.780466,-3.958,-3.979884,96.787224,NaN,0.980830907821655,NaN,26.474388,400,399.909454,25,27.033171,8.99005,41.061901,50.021675,401.696472,399.33902,398.780701,4548.722656,10.007109,9.529742,9.461097,1.624414,1.641536,1.607232,32.909805,52.893616,22.135386,-6.049557,52.983692,66.967026,94.128166,0.132868453860283,406.819031,427.454511026329,1.94570982871881,0.0552461467594167,0.953242404057178,-13.8435789286864,499.491477117214,2.01272680536754,0.0144168908873065,1.13045187907839,41.0017115580688,475.408691426495,76.0249108157731,0.0128791990238462,1.20020780671267
5,5.003455,25,24.779505,-3.958,-3.966396,96.803307,NaN,0.980471789836884,NaN,26.490093,400,399.93573,25,27.037613,8.975831,41.024246,50.021675,401.789032,399.435089,398.906036,4547.344727,10.017579,9.528298,9.470609,1.611234,1.642794,1.602937,32.913326,52.750084,22.127493,-6.026546,52.974625,66.9842,94.130013,0.122983671724796,407.65686,427.46751026117,1.94575914751102,0.05525096472208,0.953177104677847,-13.8438589486013,499.510754248709,2.01278265871375,0.0144186864806353,1.13040741729107,41.0001044420214,475.424674841096,76.0370437929093,0.0128808065961982,1.20012387367623
5,5.003455,25,24.779505,-3.958,-3.951145,96.765152,NaN,0.980471789836884,NaN,26.491135,400,399.920807,25,27.044535,8.976427,40.615379,50.021675,401.615173,399.287109,398.697754,4547.822266,10.007494,9.530607,9.466528,1.637741,1.653853,1.617189,32.904663,52.835598,22.126228,-6.012677,52.983318,66.945419,94.157738,0.164158120751381,403.007782,427.482046627312,1.94581314765871,0.0552557074978022,0.953106582093913,-13.8438589486013,499.467622082151,2.0126660645649,0.0144160225880862,1.13048457533511,41.0001044420214,475.44353141574,76.0527565188278,0.0128820518256318,1.20004205837987
5,5.004663,25,24.780149,-3.958,-3.939066,96.732742,NaN,0.981061279773712,NaN,26.49589,400,399.775726,25,27.045189,8.982105,40.404366,50.021675,401.615173,399.287109,398.697754,4547.822266,10.007494,9.530607,9.466528,1.637741,1.653853,1.617189,32.904663,52.835598,22.126228,-6.012677,52.983318,66.945419,94.157738,0.164158120751381,403.007782,427.490122101297,1.94581835286419,0.0552444124432082,0.953119661146289,-13.8370942645652,499.430246756312,2.01256251295801,0.0144133086104416,1.1305582433759,41.0011814324417,475.446178693214,76.0557562241198,0.0128818566450065,1.20004031438037
5,5.002861,25,24.778835,-3.958,-3.931173,96.716331,NaN,0.980120539665222,NaN,26.503313,400,399.690704,25,27.038427,8.984556,40.647839,50.021675,401.434662,399.077423,398.508209,4549.624512,10.032214,9.555045,9.471169,1.650885,1.665417,1.616525,32.881329,52.764221,22.104578,-5.979944,52.962158,66.923546,94.169655,0.152976751327515,400.271576,427.502770712003,1.9459023225832,0.0552693214087187,0.952980515571465,-13.8471857483382,499.413193353323,2.01252152741396,0.0144130823165983,1.13057515273556,40.9989839478629,475.473809453601,76.0771631498871,0.012884436147314,1.19990067766609
5,5.001753,25,24.778547,-3.958,-3.913824,96.821861,NaN,0.980305910110474,NaN,26.503786,400,399.706787,25,27.028873,8.991962,40.975605,50.024006,401.659973,399.244751,398.638672,4544.726074,9.996295,9.540794,9.448763,1.641026,1.667655,1.624007,32.842056,52.809795,22.11936,-5.99329,52.935932,66.909386,94.184242,0.189817920327187,396.401337,427.522453572799,1.94599818116248,0.055288531413322,0.952837488003597,-13.8533920989941,499.532820159802,2.01284603624557,0.0144206524777177,1.13035803795838,40.9985022955933,475.506916070475,76.1044011588996,0.0128867876242347,1.19975298033935
5,5.001484,25,24.778316,-3.958,-3.903052,96.883781,NaN,0.980841457843781,NaN,26.494646,400,399.774048,25,27.021009,8.990369,41.006798,50.024006,401.659973,399.244751,398.638672,4544.726074,9.996295,9.540794,9.448763,1.641026,1.667655,1.624007,32.842056,52.809795,22.11936,-5.99329,52.935932,66.909386,94.184242,0.189817920327187,396.401337,427.533481898811,1.94604466610186,0.0552952360742365,0.952772629866498,-13.8548990336193,499.603071359128,2.01303680335451,0.0144251360226929,1.13023036599476,40.9981159671927,475.522853742512,76.1174011507875,0.0128879726626465,1.19968054628079
5,5.001348,25,24.777489,-3.958,-3.89315,96.899506,NaN,0.980870842933655,NaN,26.482771,400,399.833252,25,27.014893,9.001031,40.742809,50.024006,401.681854,399.27063,398.624573,4549.054199,10.008871,9.542965,9.45778,1.641519,1.670757,1.613036,32.802299,52.68581,22.103134,-5.965026,52.940315,66.842186,94.218254,0.22735333442688,389.357941,427.543302523661,1.94608393294668,0.0553000114014436,0.952719389394783,-13.8556609274401,499.621786435937,2.01309060298825,0.0144268125693839,1.13018846724305,40.9967328555061,475.53550266788,76.1269264748933,0.0128892831470137,1.19961337120039
5,5.000328,25,24.776718,-3.958,-3.89315,96.899506,NaN,0.980738878250122,NaN,26.482771,400,399.833252,25,27.014893,9.007502,40.500099,50.024006,401.681854,399.27063,398.624573,4549.054199,10.008871,9.542965,9.45778,1.641519,1.670757,1.613036,32.802299,52.68581,22.103134,-5.965026,52.940315,66.842186,94.218254,0.22735333442688,389.357941,427.546201127384,1.94611564933161,0.0553127380293324,0.95266140600592,-13.8613756346861,499.622665062885,2.01309598322787,0.0144273525858741,1.13017890090105,40.995443368954,475.545586780342,76.1343833092611,0.0128903921534216,1.19955815308857
5,5.000701,25,24.776016,-3.958,-3.882545,96.906479,NaN,0.980786025524139,NaN,26.46587,400,399.855133,25,27.008755,8.998832,40.393295,50.024006,401.608765,399.275177,398.602661,4553.128906,10.025705,9.559708,9.473854,1.646596,1.671462,1.616442,32.767246,52.951168,22.113712,-5.969307,52.996086,66.828178,94.238525,0.26340389251709,384.156342,427.555244111909,1.94614157144744,0.0553113809926538,0.952633932482123,-13.8592857416035,499.631345678775,2.01312217799072,0.0144283309003881,1.13015617363646,40.99426925726,475.553736108251,76.1403125870274,0.0128913337940229,1.1995123527646
5,5.000199,25,24.775497,-3.958,-3.861356,96.925201,NaN,0.980247497558594,NaN,26.467728,400,399.868408,25,27.010078,8.989438,40.313255,50.024006,401.771393,399.401001,398.727325,4554.69873,10.019467,9.557019,9.473134,1.643154,1.668005,1.617726,32.766476,52.881561,22.171009,-6.018391,53.003155,66.817215,94.241982,0.187251076102257,379.87323,427.576854066706,1.94623213549008,0.0553242338515491,0.952508312563862,-13.8620984404014,499.653095384983,2.01318297414507,0.0144300008714402,1.13011212492113,40.9934012010746,475.584701267498,76.1654898928563,0.0128936765472309,1.19937085222069
5,5.000438,25,24.775623,-3.958,-3.844585,96.88324,NaN,0.980296194553375,NaN,26.466196,400,399.905884,25,27.015047,8.986264,40.212627,50.024006,401.771393,399.401001,398.727325,4554.69873,10.019467,9.557019,9.473134,1.643154,1.668005,1.617726,32.766476,52.881561,22.171009,-6.018391,53.003155,66.817215,94.241982,0.187251076102257,379.87323,427.592149440212,1.94628402279716,0.0553264646194592,0.95244513011288,-13.8607592999719,499.605529369519,2.0130539449058,0.0144269844268948,1.13019802897234,40.9936119442509,475.602989173095,76.1808934003144,0.0128948113812276,1.19929387842238
5,5.001749,25,24.774456,-3.958,-3.844276,96.843307,NaN,0.981161773204803,NaN,26.444752,400,399.849792,25,27.0126,9.003099,40.349419,50.024006,401.497742,399.261597,398.50946,4551.19043,10.01284,9.565584,9.478934,1.642651,1.664064,1.617363,32.715424,52.813496,22.173725,-6.019229,52.947735,66.894859,94.19043,0.210371270775795,372.753998,427.588721761095,1.94624436556852,0.0553102023484492,0.952518071396674,-13.8534145064906,499.56172625449,2.01294011223017,0.0144250146344453,1.13026394924171,40.9916600291646,475.587631157357,76.1666512440682,0.0128944686377294,1.19934251097871
5,5.001749,25,24.774456,-3.958,-3.845099,96.774033,NaN,0.981161773204803,NaN,26.431532,400,399.776062,25,27.00716,9.012006,40.761436,50.024006,401.626678,399.345215,398.638245,4555.546875,10.017702,9.585622,9.485776,1.637463,1.663584,1.617063,32.671932,52.786816,22.155401,-6.000506,52.97506,66.862251,94.224892,0.333578050136566,384.044373,427.587937837172,1.94624145465705,0.0553099465542542,0.952521837965173,-13.8534145064906,499.483423508842,2.01272845954468,0.0144201781207424,1.130403782532,40.9916600291646,475.58661432883,76.1658034239851,0.0128944015068771,1.19934689723181
5,5.000895,25,24.773027,-3.958,-3.844564,96.694885,NaN,0.980392813682556,NaN,26.45812,400,399.818451,25,27.002083,9.008087,40.830914,50.024006,401.626678,399.345215,398.638245,4555.546875,10.017702,9.585622,9.485776,1.637463,1.663584,1.617063,32.671932,52.786816,22.155401,-6.000506,52.97506,66.862251,94.224892,0.333578050136566,384.044373,427.590872029172,1.94626989125752,0.0553207678633183,0.952470951117783,-13.8581988200571,499.395580021096,2.01249654072203,0.0144156509632359,1.13054628500583,40.9892697991782,475.594705046289,76.1707903784718,0.0128957575570821,1.1992904500935
5,5.000932,25,24.77297,-3.958,-3.847508,96.654877,NaN,0.98041182756424,NaN,26.478966,400,399.871216,25,27.006926,8.992745,40.672256,50.022869,401.62384,399.112244,398.672852,4554.221191,10.029879,9.525444,9.456292,1.664946,1.684286,1.621638,32.65966,52.888313,22.14455,-5.989722,52.942982,66.838921,94.233521,0.296107321977615,402.724884,427.587962884797,1.94625832875163,0.0553193910357793,0.952486518056028,-13.8579915242465,499.350412627836,2.01237463104454,0.0144128957445817,1.13062681577271,40.9891744553602,475.590592538009,76.1672911167399,0.0128955188260861,1.19930732529446
5,5.000479,25,24.772022,-3.958,-3.839629,96.656296,NaN,0.98119580745697,NaN,26.480526,400,399.847076,25,27.01737,8.994659,40.531837,50.022869,401.62384,399.112244,398.672852,4554.221191,10.029879,9.525444,9.456292,1.664946,1.684286,1.621638,32.65966,52.888313,22.14455,-5.989722,52.942982,66.838921,94.233521,0.296107321977615,402.724884,427.596753317183,1.94630027570497,0.0553274934839642,0.952424795354196,-13.8605295778536,499.353100129714,2.01238559323848,0.0144136587707533,1.13061210737599,40.9875887135397,475.604022980433,76.1773229885279,0.0128969508542276,1.19923512283468
5,5.001199,25,24.77104,-3.958,-3.841821,96.662292,NaN,0.980520606040955,NaN,26.492462,400,399.813995,25,27.021219,9.006307,40.369316,50.022869,401.625153,399.071228,398.684357,4549.788574,10.043488,9.507471,9.454482,1.646873,1.675528,1.606454,32.643501,52.640156,22.162924,-5.997088,52.951694,66.930382,94.166855,0.321473389863968,407.25592,427.592621615963,1.94627014331259,0.0553178271565318,0.952475644716582,-13.8564956674905,499.361001148551,2.01241078593812,0.0144147654691581,1.13058767820517,40.9859460503028,475.592230609881,76.1662810711343,0.0128967371873929,1.1992711531231
5,5.001628,25,24.770172,-3.958,-3.850497,96.66597,NaN,0.980327546596527,NaN,26.496572,400,399.878326,25,27.026047,9.008148,40.247696,50.022869,401.718262,399.196198,398.822174,4553.854492,10.078508,9.532756,9.477135,1.624373,1.656954,1.594539,32.618843,52.809002,22.162273,-5.99478,52.972446,66.950172,94.159058,0.298385292291641,417.127075,427.583139638223,1.9462261226264,0.0553097782065632,0.952539683338123,-13.8540923397406,499.36615104925,2.01242809501136,0.0144156304144724,1.13056938438336,40.984494041666,475.575734384032,76.1514575650879,0.0128961472971773,1.19932921069913
5,4.999856,25,24.769657,-3.958,-3.852259,96.710732,NaN,0.980573415756226,NaN,26.494177,400,399.887543,25,27.026777,9.014215,40.267601,50.022869,401.718262,399.196198,398.822174,4553.854492,10.078508,9.532756,9.477135,1.624373,1.656954,1.594539,32.618843,52.809002,22.162273,-5.99478,52.972446,66.950172,94.159058,0.298385292291641,417.127075,427.586492722136,1.94627497503785,0.0553313436055361,0.952447219916487,-13.8640203882949,499.417343612731,2.01256852138476,0.0144191184439077,1.13047216563963,40.9836325205749,475.592134732702,76.1644985718524,0.0128975265207958,1.19925070846838
5,4.999652,25,24.768478,-3.958,-3.851109,96.726143,NaN,0.980342745780945,NaN,26.488762,400,399.911072,25,27.031425,9.014856,40.281475,50.022869,401.806915,399.280304,398.918793,4555.329102,10.082219,9.55142,9.487872,1.624337,1.651507,1.589136,32.581123,52.767662,22.159985,-5.986898,52.999428,66.940346,94.156456,0.160887464880943,438.919403,427.588167224717,1.94628538465219,0.055334247885003,0.952430389299056,-13.8651635187012,499.436111073028,2.01262385886276,0.0144210209746918,1.13042626766642,40.9816601711071,475.594250296898,76.1648112393147,0.01289834458813,1.19922380660681
5,4.998824,25,24.769585,-3.958,-3.851109,96.726143,NaN,0.980307161808014,NaN,26.488762,400,399.911072,25,27.031425,9.007319,40.39505,50.022869,401.70224,399.128876,398.835785,4556.016602,10.048159,9.5135,9.468019,1.610733,1.630711,1.583315,32.578983,52.777241,22.180397,-5.996798,52.960411,66.91378,94.189507,0.0705481916666031,423.200256,427.590517978101,1.94631112875047,0.0553445867916277,0.952383432194335,-13.869803648473,499.434847277369,2.01261612611273,0.0144202454173226,1.13044005205217,40.9835120737452,475.604671069666,76.1748636547291,0.0128983957108379,1.19919558312456
5,4.998635,25,24.769209,-3.958,-3.85634,96.733337,NaN,0.981145977973938,NaN,26.490562,400,399.910339,25,27.037004,9.005574,40.471096,50.022869,401.70224,399.128876,398.835785,4556.016602,10.048159,9.5135,9.468019,1.610733,1.630711,1.583315,32.578983,52.777241,22.180397,-5.996798,52.960411,66.91378,94.189507,0.0705481916666031,423.200256,427.586072620478,1.94629850570921,0.0553453206620794,0.952396628363393,-13.8708628906903,499.443408835588,2.01264073890674,0.0144210113462729,1.1304208061115,40.9828830696204,475.599776578964,76.1703193600342,0.0128982888779704,1.19921100856456
5,4.998562,25,24.768124,-3.958,-3.871363,96.756432,NaN,0.979928553104401,NaN,26.469667,400,399.864136,25,27.034512,8.996468,40.534195,50.022869,401.492523,398.897064,398.632996,4554.736328,10.069605,9.530691,9.474856,1.613313,1.642817,1.584188,32.582325,52.777695,22.208311,-6.017197,52.960197,66.961441,94.160095,0.101680815219879,422.412964,427.571971577082,1.94624764146549,0.0553415606598215,0.952461219127589,-13.8712720241655,499.47075362964,2.01271889517157,0.0144233846707186,1.13036058281622,40.9810679503316,475.580609677734,76.1530011314354,0.0128976475313521,1.19927728545388
5,4.998322,25,24.766949,-3.958,-3.884916,96.776794,NaN,0.980831027030945,NaN,26.460461,400,399.771698,25,27.038464,8.9888,40.41082,50.018188,401.702209,399.084137,398.781921,4550.125,10.04465,9.512249,9.448177,1.626771,1.653291,1.603179,32.559357,52.726112,22.204363,-5.998384,53.001545,66.958115,94.156708,0.185553759336472,431.311401,427.559744251194,1.94620716511187,0.0553403430482967,0.952509666617535,-13.8726171526444,499.495110275708,2.01278932057228,0.0144256301591326,1.13030482315043,40.9791021996447,475.564956008242,76.1385020419419,0.0128972898799785,1.19932708936372
5,4.997966,25,24.767635,-3.958,-3.883772,96.759239,NaN,0.980450510978699,NaN,26.436722,400,399.846344,25,27.045053,9.007012,40.310394,50.018188,401.702209,399.084137,398.781921,4550.125,10.04465,9.512249,9.448177,1.626771,1.653291,1.603179,32.559357,52.726112,22.204363,-5.998384,53.001545,66.958115,94.156708,0.185553759336472,431.311401,427.561845214803,1.94622228462382,0.0553451455514556,0.95248420846019,-13.874612517256,499.474484596826,2.01273088811533,0.0144239233690754,1.13034882407201,40.9802498721057,475.571121879097,76.1444878919918,0.0128973023489037,1.19931083567091
5,4.998498,25,24.766956,-3.958,-3.880908,96.757698,NaN,0.980725526809692,NaN,26.41807,400,399.847534,25,27.050947,9.018536,40.264053,50.018188,401.638214,399.062866,398.701874,4544.963379,10.053079,9.513972,9.453684,1.62799,1.656539,1.604016,32.525539,52.779655,22.194979,-5.973952,52.984764,66.947784,94.175529,0.144523367285729,431.173004,427.563061926431,1.94621586908527,0.055339391471423,0.952501297656915,-13.8716307202776,499.473517617959,2.01273092168588,0.0144242915402537,1.13034349050238,40.9791139107086,475.568005245095,76.141053131792,0.0128974872282916,1.19931403787123
5,4.998498,25,24.766956,-3.958,-3.8891,96.742004,NaN,0.980725526809692,NaN,26.398575,400,399.738922,25,27.053158,9.009714,40.19191,50.018188,401.2435,398.97403,398.354431,4556.138672,10.02642,9.55399,9.490406,1.629849,1.650469,1.599887,32.565434,52.779015,22.193729,-5.955114,52.946377,66.835663,94.238792,0.211872234940529,430.67099,427.555258882045,1.94618689003303,0.0553368435993404,0.952538839815759,-13.8716307202776,499.455777758244,2.01268296313798,0.0144231953394207,1.13037522305091,40.9791139107086,475.557883244549,76.13261346052,0.0128968187492969,1.19935771872633
5,4.998607,25,24.766424,-3.958,-3.89842,96.713875,NaN,0.980307698249817,NaN,26.407694,400,399.640289,25,27.054363,8.989864,40.194077,50.018188,401.2435,398.97403,398.354431,4556.138672,10.02642,9.55399,9.490406,1.629849,1.650469,1.599887,32.565434,52.779015,22.193729,-5.955114,52.946377,66.835663,94.238792,0.211872234940529,430.67099,427.546071283401,1.94615052784129,0.0553325835201574,0.952587776606495,-13.8710198180585,499.424588050056,2.01260071320274,0.0144216031414537,1.1304255303403,40.9782238625407,475.544496683847,76.1207970740035,0.0128962407427019,1.19940748189071
5,4.999119,25,24.764999,-3.958,-3.909564,96.725914,NaN,0.98081374168396,NaN,26.425037,400,399.647583,25,27.050915,8.970273,40.24966,50.018188,401.293152,398.803833,398.316406,4550.326172,10.033277,9.54847,9.4446,1.625834,1.650015,1.589891,32.585484,52.729149,22.194988,-5.953445,52.952969,66.819077,94.255234,0.18703955411911,449.600677,427.534000091511,1.94609517337986,0.0553227242090088,0.952668045515677,-13.8681503949395,499.439823873706,2.01264746216348,0.0144234427862354,1.13038341409388,40.97583973282,475.523325852903,76.101391299406,0.0128956623392827,1.1994774185868
5,4.999333,25,24.765415,-3.958,-3.921821,96.749382,NaN,0.980412781238556,NaN,26.434235,400,399.530548,25,27.055515,8.978206,40.303249,50.018188,401.282623,398.689301,398.26059,4551.563477,10.042392,9.54878,9.434964,1.620987,1.648163,1.597542,32.585484,52.732136,22.221443,-5.976872,52.928925,66.845459,94.250351,0.257529556751251,468.501465,427.521714473085,1.94604514463176,0.0553162399952397,0.952736556070617,-13.8669511321509,499.465876374113,2.01271627348308,0.0144247906049086,1.13034112555091,40.9765357421591,475.506390016011,76.0877849064055,0.0128943042780103,1.19955690535601
5,4.999576,25,24.766508,-3.958,-3.93452,96.771759,NaN,0.980399906635284,NaN,26.438766,400,399.465302,25,27.05661,8.989087,40.298782,50.018188,401.282623,398.689301,398.26059,4551.563477,10.042392,9.54878,9.434964,1.620987,1.648163,1.597542,32.585484,52.732136,22.221443,-5.976872,52.928925,66.845459,94.250351,0.257529556751251,468.501465,427.508924243666,1.94599264395144,0.0553092564259627,0.952808824395616,-13.8655893999168,499.489922364579,2.01277701604926,0.0144255875628375,1.13030950691404,40.9783643974424,475.489464383033,76.0750222193685,0.0128925574189407,1.19964662498779
5,4.9986,25,24.764091,-3.958,-3.971868,96.82959,NaN,0.979396939277649,NaN,26.436457,400,399.427155,25,27.06056,8.991049,40.41885,50.018188,401.331421,398.73468,398.208984,4551.28125,10.013615,9.539209,9.420455,1.608723,1.639718,1.589333,32.567726,52.83337,22.216009,-5.960639,52.930313,66.821182,94.251274,0.144331097602844,453.968048,427.476113136877,1.94589081177763,0.0553098196861315,0.952925375527899,-13.871059050007,499.558042032258,2.01297057435363,0.0144313202366758,1.13016283275525,40.9743205274283,475.450787846062,76.0398053149249,0.0128913927244218,1.19977754254005
5,4.997132,25,24.764324,-3.958,-3.989452,96.887619,NaN,0.97975480556488,NaN,26.471676,400,399.409088,25,27.065521,8.993521,40.476074,50.018188,401.331421,398.73468,398.208984,4551.28125,10.013615,9.539209,9.420455,1.608723,1.639718,1.589333,32.567726,52.83337,22.216009,-5.960639,52.930313,66.821182,94.251274,0.144331097602844,453.968048,427.463535110449,1.9458742511951,0.0553226795073139,0.952922809822324,-13.879287475608,499.623355344385,2.01314618382999,0.0144352082455619,1.13004902386435,40.9747103716389,475.445305459019,76.0355230715072,0.0128908964633628,1.19980481838561
5,4.998812,25,24.764866,-3.958,-3.989452,96.887619,NaN,0.979600846767426,NaN,26.471676,400,399.409088,25,27.065521,9.001114,40.40807,50.01709,401.261566,398.806335,398.354279,4550.805176,10.048829,9.537394,9.463221,1.611074,1.647284,1.592975,32.58926,52.749851,22.210192,-5.960677,52.963356,66.881523,94.223434,0.468210190534592,529.603638,427.458752652412,1.94582195933479,0.0553017006680448,0.953018697560804,-13.8698709010393,499.62273769555,2.01314240035838,0.0144348282560574,1.13005574758596,40.9756172086362,475.427744911651,76.0215555751286,0.0128894244375639,1.19988913100526
5,4.998896,25,24.763897,-3.958,-3.984945,96.923141,NaN,0.981650173664093,NaN,26.486048,400,399.453278,25,27.063381,9.007232,40.31741,50.01709,401.540894,398.878601,398.563538,4555.817871,10.076415,9.522285,9.44395,1.625172,1.652116,1.599502,32.598381,52.700584,22.218323,-5.973391,52.961117,66.864052,94.239838,0.282911479473114,542.579407,427.462808745117,1.94583530277197,0.055302054759436,0.953002660375286,-13.8694001356651,499.663982086394,2.01325763521541,0.0144379870878584,1.12997244617251,40.9739959339751,475.431155048068,76.0232030273251,0.0128902071401351,1.19985969046086
5,4.997968,25,24.765213,-3.958,-3.976963,96.965073,NaN,0.980600476264954,NaN,26.489552,400,399.595062,25,27.061201,8.993289,40.185028,50.01709,401.540894,398.878601,398.563538,4555.817871,10.076415,9.522285,9.44395,1.625172,1.652116,1.599502,32.598381,52.700584,22.218323,-5.973391,52.961117,66.864052,94.239838,0.282911479473114,542.579407,427.473056625064,1.94589244367916,0.0553161254774372,0.952912844474234,-13.8746013070343,499.70986391481,2.0133764743342,0.0144399906434323,1.12990475042621,40.9761977771707,475.45280407715,76.0428687966095,0.0128908804987827,1.19978577116198
5,4.996916,25,24.763969,-3.958,-3.973992,96.994705,NaN,0.981149554252625,NaN,26.508009,400,399.697266,25,27.066668,8.987376,40.154804,50.01709,401.690155,398.972717,398.668579,4554.808105,10.084274,9.557712,9.438538,1.629615,1.659339,1.606387,32.592201,52.854317,22.209549,-5.975229,52.930798,66.796326,94.27742,0.0886691436171532,542.664917,427.478881402802,1.94593570473443,0.0553301902776475,0.952839140420088,-13.8804983531929,499.744760352802,2.01347560968321,0.014442930541224,1.12983008672452,40.9741164018114,475.466307012929,76.0525903539842,0.0128924882454516,1.1997084861676
5,4.995808,25,24.764055,-3.958,-3.98913,97.016891,NaN,0.980659782886505,NaN,26.517353,400,399.749634,25,27.072939,8.996228,40.361362,50.01709,401.912598,399.393799,398.950684,4554.352051,10.037754,9.537237,9.454597,1.640535,1.663188,1.611743,32.602829,52.698807,22.198118,-5.973963,52.965446,66.822906,94.271576,0,529.192017,427.467610574981,1.94591660986267,0.0553393228737919,0.952845780164111,-13.8867103343007,499.769728406509,2.01354272693021,0.0144444180818098,1.12978683610072,40.9742602936749,475.459749959265,76.0472308771459,0.012892005556579,1.19973817951463
5,4.996649,25,24.763254,-3.958,-4.005152,97.006592,NaN,0.980125188827515,NaN,26.503487,400,399.908051,25,27.073133,9.004397,40.545254,50.01709,401.912598,399.393799,398.950684,4554.352051,10.037754,9.537237,9.454597,1.640535,1.663188,1.611743,32.602829,52.698807,22.198118,-5.973963,52.965446,66.822906,94.271576,0,529.192017,427.449948941487,1.94583370151476,0.0553238256198358,0.95296778033516,-13.8819951875973,499.759004233644,2.01351688098185,0.0144442613309442,1.12979749178805,40.9729200767732,475.429767084409,76.0212535353826,0.0128904853188191,1.1998559825731
5,4.996649,25,24.763254,-3.958,-4.014878,96.969971,NaN,0.980125188827515,NaN,26.506496,400,400.033539,25,27.081957,8.999796,40.686558,50.01709,401.870636,399.335724,399.013306,4560.516602,10.071354,9.548141,9.470184,1.634228,1.663133,1.608406,32.598495,52.769058,22.168734,-5.955661,52.932728,66.837456,94.266174,0.37477058172226,541.293701,427.44068015815,1.94579926299259,0.0553207973657493,0.953012759699193,-13.8819951875973,499.717628579766,2.01340509666771,0.0144417061335898,1.1298706907148,40.9729200767732,475.417742315988,76.0112319099981,0.0128896907539857,1.19990812355606
5,4.994437,25,24.76256,-3.958,-4.015208,96.932663,NaN,0.980746865272522,NaN,26.499287,400,400.050507,25,27.086437,8.990438,40.667862,50.01709,401.996063,399.450104,399.096039,4554.541992,10.052707,9.522344,9.459082,1.636426,1.66944,1.614439,32.60041,52.88026,22.164133,-5.940104,52.953426,66.882423,94.243828,0.286482632160187,578.137085,427.44666478022,1.94586697856745,0.0553483409753879,0.952887943969959,-13.8943982743889,499.67626443169,2.01329604013285,0.0144395892079718,1.12993678996692,40.9717588633184,475.440491970184,76.029336659592,0.0128915932329862,1.19979900265823
5,4.994899,25,24.76194,-3.958,-4.008373,96.863304,NaN,0.979787111282349,NaN,26.495186,400,400.065002,25,27.085958,8.980991,40.482277,50.01709,401.996063,399.450104,399.096039,4554.541992,10.052707,9.522344,9.459082,1.636426,1.66944,1.614439,32.60041,52.88026,22.164133,-5.940104,52.953426,66.882423,94.243828,0.286482632160187,578.137085,427.451862281691,1.9458767894835,0.0553446933606676,0.95288274591422,-13.8918074102253,499.598595024086,2.01308856895758,0.014435182307759,1.1300682972543,40.9707214469871,475.443118450969,76.0307614791556,0.0128921234946699,1.19977824678072
5,4.996022,25,24.762236,-3.958,-4.011232,96.819847,NaN,0.98123425245285,NaN,26.495867,400,399.895447,25,27.085958,8.997542,40.247231,50.01709,401.782959,399.264709,398.87204,4556.459473,10.070088,9.537102,9.47156,1.62648,1.654373,1.597918,32.588135,52.817627,22.189558,-5.963965,52.93182,66.858185,94.255836,0.18686255812645,554.363403,427.445940274783,1.94583169633914,0.0553297667134315,0.952960082434037,-13.8855104654763,499.549146194034,2.01295376571646,0.0144319403789036,1.13015941157216,40.9712167320965,475.427754663491,76.0183212477829,0.0128909379881351,1.19984930984011
5,4.996323,25,24.761999,-3.958,-4.014005,96.832886,NaN,0.980925559997559,NaN,26.504536,400,399.926025,25,27.091127,8.989147,40.099964,50.020771,401.772095,399.292145,398.883667,4558.709961,10.081491,9.562398,9.484691,1.626755,1.650966,1.605593,32.608421,52.883343,22.213503,-5.978909,52.906807,66.84462,94.261421,0.248046666383743,541.622375,427.442440524442,1.94581250500017,0.0553251421527513,0.952990098054392,-13.8838228658517,499.564152403457,2.0129952501478,0.0144330170616952,1.13013021374963,40.9708201697796,475.420748203975,76.012189659457,0.0128906113498857,1.19987610327118
5,4.994858,25,24.761845,-3.958,-4.019593,96.902435,NaN,0.981061935424805,NaN,26.492569,400,400.009186,25,27.092941,8.997377,40.17165,50.020771,401.772095,399.292145,398.883667,4558.709961,10.081491,9.562398,9.484691,1.626755,1.650966,1.605593,32.608421,52.883343,22.213503,-5.978909,52.906807,66.84462,94.261421,0.248046666383743,541.622375,427.441287407213,1.94583834064464,0.0553417116345672,0.952932255031155,-13.8920373280201,499.642922427223,2.01320873274409,0.0144379807177885,1.12998853603019,40.970562486278,475.429570605389,76.019352674271,0.0128912829356564,1.19983552386352
5,4.995429,25,24.759623,-3.958,-4.033666,96.938705,NaN,0.980337619781494,NaN,26.512489,400,400.016968,25,27.09358,8.992871,40.544662,50.020771,401.811859,399.211548,398.870575,4550.985352,10.061772,9.544174,9.452568,1.634691,1.668507,1.610861,32.642502,52.68145,22.184582,-5.943231,52.927811,66.869736,94.25473,0,516.544983,427.426249737782,1.94577072350599,0.0553301911573031,0.953029996353872,-13.8888354317956,499.686436402407,2.01333498582326,0.0144420707927977,1.12988829614316,40.9668443461089,475.403097223058,75.9945494529017,0.0128908118898024,1.19991671449342
5,4.997974,25,24.760004,-3.958,-4.04708,96.947189,NaN,0.981169283390045,NaN,26.522982,400,399.977631,25,27.095194,8.99329,40.754414,50.020771,401.811859,399.211548,398.870575,4550.985352,10.061772,9.544174,9.452568,1.634691,1.668507,1.610861,32.642502,52.68145,22.184582,-5.943231,52.927811,66.869736,94.25473,0,516.544983,427.406212766876,1.94564395759578,0.0552942225037287,0.953237764367683,-13.8745676764075,499.695588430932,2.01335822803717,0.0144423956816152,1.12987603046623,40.9674819031019,475.35933096253,75.9585479418506,0.0128877000255214,1.20011250903846
5,4.997261,25,24.759235,-3.958,-4.050746,96.953232,NaN,0.980973601341248,NaN,26.529409,400,399.989716,25,27.092791,8.993086,40.747776,50.020771,401.933136,399.337952,398.973511,4551.90332,10.049193,9.530934,9.457353,1.635822,1.663179,1.610478,32.654736,52.710621,22.171036,-5.931905,52.957436,66.809898,94.286217,0.109840616583824,493.344208,427.404750313011,1.94565317458153,0.0553019840076682,0.953213972618551,-13.8785643316504,499.703291890526,2.01338204352424,0.014443356860251,1.12985441157886,40.9661950678307,475.361557608354,75.9594546598368,0.01288828958956,1.20009118930393
5,4.995892,25,24.760054,-3.958,-4.049744,96.956223,NaN,0.981129348278046,NaN,26.53084,400,400.082672,25,27.087193,8.998153,40.659863,50.020771,402.06015,399.539032,399.09201,4553.599121,10.063068,9.541102,9.469878,1.633685,1.660699,1.614145,32.674004,52.783703,22.176649,-5.94983,52.928841,66.79158,94.301941,0.117182709276676,490.307037,427.40960691219,1.94569936054939,0.0553193974720945,0.953130979920551,-13.8862393530883,499.705738716223,2.01338545858397,0.0144429911040473,1.12985856987725,40.9675655715034,475.378737497,75.9747807775122,0.012888953943955,1.20002896743589
5,4.996457,25,24.760242,-3.958,-4.049744,96.956223,NaN,0.980252385139465,NaN,26.53084,400,400.082672,25,27.087193,8.997178,40.590183,50.020771,401.669067,399.134003,398.71286,4550.544434,10.072938,9.552209,9.461464,1.64842,1.681876,1.62522,32.651661,52.695839,22.17333,-5.947407,52.89769,66.751091,94.336861,0.220955297350884,520.571594,427.407996775968,1.94568176308283,0.0553123384251206,0.953163309524152,-13.8830716005893,499.705524647481,2.01338414653974,0.014442859233276,1.129860898168,40.9678801632438,475.372836134647,75.9700950437184,0.0128884557463669,1.20005744197279
5,4.997915,25,24.759235,-3.958,-4.043936,96.935776,NaN,0.980766952037811,NaN,26.515802,400,400.086182,25,27.074688,8.996969,40.508335,50.020771,401.669067,399.134003,398.71286,4550.544434,10.072938,9.552209,9.461464,1.64842,1.681876,1.62522,32.651661,52.695839,22.17333,-5.947407,52.89769,66.751091,94.336861,0.220955297350884,520.571594,427.409377862238,1.9456569315016,0.0552959381213716,0.953219794302208,-13.8748983789299,499.683568846978,2.01332875161274,0.0144421385203243,1.12988935432863,40.9661950678307,475.36286918662,75.9605475612692,0.0128883762829926,1.20008549091194
5,4.997915,25,24.759235,-3.958,-4.027889,96.911438,NaN,0.980766952037811,NaN,26.507275,400,399.900543,25,27.070803,8.982639,40.455067,50.020771,401.510773,398.995667,398.515991,4553.887207,10.052953,9.538072,9.458267,1.630637,1.658815,1.613372,32.652992,52.763824,22.190401,-5.955585,52.888828,66.696045,94.372658,0.204853951931,500.808929,427.424673582995,1.94571376881142,0.0553009345465167,0.953145368984966,-13.8748983789299,499.656069006552,2.01325444250255,0.0144404396815598,1.12993812021215,40.9661950678307,475.382712159298,75.9770827876454,0.0128896878350476,1.19999931230646
5,4.998793,25,24.757071,-3.958,-4.020967,96.916817,NaN,0.979820966720581,NaN,26.50205,400,399.743225,25,27.072008,8.972391,40.497845,50.020771,401.510773,398.995667,398.515991,4553.887207,10.052953,9.538072,9.458267,1.630637,1.658815,1.613372,32.652992,52.763824,22.190401,-5.955585,52.888828,66.696045,94.372658,0.204853951931,500.808929,427.428770095064,1.94571095033761,0.0552921284189367,0.953163488717662,-13.8699773845187,499.664611981203,2.01328597241805,0.0144423331894526,1.12990051599398,40.9625736923966,475.378938726271,75.9712690799154,0.0128906835723356,1.19998293734264
5,4.998487,25,24.757767,-3.958,-4.017503,96.934944,NaN,0.98023384809494,NaN,26.50585,400,399.73172,25,27.070822,8.976059,40.712784,50.016273,401.712555,399.126373,398.696198,4552.422363,10.077589,9.56777,9.46317,1.635857,1.667006,1.611778,32.666546,52.895985,22.16184,-5.937534,52.972908,66.746223,94.338799,0.366411238908768,575.184204,427.432943446003,1.94573274407424,0.0552970265383705,0.953129944681318,-13.8716923715205,499.684300690935,2.01333645800031,0.0144431102494516,1.12987283250464,40.963738449552,475.387444666339,75.9792160033708,0.0128908453033227,1.19995654888855
5,4.997968,25,24.757044,-3.958,-4.013254,96.969894,NaN,0.98093718290329,NaN,26.497135,400,399.764313,25,27.06897,8.98678,40.721275,50.016273,401.725952,399.157532,398.715088,4551.950195,10.046173,9.556916,9.457289,1.638448,1.672249,1.621162,32.741413,52.799858,22.138523,-5.911974,52.931576,66.72113,94.358566,0.225062489509582,530.941162,427.438471422412,1.94576394814047,0.0553048290606353,0.953080605977795,-13.8746013070343,499.724611629005,2.01344819810086,0.0144460568345105,1.12979396017517,40.962528507413,475.397406985465,75.9866267303555,0.0128919198395498,1.19990237557378
5,4.997357,25,24.757061,-3.958,-4.015177,97.012962,NaN,0.980785608291626,NaN,26.482019,400,399.832214,25,27.062174,8.975128,40.652218,50.016273,401.725952,399.157532,398.715088,4551.950195,10.046173,9.556916,9.457289,1.638448,1.672249,1.621162,32.741413,52.799858,22.138523,-5.911974,52.931576,66.72113,94.358566,0.225062489509582,530.941162,427.43837883534,1.94577616038788,0.0553118605224187,0.953054594672078,-13.8780261872392,499.773248398118,2.01357953224691,0.0144490503015052,1.12970817098726,40.962556957262,475.401692666418,75.9902194143332,0.0128921933253664,1.19988404039084
5,4.998172,25,24.756733,-3.958,-4.0207,97.036369,NaN,0.980708599090576,NaN,26.480026,400,399.871338,25,27.046814,8.973276,40.544975,50.016273,401.91394,399.334381,398.873199,4557.854004,10.042955,9.54275,9.454736,1.626299,1.657916,1.598893,32.799217,52.820766,22.137896,-5.918923,52.89814,66.793121,94.318962,0.21460984647274,553.60498,427.430793560825,1.94573122814804,0.0552999638924666,0.95312674933915,-13.8734578829496,499.800064073113,2.01365325321423,0.0144509136137439,1.12965744834926,40.9620080399083,475.385582476812,75.9763887937029,0.0128913172304273,1.1999489809956
5,4.998978,25,24.756119,-3.958,-4.026106,97.014977,NaN,0.98135107755661,NaN,26.479929,400,399.998291,25,27.046692,8.980755,40.488419,50.016273,401.874176,399.348663,398.863281,4551.689453,10.060286,9.547638,9.461981,1.620211,1.650977,1.601459,32.852264,52.739624,22.150827,-5.932558,52.982849,66.786461,94.329071,0.305913746356964,557.705078,427.423344666829,1.94568699023957,0.0552882195691903,0.953197891577827,-13.8689405848098,499.776596647275,2.01359225468302,0.0144498519264473,1.12969250201475,40.9609804784623,475.369346668181,75.9621013571155,0.0128905973427888,1.20001017475141
5,4.999029,25,24.755558,-3.958,-4.024543,96.993446,NaN,0.980388343334198,NaN,26.479004,400,400.000488,25,27.056938,8.984651,40.524464,50.016273,401.874176,399.348663,398.863281,4551.689453,10.060286,9.547638,9.461981,1.620211,1.650977,1.601459,32.852264,52.739624,22.150827,-5.932558,52.982849,66.786461,94.329071,0.305913746356964,557.705078,427.42468921528,1.94569093851711,0.0552880695989388,0.953193560602321,-13.8686547694897,499.752911274961,2.01353045674578,0.0144487431739587,1.12972852399692,40.9600415982958,475.370001886589,75.9619553295764,0.0128909634986883,1.1999988356943
5,4.997965,25,24.756105,-3.958,-4.031722,97.007095,NaN,0.980474531650543,NaN,26.500467,400,399.933441,25,27.062832,8.989182,40.572891,50.016273,401.817078,399.262878,398.806793,4551.678711,10.076379,9.569874,9.4664,1.629895,1.660487,1.60623,32.879379,52.749817,22.171446,-5.953033,52.887878,66.851448,94.288734,0.184094950556755,523.929016,427.42087768724,1.94569863655466,0.0552991168507112,0.95316599704601,-13.8746181223629,499.767708280733,2.01356829717192,0.014449311765072,1.12970805161405,40.9609570484951,475.373394509909,75.9654572850769,0.0128908729787965,1.1999923853549
5,4.998658,25,24.757231,-3.958,-4.037985,96.995964,NaN,0.979556441307068,NaN,26.496658,400,399.939606,25,27.062353,8.994875,40.556107,50.016273,401.766754,399.177826,398.719116,4549.290527,10.047543,9.558332,9.446455,1.637101,1.672395,1.618329,32.876175,52.796276,22.18977,-5.968376,52.917355,66.783615,94.324249,0.160681262612343,520.571594,427.412933186159,1.94565487698674,0.0552885155219857,0.953234692763687,-13.8707339865616,499.753851848025,2.01352646744607,0.0144477449281966,1.12974419602769,40.9628414548605,475.359569015346,75.9553253780617,0.0128893111262915,1.20006948302893
5,4.998593,25,24.757078,-3.958,-4.033705,96.964058,NaN,0.981654286384583,NaN,26.497551,400,399.882385,25,27.060257,9.007703,40.397911,50.016273,401.766754,399.177826,398.719116,4549.290527,10.047543,9.558332,9.446455,1.637101,1.672395,1.618329,32.876175,52.796276,22.18977,-5.968376,52.917355,66.783615,94.324249,0.160681262612343,520.571594,427.417198196311,1.94567206074458,0.0552906593854543,0.95321111514097,-13.8710982819989,499.717979407556,2.01343014613961,0.0144456256804727,1.12980604778554,40.9625854070325,475.365370786124,75.9599712152008,0.0128897826791463,1.2000419628496
5,5.000401,25,24.757168,-3.958,-4.019251,96.930611,NaN,0.980064809322357,NaN,26.478123,400,399.869293,25,27.063505,9.001807,40.340252,50.016273,401.798218,399.195465,398.798187,4547.535645,10.046589,9.545663,9.444064,1.642808,1.670787,1.619138,32.887398,52.890594,22.202877,-5.972915,52.9328,66.791283,94.330254,0.224968001246452,525.44458,427.425824978053,1.94566697706965,0.0552725975817679,0.953247479788379,-13.8609666114026,499.680087161132,2.01332741033807,0.0144432280299491,1.12987408725112,40.9627360236125,475.363712035212,75.9587000019726,0.0128896212441723,1.20005053081322
5,5.000439,25,24.759541,-3.958,-4.006135,96.943794,NaN,0.980410099029541,NaN,26.46666,400,399.893799,25,27.068592,8.98916,40.451672,50.015991,401.772003,399.116394,398.769867,4551.154297,10.051644,9.524817,9.446769,1.63491,1.680258,1.615434,32.872318,52.781593,22.21352,-5.96992,52.941219,66.894577,94.25589,0.0657614693045616,497.335999,427.438219144302,1.94571224810124,0.0552762054415795,0.953188845036706,-13.8607536969725,499.69227976043,2.01335109478208,0.0144424835007274,1.12987709131505,40.9667071282011,475.382575659585,75.977346458864,0.0128895027592709,1.20000453681996
5,5.000439,25,24.759541,-3.958,-4.000332,97.005714,NaN,0.980410099029541,NaN,26.480539,400,399.903442,25,27.073946,9.005827,40.49931,50.015991,401.772003,399.116394,398.769867,4551.154297,10.051644,9.524817,9.446769,1.63491,1.680258,1.615434,32.872318,52.781593,22.21352,-5.96992,52.941219,66.894577,94.25589,0.0657614693045616,497.335999,427.443750421163,1.94573279925604,0.0552780112983324,0.953161962148819,-13.8607536969725,499.762237915827,2.01354010714861,0.0144468045457938,1.12975330995752,40.9667071282011,475.389750690594,75.9833257063679,0.0128899769806573,1.19997338987007
5,5.001301,25,24.758121,-3.958,-4.000332,97.005714,NaN,0.980177998542786,NaN,26.480539,400,399.903442,25,27.073946,9.006985,40.48983,50.015991,401.681488,398.999054,398.595917,4554.313477,10.063687,9.539328,9.441182,1.625502,1.67285,1.620904,32.875759,52.923679,22.197039,-5.95283,52.929596,66.863213,94.286194,0.175511509180069,500.275635,427.441295545772,1.94570597634891,0.0552672598048102,0.953211218946372,-13.8559242326498,499.763853923144,2.01355001520665,0.0144478008029016,1.12973574405953,40.9643308594457,475.378555687238,75.9722450176561,0.0128900540677407,1.20000049517384
5,5.000489,25,24.756586,-3.958,-3.9841,97.064308,NaN,0.980922400951385,NaN,26.468262,400,399.807007,25,27.072517,9.000725,40.604237,50.015991,401.681488,398.999054,398.595917,4554.313477,10.063687,9.539328,9.441182,1.625502,1.67285,1.620904,32.875759,52.923679,22.197039,-5.95283,52.929596,66.863213,94.286194,0.175511509180069,500.275635,427.459079192376,1.94578872321958,0.0552824384460707,0.953089688278903,-13.8604735482931,499.831791975354,2.01373953175711,0.014452965897253,1.12959999695714,40.9617620293481,475.405466480431,75.9927788170239,0.0128927161285791,1.19986048380614
5,4.999937,25,24.756744,-3.958,-3.967522,97.099869,NaN,0.980387449264526,NaN,26.460224,400,399.822083,25,27.073286,9.00007,40.686237,50.015991,401.974884,399.344727,398.941986,4549.287598,10.087583,9.568952,9.460236,1.597166,1.63987,1.602529,32.921185,52.887493,22.211416,-5.957246,52.936684,66.839821,94.304565,0.267118752002716,532.368835,427.476449805319,1.94586459429801,0.0552944838556299,0.952981570777016,-13.8635665081606,499.871780802409,2.01384692507271,0.0144553354907887,1.12953123917725,40.9620264488107,475.43216088699,76.0152226164101,0.0128943895287766,1.19974714944777
5,5.0014,25,24.757727,-3.958,-3.951314,97.082733,NaN,0.980114579200745,NaN,26.473368,400,399.950073,25,27.068295,8.997336,40.726353,50.015991,401.808563,399.168701,398.803925,4544.722656,10.056647,9.55288,9.44921,1.620829,1.657347,1.606452,32.928749,52.790443,22.226223,-5.951317,52.95063,66.780891,94.342392,0.269892394542694,462.256165,427.487732821011,1.94587646098005,0.0552812746337442,0.952990173880896,-13.855369613234,499.851307133235,2.0137877892174,0.0144534503940753,1.12957743657384,40.9636715101003,475.437571861303,76.0209446499377,0.0128941813566436,1.19973857069404
5,5.003121,25,24.757191,-3.958,-3.940857,97.04052,NaN,0.980395793914795,NaN,26.476591,400,399.966827,25,27.063522,8.973763,40.644405,50.015991,401.808563,399.168701,398.803925,4544.722656,10.056647,9.55288,9.44921,1.620829,1.657347,1.606452,32.928749,52.790443,22.226223,-5.951317,52.95063,66.780891,94.342392,0.269892394542694,462.256165,427.492802158681,1.94585995675141,0.0552630692998127,0.953040017860256,-13.8457295363044,499.804232253308,2.01366272495526,0.0144508818178459,1.12965483871422,40.9627745144311,475.431117989693,76.0149044707011,0.0128940633229102,1.19975842894167
5,5.002083,25,24.755463,-3.958,-3.929559,96.997551,NaN,0.980413496494293,NaN,26.458735,400,399.952209,25,27.066406,8.980294,40.667515,50.015991,401.850739,399.204468,398.812683,4544.636719,10.074677,9.564852,9.451428,1.620056,1.65763,1.607674,32.953991,52.733395,22.244356,-5.956955,52.879967,66.817429,94.315346,0.138288795948029,398.285309,427.506521569048,1.94593222830351,0.0552795230927299,0.952928751882878,-13.8515435275465,499.757656912274,2.0135436485908,0.0144490963025806,1.12971915497282,40.9598826062221,475.454124982115,76.0319515323099,0.0128965785427502,1.19963264849904
5,5.002796,25,24.754513,-3.958,-3.930037,97.024803,NaN,0.980850219726562,NaN,26.443415,400,399.953278,25,27.061085,8.9923,40.691669,50.015991,401.615662,398.989532,398.596771,4547.511719,10.039061,9.549633,9.440744,1.625047,1.653638,1.605731,32.961609,52.794853,22.271633,-5.978539,52.83622,66.829346,94.313438,0.141333505511284,405.439484,427.504038171198,1.94590836491743,0.0552704849234059,0.952971573258302,-13.847549810371,499.789524136463,2.01363344733909,0.0144516646447557,1.12965305356762,40.958292660535,475.444567257398,76.0228132921563,0.0128964937735912,1.1996596697897
5,5.002629,25,24.755302,-3.958,-3.923024,97.087097,NaN,0.980441689491272,NaN,26.448679,400,399.880219,25,27.055096,8.98649,40.592499,50.015991,401.615662,398.989532,398.596771,4547.511719,10.039061,9.549633,9.440744,1.625047,1.653638,1.605731,32.961609,52.794853,22.271633,-5.978539,52.83622,66.829346,94.313438,0.141333505511284,405.439484,427.511196166907,1.9459383810539,0.0552747474778089,0.952929731224606,-13.8484851862597,499.858993806997,2.0138180183457,0.014455456754819,1.12953881758661,40.9596131556002,475.456065779066,76.0333709021544,0.0128967994980465,1.19962181254097
5,5.00384,25,24.754276,-3.958,-3.900478,97.116898,NaN,0.980479180812836,NaN,26.465595,400,399.845123,25,27.0457,9.005634,40.587086,50.011986,401.831116,399.224152,398.814423,4548.388672,10.036799,9.52931,9.447919,1.615075,1.643965,1.597917,32.975201,52.652206,22.29249,-5.974807,52.929291,66.771461,94.349464,0.10549358278513,403.036682,427.529237305593,1.94598052906373,0.0552666621941295,0.952894827621799,-13.8417028503691,499.893820468672,2.01391608651385,0.0144582555620223,1.12946696849443,40.9578960035828,475.469460083521,76.0432720153644,0.0128982754448617,1.19954833597442
