P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.002339,25,24.754105,-3.958,-3.875007,97.085037,NaN,0.980966985225677,NaN,26.466652,400,399.863312,25,27.041765,9.007735,40.607086,50.011986,401.700806,399.21933,398.68042,4547.564453,10.048721,9.547081,9.454215,1.62196,1.655068,1.61182,32.983791,52.71954,22.279772,-5.959018,52.928295,66.780342,94.346222,0.0887600407004356,398.37558,427.557771593673,1.94611731694054,0.0552932915639602,0.952692406325269,-13.8501095482965,499.85802793929,2.01382008322327,0.0144561532859373,1.12952813301889,40.9576098063048,475.517007594396,76.0827025756735,0.0129015161236474,1.19934020923479
5,5.002904,25,24.752993,-3.958,-3.853121,97.0336,NaN,0.981548845767975,NaN,26.470884,400,399.843292,25,27.043362,8.989738,40.652485,50.011986,401.700806,399.21933,398.68042,4547.564453,10.048721,9.547081,9.454215,1.62196,1.655068,1.61182,32.983791,52.71954,22.279772,-5.959018,52.928295,66.780342,94.346222,0.0887600407004356,398.37558,427.57701661314,1.94617718250799,0.0552930487842483,0.952624117178199,-13.8469449092913,499.801190800638,2.01367089797078,0.0144533453563045,1.129616736295,40.9557486503176,475.536480296078,76.0975694926618,0.0129034433611941,1.19923934570124
5,5.002759,25,24.75444,-3.958,-3.83029,96.96373,NaN,0.980189919471741,NaN,26.473219,400,399.876892,25,27.038179,8.982067,40.824608,50.011986,401.796936,399.230743,398.762665,4550.331055,10.065106,9.550489,9.454046,1.610211,1.648777,1.59477,32.968254,52.828785,22.251839,-5.93607,52.89444,66.778328,94.349205,0.117511197924614,399.626312,427.599176375085,1.94626244380963,0.0553019517578895,0.952511359988111,-13.8477570472829,499.720612225164,2.01344755649598,0.0144474538633736,1.1297740438034,40.9581704838293,475.568126015883,76.1257411756372,0.0129047008830855,1.19912467683566
5,5.002591,25,24.754665,-3.958,-3.807367,96.87413,NaN,0.979871034622192,NaN,26.46936,400,399.920959,25,27.035292,9.001774,40.914501,50.011986,401.256012,398.714539,398.30896,4553.109375,10.035303,9.534495,9.447082,1.623957,1.655555,1.604666,32.941811,52.739273,22.263103,-5.955544,52.986835,66.814865,94.335571,0.135378956794739,392.935638,427.621486250552,1.94634872801353,0.0553111694317322,0.952397092861224,-13.8486980296163,499.619120025604,2.01317242614132,0.0144410409474486,1.12995628639921,40.9585470549233,475.598554476217,76.1513951428914,0.0129065816118436,1.19899695444954
5,5.00343,25,24.753532,-3.958,-3.787696,96.79705,NaN,0.980686545372009,NaN,26.464151,400,399.655731,25,27.043865,9.013488,40.919174,50.011986,401.256012,398.714539,398.30896,4553.109375,10.035303,9.534495,9.447082,1.623957,1.655555,1.604666,32.941811,52.739273,22.263103,-5.955544,52.986835,66.814865,94.335571,0.135378956794739,392.935638,427.63784039596,1.94639221646165,0.055306817925716,0.952354840807717,-13.8439989593516,499.533309276714,2.012944917715,0.0144364526392419,1.13009718406726,40.9566507833634,475.612282865381,76.1614505296182,0.012908141314744,1.1989207641941
5,5.00343,25,24.753532,-3.958,-3.782254,96.739334,NaN,0.980686545372009,NaN,26.461216,400,399.589935,25,27.046501,9.027497,40.829643,50.011986,401.75885,398.786957,398.773712,4552.056152,10.106739,9.503324,9.420412,1.616683,1.647096,1.592485,32.887447,52.826206,22.268505,-5.949272,52.900913,66.776833,94.357384,0.178329572081566,389.250793,427.643023043491,1.94641145670092,0.0553085082955086,0.95233003073276,-13.8439989593516,499.468081230457,2.01276858671023,0.0144324204385852,1.13021357020552,40.9566507833634,475.61900375463,76.1670563799191,0.0129085853236288,1.1988918393485
5,5.003766,25,24.754362,-3.958,-3.782254,96.739334,NaN,0.979962706565857,NaN,26.461216,400,399.589935,25,27.046501,9.033686,40.696369,50.011986,401.995178,399.046082,399.045563,4552.173828,10.118245,9.502946,9.433232,1.617264,1.645355,1.595927,32.864159,52.875443,22.299744,-5.989542,52.92794,66.782707,94.346024,0.24606454372406,386.480835,427.642070144731,1.94640102043191,0.0553043190885255,0.952349040742165,-13.8421172594366,499.46713397435,2.01276278734636,0.0144318382324874,1.13022389671436,40.9580399385491,475.616429579567,76.165931006134,0.0129079370582944,1.19891542931222
5,5.005037,25,24.754307,-3.958,-3.786453,96.700256,NaN,0.980772256851196,NaN,26.45978,400,399.862946,25,27.042715,9.020814,40.483543,50.011986,401.995178,399.046082,399.045563,4552.173828,10.118245,9.502946,9.433232,1.617264,1.645355,1.595927,32.864159,52.875443,22.299744,-5.989542,52.92794,66.782707,94.346024,0.24606454372406,386.480835,427.634466127332,1.94634669982032,0.0552871734218897,0.95244012383825,-13.8350001528901,499.423028339074,2.01264375554589,0.0144291461235516,1.13030219885046,40.9579478872018,475.597383969176,76.1499781329489,0.0129067105197186,1.19899659689062
5,5.004351,25,24.755157,-3.958,-3.787682,96.705132,NaN,0.980525493621826,NaN,26.461521,400,400.022461,25,27.036583,9.002035,40.363956,50.011986,402.312622,399.334564,399.30481,4552.157227,10.128341,9.518575,9.43613,1.643037,1.67048,1.618911,32.837128,52.827602,22.278503,-5.970727,52.926914,66.770576,94.354286,0.214548364281654,379.209961,427.635241431002,1.94636365940662,0.0552953408767714,0.952406901688702,-13.8388413153473,499.427569216146,2.01265271697989,0.014428890722654,1.13030291915668,40.9593704814175,475.604405079409,76.1568804922387,0.0129066846959494,1.19897917895751
5,5.005191,25,24.756718,-3.958,-3.77761,96.731224,NaN,0.980975925922394,NaN,26.467018,400,400.172638,25,27.038399,9.009065,40.372501,50.011986,402.312622,399.334564,399.30481,4552.157227,10.128341,9.518575,9.43613,1.643037,1.67048,1.618911,32.837128,52.827602,22.278503,-5.970727,52.926914,66.770576,94.354286,0.214548364281654,379.209961,427.642451627544,1.94637318430329,0.0552880006478316,0.952408493417898,-13.8341379062886,499.45527866593,2.01272154432058,0.01442961918048,1.13026959681661,40.9619829368469,475.609746911969,76.1632575400469,0.0129061383859512,1.19897971470942
5,5.00423,25,24.755798,-3.958,-3.775295,96.74353,NaN,0.980026245117188,NaN,26.492493,400,400.158203,25,27.046488,9.018736,40.42646,50.009274,402.047791,399.09729,399.094482,4552.594727,10.145844,9.523904,9.440933,1.642295,1.667657,1.619146,32.807121,52.862751,22.255167,-5.945076,52.938766,66.761368,94.371887,0.182895377278328,372.412109,427.647381670743,1.94641121264771,0.0553006961687747,0.952343569727808,-13.8395188798199,499.470237561873,2.01276557526392,0.0144311242038184,1.13023328910697,40.9604432602495,475.621843460361,76.1722143376981,0.0129074674113962,1.19891377690951
5,5.004037,25,24.756447,-3.958,-3.774723,96.718491,NaN,0.979864716529846,NaN,26.51461,400,400.086212,25,27.057234,9.02093,40.492966,50.009274,401.785278,398.806,398.843811,4552.861816,10.145287,9.532264,9.433808,1.64257,1.668451,1.618212,32.773598,52.78833,22.263926,-5.950919,52.993153,66.7826,94.371498,0.21601839363575,366.48703,427.648473697619,1.94641922881593,0.0553032796611675,0.952330046095767,-13.8405996490263,499.441196144059,2.01268452777729,0.0144289195395698,1.13029196234478,40.961529406154,475.625481391249,76.1760475638494,0.0129073338530896,1.19890790477185
5,5.003607,25,24.755653,-3.958,-3.763647,96.763298,NaN,0.980500817298889,NaN,26.497972,400,400.003296,25,27.067106,9.01537,40.511703,50.009274,401.92334,399.017639,399.067963,4557.901367,10.148488,9.534107,9.458321,1.63179,1.654954,1.602594,32.772594,52.806713,22.259342,-5.949902,52.932343,66.725273,94.395882,0.148050308227539,364.151703,427.660240475218,1.94647173815236,0.0553120804365685,0.952255289509725,-13.8430076947006,499.492745063833,2.01282698795481,0.0144326069826463,1.13019158356757,40.9602005898416,475.642799716576,76.1895159097458,0.0129089352256856,1.19882144373883
5,5.002628,25,24.757164,-3.958,-3.749712,96.835258,NaN,0.979410946369171,NaN,26.466066,400,399.99884,25,27.074055,9.004276,40.533287,50.009274,401.92334,399.017639,399.067963,4557.901367,10.148488,9.534107,9.458321,1.63179,1.654954,1.602594,32.772594,52.806713,22.259342,-5.949902,52.932343,66.725273,94.395882,0.148050308227539,364.151703,427.676284272228,1.94655139736255,0.0553286175508123,0.952136602430151,-13.8484907873885,499.572345720962,2.01303625878059,0.0144365734127868,1.13006540046824,40.9627293295522,475.672579510222,76.2162172578278,0.0129100316208921,1.19871621304433
5,5.003505,25,24.756596,-3.958,-3.738677,96.850555,NaN,0.980713963508606,NaN,26.451096,400,400.04715,25,27.078028,9.004935,40.60482,50.009274,402.222351,399.219971,399.28598,4555.754395,10.131096,9.509845,9.434317,1.625575,1.66121,1.603928,32.725464,52.780861,22.246222,-5.94898,52.939659,66.738876,94.40892,0.161252751946449,355.708282,427.684305892611,1.94656316262498,0.0553211064803131,0.952135993462394,-13.8435789286864,499.590279576242,2.01308694595318,0.0144380400643009,1.13002759427591,40.9617787647927,475.675956602234,76.2183356902314,0.0129105819139278,1.19869315264898
5,5.0046,25,24.75737,-3.958,-3.730318,96.818611,NaN,0.981304347515106,NaN,26.464664,400,400.108368,25,27.082361,9.001266,40.684422,50.009274,402.222351,399.219971,399.28598,4555.754395,10.131096,9.509845,9.434317,1.625575,1.66121,1.603928,32.725464,52.780861,22.246222,-5.94898,52.939659,66.738876,94.40892,0.161252751946449,355.708282,427.689162328517,1.94655870623753,0.0553100498926529,0.952159843244322,-13.8374470277425,499.553298335166,2.01298397237042,0.0144352663417922,1.13010145428365,40.9630740724922,475.675398940829,76.2188227648876,0.0129100991446708,1.19870720402898
5,5.003456,25,24.75613,-3.958,-3.718333,96.800186,NaN,0.980640769004822,NaN,26.480604,400,400.084442,25,27.081451,9.001538,40.67556,50.009274,402.015869,399.001587,399.093811,4555.805176,10.128194,9.500905,9.431362,1.626363,1.657549,1.598805,32.684044,52.81636,22.239344,-5.949261,52.967697,66.704781,94.430359,0.169855058193207,355.140076,427.703813994223,1.94663657618847,0.0553280342505362,0.952040902683111,-13.8438533481842,499.533890160526,2.01293635031364,0.0144348492073225,1.1301231496161,40.9609988877144,475.701004042732,76.2386590244228,0.0129125046472841,1.1985786028744
5,5.003456,25,24.75613,-3.958,-3.705753,96.786011,NaN,0.980640769004822,NaN,26.493441,400,399.999603,25,27.077173,9.011425,40.690941,50.009274,401.892395,398.933197,398.989288,4553.726074,10.142706,9.511034,9.432584,1.631946,1.66393,1.604044,32.655132,52.761192,22.224354,-5.923913,52.903625,66.676186,94.442978,0.103583216667175,348.939331,427.715790310102,1.94668102544134,0.05533193985763,0.951983889030704,-13.8438533481842,499.517870462472,2.01289304717291,0.0144338590773767,1.13015171130946,40.9609988877144,475.716534394224,76.2516166920742,0.0129135302747635,1.1985119776173
5,5.004278,25,24.757092,-3.958,-3.705753,96.786011,NaN,0.980471849441528,NaN,26.493441,400,399.999603,25,27.077173,9.011792,40.681801,50.009274,401.892395,398.933197,398.989288,4553.726074,10.142706,9.511034,9.432584,1.631946,1.66393,1.604044,32.655132,52.761192,22.224354,-5.923913,52.903625,66.676186,94.442978,0.103583216667175,348.939331,427.713462620586,1.94665550790385,0.0553216898816913,0.952030227735049,-13.839250092417,499.516773082268,2.01288632740269,0.0144331843533634,1.13016366883464,40.9626088363584,475.708860823084,76.2463974717756,0.0129124691689872,1.19855937142483
5,5.003845,25,24.758121,-3.958,-3.690743,96.790054,NaN,0.980404555797577,NaN,26.51918,400,399.963562,25,27.072687,9.010465,40.821762,50.003857,401.940216,399.045441,399.039246,4558.708008,10.125468,9.52248,9.445605,1.645127,1.668679,1.62094,32.589306,52.818939,22.235176,-5.936745,52.922707,66.700424,94.434395,0.115243822336197,341.026794,427.72897787674,1.94672197955586,0.055331748153083,0.951937851034779,-13.8416748499205,499.520168546451,2.01289149127324,0.0144327450940269,1.13016830911242,40.9643308594457,475.733415245516,76.2681503918371,0.012913497667331,1.19846955415719
5,5.004581,25,24.75779,-3.958,-3.686541,96.82122,NaN,0.980262875556946,NaN,26.509706,400,399.984039,25,27.075359,9.010754,40.883961,50.003857,402.047943,399.097229,399.172363,4562.021484,10.139004,9.515224,9.4456,1.624694,1.660735,1.608583,32.565407,52.702793,22.228321,-5.929718,52.954521,66.69445,94.444336,0.129320397973061,338.463928,427.730894468085,1.94671398013209,0.0553238755443415,0.951960294513687,-13.8375534173097,499.555767835571,2.0129890085139,0.014435153975079,1.13010141956262,40.9637769396581,475.730192677981,76.2650544501034,0.0129134756102094,1.19847838925758
5,5.003789,25,24.757114,-3.958,-3.691315,96.846626,NaN,0.980277895927429,NaN,26.48768,400,400.009613,25,27.073219,9.003082,40.629051,50.003857,402.047943,399.097229,399.172363,4562.021484,10.139004,9.515224,9.4456,1.624694,1.660735,1.608583,32.565407,52.702793,22.228321,-5.929718,52.954521,66.69445,94.444336,0.129320397973061,338.463928,427.728591898841,1.94672169706889,0.0553322689435661,0.951937284886897,-13.8419884561081,499.585249173597,2.01307132892989,0.0144374023439299,1.13004192127407,40.9626456537529,475.732016126268,76.2657446063077,0.012913985567712,1.19846040194469
5,5.002072,25,24.758221,-3.958,-3.704784,96.859047,NaN,0.980445921421051,NaN,26.478043,400,400.030579,25,27.072557,8.997285,40.42207,50.003857,401.765747,398.877045,398.869415,4556.643066,10.111019,9.487487,9.438946,1.616641,1.643084,1.592831,32.554619,52.794258,22.221432,-5.91822,52.937401,66.736519,94.412315,0.15526670217514,337.125275,427.720631541492,1.94672741858204,0.0553495060972428,0.951901501723419,-13.8516051450945,499.598023471952,2.01310153430073,0.0144374932060462,1.13003069732607,40.9644982057178,475.735444880093,76.2699668915404,0.0129135740619881,1.19846235837551
5,5.002362,25,24.758907,-3.958,-3.725412,96.897987,NaN,0.980822145938873,NaN,26.492754,400,399.942719,25,27.070705,8.995061,40.212353,50.003857,401.644135,398.797607,398.664856,4555.90332,10.118242,9.513862,9.434615,1.636432,1.667304,1.615363,32.533501,52.788692,22.207476,-5.907297,52.934299,66.776184,94.386116,0.273382961750031,349.403961,427.700173319098,1.94664553159343,0.0553394823450405,0.952011293398534,-13.8499807169422,499.641243741102,2.01321566004641,0.0144397307537989,1.12996102817617,40.9656461872328,475.707718641044,76.24767697596,0.0129113479819598,1.1985915894651
5,5.002645,25,24.758465,-3.958,-3.740297,97.02459,NaN,0.980346083641052,NaN,26.498884,400,399.864838,25,27.068777,8.979861,40.133179,50.003857,401.644135,398.797607,398.664856,4555.90332,10.118242,9.513862,9.434615,1.636432,1.667304,1.615363,32.533501,52.788692,22.207476,-5.907297,52.934299,66.776184,94.386116,0.273382961750031,349.403961,427.685200268295,1.94658414335933,0.0553313294404909,0.952094799060188,-13.8483955683805,499.784787058915,2.01360522330178,0.0144488764708422,1.12970234114969,40.9649065285207,475.68569966211,76.2287632282254,0.0129101485712187,1.1986794528989
5,5.003422,25,24.758177,-3.958,-3.750144,97.113739,NaN,0.980555891990662,NaN,26.492174,400,399.886261,25,27.074844,8.982238,40.107491,50.003857,401.964752,399.116211,398.95694,4548.758301,10.105906,9.509722,9.433579,1.62429,1.651218,1.608766,32.502762,52.91053,22.218912,-5.918182,52.939564,66.812576,94.365929,0.317370355129242,394.783417,427.673622686343,1.94652521221872,0.0553185806548036,0.952183412941197,-13.8440437629067,499.885818346686,2.01387924344558,0.0144552971225096,1.12952137496732,40.9644245734847,475.664739105858,76.2109231408604,0.0129089302196662,1.1987651573089
5,5.003371,25,24.758274,-3.958,-3.776863,97.213348,NaN,0.979744017124176,NaN,26.496538,400,399.938202,25,27.077909,8.990817,40.206779,50.003857,401.749176,398.934357,398.855896,4556.879883,10.136406,9.515746,9.453012,1.597858,1.630069,1.574484,32.470993,52.857944,22.263916,-5.947685,52.933365,66.770569,94.388016,0.25298798084259,413.958679,427.648324292728,1.94643234828989,0.0553109184370394,0.952302126946662,-13.8443293868529,499.998208864598,2.01418236568148,0.0144621741145103,1.12932521160316,40.9645868990949,475.63242253284,76.1840858714493,0.0129067399442338,1.19890557547403
5,5.003723,25,24.757771,-3.958,-3.794867,97.321465,NaN,0.97989284992218,NaN,26.488956,400,399.923126,25,27.076891,8.995983,40.353519,50.003857,401.749176,398.934357,398.855896,4556.879883,10.136406,9.515746,9.453012,1.597858,1.630069,1.574484,32.470993,52.857944,22.263916,-5.947685,52.933365,66.770569,94.388016,0.25298798084259,413.958679,427.630179783775,1.94635776049211,0.0553009374323196,0.95240413735694,-13.842358066836,500.120867051624,2.0145154651311,0.0144700618186785,1.1291058413676,40.9637451434211,475.605718156775,76.1611937462355,0.0129052657580966,1.19901293870265
5,5.003622,25,24.757809,-3.958,-3.799369,97.452057,NaN,0.980590581893921,NaN,26.503906,400,399.885895,25,27.078054,9.000697,40.509323,50.003857,401.82605,399.023743,398.907013,4555.537109,10.12874,9.536571,9.451967,1.595115,1.628178,1.582513,32.488239,52.743233,22.249561,-5.928949,52.979298,66.767815,94.39222,0.165712028741837,420.642212,427.626178550206,1.94634497913711,0.0553007981289562,0.952418966755248,-13.8429236904537,500.268259468305,2.01491309751532,0.0144791308563857,1.12885023378501,40.963808735817,475.601302549451,76.1575578562593,0.0129049521941137,1.19903252849242
5,5.004373,25,24.759346,-3.958,-3.809808,97.557304,NaN,0.98109370470047,NaN,26.516821,400,399.890594,25,27.066372,8.997359,40.437222,50.003857,401.82605,399.023743,398.907013,4555.537109,10.12874,9.536571,9.451967,1.595115,1.628178,1.582513,32.488239,52.743233,22.249561,-5.928949,52.979298,66.767815,94.39222,0.165712028741837,420.642212,427.614104928696,1.94628473590495,0.0552881941682955,0.952509189435515,-13.838718123134,500.385318030698,2.01522290782428,0.0144853775277503,1.12866376459937,40.9663808157795,475.582242882744,76.1435550618704,0.012902808059715,1.19913783230851
5,5.00303,25,24.760221,-3.958,-3.827185,97.626404,NaN,0.980413377285004,NaN,26.537027,400,399.86087,25,27.061598,8.990082,40.266479,50.006916,401.846161,398.927124,398.863251,4556.208008,10.106536,9.526094,9.426518,1.584736,1.620796,1.56655,32.508137,52.731487,22.246023,-5.920359,52.97464,66.774338,94.383781,0.0844246968626976,415.793304,427.601364689458,1.94626500455879,0.0552995373329796,0.952512522770304,-13.8462392039593,500.462314938663,2.01542717193283,0.0144895708122631,1.12854019820136,40.9678450227612,475.576479844842,76.1398265676203,0.0129019235622005,1.19917587603108
5,5.004642,25,24.75897,-3.958,-3.848663,97.675392,NaN,0.98018205165863,NaN,26.556734,400,399.887115,25,27.055496,8.998772,40.180637,50.006916,401.696838,398.811493,398.704895,4558.17041,10.09945,9.510228,9.432473,1.58935,1.618563,1.567129,32.503071,52.693871,22.255819,-5.93618,52.909061,66.761719,94.400475,0.0889585167169571,420.733673,427.576327784731,1.9461389462211,0.0552727710603794,0.952702340541727,-13.8372118519183,500.519010945033,2.01558496259695,0.0144938572929952,1.12843002717074,40.9657516128896,475.53083756278,76.1002272832021,0.0128996286146677,1.19935393993281
5,5.004642,25,24.75897,-3.958,-3.854903,97.725174,NaN,0.98018205165863,NaN,26.583668,400,399.832397,25,27.047428,9.003839,40.179688,50.006916,401.696838,398.811493,398.704895,4558.17041,10.09945,9.510228,9.432473,1.58935,1.618563,1.567129,32.503071,52.693871,22.255819,-5.93618,52.909061,66.761719,94.400475,0.0889585167169571,420.733673,427.570382832827,1.94611687050158,0.0552708322382743,0.952730964677784,-13.8372118519183,500.575184052625,2.01573643371698,0.0144973193677847,1.12833380366621,40.9657516128896,475.523127684311,76.0937990127876,0.0128991192389817,1.19938723825997
5,5.00538,25,24.761417,-3.958,-3.853875,97.76281,NaN,0.980568647384644,NaN,26.601954,400,399.749603,25,27.041039,8.987298,40.3009,50.006916,401.578705,398.759735,398.652924,4555.259277,10.117454,9.519978,9.440428,1.589213,1.623248,1.566934,32.497917,52.767815,22.245392,-5.93359,52.938309,66.718155,94.437752,0.227255403995514,443.990997,427.569266067978,1.94609757785601,0.0552619575438224,0.952768159409545,-13.833079722195,500.614886572932,2.01583391417574,0.0144982167584046,1.12829097491152,40.9698463206843,475.519546060414,76.0938274087719,0.0128974740476164,1.19943966154679
5,5.003475,25,24.761627,-3.958,-3.853875,97.76281,NaN,0.980899512767792,NaN,26.601954,400,399.749603,25,27.041039,9.000219,40.547188,50.006916,401.630157,398.769135,398.80719,4551.15332,10.139128,9.523197,9.452852,1.605835,1.642846,1.578992,32.462074,52.782463,22.239973,-5.944534,52.95858,66.716934,94.4524,0.106467597186565,435.625824,427.574676699563,1.94615677029808,0.0552856957550895,0.9526599873072,-13.8437469403846,500.61464952897,2.01583245425052,0.0144980692115113,1.1282935299077,40.9701977115249,475.540490038355,76.1115481961375,0.0128987367605725,1.19935237257721
5,5.003877,25,24.760893,-3.958,-3.858518,97.772682,NaN,0.980179250240326,NaN,26.623547,400,399.738525,25,27.03282,9.003931,40.545689,50.006916,401.630157,398.769135,398.80719,4551.15332,10.139128,9.523197,9.452852,1.605835,1.642846,1.578992,32.462074,52.782463,22.239973,-5.944534,52.95858,66.716934,94.4524,0.106467597186565,435.625824,427.56911163075,1.94612785235062,0.0552792421473846,0.952704106740094,-13.8414956475731,500.626616383193,2.01586758618141,0.0144992712312537,1.12826557268308,40.9689695069366,475.52944350249,76.1014337952379,0.012898429514856,1.19938899368173
5,5.003027,25,24.760918,-3.958,-3.876362,97.773949,NaN,0.980298757553101,NaN,26.647564,400,399.69165,25,27.035051,9.005639,40.356525,50.006916,401.820313,398.908813,398.796051,4554.697754,10.091685,9.524837,9.420918,1.622078,1.670097,1.603297,32.479343,52.835236,22.254129,-5.963713,52.955837,66.692375,94.46347,0.0983269736170769,421.734039,427.55452596708,1.94609113733467,0.0552842919099567,0.95273771996344,-13.8462560063102,500.628017678197,2.01587126631334,0.0144993417438766,1.12826343542287,40.9690113400387,475.516653171809,76.0908008014641,0.0128975701433543,1.19944462591961
5,5.003909,25,24.764332,-3.958,-3.891286,97.790375,NaN,0.980072975158691,NaN,26.673531,400,399.669952,25,27.031832,8.999247,40.171543,50.006916,402.035004,399.18924,399.07489,4559.44043,10.12644,9.554796,9.452915,1.591435,1.638636,1.570356,32.484531,52.971294,22.226192,-5.93292,52.956959,66.740334,94.438988,0.122835911810398,427.861328,427.537800005425,1.94601091431108,0.0552686594770402,0.952856455106602,-13.8413164461241,500.642697711507,2.01589749799012,0.0144980849685238,1.12827331097066,40.974723756796,475.493039270068,76.075321003468,0.0128940454518637,1.19959828374398
5,5.003548,25,24.762882,-3.958,-3.906418,97.785538,NaN,0.980205714702606,NaN,26.686802,400,399.890808,25,27.020708,8.989388,40.230354,50.006916,402.035004,399.18924,399.07489,4559.44043,10.12644,9.554796,9.452915,1.591435,1.638636,1.570356,32.484531,52.971294,22.226192,-5.93292,52.956959,66.740334,94.438988,0.122835911810398,427.861328,427.524407206304,1.9459685835567,0.0552684548131659,0.952905557341672,-13.8433381132924,500.638876601626,2.01589286422845,0.0144987674182789,1.12826499520432,40.9722976426819,475.476387014575,76.0596529703118,0.0128937796251676,1.19964842392983
5,5.001507,25,24.762896,-3.958,-3.920666,97.72448,NaN,0.980420291423798,NaN,26.706409,400,400.125092,25,27.02545,8.995416,40.225407,50.007755,402.277924,399.440369,399.321014,4548.623535,10.111169,9.518395,9.447156,1.595091,1.631857,1.570881,32.452835,52.861103,22.228296,-5.939868,52.987358,66.774315,94.418861,0.142772391438484,428.779846,427.516633648551,1.94598161625823,0.0552894719657581,0.952854981941283,-13.8547701855018,500.569967593727,2.01570702337492,0.0144945127881358,1.12838294903681,40.9723210678143,475.48095623584,76.0634790545062,0.0128940734479352,1.19962886231681
5,5.001966,25,24.760902,-3.958,-3.934328,97.648232,NaN,0.980702877044678,NaN,26.718155,400,400.30838,25,27.047831,8.995928,40.207584,50.007755,402.55481,399.790619,399.587372,4553.47168,10.119815,9.536108,9.465263,1.590282,1.624485,1.56296,32.443336,52.885921,22.20892,-5.930914,52.975929,66.757462,94.445671,0.158654853701591,429.479248,427.502309787221,1.94591898620677,0.0552794989862707,0.95294407206808,-13.8521989195175,500.486178610456,2.01548887009646,0.0144906108542716,1.12850618228266,40.9689845668976,475.456514663215,76.0406478856348,0.0128936059408165,1.19970452631896
5,5.002961,25,24.761395,-3.958,-3.941754,97.582787,NaN,0.980064511299133,NaN,26.72225,400,400.461029,25,27.054955,9.002134,40.198811,50.007755,402.55481,399.790619,399.587372,4553.47168,10.119815,9.536108,9.465263,1.590282,1.624485,1.56296,32.443336,52.885921,22.20892,-5.930914,52.975929,66.757462,94.445671,0.158654853701591,429.479248,427.492402473463,1.94586175661012,0.0552647846694414,0.953035037743557,-13.8466256599545,500.411761800246,2.0152862323781,0.0144857116137629,1.12863923487465,40.9698095082397,475.437166685142,76.0251289357921,0.0128920437894565,1.19979579535953
5,5.002815,25,24.761829,-3.958,-3.956603,97.53183,NaN,0.980704545974731,NaN,26.704666,400,400.538147,25,27.063477,9.00559,40.213043,50.007755,402.37793,399.603333,399.454742,4558.739258,10.147094,9.552329,9.475659,1.588237,1.626857,1.569208,32.441147,52.758457,22.185818,-5.913442,52.934116,66.737999,94.452316,0.241128593683243,436.201233,427.478665830468,1.94581372630509,0.0552619867450837,0.953095298610901,-13.8474433918695,500.353756090596,2.01512806364286,0.0144818608432409,1.12874372511488,40.9705357139036,475.420955496086,76.0121528166596,0.0128907228507802,1.19987263284159
5,5.003765,25,24.762003,-3.958,-3.966577,97.49308,NaN,0.980163633823395,NaN,26.690779,400,400.531769,25,27.071354,9.018566,40.230591,50.007755,402.37793,399.603333,399.454742,4558.739258,10.147094,9.552329,9.475659,1.588237,1.626857,1.569208,32.441147,52.758457,22.185818,-5.913442,52.934116,66.737999,94.452316,0.241128593683243,436.201233,427.466455325521,1.94574886584565,0.0552470456447205,0.953195638007979,-13.8421228595874,500.309818825764,2.01500884675387,0.0144790415828767,1.12882143941049,40.9708268627768,475.39853356408,75.9936812241478,0.0128891410387468,1.19997253098252
5,5.002729,25,24.763279,-3.958,-3.964145,97.447273,NaN,0.981122136116028,NaN,26.673616,400,400.480499,25,27.067455,9.017673,40.218452,50.007755,402.274933,399.477264,399.359528,4559.146484,10.149597,9.546474,9.468567,1.595424,1.632565,1.573157,32.45195,52.713749,22.245401,-5.9686,52.963276,66.740608,94.458374,0.14140197634697,435.534332,427.471722226147,1.94578969730811,0.0552607130832438,0.953125257323337,-13.8479250780949,500.256663593623,2.01486044010778,0.0144749568667739,1.12892659994704,40.9729619067654,475.414434587046,76.008506100037,0.0128894578024263,1.19992284847851
5,5.002729,25,24.763279,-3.958,-3.964118,97.394127,NaN,0.981122136116028,NaN,26.672432,400,400.450714,25,27.065176,9.014867,40.407001,50.007755,402.318451,399.540894,399.374329,4558.023438,10.130065,9.560729,9.466563,1.690948,1.698245,1.658227,32.427925,52.895454,22.270159,-5.982278,52.997501,66.7444,94.451195,0.0853149443864822,423.719086,427.471747960528,1.94578979290889,0.0552607214808124,0.95312513247142,-13.8479250780949,500.1966628947,2.01469852579806,0.0144712562980463,1.12903072735089,40.9729619067654,475.414467966871,76.0085339183485,0.0128894600081337,1.19992270369048
5,5.002725,25,24.763729,-3.958,-3.959376,97.342758,NaN,0.980615675449371,NaN,26.671757,400,400.455048,25,27.068495,9.002407,40.64682,50.007755,402.529907,399.651337,399.506927,4561.467285,10.125131,9.547038,9.448862,1.701187,1.713771,1.673953,32.421505,52.861965,22.273914,-5.969001,52.942268,66.750412,94.447365,0.123957879841328,428.554749,427.476279011538,1.94580670730078,0.0552622461795738,0.953102980833509,-13.8479474822514,500.13815285142,2.01453885449541,0.0144673627425363,1.12913714310007,40.973714841105,475.420953850502,76.0144940579552,0.0128896297291603,1.1999013809632
5,5.00262,25,24.762281,-3.958,-3.953729,97.287666,NaN,0.98044216632843,NaN,26.651121,400,400.473114,25,27.073711,9.003487,40.988056,50.007755,402.529907,399.651337,399.506927,4561.467285,10.125131,9.547038,9.448862,1.701187,1.713771,1.673953,32.421505,52.861965,22.273914,-5.969001,52.942268,66.750412,94.447365,0.123957879841328,428.554749,427.481959895368,1.94582996623805,0.0552653113246456,0.953070895706801,-13.8485355964125,500.077586358798,2.01438102099027,0.014464540978232,1.12922781470574,40.9712920284232,475.427208576462,76.01792159884,0.0128908760142963,1.19985235791309
5,5.002913,25,24.76449,-3.958,-3.957867,97.266037,NaN,0.980413258075714,NaN,26.649742,400,400.526337,25,27.073599,9.017206,40.891609,50.007755,402.418793,399.651398,399.37027,4567.686523,10.118979,9.551835,9.461699,1.706586,1.719005,1.68052,32.409382,52.854069,22.258501,-5.941905,52.982788,66.731689,94.478401,0.129662945866585,426.427643,427.477182221574,1.94580620318889,0.0552603721061128,0.953106731434441,-13.8468945013189,500.050654873347,2.01429969220762,0.0144614837477018,1.12929764244784,40.9749881129493,475.421758718165,76.0161030954192,0.0128892451781902,1.19990940192925
5,5.002707,25,24.764946,-3.958,-3.973957,97.266121,NaN,0.979707598686218,NaN,26.650867,400,400.327911,25,27.073517,9.003449,40.593166,50.007755,402.418793,399.651398,399.37027,4567.686523,10.118979,9.551835,9.461699,1.706586,1.719005,1.68052,32.409382,52.854069,22.258501,-5.941905,52.982788,66.731689,94.478401,0.129662945866585,426.427643,427.462432566624,1.94575563810352,0.0552579354654322,0.953169391624666,-13.8480483011473,500.050232220255,2.01429677092626,0.0144611696431713,1.12930308630143,40.9757510579053,475.404691168992,76.0024417960244,0.0128878551520197,1.19999034254623
5,5.003468,25,24.765026,-3.958,-3.981786,97.254852,NaN,0.980050623416901,NaN,26.645947,400,400.267883,25,27.067942,8.987659,40.371441,50.011909,402.170685,399.471771,399.174164,4559.772461,10.121994,9.552293,9.460716,1.709135,1.720268,1.680825,32.394154,52.786842,22.275595,-5.957603,52.956604,66.760155,94.450958,0.144269570708275,427.899872,427.452803302112,1.94570424370421,0.0552460162304063,0.953249101685956,-13.8437861432203,500.037415175107,2.0142618563339,0.0144603282800642,1.12932631911165,40.9758849067779,475.386850167854,75.9876733178001,0.0128866302360158,1.20006900033574
5,5.003419,25,24.76582,-3.958,-3.981786,97.254852,NaN,0.979721546173096,NaN,26.645947,400,400.267883,25,27.067942,9.007714,40.191547,50.011909,402.22937,399.510986,399.257629,4559.358887,10.12985,9.571064,9.466982,1.686182,1.703342,1.65789,32.387791,52.813862,22.26663,-5.944033,52.994644,66.792358,94.440437,0.199121624231339,424.763947,427.452942820882,1.94570576775395,0.0552466268107996,0.953246302641908,-13.8440605642562,500.036513947542,2.01425632358911,0.0144597712057943,1.12933608945637,40.9772133389515,475.38840545695,75.9899485306702,0.0128862764058087,1.20007426449156
5,5.002768,25,24.764877,-3.958,-3.987551,97.245445,NaN,0.980806946754456,NaN,26.61791,400,400.303406,25,27.058516,9.016918,40.167347,50.011909,402.22937,399.510986,399.257629,4559.358887,10.12985,9.571064,9.466982,1.686182,1.703342,1.65789,32.387791,52.813862,22.26663,-5.944033,52.994644,66.792358,94.440437,0.199121624231339,424.763947,427.449301055768,1.94570560055558,0.0552529466463941,0.953235821752844,-13.8477066381931,500.026960653398,2.01423421307575,0.0144597773026514,1.12934306662657,40.9756356129842,475.387131884242,75.9877243092211,0.0128867345398237,1.20006552178494
5,5.002232,25,24.766813,-3.958,-4.001552,97.21389,NaN,0.981205761432648,NaN,26.602034,400,400.31488,25,27.054306,9.028798,40.293003,50.011909,402.364258,399.643005,399.373505,4561.40625,10.095266,9.548389,9.450447,1.69463,1.704759,1.658376,32.394867,52.843372,22.264751,-5.938991,52.997017,66.739662,94.476181,0.276697844266891,425.852203,427.43748101876,1.94567268865728,0.0552552722267604,0.95327008580125,-13.8507089000008,499.989124810132,2.01412450156775,0.0144562200592154,1.12942929882479,40.9788746698562,475.37813589001,75.9826159708297,0.0128850268276033,1.20013389892101
5,5.003505,25,24.767937,-3.958,-4.023949,97.152824,NaN,0.981010675430298,NaN,26.580429,400,400.333557,25,27.061972,9.01376,40.351067,50.011909,402.31955,399.608795,399.407776,4558.571289,10.127847,9.559978,9.469795,1.686134,1.704181,1.653186,32.421955,52.878506,22.27516,-5.940792,52.964817,66.697983,94.50766,0.332132339477539,438.042999,427.412501897124,1.94555374687392,0.0552324394199343,0.953446891625403,-13.8435789286864,499.918874151939,2.01393041898583,0.0144511752356966,1.12956418661884,40.9807551079676,475.338059432361,75.9506118236897,0.012881732382274,1.20032515223994
5,5.004022,25,24.767782,-3.958,-4.033684,97.058563,NaN,0.980633735656738,NaN,26.585798,400,400.415558,25,27.070824,9.011063,40.438625,50.011909,402.31955,399.608795,399.407776,4558.571289,10.127847,9.559978,9.469795,1.686134,1.704181,1.653186,32.421955,52.878506,22.27516,-5.940792,52.964817,66.697983,94.50766,0.332132339477539,438.042999,427.401746239158,1.94550317140407,0.0552229702018979,0.95352177644654,-13.840683647959,499.812567783544,2.01364390772327,0.0144447113126477,1.12974978394656,40.9804957988214,475.320204228939,75.9355457378921,0.0128806415279723,1.2004005123494
5,5.00445,25,24.767902,-3.958,-4.029159,96.973,NaN,0.980865657329559,NaN,26.591948,400,400.509979,25,27.082634,9.001481,40.53661,50.011909,402.373566,399.675751,399.426056,4559.506348,10.094208,9.537601,9.453626,1.697794,1.703609,1.660928,32.395561,52.79261,22.298506,-5.96077,52.971817,66.687019,94.527359,0.278974115848541,428.192352,427.404840998428,1.94550588879394,0.0552190472128733,0.953525229938111,-13.8382869536949,499.715759068551,2.01338191155621,0.0144386584870744,1.1299221846741,40.9806965544489,475.321307399539,75.9366128140225,0.0128806454569791,1.20039752816373
5,5.003708,25,24.768703,-3.958,-4.030018,96.913872,NaN,0.980696678161621,NaN,26.592403,400,400.494904,25,27.091991,9.011475,40.637882,50.011909,402.10675,399.455627,399.202454,4564.830078,10.129275,9.555811,9.469393,1.713289,1.725994,1.67825,32.36586,52.772442,22.28372,-5.946916,53.007835,66.679848,94.542717,0.311722815036774,428.478851,427.4061367696,1.94552592947908,0.0552280222049227,0.953486736703872,-13.842442069797,499.64803295025,2.01319578972678,0.0144339709796938,1.13005062387968,40.9820365791508,475.329335153112,75.944288799953,0.0128807155632033,1.20037472143417
5,5.002871,25,24.767403,-3.958,-4.044158,96.884186,NaN,0.980462551116943,NaN,26.583881,400,400.374512,25,27.102489,8.996572,40.672462,50.011909,402.10675,399.455627,399.202454,4564.830078,10.129275,9.555811,9.469393,1.713289,1.725994,1.67825,32.36586,52.772442,22.28372,-5.946916,53.007835,66.679848,94.542717,0.311722815036774,428.478851,427.395040171909,1.94550187355441,0.0552340510184571,0.953504595824556,-13.8471297391221,499.615966943874,2.01311420684653,0.0144328101836054,1.13009412019171,40.9798617407592,475.319262990045,75.9342939644746,0.0128807971745519,1.20039886679555
5,5.004952,25,24.767017,-3.958,-4.053885,96.883698,NaN,0.98048198223114,NaN,26.561306,400,400.400543,25,27.102863,8.99172,40.65094,50.011909,402.148193,399.503845,399.329529,4559.670898,10.117197,9.525507,9.474236,1.711071,1.710055,1.661584,32.367836,52.760082,22.298512,-5.946842,52.963482,66.666313,94.54805,0.346674382686615,429.485199,427.37983116068,1.94540265353288,0.0552051036789786,0.953669194475074,-13.8354760768847,499.615855365405,2.01311541087816,0.0144330466812658,1.13009031153452,40.9792159641768,475.284131158918,75.904552578627,0.0128786971362058,1.20054605969541
5,5.003602,25,24.76626,-3.958,-4.051968,96.83532,NaN,0.98123562335968,NaN,26.540604,400,400.420441,25,27.096504,9.002224,40.64682,50.021034,401.916565,399.503448,399.180603,4563.366699,10.094385,9.546871,9.509621,1.697089,1.700455,1.668677,32.378063,52.966488,22.277021,-5.931672,52.946758,66.804276,94.459709,0.300285935401917,427.726501,427.385508860583,1.9454514521458,0.0552225129953696,0.953582859686902,-13.843035696162,499.562044672343,2.01297293286608,0.0144301999187319,1.13017823467503,40.9779494838249,475.300189865333,75.9169948682091,0.0128801936350715,1.20046460493089
5,5.003602,25,24.76626,-3.958,-4.054502,96.776764,NaN,0.98123562335968,NaN,26.519733,400,400.325745,25,27.10108,9.003378,40.638004,50.021034,401.916565,399.503448,399.180603,4563.366699,10.094385,9.546871,9.509621,1.697089,1.700455,1.668677,32.378063,52.966488,22.277021,-5.931672,52.946758,66.804276,94.459709,0.300285935401917,427.726501,427.383092466655,1.94544247249891,0.0552217244746788,0.953594669028514,-13.843035696162,499.495862500041,2.01279404087617,0.0144261109194042,1.13029631470613,40.9779494838249,475.297055378947,75.9143838219973,0.012879986464429,1.20047826035186
5,5.004855,25,24.768372,-3.958,-4.067224,96.720688,NaN,0.980303108692169,NaN,26.491955,400,400.31015,25,27.105354,9.001605,40.568897,50.021034,402.157593,399.652435,399.345276,4561.569336,10.091487,9.560723,9.494711,1.713961,1.706344,1.67329,32.355335,52.930588,22.291815,-5.9333,52.935143,66.820282,94.443161,0.293168693780899,433.44455,427.36738644435,1.94535839597727,0.0552021610757791,0.953725880606626,-13.8360191976736,499.430065587803,2.01260792740139,0.0144207141814558,1.13043599312842,40.9814828400964,475.27042802347,75.89481148664,0.0128770127185942,1.2006263573512
5,5.004204,25,24.769821,-3.958,-4.083828,96.738022,NaN,0.980751395225525,NaN,26.494448,400,400.33548,25,27.105875,9.004207,40.561905,50.021034,402.102234,399.551117,399.270325,4559.020996,10.070824,9.527653,9.475474,1.696772,1.708583,1.652233,32.355896,52.858055,22.275164,-5.916528,52.930283,66.814079,94.449837,0.296981185674667,425.625885,427.353407684222,1.94531980070056,0.0552051002638437,0.953766079375223,-13.8396644738222,499.448006237594,2.01265078211583,0.0144209098341413,1.13041894289553,40.9839068705441,475.258822458425,75.8869343317814,0.012875413067809,1.20069896692738
5,5.004355,25,24.769405,-3.958,-4.10479,96.786331,NaN,0.980719685554504,NaN,26.483244,400,400.312042,25,27.105339,9.010777,40.610485,50.021034,402.102234,399.551117,399.270325,4559.020996,10.070824,9.527653,9.475474,1.696772,1.708583,1.652233,32.355896,52.858055,22.275164,-5.916528,52.930283,66.814079,94.449837,0.296981185674667,425.625885,427.332982777871,1.94524078940049,0.0551966958032368,0.953872812614965,-13.8388189167345,499.503087900467,2.01280130878847,0.0144245752005448,1.1303161082301,40.9832109556604,475.230709960379,75.8630083804392,0.0128737939414259,1.20081538983287
5,5.00507,25,24.768719,-3.958,-4.137735,96.83532,NaN,0.979968309402466,NaN,26.469404,400,400.299774,25,27.10442,9.008611,40.596424,50.021034,402.229645,399.677948,399.354523,4561.510742,10.090094,9.536802,9.481807,1.69699,1.705439,1.657511,32.353775,52.779251,22.282051,-5.910885,52.974579,66.820511,94.458824,0.379403054714203,434.950439,427.299512488708,1.94510171069638,0.0551775395985482,0.954068439752776,-13.8348153840553,499.559240769078,2.0129557644078,0.0144284765369903,1.13020877819495,40.9820633459157,475.181289564344,75.8210089039212,0.0128709210924218,1.201021030149
5,5.006053,25,24.769697,-3.958,-4.153414,96.903618,NaN,0.981039345264435,NaN,26.427153,400,400.298553,25,27.092165,9.002117,40.429886,50.021034,402.229645,399.677948,399.354523,4561.510742,10.090094,9.536802,9.481807,1.69699,1.705439,1.657511,32.353775,52.779251,22.282051,-5.910885,52.974579,66.820511,94.458824,0.379403054714203,434.950439,427.28174406966,1.9450154982484,0.0551604262700143,0.954198777576061,-13.8293119384322,499.635312705376,2.01315753928252,0.014432558677771,1.13008353920025,40.9836994352664,475.152463559351,75.7982174241159,0.0128684536204279,1.2011620910033
5,5.005894,25,24.769964,-3.958,-4.149599,96.945099,NaN,0.979838728904724,NaN,26.430971,400,400.311798,25,27.083639,8.994891,40.229839,50.021034,402.043152,399.518433,399.23526,4559.563477,10.108822,9.552213,9.49093,1.692579,1.695284,1.651686,32.373943,52.819679,22.30871,-5.935824,52.880619,66.845543,94.446846,0.15546889603138,433.814117,427.285838637052,1.9450339802974,0.0551635921021144,0.954171666373231,-13.8302020634933,499.681883879254,2.01328234065671,0.0144352663190466,1.13000361608046,40.9841460892021,475.159256483864,75.8042026969367,0.0128687493781598,1.20113639629954
5,5.00622,25,24.772444,-3.958,-4.149599,96.945099,NaN,0.980037331581116,NaN,26.430971,400,400.311798,25,27.083639,8.993267,40.105839,50.021034,402.149811,399.615997,399.267426,4557.481445,10.085701,9.567684,9.484779,1.697858,1.704189,1.664493,32.353603,52.82626,22.304333,-5.933551,53.00647,66.834663,94.45401,0.141952857375145,436.747772,427.284907105596,1.94502383236292,0.0551595361831978,0.954190452046401,-13.8283770504129,499.67905928458,2.01326503611736,0.0144335283148769,1.13003434951595,40.9882946086159,475.158906575563,75.8069756700637,0.0128673021045361,1.2011756165324
5,5.005491,25,24.771484,-3.958,-4.130004,96.992188,NaN,0.981255054473877,NaN,26.411497,400,400.307526,25,27.082813,8.99776,40.116684,50.023064,402.318542,399.730927,399.392059,4557.748047,10.065434,9.538383,9.474006,1.713332,1.715154,1.677274,32.384991,52.781666,22.321215,-5.948928,52.987659,66.847725,94.454056,0.221965223550797,451.77713,427.305685800525,1.94511602358175,0.055174706410032,0.954056372985354,-13.8324582632199,499.733362091715,2.01341549764355,0.0144374863582377,1.12992813788639,40.9866887677088,475.189843089143,75.8315464651591,0.0128698984137677,1.20102560502317
5,5.007061,25,24.773506,-3.958,-4.120368,96.997887,NaN,0.980700731277466,NaN,26.396358,400,400.328156,25,27.083513,9.01013,40.332939,50.023064,402.318542,399.730927,399.392059,4557.748047,10.065434,9.538383,9.474006,1.713332,1.715154,1.677274,32.384991,52.781666,22.321215,-5.948928,52.987659,66.847725,94.454056,0.221965223550797,451.77713,427.310395235538,1.9451013346176,0.0551581724610127,0.954101496037709,-13.8236693829233,499.737499850907,2.01341878987336,0.0144364668636802,1.12994176675125,40.9900710146061,475.187319067988,75.8319426631369,0.0128685704228332,1.20106736058421
5,5.006546,25,24.773169,-3.958,-4.115881,96.988815,NaN,0.980783343315125,NaN,26.393564,400,400.375702,25,27.079182,8.997369,40.577381,50.023064,401.947205,399.345886,399.01004,4563.09375,10.077559,9.556144,9.480933,1.695835,1.710833,1.65467,32.403881,52.788841,22.296423,-5.927807,52.988216,66.81012,94.485954,0.127581313252449,446.760925,427.316146908064,1.94513327328397,0.0551659748772343,0.954050797378563,-13.8265521279517,499.727632589967,2.01339344629048,0.0144360701858778,1.12995574882856,40.9895073214969,475.198031534843,75.8404457108555,0.0128694720033219,1.20101537475686
5,5.005835,25,24.774149,-3.958,-4.107866,97.038475,NaN,0.981119632720947,NaN,26.382278,400,400.287384,25,27.07836,8.997447,40.689201,50.023064,401.947205,399.345886,399.01004,4563.09375,10.077559,9.556144,9.480933,1.695835,1.710833,1.65467,32.403881,52.788841,22.296423,-5.927807,52.988216,66.81012,94.485954,0.127581313252449,446.760925,427.32582343789,1.94518382089209,0.0551773156140397,0.953972309869133,-13.8305323669581,499.782628656597,2.01353819631259,0.0144388471936381,1.12986858888193,40.9911465316745,475.216933835856,75.8573951100481,0.0128701585623868,1.20094759886376
5,5.007827,25,24.776134,-3.958,-4.096891,97.143944,NaN,0.981433928012848,NaN,26.370661,400,400.200653,25,27.080599,8.99601,40.600948,50.023064,401.984406,399.391724,398.949829,4559.677734,10.043746,9.539427,9.457008,1.691877,1.698184,1.661861,32.426144,52.817436,22.328915,-5.961641,52.997437,66.85569,94.465927,0.0986551865935326,423.755219,427.330606686238,1.94516075454903,0.0551559510119419,0.954035401317376,-13.8193820677475,499.899527638637,2.01384619087754,0.0144448095366367,1.12968295436638,40.9944666168397,475.211438113571,75.8552704651411,0.0128686555782104,1.20100176330624
5,5.007936,25,24.775066,-3.958,-4.09586,97.219398,NaN,0.980766534805298,NaN,26.374622,400,400.041199,25,27.07658,9.000822,40.437508,50.023064,402.042175,399.46521,398.943634,4557.554688,10.067291,9.562752,9.467697,1.699255,1.695804,1.662543,32.412674,52.814308,22.321209,-5.955908,53.013767,66.878448,94.445427,0.0916359648108482,423.489166,427.331279129573,1.94516101936281,0.0551549163840098,0.954036834500329,-13.8187720335204,499.985973924642,2.01408378684856,0.0144508165637782,1.12952005418756,40.9926803191325,475.210156134203,75.8528840604132,0.0128691840630215,1.20099115373954
5,5.007936,25,24.775066,-3.958,-4.10673,97.266029,NaN,0.980766534805298,NaN,26.379379,400,400.087128,25,27.076107,9.016811,40.317856,50.023064,402.042175,399.46521,398.943634,4557.554688,10.067291,9.562752,9.467697,1.699255,1.695804,1.662543,32.412674,52.814308,22.321209,-5.955908,53.013767,66.878448,94.445427,0.0916359648108482,423.489166,427.320908472095,1.94512247371183,0.0551515346210391,0.95408782397908,-13.8187720335204,500.038642422245,2.01422598321419,0.0144540653993983,1.12942778637147,40.9926803191325,475.196703807741,75.841683314317,0.0128682949831437,1.20104999172897
5,5.008302,25,24.775925,-3.958,-4.120271,97.275803,NaN,0.98072761297226,NaN,26.403503,400,400.143494,25,27.073214,9.008375,40.247272,50.023064,402.151001,399.578674,399.138306,4563.443848,10.097301,9.586116,9.48714,1.694656,1.693882,1.66226,32.409893,52.883446,22.32078,-5.959901,52.951313,66.868202,94.449066,0.120791137218475,431.464325,427.306943379304,1.94506306363689,0.0551427712257323,0.95417247626473,-13.8167237357616,500.048706456095,2.01424980051466,0.014454144048965,1.12941904105373,40.9941170557327,475.177075950675,75.8264028175177,0.0128665045497799,1.20114894137494
5,5.008186,25,24.775469,-3.958,-4.125932,97.241432,NaN,0.980043053627014,NaN,26.396969,400,400.170807,25,27.077066,8.9971,40.262081,50.023064,402.029022,399.450104,399.089813,4560.921875,10.072884,9.559288,9.472932,1.692409,1.697659,1.654255,32.364719,52.779434,22.30934,-5.950735,52.981251,66.850388,94.473076,0.113419055938721,420.076416,427.301873090271,1.9450465945226,0.0551424519267531,0.954192404389005,-13.8173729106755,500.010403745559,2.01414817315737,0.0144520692704116,1.12948139339522,40.9933543690693,475.17074195794,75.8205662504547,0.0128663476803936,1.20116974769911
5,5.008232,25,24.777128,-3.958,-4.121829,97.185654,NaN,0.980584263801575,NaN,26.398838,400,400.165588,25,27.07671,8.99408,40.333389,50.023064,402.029022,399.450104,399.089813,4560.921875,10.072884,9.559288,9.472932,1.692409,1.697659,1.654255,32.364719,52.779434,22.30934,-5.950735,52.981251,66.850388,94.473076,0.113419055938721,420.076416,427.305656713267,1.94505971579909,0.0551431566951095,0.954175767784247,-13.8171154778753,499.945515754269,2.01396649984682,0.01444701986377,1.129612368819,40.9961290918855,475.177455431553,75.8282048561969,0.0128658390576497,1.20116555576811
5,5.008669,25,24.776421,-3.958,-4.113038,97.168213,NaN,0.980453610420227,NaN,26.413071,400,400.161469,25,27.073986,8.992476,40.791065,50.021736,401.701385,399.229126,398.810974,4555.984375,10.032492,9.529522,9.463396,1.701086,1.699996,1.655202,32.361004,52.836029,22.290165,-5.928909,52.990803,66.825218,94.479889,0.146032705903053,422.486389,427.312796697103,1.94507729837984,0.0551404594337419,0.954159619221574,-13.8146699561785,499.926617222726,2.01391822587299,0.0144462998967282,1.12963827382894,40.9949466324911,475.182681757919,75.8316826034913,0.0128665903180547,1.20113193499999
5,5.007471,25,24.776533,-3.958,-4.113038,97.168213,NaN,0.980551540851593,NaN,26.413071,400,400.161469,25,27.073986,8.989699,40.978001,50.021736,401.701385,399.229126,398.810974,4555.984375,10.032492,9.529522,9.463396,1.701086,1.699996,1.655202,32.361004,52.836029,22.290165,-5.928909,52.990803,66.825218,94.479889,0.146032705903053,422.486389,427.316217881634,1.9451145717107,0.0551553542254031,0.95409067712978,-13.821374543676,499.926489961437,2.01391744530267,0.0144462214007603,1.12963965520391,40.9951339545192,475.195833783592,75.8427708944716,0.012867395245909,1.20107607729821
5,5.008822,25,24.77742,-3.958,-4.104257,97.134758,NaN,0.98064398765564,NaN,26.447548,400,400.174316,25,27.072411,8.981082,40.895958,50.021736,402.105164,399.621582,399.180725,4561.231934,10.073619,9.552735,9.482125,1.696405,1.691147,1.659634,32.385376,52.829636,22.298084,-5.941545,52.948292,66.851044,94.475113,0.144553244113922,422.772919,427.320738119538,1.94510368007541,0.0551412893722574,0.954127188409594,-13.8138137822175,499.887688518853,2.01380920190355,0.0144432680219024,1.12971709328585,40.9966174551727,475.19317399537,75.8416519900836,0.012866710271931,1.20110118698147
