P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.008481,25,24.777367,-3.958,-4.091161,97.095871,NaN,0.980609655380249,NaN,26.466047,400,400.258026,25,27.075996,8.990381,40.629234,50.021736,402.128876,399.65918,399.285858,4559.378906,10.100161,9.570706,9.496758,1.708598,1.700158,1.66447,32.383247,52.846573,22.283707,-5.926549,52.973595,66.851295,94.478676,0.209696248173714,429.605621,427.334206386004,1.94516072744756,0.0551496021039116,0.9540461372533,-13.8157220142125,499.843815975134,2.01369091914836,0.0144405943473549,1.12979386274829,40.9965288142824,475.213015322747,75.8581064152627,0.0128680519254382,1.20101358651427
5,5.008294,25,24.778099,-3.958,-4.083931,97.055008,NaN,0.980628073215485,NaN,26.45636,400,400.321228,25,27.081474,9.001794,40.516361,50.021736,402.128876,399.65918,399.285858,4559.378906,10.100161,9.570706,9.496758,1.708598,1.700158,1.66447,32.383247,52.846573,22.283707,-5.926549,52.973595,66.851295,94.478676,0.209696248173714,429.605621,427.341637740257,1.94519217997634,0.0551541759632336,0.954001502626179,-13.8167685060829,499.796814764682,2.01356111137755,0.014437232392946,1.12988442189212,40.9977530501261,475.224934634409,75.868934894649,0.0128684193463686,1.20097258671362
5,5.007621,25,24.777004,-3.958,-4.081401,97.027687,NaN,0.981391787528992,NaN,26.471962,400,400.090149,25,27.082981,9.011581,40.464787,50.021736,401.216583,399.007599,398.519806,4552.137207,10.029692,9.535626,9.495437,1.693104,1.693002,1.656195,32.39304,52.899956,22.2712,-5.935976,53.030735,66.811531,94.507698,0.241255447268486,430.656525,427.345972027481,1.9452220850236,0.0551633315758955,0.953950981386401,-13.8205350041428,499.767190569761,2.01348535763429,0.0144360943379162,1.12992546126756,40.9959217034682,475.233962994759,75.8751005342376,0.0128696446022971,1.20091650938296
5,5.008884,25,24.77754,-3.958,-4.08492,97.050812,NaN,0.980541050434113,NaN,26.474405,400,399.798065,25,27.080341,9.020804,40.454395,50.021736,401.592896,399.330872,398.769379,4557.472656,10.043299,9.569741,9.504269,1.679449,1.679204,1.64245,32.400841,52.850117,22.32016,-5.967685,53.008884,66.818962,94.51223,0.275727570056915,432.562164,427.33901023426,1.94517032145009,0.0551465336773347,0.954040046961046,-13.8134668415953,499.792709742759,2.01355220280938,0.0144373314436064,1.129885888206,40.9968181512007,475.216586340881,75.8612934110017,0.0128681885931036,1.20100059813674
5,5.009634,25,24.779865,-3.958,-4.088712,97.046532,NaN,0.980697453022003,NaN,26.473326,400,399.82373,25,27.084076,9.00592,40.367371,50.021736,401.592896,399.330872,398.769379,4557.472656,10.043299,9.569741,9.504269,1.679449,1.679204,1.64245,32.400841,52.850117,22.32016,-5.967685,53.008884,66.818962,94.51223,0.275727570056915,432.562164,427.333251546029,1.94513354836089,0.0551360330678763,0.954100944558304,-13.8092702385203,499.785228441698,2.01352292729491,0.014435404219443,1.1299231916841,41.0007064889904,475.206743838945,75.8559696743768,0.0128662035915858,1.20107894420594
5,5.009705,25,24.779575,-3.958,-4.089653,97.026611,NaN,0.980395197868347,NaN,26.473099,400,399.840057,25,27.090166,9.011338,40.267097,50.021736,401.408844,399.008423,398.457001,4559.350098,10.013083,9.547042,9.466688,1.67507,1.689627,1.639446,32.408649,52.926685,22.291609,-5.937399,53.068951,66.831589,94.502472,0.313727885484695,429.033783,427.332151050286,1.9451280033045,0.0551348581440424,0.954109441417152,-13.8088729848951,499.763048880911,2.01346414355464,0.0144342182114787,1.12995942388452,41.0002215072336,475.204435467583,75.8536896154068,0.0128662175030987,1.20108463918667
5,5.010862,25,24.781269,-3.958,-4.091825,97.007263,NaN,0.980764508247375,NaN,26.441063,400,399.732361,25,27.085871,9.011037,40.199814,50.021736,401.560364,399.17984,398.583038,4555.6875,10.033046,9.553855,9.475613,1.671305,1.681261,1.636859,32.424389,52.796074,22.259762,-5.909969,52.982418,66.813095,94.50518,0.317401677370071,425.211731,427.326775526522,1.94508431866731,0.055119809131584,0.954186178220846,-13.8024000346683,499.739257766373,2.01339326727233,0.0144316824288994,1.13001910358283,41.0030544082613,475.191368942503,75.8449032571477,0.0128643818741807,1.20116754573006
5,5.009834,25,24.780542,-3.958,-4.084499,96.984543,NaN,0.981114208698273,NaN,26.455185,400,399.733276,25,27.077961,9.010098,40.216576,50.021736,401.560364,399.17984,398.583038,4555.6875,10.033046,9.553855,9.475613,1.671305,1.681261,1.636859,32.424389,52.796074,22.259762,-5.909969,52.982418,66.813095,94.50518,0.317401677370071,425.211731,427.336700245681,1.94514226746125,0.055134858156651,0.954092683476476,-13.8081512252759,499.714410970918,2.01332897464866,0.0144306069857193,1.13005560868119,41.0018386536659,475.210657912089,75.8600645468371,0.0128660736660083,1.20107210197401
5,5.010306,25,24.78195,-3.958,-4.075357,96.97406,NaN,0.980034232139587,NaN,26.48036,400,399.763275,25,27.072777,9.02444,40.286591,50.02293,401.663971,399.246735,398.641815,4556.12207,10.017965,9.536486,9.472454,1.675955,1.692013,1.639452,32.430084,52.775505,22.261013,-5.912362,53.012497,66.816887,94.503922,0.321409434080124,418.752167,427.344075291191,1.94516000541136,0.0551318367498041,0.954076950700534,-13.8055104890761,499.700961162802,2.01328714732878,0.0144288897752997,1.13009406459034,41.0041932128759,475.218660232434,75.8684659435868,0.0128657943515646,1.20105847860741
5,5.010824,25,24.783211,-3.958,-4.072178,97.025894,NaN,0.980425238609314,NaN,26.478582,400,399.80481,25,27.065523,9.01226,40.235088,50.02293,401.774536,399.346161,398.702423,4564.562012,10.055488,9.579317,9.491195,1.666379,1.680786,1.637447,32.416237,52.891968,22.253496,-5.911126,53.017128,66.833458,94.523979,0.348650276660919,416.032806,427.345629966273,1.94515517030205,0.0551263904579646,0.954091817718701,-13.8026126113056,499.758100621209,2.01343659973112,0.0144316216809665,1.13000585269095,41.006301861453,475.21859501704,75.8699687547127,0.0128650664119709,1.20107790709926
5,5.011354,25,24.783281,-3.958,-4.058052,97.13047,NaN,0.980503737926483,NaN,26.473839,400,399.843933,25,27.065922,9.012594,40.267288,50.02293,401.774536,399.346161,398.702423,4564.562012,10.055488,9.579317,9.491195,1.666379,1.680786,1.637447,32.416237,52.891968,22.253496,-5.911126,53.017128,66.833458,94.523979,0.348650276660919,416.032806,427.357594817277,1.94518877757943,0.0551241996793735,0.954056075443436,-13.7996478376448,499.876181612937,2.01375526792566,0.0144388630090966,1.12979798223358,41.0064189132266,475.230414851873,75.8798964172298,0.0128658071536125,1.20102728534047
5,5.01264,25,24.783525,-3.958,-4.039838,97.241913,NaN,0.981077313423157,NaN,26.506912,400,399.803406,25,27.067772,9.020188,40.282139,50.02293,401.619812,399.16449,398.64035,4568.398926,10.061329,9.577811,9.507304,1.686449,1.705217,1.6631,32.401127,52.859085,22.300369,-5.955794,52.991505,66.751205,94.56794,0.298571139574051,437.228058,427.371303153104,1.94521337810157,0.0551138938690157,0.954044634209983,-13.7924550598412,500.00180029704,2.01409351810918,0.014446457121199,1.12957965071712,41.0068269205785,475.239315194902,75.8876083862758,0.0128662551382482,1.20099208427345
5,5.01264,25,24.783525,-3.958,-4.025028,97.362877,NaN,0.981077313423157,NaN,26.512774,400,399.765564,25,27.071367,9.028951,40.235893,50.02293,401.529175,399.009186,398.492554,4564.57373,10.015461,9.547326,9.473023,1.670769,1.695675,1.652315,32.393471,52.903603,22.31786,-5.963825,53.036926,66.788719,94.548943,0.0879456177353859,417.639923,427.385432041047,1.94526587890302,0.0551184965150689,0.953975358512631,-13.7924550598412,500.138424303188,2.01446232125364,0.01445488085515,1.12934068291125,41.0068269205785,475.257640348201,75.9028672413859,0.0128674657449797,1.20091202205385
5,5.012119,25,24.784103,-3.958,-4.025028,97.362877,NaN,0.981055438518524,NaN,26.512774,400,399.765564,25,27.071367,9.025038,40.152775,50.02293,401.529175,399.009186,398.492554,4564.57373,10.015461,9.547326,9.473023,1.670769,1.695675,1.652315,32.393471,52.903603,22.31786,-5.963825,53.036926,66.788719,94.548943,0.0879456177353859,417.639923,427.386917688322,1.94528207022636,0.0551249649546707,0.953945476061888,-13.7953689161194,500.137768872712,2.01445829734253,0.014454475823045,1.12934778304077,41.0077934174046,475.264035766513,75.9089062119714,0.0128675565112136,1.20089286069281
5,5.011455,25,24.783772,-3.958,-4.000898,97.458366,NaN,0.981531143188477,NaN,26.500118,400,399.680908,25,27.073793,9.03365,40.140247,50.02293,401.595367,399.099365,398.57016,4556.92627,10.018021,9.545317,9.478422,1.669832,1.684921,1.64868,32.41478,52.859802,22.318493,-5.973938,53.088581,66.818825,94.52092,0.126547992229462,416.828583,427.411827454307,1.94538822650549,0.0551407099439395,0.953794784612229,-13.7990828796081,500.245975148608,2.01475159573307,0.0144613540019203,1.1291560113166,41.0072399411642,475.300666196421,75.9390024713015,0.0128701661150596,1.20072799477607
5,5.011535,25,24.784353,-3.958,-3.985329,97.506248,NaN,0.981691062450409,NaN,26.474865,400,399.67627,25,27.074755,9.02906,40.141109,50.02293,401.683167,399.200043,398.691406,4561.709961,10.052428,9.580686,9.488794,1.675184,1.669778,1.643279,32.434025,52.924999,22.305983,-5.956203,53.062031,66.796074,94.557632,0.147083163261414,414.174194,427.426448593774,1.94544090952841,0.0551445541826887,0.953726822282359,-13.7986353942478,500.299381337328,2.01489342335636,0.0144642782991063,1.12906931443621,41.0082114469668,475.319805481222,75.9556595603624,0.0128710967618174,1.20065336461843
5,5.012052,25,24.783823,-3.958,-3.988852,97.47654,NaN,0.980333685874939,NaN,26.474598,400,399.712097,25,27.073679,9.013509,40.241268,50.02293,401.683167,399.200043,398.691406,4561.709961,10.052428,9.580686,9.488794,1.675184,1.669778,1.643279,32.434025,52.924999,22.305983,-5.956203,53.062031,66.796074,94.557632,0.147083163261414,414.174194,427.421615474675,1.94541236213948,0.0551370385108518,0.953772826909984,-13.7957436514412,500.266438345159,2.01480661052084,0.0144625828613383,1.12912100487606,41.0073252203356,475.309157405442,75.9461372241815,0.0128706976956857,1.20069174459274
5,5.01301,25,24.78484,-3.958,-3.99028,97.39875,NaN,0.98049533367157,NaN,26.453186,400,399.81192,25,27.077747,9.011389,40.356544,50.008804,401.503143,399.157288,398.485657,4561.685547,10.024418,9.59781,9.484509,1.67696,1.681236,1.648232,32.409027,52.858662,22.299746,-5.942924,53.00943,66.776634,94.571228,0.205748915672302,414.259644,427.417523595849,1.94537753749628,0.055124700244705,0.95383433695153,-13.7903858587716,500.177445286442,2.0145625020254,0.0144564565300163,1.12928621220964,41.0090257594232,475.298309277072,75.9383574401431,0.012869397443684,1.20075446409838
5,5.013217,25,24.784729,-3.958,-3.983281,97.278305,NaN,0.981420993804932,NaN,26.449356,400,399.774994,25,27.080177,9.010689,40.464951,50.008804,401.447205,399.090485,398.482727,4557.557617,10.024743,9.582178,9.481248,1.693249,1.695691,1.656286,32.419346,52.931114,22.333269,-5.970671,53.044346,66.790192,94.572037,0.256264299154282,417.542389,427.423609567108,1.94539590885498,0.0551243050204646,0.95381356344254,-13.789228275457,500.041540100449,2.014196108042,0.0144481483882967,1.12952243441998,41.0088401575168,475.3045796978,75.9434426054754,0.0128698753101875,1.20072543619069
5,5.014683,25,24.786417,-3.958,-3.970617,97.194427,NaN,0.980574011802673,NaN,26.445114,400,399.758179,25,27.076378,9.014313,40.62228,50.008804,401.447205,399.090485,398.482727,4557.557617,10.024743,9.582178,9.481248,1.693249,1.695691,1.656286,32.419346,52.931114,22.333269,-5.970671,53.044346,66.790192,94.572037,0.256264299154282,417.542389,427.431512067966,1.9453952487704,0.0551100460531081,0.953838464265751,-13.7810311679017,499.94487338237,2.01392853616986,0.0144411233159558,1.1297094856829,41.0116625765266,475.30652162906,75.9471426597523,0.0128690347928359,1.20074255492267
5,5.013546,25,24.787348,-3.958,-3.965331,97.098099,NaN,0.980855405330658,NaN,26.433874,400,399.732117,25,27.081585,9.021068,40.743622,50.008804,401.527557,399.151947,398.515167,4555.922852,9.999035,9.560298,9.465561,1.689211,1.693785,1.6537,32.375717,52.949348,22.313271,-5.959679,52.971848,66.808968,94.560349,0.298606276512146,417.701294,427.439792677666,1.94544929219051,0.05512579705669,0.953748788611684,-13.7873885199568,499.834982703884,2.01362814208965,0.0144337587564014,1.12991274311321,41.0132191914164,475.326586657431,75.9650022932723,0.0128698256359054,1.20066919724633
5,5.01297,25,24.78764,-3.958,-3.967566,97.013496,NaN,0.981476783752441,NaN,26.412249,400,399.703125,25,27.084045,9.016214,40.751152,50.008804,401.565002,399.194397,398.679565,4556.345703,10.015787,9.543063,9.479954,1.688568,1.696652,1.643055,32.342354,52.886566,22.295155,-5.934746,53.002617,66.75563,94.6101,0.220429763197899,436.587646,427.439301721245,1.94545926484819,0.0551322529654901,0.953726241273013,-13.7906095505694,499.739049156344,2.01336786814052,0.0144276562871413,1.1300854973283,41.0137074008703,475.330444079502,75.9685752478908,0.0128699127984464,1.20065681302084
5,5.013687,25,24.788933,-3.958,-3.967376,97.006493,NaN,0.980121254920959,NaN,26.413208,400,399.728302,25,27.086525,9.021276,40.744282,50.008804,401.565002,399.194397,398.679565,4556.345703,10.015787,9.543063,9.479954,1.688568,1.696652,1.643055,32.342354,52.886566,22.295155,-5.934746,53.002617,66.75563,94.6101,0.220429763197899,436.587646,427.437440617689,1.94543766697872,0.0551234118305545,0.953766374758223,-13.7866000814942,499.729663144364,2.01333747204687,0.0144262629319168,1.13011553949386,41.0158691796472,475.324567904707,75.965276251831,0.0128687827781448,1.20070201218454
5,5.014721,25,24.789457,-3.958,-3.962285,97.031319,NaN,0.979956150054932,NaN,26.433508,400,399.741943,25,27.078754,9.009961,40.763462,50.008804,401.512543,399.202179,398.620331,4567.44873,10.043241,9.56734,9.502488,1.693798,1.705134,1.666475,32.360382,52.925797,22.294735,-5.937961,53.039253,66.744614,94.608734,0.105253212153912,411.505371,427.439351049638,1.9454235921053,0.0551121621874332,0.953801826507358,-13.7808187160114,499.757122399154,2.01340961015046,0.0144276271442628,1.13007229727253,41.0167452356745,475.320328480995,75.9623919313491,0.0128682021621337,1.20072843173222
5,5.014712,25,24.790764,-3.958,-3.961528,97.049828,NaN,0.981414198875427,NaN,26.441883,400,399.754944,25,27.067598,9.01356,40.663975,50.008804,401.512543,399.202179,398.620331,4567.44873,10.043241,9.56734,9.502488,1.693798,1.705134,1.666475,32.360382,52.925797,22.294735,-5.937961,53.039253,66.744614,94.608734,0.105253212153912,411.505371,427.440098711405,1.94542655383684,0.0551125089312591,0.953797786634456,-13.7808690334554,499.776551321679,2.01345699981506,0.0144280027335085,1.13005142764223,41.0189302983482,475.323044300301,75.966266097959,0.012867631613296,1.20073639882562
5,5.014724,25,24.790833,-3.958,-3.960797,97.038147,NaN,0.980022251605988,NaN,26.445972,400,399.708618,25,27.073236,9.019562,40.738617,50.008804,401.26593,399.011047,398.452301,4566.725098,10.044762,9.573945,9.508816,1.695277,1.700927,1.653115,32.373409,52.883461,22.311823,-5.949796,53.048523,66.77005,94.605316,0.132186934351921,412.583984,427.440761756684,1.94542877127731,0.0551125870629802,0.953795069412671,-13.7808019435459,499.763272528331,2.01342086107687,0.0144271401213721,1.1300756579804,41.0190456510985,475.323907232341,75.9670698868542,0.0128676490073134,1.20073368276843
5,5.014724,25,24.790833,-3.958,-3.963674,97.051758,NaN,0.980022251605988,NaN,26.459148,400,399.604126,25,27.085232,9.026805,40.833656,50.008804,401.272461,398.944885,398.421875,4563.375488,10.045057,9.571946,9.494901,1.695072,1.707238,1.654833,32.389442,52.892483,22.2787,-5.914104,53.071083,66.776527,94.597328,0.15010267496109,415.191437,427.438017668998,1.94541857732332,0.0551116936131544,0.953808466642623,-13.7808019435459,499.778653802726,2.01346241019658,0.0144280889839483,1.13004842013627,41.0190456510985,475.320348364383,75.9641059948447,0.0128674140106358,1.20074919713246
5,5.014093,25,24.790773,-3.958,-3.966431,97.006363,NaN,0.98051393032074,NaN,26.482836,400,399.674744,25,27.085466,9.019634,40.677914,50.008804,401.272461,398.944885,398.421875,4563.375488,10.045057,9.571946,9.494901,1.695072,1.707238,1.654833,32.389442,52.892483,22.2787,-5.914104,53.071083,66.776527,94.597328,0.15010267496109,415.191437,427.43718544731,1.94542840531035,0.0551186667465332,0.953785203254407,-13.7843299205098,499.727421499176,2.01332424531924,0.014424966113466,1.13013858656374,41.0189453443205,475.323702261139,75.9668251655144,0.012867669895802,1.20073366706151
5,5.014673,25,24.793089,-3.958,-3.972576,97.000763,NaN,0.980568170547485,NaN,26.509008,400,399.734863,25,27.08436,9.014111,40.507919,50.002953,401.450531,399.07843,398.568146,4564.768555,10.029236,9.549942,9.490402,1.687349,1.709609,1.649434,32.397396,52.89542,22.275784,-5.922405,53.040024,66.807365,94.585617,0.182635396718979,414.847076,427.429671979185,1.9453886175587,0.055109561707939,0.953847021041224,-13.7810870764896,499.718455838867,2.01329099898365,0.0144229550398712,1.1301785014183,41.0228170515361,475.312791727244,75.960596055001,0.0128656209070352,1.20081633810495
5,5.014901,25,24.793961,-3.958,-3.972576,97.000763,NaN,0.981497049331665,NaN,26.509008,400,399.734863,25,27.08436,9.010088,40.44141,50.002953,401.7005,399.303497,398.73111,4560.669434,10.053993,9.55935,9.490389,1.67405,1.692509,1.648771,32.359634,52.844116,22.295788,-5.940001,53.028019,66.789032,94.593254,0.190623894333839,413.224365,427.429022408935,1.94538153659336,0.0551067332001451,0.953860071801608,-13.7798123816432,499.717463015581,2.01328491908705,0.0144223449416591,1.13018930301842,41.0242747211433,475.311441543848,75.9605474564977,0.0128650316144783,1.20083544348923
5,5.015619,25,24.795412,-3.958,-3.962308,97.013557,NaN,0.981158018112183,NaN,26.517038,400,399.790497,25,27.086103,9.009378,40.469799,50.002953,401.7005,399.303497,398.73111,4560.669434,10.053993,9.55935,9.490389,1.67405,1.692509,1.648771,32.359634,52.844116,22.295788,-5.940001,53.028019,66.789032,94.593254,0.190623894333839,413.224365,427.436771178107,1.94539562484265,0.0551010160106188,0.953853313982737,-13.7757984996796,499.730270651898,2.01331386615105,0.0144222218165431,1.13018161385232,41.0267001831882,475.318226640207,75.9679878127998,0.0128646474254235,1.20082784104707
5,5.015396,25,24.795437,-3.958,-3.953097,97.031258,NaN,0.981506109237671,NaN,26.519001,400,399.82782,25,27.086304,9.000193,40.599369,50.002953,401.442505,399.158875,398.478424,4558.927734,10.041159,9.584638,9.500299,1.687426,1.685116,1.650401,32.371002,52.866463,22.300367,-5.957383,53.095737,66.895187,94.522247,0.250188320875168,419.159088,427.446192031263,1.94543518640754,0.0551066419347508,0.953797659894977,-13.7770451041308,499.750247227406,2.01336773434337,0.0144234383246026,1.1301464415992,41.0267419716671,475.332070684407,75.9795476892406,0.0128655470697997,1.20076785845848
5,5.014947,25,24.795885,-3.958,-3.962876,97.072556,NaN,0.979976236820221,NaN,26.526802,400,399.786865,25,27.089893,8.996086,40.652084,50.002953,401.449799,399.09964,398.554016,4562.756348,10.057492,9.570347,9.50029,1.680296,1.70034,1.656962,32.35487,52.860523,22.280371,-5.948482,53.052601,66.904137,94.513748,0.279046684503555,414.674957,427.438143603075,1.94541447968958,0.0551091749225754,0.953817508990305,-13.7795552117196,499.796408618525,2.01349068120787,0.0144260035010659,1.13006931287944,41.0274908169175,475.325417770398,75.9745598257723,0.0128648509262276,1.20080365059422
5,5.015975,25,24.796932,-3.958,-3.969835,97.13028,NaN,0.980596840381622,NaN,26.532846,400,399.713074,25,27.102905,8.998219,40.625328,50.002953,401.449799,399.09964,398.554016,4562.756348,10.057492,9.570347,9.50029,1.680296,1.70034,1.656962,32.35487,52.860523,22.280371,-5.948482,53.052601,66.904137,94.513748,0.279046684503555,414.674957,427.428577137076,1.94535789778714,0.0550942639790556,0.953908773730357,-13.7738084922551,499.860446976447,2.01365956046199,0.0144292934974526,1.1299669518704,41.0292408678733,475.307010891896,75.9605232317559,0.0128630353332133,1.20089980470816
5,5.016241,25,24.797819,-3.958,-3.959056,97.142471,NaN,0.980796575546265,NaN,26.530704,400,399.731537,25,27.107243,9.001811,40.603966,50.002953,401.713135,399.309845,398.730957,4569.140137,10.026872,9.558283,9.48321,1.688446,1.705506,1.667458,32.368481,52.887497,22.283907,-5.950409,53.029003,66.928444,94.513268,0.349807024002075,406.973053,427.438101354685,1.94538783516457,0.0550943125600084,0.953873753287065,-13.7723216468975,499.873213862713,2.01369058239136,0.0144295222859875,1.12995359250192,41.0307234361656,475.318603467878,75.9712708570875,0.0128632920589923,1.20086267508217
5,5.016594,25,24.797823,-3.958,-3.941095,97.159103,NaN,0.980364799499512,NaN,26.544193,400,399.755432,25,27.098143,9.008731,40.671135,50.002953,401.752014,399.36319,398.701202,4564.524414,10.037326,9.555982,9.487313,1.693033,1.701341,1.66597,32.355946,52.984673,22.278687,-5.948452,53.040867,66.966316,94.496155,0.374586135149002,402.692322,427.454227959872,1.94544051628927,0.0550955119552461,0.953810304400421,-13.7703485953306,499.892002428496,2.01374130546409,0.0144306781872912,1.12992048893854,41.0307301219024,475.337001116893,75.986596662815,0.0128645042621418,1.20078251605378
5,5.017663,25,24.798735,-3.958,-3.937271,97.154495,NaN,0.980125546455383,NaN,26.563271,400,399.754639,25,27.117142,9.017683,40.809422,50.002953,401.752014,399.36319,398.701202,4564.524414,10.037326,9.555982,9.487313,1.693033,1.701341,1.66597,32.355946,52.984673,22.278687,-5.948452,53.040867,66.966316,94.496155,0.374586135149002,402.692322,427.454831397788,1.94542088250372,0.0550834480168503,0.953853627304286,-13.7643741924048,499.885759044097,2.01372089153019,0.0144297191131405,1.12994093218269,41.0322544337326,475.331319481398,75.982989987907,0.0128636062795443,1.20082110220423
5,5.019465,25,24.798952,-3.958,-3.940932,97.145248,NaN,0.980643630027771,NaN,26.558167,400,399.824463,25,27.135061,9.026131,40.818584,50.002953,401.619171,399.250854,398.627899,4567.635742,10.044444,9.545798,9.487397,1.663789,1.689141,1.639412,32.351463,52.892879,22.282034,-5.951302,53.098167,66.999069,94.489128,0.408402681350708,422.887177,427.446207368288,1.94535198502262,0.0550599874626949,0.953973746871407,-13.754305412233,499.875063700181,2.01369116302896,0.0144289231045772,1.12996204745991,41.0326171201198,475.307544894394,75.9634599406824,0.0128619124391946,1.20092809324543
5,5.018385,25,24.800827,-3.958,-3.935685,97.183746,NaN,0.97986251115799,NaN,26.546251,400,399.822235,25,27.136917,9.030957,40.660858,50.008251,401.360687,399.055206,398.351746,4564.673828,10.0383,9.576972,9.484799,1.698863,1.707925,1.670064,32.354797,52.912334,22.27224,-5.937931,53.109993,66.956718,94.523346,0.102701738476753,413.578308,427.45428830236,1.94540409354332,0.0550749936782845,0.953887527180366,-13.760339644282,499.916432786941,2.01379557032488,0.0144302931843285,1.12990848229144,41.0357508294835,475.328148821075,75.9829299542749,0.0128621976306101,1.20086662564318
5,5.016901,25,24.800386,-3.958,-3.937127,97.207535,NaN,0.980644166469574,NaN,26.543865,400,399.664246,25,27.139624,9.018995,40.457207,50.008251,401.360687,399.055206,398.351746,4564.673828,10.0383,9.576972,9.484799,1.698863,1.707925,1.670064,32.354797,52.912334,22.27224,-5.937931,53.109993,66.956718,94.523346,0.102701738476753,413.578308,427.457138507832,1.94544504491463,0.0550929376772518,0.953809391086481,-13.7686327413403,499.943812635643,2.01387121929957,0.014432258538866,1.12985570255253,41.0350137973031,475.341879266785,75.9938201403877,0.0128633567354517,1.20080008053108
5,5.017035,25,24.801476,-3.958,-3.942996,97.208466,NaN,0.980396568775177,NaN,26.568369,400,399.643951,25,27.149698,9.014641,40.312565,50.008251,401.486084,399.086884,398.508911,4563.76123,10.039079,9.566018,9.47601,1.699683,1.708753,1.672181,32.379375,52.979725,22.288267,-5.967903,53.075176,66.829796,94.612457,0.116550527513027,409.149567,427.451158925544,1.94542009113932,0.0550894547378084,0.953844369910412,-13.7678838269132,499.943626191939,2.01386646843187,0.0144315608559869,1.1298672945524,41.0368354686016,475.334568915527,75.9890766829293,0.0128622493531463,1.20084846316515
5,5.01669,25,24.802616,-3.958,-3.939142,97.214645,NaN,0.98004937171936,NaN,26.593678,400,399.718231,25,27.153896,9.017943,40.235245,50.008251,401.585541,399.235138,398.579468,4565.966797,10.0568,9.593657,9.490933,1.68072,1.689728,1.646722,32.366413,52.885456,22.282452,-5.967896,53.139416,66.832054,94.620987,0.120576076209545,407.343872,427.455817388372,1.94544445564834,0.0550949280155942,0.953806704586664,-13.7698120330366,499.949312530935,2.01387737982893,0.0144311937283777,1.12986906500648,41.0387406374261,475.344541931822,75.9987877020906,0.0128622541123103,1.20082225500483
5,5.01669,25,24.802616,-3.958,-3.934166,97.215836,NaN,0.98004937171936,NaN,26.59087,400,399.813477,25,27.15592,9.01697,40.294212,50.008251,401.585541,399.235138,398.579468,4565.966797,10.0568,9.593657,9.490933,1.68072,1.689728,1.646722,32.366413,52.885456,22.282452,-5.967896,53.139416,66.832054,94.620987,0.120576076209545,407.343872,427.460563472932,1.94546208510331,0.055096472657283,0.953783554233707,-13.7698120330366,499.950658203581,2.0138810131954,0.0144312766673413,1.12986669645411,41.0387406374261,475.350697279344,76.0039137032608,0.0128626603566092,1.20079542701773
5,5.017567,25,24.804205,-3.958,-3.930922,97.284935,NaN,0.98111093044281,NaN,26.575491,400,400.019318,25,27.155714,9.021181,40.356056,50.008251,401.973877,399.633362,398.996033,4570.190918,10.039469,9.582437,9.495365,1.685104,1.695102,1.648757,32.331581,53.049309,22.255135,-5.947102,53.041904,66.862419,94.601746,0.145962879061699,403.125763,427.461160647771,1.94544635672781,0.0550866083729531,0.953818590872391,-13.7649106753519,500.026922317405,2.01408071787507,0.0144349762117229,1.1297490680305,41.0413960636757,475.347249449047,76.0030019776809,0.0128615220268515,1.20083452261297
5,5.017102,25,24.805214,-3.958,-3.928618,97.371727,NaN,0.9805828332901,NaN,26.570595,400,400.018036,25,27.15736,9.019727,40.318687,50.008251,401.868439,399.49527,398.822662,4564.927734,10.03249,9.569539,9.476748,1.690414,1.691494,1.653195,32.356606,53.04715,22.249928,-5.941436,53.04174,66.833115,94.615753,0.17010310292244,401.889496,427.464682075204,1.94546895200361,0.0550930871595891,0.953781297365446,-13.7675093754169,500.123823703032,2.01433834327468,0.0144403108684169,1.12958972709906,41.0430821667508,475.356436486025,76.0118968269634,0.0128615500204719,1.20080976442623
5,5.017408,25,24.804323,-3.958,-3.928618,97.371727,NaN,0.980814218521118,NaN,26.570595,400,400.018036,25,27.15736,9.029627,40.276283,50.008251,401.868439,399.49527,398.822662,4564.927734,10.03249,9.569539,9.476748,1.690414,1.691494,1.653195,32.356606,53.04715,22.249928,-5.941436,53.04174,66.833115,94.615753,0.17010310292244,401.889496,427.463810906631,1.94545945439615,0.0550892941581094,0.953798784987922,-13.7657992424565,500.124834213916,2.01434454310099,0.0144409342102307,1.12957877603688,41.0415932518841,475.351974332998,76.0070821881064,0.0128617662115357,1.20081571599415
5,5.017051,25,24.805025,-3.958,-3.939882,97.381233,NaN,0.980510711669922,NaN,26.54134,400,399.945862,25,27.157183,9.026374,40.333591,50.008251,401.628265,399.268646,398.608643,4570.026367,10.051631,9.58068,9.485724,1.691788,1.703676,1.659505,32.316879,52.990997,22.234522,-5.941099,53.112583,66.814339,94.635895,0.247955054044724,400.027161,427.454083613397,1.94543062774372,0.0550902230340588,0.953830788530363,-13.7677944053154,500.134775823344,2.01436863813967,0.0144411045240125,1.12956863354039,41.0427663397222,475.342812261912,76.000318165416,0.0128607592429621,1.20086628744795
5,5.017362,25,24.805355,-3.958,-3.962453,97.357788,NaN,0.98101407289505,NaN,26.52879,400,399.885651,25,27.153034,9.013186,40.430336,50.008251,401.628265,399.268646,398.608643,4570.026367,10.051631,9.58068,9.485724,1.691788,1.703676,1.659505,32.316879,52.990997,22.234522,-5.941099,53.112583,66.814339,94.635895,0.247955054044724,400.027161,427.431667510004,1.94534099421804,0.0550793615590496,0.953953747463248,-13.7660563161871,500.10791822229,2.01429486570389,0.0144392422949537,1.12961900028677,41.0433177825366,475.311942192456,75.9750201748714,0.0128585328257673,1.2010059536885
5,5.017469,25,24.805304,-3.958,-3.974206,97.318176,NaN,0.981057047843933,NaN,26.533735,400,399.831512,25,27.148964,8.99049,40.497833,50.017277,401.696259,399.185089,398.667145,4566.727051,10.073343,9.593443,9.481506,1.703768,1.700837,1.667349,32.305592,52.870701,22.225586,-5.940783,53.102215,66.830048,94.624146,0.311986058950424,399.616638,427.420150462661,1.94529601949937,0.0550743866898973,0.954014719462149,-13.7654583430993,500.063228077566,2.01417443936413,0.0144365212472801,1.12969673353797,41.0432325599222,475.29617511484,75.9618294060733,0.0128575214139715,1.20107402034316
5,5.0184,25,24.807453,-3.958,-3.973068,97.317818,NaN,0.980464696884155,NaN,26.526608,400,399.855347,25,27.147665,8.997669,40.547203,50.017277,401.995911,399.450806,398.959869,4571.591309,10.057988,9.587019,9.484256,1.705406,1.706935,1.669786,32.327835,52.904072,22.216623,-5.929946,53.053112,66.804085,94.651718,0.365796625614166,399.221802,427.418583121952,1.94527115013315,0.0550632045400159,0.954062735290155,-13.7602558287063,500.060384927504,2.01415839102976,0.0144349932635603,1.12972388822981,41.0468234909874,475.290255860565,75.959552494777,0.0128558995599029,1.20113245828676
5,5.017562,25,24.807812,-3.958,-3.965787,97.33255,NaN,0.979836404323578,NaN,26.517385,400,399.973907,25,27.143467,9.00365,40.604439,50.017277,401.716766,399.190704,398.634613,4566.883789,10.034613,9.562805,9.468369,1.710686,1.712237,1.670592,32.30331,52.803883,22.214766,-5.928481,53.089302,66.793655,94.669464,0.394071489572525,401.998932,427.427917177815,1.94532296992834,0.0550758479209603,0.953980750616729,-13.7649386173952,500.076620465291,2.01420081575431,0.0144357674470698,1.12969913625771,41.047423348735,475.308808601304,75.9754418981026,0.0128569183050259,1.20105687410399
5,5.018032,25,24.808752,-3.958,-3.960927,97.322937,NaN,0.980501592159271,NaN,26.517031,400,400.028168,25,27.139658,9.010566,40.707588,50.017277,401.716766,399.190704,398.634613,4566.883789,10.034613,9.562805,9.468369,1.710686,1.712237,1.670592,32.30331,52.803883,22.214766,-5.928481,53.089302,66.793655,94.669464,0.394071489572525,401.998932,427.431214481904,1.94532560319662,0.0550715326422197,0.953984984243529,-13.7623121589012,500.064693884957,2.01416496075258,0.0144344410833052,1.12972973543449,41.0489939757219,475.310936477487,75.9783730753506,0.012856520240545,1.20106183184559
5,5.018231,25,24.808537,-3.958,-3.960579,97.285477,NaN,0.981433272361755,NaN,26.533821,400,399.897003,25,27.144753,9.008287,40.705727,50.017277,401.609375,399.039185,398.61911,4564.334473,10.073223,9.561228,9.469935,1.696674,1.710029,1.659806,32.290897,52.815964,22.208515,-5.931428,53.088474,66.768494,94.686058,0.398572415113449,407.202942,427.43097952655,1.94532065925696,0.055069175072328,0.953994753243381,-13.7612001617157,500.022616896084,2.01405221625118,0.0144319842396969,1.12980134161942,41.0486347405315,475.308933997717,75.9764406151438,0.0128565112551085,1.20106731585678
5,5.01915,25,24.810116,-3.958,-3.96363,97.245941,NaN,0.980877161026001,NaN,26.536314,400,399.865906,25,27.153753,9.016807,40.611103,50.017277,401.609375,399.039185,398.61911,4564.334473,10.073223,9.561228,9.469935,1.696674,1.710029,1.659806,32.290897,52.815964,22.208515,-5.931428,53.088474,66.768494,94.686058,0.398572415113449,407.202942,427.425450417957,1.94528132093853,0.0550568442680993,0.954061616295005,-13.7560652943121,499.976154185505,2.01392063107445,0.014428128087736,1.1298993123236,41.0512729747882,475.297230015512,75.9686440911561,0.0128548344531583,1.20114236646609
5,5.018074,25,24.811661,-3.958,-3.965347,97.201721,NaN,0.980303466320038,NaN,26.530048,400,399.864075,25,27.160992,9.012054,40.493534,50.017277,401.810974,399.264465,398.792725,4567.524414,10.058823,9.56278,9.477839,1.69318,1.695779,1.651966,32.293396,52.891457,22.218706,-5.9385,53.077347,66.804626,94.672874,0.385364353656769,401.453613,427.426878155801,1.94530863497419,0.0550696401896602,0.954008013844363,-13.7620774632302,499.924432500132,2.01377496605845,0.0144239693717469,1.1300063736625,41.0538542767256,475.308752072864,75.9801426320713,0.012854709911388,1.20111546264971
5,5.0192,25,24.811977,-3.958,-3.965347,97.201721,NaN,0.980725347995758,NaN,26.530048,400,399.864075,25,27.160992,9.019957,40.516949,50.017277,401.615601,399.219788,398.6604,4562.591797,10.056205,9.577895,9.492557,1.704136,1.689417,1.660341,32.288612,52.924023,22.250572,-5.973572,53.112797,66.848381,94.63652,0.388403743505478,396.660126,427.423669815809,1.94527368351601,0.0550556921088145,0.954072498161554,-13.7557859423247,499.924073423508,2.01377276579713,0.0144237485043806,1.13001027315935,41.0543822171417,475.296955824649,75.9707115863263,0.0128537505662522,1.20117177849745
5,5.0192,25,24.811977,-3.958,-3.970528,97.213318,NaN,0.980725347995758,NaN,26.513388,400,399.862854,25,27.155928,9.023191,40.571461,50.017277,401.615601,399.219788,398.6604,4562.591797,10.056205,9.577895,9.492557,1.704136,1.689417,1.660341,32.288612,52.924023,22.250572,-5.973572,53.112797,66.848381,94.63652,0.388403743505478,396.660126,427.418726703505,1.94525532006245,0.0550540839918137,0.954096700106305,-13.7557859423247,499.937178018683,2.01380814943183,0.0144245559611553,1.12998717221725,41.0543822171417,475.290544812187,75.9653743499507,0.0128533275248228,1.20119979097897
5,5.017914,25,24.810875,-3.958,-3.970448,97.232185,NaN,0.981220126152039,NaN,26.527887,400,399.846222,25,27.157862,9.007049,40.616875,50.011868,402.013184,399.554108,398.955658,4569.296875,10.06311,9.602569,9.489891,1.686721,1.693953,1.657739,32.28891,52.868225,22.26079,-5.976266,53.091698,66.872391,94.620468,0.398388653993607,394.956726,427.422467618986,1.94529552333212,0.0550700391148898,0.954022662081785,-13.7629715499943,499.959748935339,2.01387338267983,0.0144266398210412,1.12993602651404,41.0525410859742,475.303164057351,75.9745207511961,0.0128547913303429,1.20112795281259
5,5.018424,25,24.810625,-3.958,-3.962257,97.266441,NaN,0.979636490345001,NaN,26.535545,400,399.983429,25,27.155973,8.996666,40.566013,50.011868,402.013184,399.554108,398.955658,4569.296875,10.06311,9.602569,9.489891,1.686721,1.693953,1.657739,32.28891,52.868225,22.26079,-5.976266,53.091698,66.872391,94.620468,0.398388653993607,394.956726,427.428828842787,1.94530872156362,0.0550662631433512,0.954013633374688,-13.7601217242207,499.998738733758,2.01397962071828,0.0144291992986286,1.12986485072016,41.0521233977929,475.307450529693,75.977781105996,0.0128552173666453,1.20110544290614
5,5.019517,25,24.813896,-3.958,-3.958145,97.23053,NaN,0.980518758296967,NaN,26.560862,400,400.050354,25,27.159914,8.991346,40.513977,50.011868,401.705353,399.330017,398.713043,4572.013672,10.02624,9.555427,9.483598,1.713293,1.717531,1.667344,32.285706,52.976875,22.272852,-5.977775,53.038433,66.841995,94.655113,0.386281341314316,393.483307,427.429637775184,1.94528937038446,0.0550540016779266,0.954057023186366,-13.7540149001186,499.954447121408,2.0138473020868,0.0144244130415579,1.129976575771,41.0575881758086,475.304899084542,75.9796917199531,0.0128531758298797,1.20116616953324
5,5.019288,25,24.81259,-3.958,-3.968495,97.178925,NaN,0.981271326541901,NaN,26.557964,400,399.872223,25,27.16954,9.001037,40.617264,50.011868,401.646881,399.169495,398.548218,4567.526855,10.053207,9.569802,9.466555,1.713095,1.730962,1.688229,32.273296,52.992619,22.293888,-5.984363,53.089203,66.854935,94.652069,0.406442642211914,391.865387,427.420415605609,1.94525979448847,0.0550536252055775,0.954092243226556,-13.7552942879981,499.897616451954,2.01369893887667,0.0144217327538657,1.13006328677557,41.0554063402597,475.292894811922,75.9680869617116,0.012853131571436,1.20119881631563
5,5.020211,25,24.81358,-3.958,-3.977224,97.138489,NaN,0.982093691825867,NaN,26.570358,400,399.818359,25,27.172403,9.008243,40.786156,50.011868,401.646881,399.169495,398.548218,4567.526855,10.053207,9.569802,9.466555,1.713095,1.730962,1.688229,32.273296,52.992619,22.293888,-5.984363,53.089203,66.854935,94.652069,0.406442642211914,391.865387,427.409456402051,1.94520020547339,0.0550394877245389,0.954185939720657,-13.7501379003778,499.850793836084,2.01356864165991,0.0144182249297686,1.13015625723856,41.0570602665255,475.273364026623,75.9530496328101,0.012851275966765,1.20129920600958
5,5.019562,25,24.813581,-3.958,-3.981586,97.162849,NaN,0.981250166893005,NaN,26.592537,400,399.852814,25,27.168201,9.014647,40.84227,50.011868,401.600311,399.207062,398.607361,4573.252441,10.07358,9.593243,9.494249,1.718207,1.723005,1.678855,32.245255,52.921429,22.274736,-5.956129,53.108826,66.805763,94.682198,0.393158078193665,402.509338,427.407144171699,1.94520488670239,0.0550461688774164,0.954169140447967,-13.7537634972604,499.878322712865,2.01364297972408,0.0144199207309265,1.13010760687741,41.0570619371327,475.274999546138,75.9544123295976,0.0128513833166105,1.20129206915372
5,5.018446,25,24.814711,-3.958,-3.985497,97.224815,NaN,0.981389164924622,NaN,26.600348,400,399.84729,25,27.169195,9.026591,40.858829,50.011868,402.146423,399.456757,399.165771,4571.30957,10.101351,9.566794,9.468463,1.716645,1.727106,1.679184,32.236263,52.915455,22.283279,-5.953105,53.066177,66.822411,94.666832,0.294559270143509,403.718018,427.406593595155,1.94522566670363,0.0550587762224285,0.954123457665281,-13.7599987955301,499.947063378526,2.01382419245099,0.0144234456233252,1.1299980053195,41.0589496902903,475.283706227464,75.9630543121773,0.0128513108825134,1.20127113823865
5,5.018919,25,24.815845,-3.958,-3.997781,97.260765,NaN,0.981061458587646,NaN,26.602987,400,400.016479,25,27.167738,9.013566,40.865067,50.011868,402.146423,399.456757,399.165771,4571.30957,10.101351,9.566794,9.468463,1.716645,1.727106,1.679184,32.236263,52.915455,22.283279,-5.953105,53.066177,66.822411,94.666832,0.294559270143509,403.718018,427.393524175504,1.9451674352931,0.0550491039596077,0.95420805618042,-13.7573559280248,499.986397709365,2.01392597255094,0.0144251556266754,1.12994046068159,41.0608440597293,475.264834531142,75.9487443259031,0.0128494165251271,1.20137087052845
5,5.02058,25,24.818018,-3.958,-4.011922,97.260216,NaN,0.981251239776611,NaN,26.619755,400,400.235718,25,27.163248,9.017685,40.844704,50.011868,402.382904,399.660065,399.352081,4574.987305,10.109794,9.560616,9.469989,1.685798,1.69787,1.650905,32.256317,53.02314,22.289509,-5.951444,53.085163,66.794258,94.708107,0.374822109937668,404.956665,427.375292727273,1.94506573168839,0.0550241502063117,0.954369663387882,-13.7480766648985,499.983309571779,2.0139091734728,0.0144235990228349,1.12996833758842,41.0644739144385,475.232122989559,75.9241994082462,0.0128460144764093,1.20154705032721
5,5.020103,25,24.817406,-3.958,-4.01458,97.232338,NaN,0.981416881084442,NaN,26.629042,400,400.302582,25,27.161306,9.009801,40.769188,50.011868,401.983276,399.277008,398.970306,4573.453125,10.089581,9.554467,9.449802,1.699543,1.702463,1.661917,32.233318,52.986389,22.306595,-5.9666,53.188965,66.742577,94.739014,0.40021887421608,400.690399,427.374116628923,1.94507111436001,0.0550292289561703,0.954354743131617,-13.7507412106596,499.95250278499,2.01382838402998,0.0144220861813789,1.13001626791938,41.0634516329396,475.233215752728,75.9243535407619,0.0128464367891664,1.20153297442341
5,5.019915,25,24.819351,-3.958,-4.016757,97.124763,NaN,0.981212437152863,NaN,26.630165,400,400.197418,25,27.157518,9.012649,40.806252,50.011868,401.983276,399.277008,398.970306,4573.453125,10.089581,9.554467,9.449802,1.699543,1.702463,1.661917,32.233318,52.986389,22.306595,-5.9666,53.188965,66.742577,94.739014,0.40021887421608,400.690399,427.372575265038,1.94506923128974,0.0550308802789797,0.954354161064372,-13.7517914410691,499.828717586271,2.01348655395678,0.0144132374616505,1.13025504971535,41.066700483728,475.235056952647,75.9282863934232,0.0128454453361672,1.20155442960569
5,5.020157,25,24.821272,-3.958,-4.016757,97.124763,NaN,0.981181502342224,NaN,26.630165,400,400.197418,25,27.157518,9.027244,40.937439,50.016689,402.336548,399.616333,399.273773,4573.195313,10.109998,9.569319,9.475514,1.683255,1.682843,1.647529,32.230698,52.960133,22.322433,-5.973495,53.093998,66.753395,94.737267,0.421133995056152,394.114044,427.371884949101,1.94506171818221,0.0550278846836883,0.954368059026866,-13.7504395542819,499.826532674997,2.01347317587697,0.0144118959121263,1.13027880291125,41.0699090550642,475.234901784866,75.9305280600464,0.0128443360614149,1.20158426536325
5,5.020157,25,24.821272,-3.958,-4.021388,97.05529,NaN,0.981181502342224,NaN,26.637041,400,400.242584,25,27.165751,9.022811,41.016735,50.016689,401.982483,399.277618,398.957977,4576.53125,10.126223,9.57969,9.475307,1.696752,1.700835,1.666296,32.255421,53.047974,22.316793,-5.966328,53.074684,66.749878,94.738831,0.460040271282196,388.485107,427.367465220293,1.94504529595661,0.055026446946947,0.954389794742355,-13.7504395542819,499.748003978879,2.01326107375165,0.0144070570225493,1.13041812111662,41.0699090550642,475.229169145304,75.9257572089194,0.0128439578423917,1.20160938362863
5,5.020314,25,24.822742,-3.958,-4.027414,97.024506,NaN,0.980410397052765,NaN,26.635887,400,400.26178,25,27.170107,9.013081,40.935757,50.016689,401.982483,399.277618,398.957977,4576.53125,10.126223,9.57969,9.475307,1.696752,1.700835,1.666296,32.255421,53.047974,22.316793,-5.966328,53.074684,66.749878,94.738831,0.460040271282196,388.485107,427.361266030332,1.94501905142519,0.0550226328445433,0.954427111774873,-13.7495625303426,499.711530425655,2.0131568268292,0.0144038861320755,1.13049821505418,41.072364210506,475.221895836388,75.9215186878156,0.0128426371168031,1.20166357609329
5,5.020704,25,24.821983,-3.958,-4.025739,97.066628,NaN,0.980965673923492,NaN,26.645357,400,400.1763,25,27.163914,9.007803,40.79398,50.016689,402.129486,399.414948,399.128693,4578.036133,10.12732,9.590409,9.477725,1.695302,1.711201,1.668756,32.234962,52.938507,22.333893,-5.970368,53.071026,66.770302,94.724457,0.390614986419678,385.520203,427.361751959375,1.9450128837359,0.0550183262994189,0.95444165424169,-13.747384026331,499.760011327752,2.01329074061164,0.0144073504207759,1.13040415717805,41.0710965624197,475.218768118129,75.9179790496129,0.0128428648998392,1.20166576453585
5,5.021512,25,24.824806,-3.958,-4.022666,97.121811,NaN,0.980432987213135,NaN,26.629915,400,400.157074,25,27.162838,9.004082,40.590157,50.016689,402.183868,399.430725,399.222626,4572.787598,10.104096,9.550566,9.466751,1.689723,1.705397,1.657762,32.231464,53.005177,22.34034,-5.977116,53.090828,66.809647,94.712639,0.393073886632919,389.781616,427.362379636939,1.94499869915061,0.0550092828759327,0.95447364772223,-13.7428710234443,499.819176316772,2.01343955462928,0.0144092228787158,1.13032841875987,41.0758112616805,475.217442017068,75.9203599141563,0.0128411628460287,1.20171443765052
5,5.021539,25,24.825537,-3.958,-4.027811,97.146019,NaN,0.980648159980774,NaN,26.59808,400,400.176453,25,27.164591,9.003791,40.531372,50.016689,402.183868,399.430725,399.222626,4572.787598,10.104096,9.550566,9.466751,1.689723,1.705397,1.657762,32.231464,53.005177,22.34034,-5.977116,53.090828,66.809647,94.712639,0.393073886632919,389.781616,427.357391764122,1.94497961359622,0.0550073517529308,0.954499379553366,-13.7427202272276,499.84570743862,2.01350836065536,0.014410398185156,1.1302889839271,41.0770320397953,475.211718512861,75.9164994779831,0.0128403672478732,1.20175063640142
5,5.020433,25,24.827909,-3.958,-4.042504,97.125603,NaN,0.980406165122986,NaN,26.606091,400,400.252411,25,27.158627,8.997869,40.414093,50.016689,402.587952,399.9086,399.559418,4576,10.12162,9.577124,9.487384,1.679619,1.676273,1.651212,32.228405,53.072018,22.322414,-5.96488,53.168404,66.907188,94.660812,0.359094560146332,398.733063,427.346523553425,1.9449618371961,0.0550164748675971,0.954504878975201,-13.7488977936551,499.8199329925,2.01342952364149,0.0144073209555751,1.1303591988343,41.0809931169778,475.208558913982,75.9167981943277,0.0128388026076415,1.20180051315217
5,5.021454,25,24.827368,-3.958,-4.062459,97.105713,NaN,0.98078864812851,NaN,26.61643,400,400.4935,25,27.15476,8.996343,40.285656,50.016689,402.230286,399.57428,399.250061,4572.025879,10.111771,9.560587,9.485614,1.675392,1.681572,1.640401,32.248238,53.013561,22.327215,-5.967601,53.09034,66.896957,94.667419,0.313671052455902,405.298584,427.324560159293,1.94485934790096,0.0549976463060574,0.954657588131357,-13.7431949581954,499.798065255723,2.01337256905357,0.014406313539466,1.13039238042831,41.0800897095654,475.172090373445,75.8857873135982,0.0128367060761999,1.20195238895573
5,5.02192,25,24.827002,-3.958,-4.067606,97.066856,NaN,0.981023192405701,NaN,26.60676,400,400.475891,25,27.152319,9.002352,40.267811,50.016689,402.230286,399.57428,399.250061,4572.025879,10.111771,9.560587,9.485614,1.675392,1.681572,1.640401,32.248238,53.013561,22.327215,-5.967601,53.09034,66.896957,94.667419,0.313671052455902,405.298584,427.31831567536,1.94482661770872,0.0549902843986862,0.954708693839303,-13.740592390786,499.754556661784,2.01325647733168,0.0144038628371761,1.13046584857734,41.0794785233798,475.160196722403,75.8754402984148,0.012836130610554,1.20199908319701
5,5.021872,25,24.82803,-3.958,-4.066629,97.055099,NaN,0.980287611484528,NaN,26.604042,400,400.363068,25,27.158611,9.009935,40.238781,50.019207,402.153168,399.521423,399.188843,4571.601074,10.128404,9.585062,9.492019,1.664677,1.659626,1.629327,32.222221,53.041927,22.360121,-5.995417,53.152405,66.941254,94.633804,0.342167675495148,404.27533,427.319385500758,1.94483157447484,0.0549911813927344,0.95470132090461,-13.7408604578886,499.740095421705,2.01321341572848,0.0144023265389671,1.13050220988715,41.0811951709185,475.163246303339,75.8792467884829,0.0128357441957087,1.20200130486935
5,5.020975,25,24.82934,-3.958,-4.065373,97.124138,NaN,0.980878829956055,NaN,26.625477,400,400.406006,25,27.171825,9.021832,40.258137,50.019207,402.153168,399.521423,399.188843,4571.601074,10.128404,9.585062,9.492019,1.664677,1.659626,1.629327,32.222221,53.041927,22.360121,-5.995417,53.152405,66.941254,94.633804,0.342167675495148,404.27533,427.323146085424,1.94486388337754,0.055002667151457,0.954643744691232,-13.745870321328,499.816649250306,2.01341508747125,0.0144062202538798,1.13037983449897,41.0833826489149,475.176204743909,75.8916451674821,0.0128358503166494,1.20196427834113
5,5.022865,25,24.828159,-3.958,-4.058518,97.195335,NaN,0.980260729789734,NaN,26.641033,400,400.412384,25,27.174736,9.034788,40.396763,50.019207,402.320648,399.639771,399.315948,4572.829102,10.111632,9.590369,9.486129,1.65211,1.659157,1.619134,32.170902,53.016388,22.371376,-5.988678,53.136917,66.956367,94.628677,0.396392673254013,397.097076,427.324293514478,1.94482952262889,0.054981420742087,0.95472025021582,-13.7353152174811,499.898466180081,2.01364062473901,0.0144120010283085,1.13022277532067,41.0814105829737,475.162695729818,75.8789480318817,0.0128356341384534,1.20200568467819
5,5.022725,25,24.82971,-3.958,-4.053233,97.237282,NaN,0.981307685375214,NaN,26.642834,400,400.239716,25,27.168762,9.015032,40.518345,50.019207,402.031097,399.349365,399.042175,4571.815918,10.079391,9.545225,9.463413,1.668401,1.670389,1.637443,32.165882,53.057793,22.352829,-5.966177,53.077194,66.896683,94.673958,0.428305834531784,397.612274,427.329738870401,1.94485261908046,0.0549847922981831,0.954687270618184,-13.7360969731649,499.944111776126,2.01375783343566,0.0144138378023257,1.13015820252484,41.0840004701759,475.172747967279,75.8892260791152,0.0128354108100844,1.20198508537202
5,5.023204,25,24.831768,-3.958,-4.053233,97.237282,NaN,0.980499565601349,NaN,26.642834,400,400.239716,25,27.168762,9.004134,40.52607,50.019207,402.423553,399.445557,399.47583,4573.686523,10.178927,9.539363,9.464426,1.644434,1.673146,1.622208,32.169769,53.05864,22.314083,-5.935709,53.094433,66.860542,94.722473,0.459381371736526,400.568817,427.328371223132,1.94483774979372,0.0549788704808579,0.954714846167341,-13.733422320758,499.941773617844,2.0137435122682,0.0144124014102895,1.13018359582948,41.0874367642696,475.17019938905,75.8896467829127,0.0128340665903965,1.20202755371033
