P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.023204,25,24.831768,-3.958,-4.056244,97.352425,NaN,0.980499565601349,NaN,26.63286,400,400.216736,25,27.166565,9.003218,40.469585,50.019207,402.423553,399.445557,399.47583,4573.686523,10.178927,9.539363,9.464426,1.644434,1.673146,1.622208,32.169769,53.05864,22.314083,-5.935709,53.094433,66.860542,94.722473,0.459381371736526,400.568817,427.325496555354,1.9448270670795,0.0549779358138288,0.954729045415085,-13.733422320758,500.071893148582,2.0140947643675,0.0144204115703353,1.1299545353618,41.0874367642696,475.166470715107,75.8865448169732,0.0128338206332362,1.20204393929367
5,5.02396,25,24.832483,-3.958,-4.064874,97.462723,NaN,0.981076776981354,NaN,26.631065,400,400.299042,25,27.167164,9.004936,40.417248,50.019207,402.14328,399.243195,399.113037,4573.37207,10.125758,9.534744,9.448089,1.647449,1.653675,1.616198,32.169891,52.970165,22.335136,-5.950136,53.178707,66.875488,94.703773,0.426000744104385,402.951141,427.315097928592,1.94477297909976,0.0549659130718139,0.954813314919063,-13.7292013443218,500.195702462576,2.01442609749441,0.0144275813183522,1.12974503132818,41.0886305667042,475.14850997627,75.8724864321513,0.0128322273179957,1.2021337668021
5,5.023824,25,24.833576,-3.958,-4.067242,97.511879,NaN,0.981326162815094,NaN,26.641205,400,400.285797,25,27.175581,9.012875,40.464272,50.019207,402.14328,399.243195,399.113037,4573.37207,10.125758,9.534744,9.448089,1.647449,1.653675,1.616198,32.169891,52.970165,22.335136,-5.950136,53.178707,66.875488,94.703773,0.426000744104385,402.951141,427.313225360835,1.9447687981557,0.054966858681362,0.954816660949795,-13.7299606376864,500.249995693557,2.01456832859557,0.0144302345783043,1.12966150428568,41.0904554474324,475.148453258033,75.8737889890641,0.012831599128059,1.20215063078435
5,5.022764,25,24.833977,-3.958,-4.064589,97.504158,NaN,0.981841325759888,NaN,26.661808,400,400.349731,25,27.172598,9.013902,40.468079,50.019207,402.474548,399.476746,399.5383,4575.09082,10.19615,9.546383,9.459824,1.632907,1.658777,1.607958,32.177357,53.021183,22.345961,-5.96263,53.139286,66.973541,94.642014,0.410536587238312,398.824524,427.318785760561,1.94481111810486,0.0549807847088879,0.954743072461971,-13.7358791966953,500.240819230211,2.01454201026737,0.0144294180423183,1.12968163665581,41.0911249446401,475.163738768128,75.8869996053811,0.0128323782890437,1.20208951586282
5,5.022984,25,24.834375,-3.958,-4.061901,97.428993,NaN,0.980624794960022,NaN,26.664696,400,400.410309,25,27.162781,9.013586,40.478146,50.019207,402.129272,399.243073,399.226715,4572.802734,10.167515,9.55892,9.46695,1.649286,1.658359,1.606857,32.17387,52.990082,22.323469,-5.939437,53.147644,66.96376,94.649239,0.478933453559875,406.90799,427.320723840009,1.94481382549536,0.054978899350452,0.954743061204093,-13.7346507382031,500.155449877337,2.01431011687566,0.0144239157457665,1.12983492095168,41.0917894249144,475.165194475777,75.8887020010459,0.0128322469282654,1.20208916521073
5,5.023933,25,24.835693,-3.958,-4.057486,97.376892,NaN,0.981452286243439,NaN,26.657331,400,400.364258,25,27.161413,9.025226,40.589218,50.019207,402.129272,399.243073,399.226715,4572.802734,10.167515,9.55892,9.46695,1.649286,1.658359,1.606857,32.17387,52.990082,22.323469,-5.939437,53.147644,66.96376,94.649239,0.478933453559875,406.90799,427.322229063079,1.94480003167668,0.0549685399867537,0.95477688555684,-13.72935208513,500.095086432486,2.0141420863174,0.0144193734377046,1.12995430408701,41.093989831574,475.162071132934,75.8877311191984,0.0128312880043235,1.2021229251809
5,5.023825,25,24.836336,-3.958,-4.052513,97.377968,NaN,0.980717539787292,NaN,26.641005,400,400.339294,25,27.171562,9.022101,40.583351,50.019459,402.243225,399.375336,399.351807,4577.380859,10.135958,9.535012,9.45568,1.656111,1.668604,1.619651,32.200459,52.996372,22.334301,-5.952618,53.103615,66.953468,94.660019,0.118300452828407,414.593109,427.327285488057,1.94482102835347,0.0549714182705114,0.954747204746122,-13.7299550545703,500.095572799261,2.0141408966972,0.0144189995199665,1.1299600812296,41.095063290549,475.170224901538,75.8953078917291,0.0128314584856928,1.20209685270362
5,5.023226,25,24.838045,-3.958,-4.056832,97.405701,NaN,0.981482982635498,NaN,26.63513,400,400.328217,25,27.177382,9.02891,40.551716,50.019459,402.477753,399.583313,399.509888,4580.26709,10.159075,9.551416,9.468148,1.663256,1.664073,1.625067,32.245636,53.037781,22.363039,-5.985159,53.121189,66.98008,94.647018,0.115180909633637,400.542419,427.324872353528,1.94482429795691,0.0549774813325955,0.954733085519067,-13.7332994812464,500.12497097051,2.01421358457986,0.0144197351002729,1.12992613598022,41.0979162841215,475.173558980426,75.9001913485653,0.0128307022286147,1.20210816594917
5,5.02536,25,24.838406,-3.958,-4.059027,97.466049,NaN,0.981878459453583,NaN,26.647932,400,400.377625,25,27.174711,9.013475,40.564732,50.019459,402.477753,399.583313,399.509888,4580.26709,10.159075,9.551416,9.468148,1.663256,1.664073,1.625067,32.245636,53.037781,22.363039,-5.985159,53.121189,66.98008,94.647018,0.115180909633637,400.542419,427.316682411622,1.94475027403715,0.0549504317868864,0.954866362564442,-13.72138599995,500.192746986543,2.01439506854134,0.0144236779898017,1.12981119189917,41.0985189160816,475.148184838182,75.8795300648155,0.0128288226390771,1.20222523217249
5,5.025054,25,24.841206,-3.958,-4.063893,97.546227,NaN,0.981939792633057,NaN,26.650578,400,400.411255,25,27.178543,9.018254,40.803989,50.019459,402.315765,399.498291,399.466797,4580.537109,10.172857,9.554454,9.481034,1.650946,1.661097,1.610992,32.256676,52.973255,22.345762,-5.980234,53.128738,67.014702,94.646461,0.132676213979721,403.449585,427.312909993262,1.94474250373067,0.0549527012217,0.954871717728049,-13.7230940691443,500.280155781672,2.01461999307589,0.0144272951105025,1.1296874190342,41.1031928420429,475.149064609753,75.8837192842803,0.012827281861704,1.20226392411618
5,5.023616,25,24.841806,-3.958,-4.078544,97.603867,NaN,0.981370568275452,NaN,26.642296,400,400.35495,25,27.183386,9.019697,41.145012,50.019459,402.315765,399.498291,399.466797,4580.537109,10.172857,9.554454,9.481034,1.650946,1.661097,1.610992,32.256676,52.973255,22.345762,-5.980234,53.128738,67.014702,94.646461,0.132676213979721,403.449585,427.303027939651,1.9447351493612,0.0549659206879012,0.954858066606131,-13.731121940209,500.344588635909,2.01479146006927,0.0144308800179891,1.12958142693199,41.104194345234,475.147267312751,75.8829652382567,0.0128268207888301,1.20228095338884
5,5.024462,25,24.840607,-3.958,-4.088538,97.646324,NaN,0.981172442436218,NaN,26.635508,400,400.202667,25,27.182312,9.008503,41.265858,50.019459,401.782471,399.485352,398.9198,4578.122559,10.06127,9.593344,9.507387,1.669474,1.672933,1.63231,32.216484,53.083595,22.355534,-5.990313,53.10648,66.978325,94.674721,0.152460485696793,400.086182,427.291067442531,1.94467341725003,0.0549523644841124,0.954954118038505,-13.7263987941817,500.393901867668,2.01492912767941,0.0144346652335485,1.12948346252874,41.1021929895885,475.124183525569,75.8622852419504,0.012825982980634,1.20236434182006
5,5.025112,25,24.843094,-3.958,-4.095986,97.685913,NaN,0.981584429740906,NaN,26.619331,400,400.001892,25,27.182957,8.999423,41.125893,50.019459,401.509247,399.251038,398.676849,4578.553223,10.012043,9.557902,9.492479,1.68024,1.672873,1.642717,32.204563,53.034916,22.364498,-5.995616,53.110813,66.899292,94.73513,0.179265528917313,396.686615,427.282097090703,1.94462680301953,0.0549420232006102,0.955026888879082,-13.7227703113788,500.435803231852,2.01503244394625,0.014435677929258,1.12943634771357,41.1063441763282,475.111104307303,75.8544794532198,0.0128237007579918,1.20245978388812
5,5.023674,25,24.843706,-3.958,-4.094273,97.673271,NaN,0.981852412223816,NaN,26.604492,400,399.85144,25,27.183977,8.995806,40.918171,50.019459,401.45813,399.041473,398.546661,4579.546875,10.026668,9.558173,9.47714,1.672523,1.667576,1.640074,32.198795,52.99931,22.345757,-5.971926,53.164757,66.908073,94.723526,0.204452231526375,393.501373,427.287842644962,1.944677526995,0.0549603205516671,0.954935798207276,-13.7307981117767,500.42083260367,2.01498969101582,0.0144343731638248,1.12946857476093,41.1073656500104,475.129592446679,75.8706110324806,0.0128245706574277,1.20238764789475
5,5.02407,25,24.842346,-3.958,-4.094273,97.673271,NaN,0.981108903884888,NaN,26.604492,400,399.85144,25,27.183977,8.996445,40.854855,50.019459,401.45813,399.041473,398.546661,4579.546875,10.026668,9.558173,9.47714,1.672523,1.667576,1.640074,32.198795,52.99931,22.345757,-5.971926,53.164757,66.908073,94.723526,0.204452231526375,393.501373,427.286710973505,1.94466523213216,0.0549554272223085,0.954958645864064,-13.7285872214435,500.422370680285,2.01499913275312,0.0144353223654039,1.12945194751963,41.1050956823025,475.123557160618,75.8639120387763,0.0128249489428355,1.20239354645457
5,5.025585,25,24.843369,-3.958,-4.094975,97.680573,NaN,0.981097102165222,NaN,26.596582,400,399.75058,25,27.183985,9.014654,40.807083,50.027008,401.660522,399.323639,398.786407,4576.529297,10.049583,9.55628,9.501017,1.669981,1.671457,1.63629,32.170921,52.986282,22.366383,-5.979268,53.13892,66.928246,94.719551,0.299351453781128,392.85257,427.281710745832,1.94461570871848,0.0549364956295914,0.955049399959811,-13.7201301173024,500.429461029522,2.01501427088366,0.0144351152862385,1.1294501597523,41.1068031742644,475.107585007553,75.8518923984021,0.0128233117126704,1.20247947620642
5,5.025585,25,24.843369,-3.958,-4.089916,97.680832,NaN,0.981097102165222,NaN,26.588367,400,399.826111,25,27.177853,9.022424,40.85854,50.027008,401.660522,399.323639,398.786407,4576.529297,10.049583,9.55628,9.501017,1.669981,1.671457,1.63629,32.170921,52.986282,22.366383,-5.979268,53.13892,66.928246,94.719551,0.299351453781128,392.85257,427.286542280123,1.94463366597042,0.0549380659747498,0.955025435070938,-13.7201301173024,500.429753557048,2.01501505972753,0.0144351332664237,1.12944965280817,41.1068031742644,475.113852168779,75.8571043236971,0.0128237250147455,1.2024518586922
5,5.025346,25,24.844683,-3.958,-4.082698,97.675537,NaN,0.981862783432007,NaN,26.562622,400,399.95166,25,27.185421,9.008998,40.890251,50.027008,401.925262,399.561981,399.06897,4583.538086,10.084853,9.602155,9.522434,1.65878,1.656217,1.627039,32.15237,53.057625,22.374285,-5.97748,53.108356,66.930672,94.722137,0.378504455089569,398.532013,427.294118449067,1.94466670368972,0.0549432579526619,0.954977473575322,-13.721464145173,500.422287059432,2.014989810326,0.0144338486466293,1.12947608260728,41.108996296256,475.127067820196,75.8697179308595,0.012823846560189,1.20241362342201
5,5.025464,25,24.847095,-3.958,-4.08602,97.585411,NaN,0.981123685836792,NaN,26.535395,400,400.03595,25,27.185257,8.996222,40.843567,50.027008,401.805573,399.400024,398.970001,4576.227051,10.049431,9.56634,9.503371,1.655227,1.657928,1.620091,32.151669,53.028324,22.34367,-5.947517,53.139847,66.95459,94.710762,0.385799407958984,397.589447,427.290608793317,1.94465125031747,0.05494076953477,0.955000005205882,-13.7208054977494,500.317753425934,2.01469849476687,0.0144259079143159,1.12968247887796,41.1130217963208,475.124767207729,75.8707833638588,0.0128223184282078,1.20246043724121
5,5.025003,25,24.847656,-3.958,-4.093428,97.483589,NaN,0.980979084968567,NaN,26.517105,400,400.005402,25,27.180115,9.004586,40.72744,50.027008,401.805573,399.400024,398.970001,4576.227051,10.049431,9.56634,9.503371,1.655227,1.657928,1.620091,32.151669,53.028324,22.34367,-5.947517,53.139847,66.95459,94.710762,0.385799407958984,397.589447,427.284851549407,1.94463926639976,0.0549441635581907,0.95500848233589,-13.7233787550546,500.202080891573,2.01438426091123,0.0144184436859521,1.12989011976728,41.1139580328434,475.121303901408,75.8685960279377,0.0128217699757485,1.20248422762291
5,5.026344,25,24.846285,-3.958,-4.09341,97.43634,NaN,0.980759024620056,NaN,26.494614,400,399.840607,25,27.174225,8.993757,40.695412,50.027008,401.484863,399.141571,398.680847,4572.719727,10.046397,9.57266,9.503932,1.653321,1.655392,1.624308,32.171677,53.039486,22.342419,-5.948513,53.151035,66.890335,94.749229,0.4006167948246,395.387695,427.281036082101,1.94459770499436,0.054927610200787,0.955085795136723,-13.7158939227147,500.150247075769,2.01424973347924,0.0144161165324734,1.12996675245892,41.1116699826273,475.105040670889,75.8533783254014,0.0128214798710199,1.20253505043956
5,5.026668,25,24.848072,-3.958,-4.087532,97.417603,NaN,0.981481432914734,NaN,26.480095,400,399.818695,25,27.175425,8.990058,40.682514,50.027008,401.713074,399.205231,398.748657,4582.589355,10.048188,9.569151,9.483742,1.663492,1.67371,1.640535,32.130985,53.028336,22.356585,-5.943044,53.187363,66.920174,94.743362,0.370083808898926,389.828583,427.285724040421,1.9446085142714,0.0549254349835532,0.955076640751305,-13.7140857352267,500.127047853884,2.01418017936173,0.0144135681759801,1.13002584872995,41.1146522726212,475.111104326706,75.8606278978808,0.0128208601137053,1.20253550478394
5,5.027449,25,24.849911,-3.958,-4.089163,97.395988,NaN,0.981614470481873,NaN,26.466846,400,399.884247,25,27.18667,9.001521,40.684299,50.027008,401.713074,399.205231,398.748657,4582.589355,10.048188,9.569151,9.483742,1.663492,1.67371,1.640535,32.130985,53.028336,22.356585,-5.943044,53.187363,66.920174,94.743362,0.370083808898926,389.828583,427.281934139389,1.94457848702209,0.0549152899465241,0.955129450484361,-13.7097274756777,500.100535687038,2.01410148004663,0.0144107836934298,1.13009134902666,41.1177211733133,475.102982175768,75.8561452708077,0.0128192754862831,1.20259928902827
5,5.026454,25,24.850283,-3.958,-4.087615,97.334076,NaN,0.981345355510712,NaN,26.454805,400,399.82782,25,27.193289,9.006638,40.664352,50.027008,401.596191,399.192444,398.660339,4580.367188,10.041398,9.561759,9.490814,1.673352,1.678866,1.642387,32.117569,53.12656,22.336779,-5.938211,53.196056,66.840828,94.810066,0.366130024194717,383.635071,427.286256359353,1.94461486131603,0.0549280508697348,0.95506468373611,-13.7152800219236,500.030143370883,2.01391004837291,0.0144062205182909,1.13021900477742,41.1183419412573,475.116154123654,75.8675578565151,0.0128199317358657,1.20254687679909
5,5.0257,25,24.849354,-3.958,-4.089755,97.286461,NaN,0.981279969215393,NaN,26.440014,400,399.813904,25,27.187899,9.011846,40.677967,50.027008,401.47644,399.123535,398.677155,4576.84375,10.070455,9.567097,9.516036,1.678866,1.68763,1.642154,32.110386,53.039452,22.365747,-5.971859,53.177032,66.849731,94.795036,0.308008700609207,378.505676,427.286367387299,1.94463066785768,0.0549366958720332,0.955031308748228,-13.7194882382766,499.97738087257,2.01377123649856,0.0144035571630339,1.13030244293269,41.1167916768511,475.120479893823,75.8700077757615,0.0128207468926893,1.20251368273807
5,5.027578,25,24.851276,-3.958,-4.104551,97.239799,NaN,0.981658041477203,NaN,26.443571,400,399.831238,25,27.187019,9.015408,40.780365,50.027008,401.47644,399.123535,398.677155,4576.84375,10.070455,9.567097,9.516036,1.678866,1.68763,1.642154,32.110386,53.039452,22.365747,-5.971859,53.177032,66.849731,94.795036,0.308008700609207,378.505676,427.266867226691,1.94451985444599,0.054908922661092,0.955209904579314,-13.709007659194,499.922452441336,2.01361547432441,0.0143989723815854,1.130419361031,41.1199989563343,475.084269148152,75.8422715543529,0.0128172631244199,1.20270260839423
5,5.027248,25,24.852207,-3.958,-4.115991,97.201233,NaN,0.980543851852417,NaN,26.443474,400,399.83316,25,27.185514,9.002028,41.036098,50.033962,401.5896,399.261993,398.76355,4584.047363,10.055425,9.565928,9.515264,1.678106,1.679461,1.631517,32.107914,53.064899,22.3722,-5.972902,53.171101,66.892082,94.775764,0.35203692317009,383.903503,427.25688301715,1.9444894789824,0.0549094439012344,0.955245165494336,-13.7108490783019,499.877796787218,2.01349128505593,0.0143956409834585,1.1305080573713,41.1215524664341,475.074861681696,75.8355999265117,0.012816111929725,1.20275830141551
5,5.028127,25,24.852503,-3.958,-4.129879,97.184837,NaN,0.981520354747772,NaN,26.431097,400,399.843872,25,27.179766,9.004584,41.034641,50.033962,401.709351,399.30896,398.786407,4579.779297,10.040199,9.549552,9.491815,1.643501,1.653375,1.617705,32.109756,53.027229,22.375957,-5.987094,53.190609,66.918388,94.749382,0.210388675332069,410.852875,427.241101680328,1.94441287995751,0.0548942886826396,0.955362030154992,-13.7059444115869,499.858924135926,2.01343917460559,0.0143942940981618,1.13054457964409,41.1220463765253,475.0485098808,75.8140572771175,0.012814205633195,1.20287920087963
5,5.027555,25,24.85397,-3.958,-4.137443,97.175369,NaN,0.981532633304596,NaN,26.430946,400,399.892548,25,27.183773,9.010828,40.846313,50.033962,401.709351,399.30896,398.786407,4579.779297,10.040199,9.549552,9.491815,1.643501,1.653375,1.617705,32.109756,53.027229,22.375957,-5.987094,53.190609,66.918388,94.749382,0.210388675332069,410.852875,427.235511694565,1.94440377308391,0.0548989970514588,0.955364935966735,-13.709135997538,499.846551783816,2.0134000638996,0.0143926134327472,1.13058170922377,41.1244941686492,475.047211682186,75.8147907961891,0.0128132836504665,1.20290727784341
5,5.027878,25,24.854736,-3.958,-4.132141,97.117714,NaN,0.981334745883942,NaN,26.424175,400,399.850494,25,27.188189,9.009577,40.624645,50.033962,401.62561,399.281311,398.640747,4579.821289,10.059975,9.576711,9.503027,1.635199,1.621138,1.598193,32.085491,53.00396,22.372629,-5.987035,53.204323,66.876335,94.797913,0.261125147342682,408.246674,427.239652967065,1.94441257583037,0.0548966581064483,0.955358389453031,-13.7073337217871,499.780493107783,2.0132186931093,0.0143880681461236,1.13070702907428,41.1257722493602,475.051265040416,75.8191069516735,0.0128131142163104,1.20290102897214
5,5.028304,25,24.855415,-3.958,-4.132141,97.117714,NaN,0.981817722320557,NaN,26.424175,400,399.850494,25,27.188189,9.002484,40.511044,50.033962,401.531921,399.204956,398.580444,4582.10791,10.065005,9.592022,9.507763,1.643141,1.640924,1.604196,32.064125,53.043449,22.351166,-5.972532,53.157253,66.847702,94.809929,0.334421217441559,406.380768,427.238434278318,1.94439935301138,0.0548914033848047,0.955383036613922,-13.70495686153,499.779720450792,2.01321396790455,0.0143875952694353,1.13071543672733,41.1269051443028,475.047520689263,75.816833221353,0.0128124802822111,1.20292791711741
5,5.028069,25,24.856703,-3.958,-4.1321,97.075607,NaN,0.982084214687347,NaN,26.431099,400,399.801788,25,27.190693,9.011558,40.47884,50.033962,401.531921,399.204956,398.580444,4582.10791,10.065005,9.592022,9.507763,1.643141,1.640924,1.604196,32.064125,53.043449,22.351166,-5.972532,53.157253,66.847702,94.809929,0.334421217441559,406.380768,427.239145734223,1.94440679280719,0.0548943147340599,0.95536924474672,-13.7062680213281,499.730641283516,2.01307640543985,0.0143837678902813,1.13081620971207,41.129054075924,475.051767168056,75.8219548286129,0.012812026081365,1.20292876196302
5,5.028069,25,24.856703,-3.958,-4.139851,97.072594,NaN,0.982084214687347,NaN,26.411484,400,399.804596,25,27.197449,9.010468,40.668671,50.033962,401.61615,399.298706,398.645264,4582.825195,10.062784,9.598416,9.514934,1.650889,1.641369,1.600539,32.06662,53.04982,22.339708,-5.972662,53.16518,66.933823,94.768204,0.329951703548431,397.659271,427.231740524205,1.94437926558056,0.0548919087933715,0.955406147530641,-13.7062680213281,499.727234125122,2.01306720247767,0.0143835581771509,1.13082228566305,41.129054075924,475.042161048603,75.81396935996,0.0128113927701098,1.20297122480621
5,5.028992,25,24.855457,-3.958,-4.145295,97.082977,NaN,0.981974899768829,NaN,26.404631,400,399.840363,25,27.208084,9.011199,40.75444,50.033962,401.514771,399.063599,398.469238,4576.454102,10.026789,9.557794,9.469363,1.659544,1.656285,1.621408,32.124706,52.926987,22.346601,-5.971498,53.183453,66.933792,94.761856,0.369465678930283,395.587555,427.223897947802,1.94433127993054,0.0548788360736916,0.955485522456284,-13.7011185005967,499.740393762522,2.01310758823047,0.0143851484682658,1.13078591013723,41.1269752195054,475.023819921504,75.7971834207012,0.0128108936789076,1.20303335812977
5,5.029368,25,24.855152,-3.958,-4.157497,97.106171,NaN,0.982059895992279,NaN,26.397856,400,399.79599,25,27.207047,9.008055,40.719788,50.033962,401.514771,399.063599,398.469238,4576.454102,10.026789,9.557794,9.469363,1.659544,1.656285,1.621408,32.124706,52.926987,22.346601,-5.971498,53.183453,66.933792,94.761856,0.369465678930283,395.587555,427.21116247573,1.94427626567494,0.0548704129280887,0.955565508666543,-13.6990209609075,499.766967783323,2.01318054755952,0.0143869751220436,1.13073541202713,41.1264663379598,475.004232596442,75.7805253774061,0.0128097759776844,1.20311538977351
5,5.029462,25,24.856268,-3.958,-4.163431,97.08371,NaN,0.982007503509521,NaN,26.385498,400,399.796844,25,27.199629,9.007379,40.723591,50.026981,401.437927,399.011749,398.377106,4586.202637,10.044718,9.571665,9.491732,1.67337,1.659646,1.616755,32.097713,53.003288,22.323677,-5.947357,53.159111,66.968765,94.738892,0.387118190526962,398.739075,427.205222958598,1.94425226739974,0.0548674121969921,0.955599287829072,-13.698496594676,499.74029941367,2.01310418236878,0.0143846347576726,1.13079448286953,41.1283283204909,474.997288428763,75.7761332108311,0.0128086820709727,1.20316314380725
5,5.02984,25,24.858181,-3.958,-4.15864,97.028481,NaN,0.98091185092926,NaN,26.382084,400,399.732147,25,27.192549,9.002816,40.917149,50.026981,401.437927,399.011749,398.377106,4586.202637,10.044718,9.571665,9.491732,1.67337,1.659646,1.616755,32.097713,53.003288,22.323677,-5.947357,53.159111,66.968765,94.738892,0.387118190526962,398.739075,427.208719112273,1.9442575547001,0.0548642399354585,0.955598317893221,-13.6963880484187,499.675664650481,2.01292215930174,0.0143794585100457,1.13092967868573,41.1315199034875,475.001583544913,75.7820677879754,0.0128078751831399,1.20317328120224
5,5.031376,25,24.859735,-3.958,-4.155103,97.00322,NaN,0.980418801307678,NaN,26.384602,400,399.722473,25,27.180149,8.998048,40.847294,50.026981,401.407166,399.047882,398.361115,4580.314941,10.044458,9.577031,9.497852,1.680828,1.663354,1.628672,32.114487,53.038513,22.359081,-5.985999,53.219051,67.006546,94.718719,0.401098012924194,398.125122,427.2077020855,1.94422245044041,0.0548464111647015,0.95567044992421,-13.6878212301767,499.645324954866,2.01283416079309,0.0143766181867501,1.13100006061267,41.1341124051548,474.991324881986,75.7754626711794,0.0128063134247769,1.20324240351
5,5.029972,25,24.859293,-3.958,-4.157109,97.031487,NaN,0.980314016342163,NaN,26.402416,400,399.756836,25,27.177353,8.996889,40.718437,50.026981,401.817627,399.466125,398.804779,4584.107422,10.070502,9.593029,9.517844,1.672925,1.667406,1.624894,32.082539,52.970253,22.346594,-5.969772,53.14687,67.028282,94.713623,0.382939577102661,395.334717,427.20980426787,1.9442588965804,0.0548630881913065,0.955598657537339,-13.6956517591349,499.677797590685,2.01292360177795,0.0143788937120668,1.13093740075923,41.1333750395453,475.003475979134,75.7850151824654,0.0128073663711455,1.20318184891431
5,5.030358,25,24.861673,-3.958,-4.15726,97.127983,NaN,0.981986045837402,NaN,26.397873,400,399.852631,25,27.189165,9.016587,40.687679,50.026981,401.817627,399.466125,398.804779,4584.107422,10.070502,9.593029,9.517844,1.672925,1.667406,1.624894,32.082539,52.970253,22.346594,-5.969772,53.14687,67.028282,94.713623,0.382939577102661,395.334717,427.208554995606,1.94424637990874,0.0548582842412256,0.955621749215546,-13.6934987553122,499.784210978011,2.01320178205277,0.0143839527044472,1.13077225965184,41.137345351481,475.002156443925,75.7868603263792,0.0128059235200797,1.20322396468901
5,5.029792,25,24.862263,-3.958,-4.154467,97.243637,NaN,0.981114149093628,NaN,26.408209,400,399.840607,25,27.207773,9.016946,40.577816,50.026981,401.596252,399.194183,398.625488,4586.969727,10.081801,9.598301,9.519494,1.663847,1.670925,1.623879,32.077732,52.999908,22.340757,-5.97114,53.2001,67.011902,94.748169,0.412754446268082,393.090851,427.212844177858,1.94427386892085,0.0548661267914754,0.955575614313804,-13.6966557936271,499.914305358033,2.01355077747751,0.0143915865664729,1.13054736077742,41.1383295435481,475.012504060595,75.7961896044773,0.0128062695846867,1.20318713542984
5,5.030059,25,24.863602,-3.958,-4.160919,97.35778,NaN,0.981027901172638,NaN,26.40172,400,399.784821,25,27.218653,9.009193,40.37307,50.026981,401.468292,399.040436,398.477448,4583.109375,10.029968,9.560559,9.493195,1.670482,1.673351,1.626782,32.096119,53.079678,22.337412,-5.978848,53.189163,66.997421,94.745438,0.441989809274674,391.720917,427.20591433726,1.94424266098182,0.0548608333999289,0.9556218948022,-13.6951664856239,500.041816540982,2.01388977988549,0.0143985892034849,1.13033589730077,41.1405630928305,475.003328930815,75.7902190825936,0.0128049020792185,1.203248170695
5,5.031473,25,24.865044,-3.958,-4.160919,97.35778,NaN,0.981988668441772,NaN,26.40172,400,399.784821,25,27.218653,9.003103,40.289078,50.026981,401.468292,399.040436,398.477448,4583.109375,10.029968,9.560559,9.493195,1.670482,1.673351,1.626782,32.096119,53.079678,22.337412,-5.978848,53.189163,66.997421,94.745438,0.441989809274674,391.720917,427.201866105183,1.94419877696232,0.05484341149012,0.955703869068782,-13.6872802936205,500.040179738842,2.01387975848645,0.0143975851575568,1.13035366381661,41.142968350936,474.989862582444,75.7808102226336,0.0128031931739374,1.20332981205221
5,5.030897,25,24.864792,-3.958,-4.169322,97.463112,NaN,0.980787932872772,NaN,26.393526,400,399.748291,25,27.22081,8.99775,40.362682,50.026981,401.619049,399.13446,398.517578,4574.402832,10.041179,9.567109,9.490946,1.673908,1.676663,1.634384,32.122147,53.000381,22.356796,-5.9937,53.166531,66.881424,94.824532,0.429419547319412,392.433563,427.195484552647,1.94418679694769,0.0548478992927572,0.955710643567868,-13.6904925695379,500.159516833202,2.01420278273409,0.0144050789034107,1.13014118551967,41.1425480222655,474.985359772339,75.7767567759143,0.0128030398498495,1.20334592707904
5,5.030937,25,24.86697,-3.958,-4.172406,97.500732,NaN,0.981237292289734,NaN,26.386171,400,399.755188,25,27.228184,9.011523,40.527195,50.026981,401.687073,399.272888,398.631317,4584.265625,10.069936,9.604321,9.520093,1.642063,1.643127,1.620703,32.111526,53.002533,22.348879,-5.98557,53.215721,66.967773,94.774529,0.406383395195007,389.115906,427.192422571855,1.94417459760191,0.0548464493175988,0.955727713777087,-13.6902694857633,500.199562897861,2.01430236541154,0.0144061749849196,1.13009340419591,41.1461807553432,474.983891441548,75.778228995568,0.0128017029218732,1.20338564049055
5,5.030937,25,24.86697,-3.958,-4.155599,97.450722,NaN,0.981237292289734,NaN,26.384701,400,399.795624,25,27.226887,9.001894,40.621651,50.026981,401.687073,399.272888,398.631317,4584.265625,10.069936,9.604321,9.520093,1.642063,1.643127,1.620703,32.111526,53.002533,22.348879,-5.98557,53.215721,66.967773,94.774529,0.406383395195007,389.115906,427.20848481225,1.94423431164114,0.0548516654340975,0.955647373966917,-13.6902694857633,500.143044448734,2.01414987073794,0.0144027016237737,1.13019254186337,41.1461807553432,475.004727870926,75.7955444996092,0.0128030763276924,1.20329330318407
5,5.031168,25,24.868673,-3.958,-4.143719,97.403748,NaN,0.982119560241699,NaN,26.405388,400,399.825409,25,27.224537,9.005497,40.728615,50.016537,401.694275,399.255127,398.758057,4583.176758,10.064698,9.59045,9.514284,1.652209,1.653727,1.617678,32.097538,53.028961,22.306591,-5.958044,53.185692,66.986763,94.756996,0.350562363862991,383.1138,427.219176438449,1.94426934707264,0.0548525060828092,0.955604033999154,-13.6889812034183,500.088020417141,2.01399477099738,0.0143982527990818,1.13030683327728,41.1490210563705,475.019133936174,75.8096215717617,0.0128030561756166,1.20325545002894
5,5.032029,25,24.868362,-3.958,-4.140703,97.381401,NaN,0.981553912162781,NaN,26.406752,400,399.847504,25,27.236113,9.010185,40.956306,50.016537,401.694275,399.255127,398.758057,4583.176758,10.064698,9.59045,9.514284,1.652209,1.653727,1.617678,32.097538,53.028961,22.306591,-5.958044,53.185692,66.986763,94.756996,0.350562363862991,383.1138,427.219594373465,1.94425334586513,0.0548428363363275,0.955639515578354,-13.684179820996,500.063113893721,2.01392876303979,0.0143969166512305,1.13034748339146,41.1485023748573,475.013152032547,75.8042658450404,0.0128028389989552,1.20327720196946
5,5.032393,25,24.869228,-3.958,-4.142045,97.412247,NaN,0.981167793273926,NaN,26.417753,400,399.912109,25,27.241125,9.010428,40.911766,50.016537,401.798798,399.351746,398.799835,4579.59375,10.039486,9.574531,9.504213,1.650665,1.644853,1.61792,32.078144,52.992977,22.324303,-5.971342,53.197239,66.98764,94.767502,0.342081308364868,381.420074,427.217270076385,1.9442372850896,0.0548379373859205,0.955667012318852,-13.6821501566574,500.096997185439,2.01401683949856,0.0143984569079844,1.13029675943952,41.1499466655882,475.008656269749,75.8015998925945,0.0128020496697517,1.20331031191778
5,5.033524,25,24.871456,-3.958,-4.142253,97.467216,NaN,0.980886697769165,NaN,26.426512,400,399.902985,25,27.23031,9.00645,40.738262,50.016537,401.679474,399.181732,398.699677,4584.001953,10.047232,9.575938,9.498284,1.666265,1.658171,1.632865,32.056137,53.032589,22.344709,-5.978371,53.170799,67.021721,94.755745,0.281042665243149,376.907074,427.213834019791,1.94420145923481,0.0548239489261799,0.955733545335489,-13.675844413712,500.156599304969,2.01416901287545,0.014400724195124,1.13021496640026,41.153662285368,474.999006959726,75.7963348109781,0.0128001454970673,1.20338702285823
5,5.033255,25,24.870777,-3.958,-4.140432,97.493301,NaN,0.981305778026581,NaN,26.450901,400,399.848999,25,27.229645,9.00983,40.656624,50.016537,401.868256,399.425873,398.826935,4579.797852,10.043076,9.583752,9.507075,1.64792,1.618852,1.61209,32.072777,53.089909,22.3447,-5.976404,53.235149,66.999702,94.771576,0.337116241455078,378.715149,427.216344359703,1.94421627346535,0.054827824974338,0.955709255231511,-13.677344090191,500.186849943618,2.01425327077042,0.0144030083330856,1.13015489288642,41.1525299488162,475.003307198554,75.7990690979281,0.0128008153726637,1.20335761738545
5,5.031803,25,24.870979,-3.958,-4.137375,97.476181,NaN,0.981550395488739,NaN,26.468401,400,399.951233,25,27.226807,9.023249,40.618481,50.016537,401.868256,399.425873,398.826935,4579.797852,10.043076,9.583752,9.507075,1.64792,1.618852,1.61209,32.072777,53.089909,22.3447,-5.976404,53.235149,66.999702,94.771576,0.337116241455078,378.715149,427.223421488189,1.94427218006403,0.0548466523755244,0.955610539272444,-13.6854400535433,500.167272389637,2.01419966413528,0.0144016788289071,1.13019131727456,41.1528668173026,475.023074807285,75.8157463536795,0.0128020030920786,1.20327313341019
5,5.033917,25,24.87237,-3.958,-4.132355,97.456757,NaN,0.981153070926666,NaN,26.467922,400,399.918335,25,27.235682,9.018223,40.70295,50.016537,401.465057,399.12738,398.44577,4584.756836,10.047992,9.61032,9.512617,1.659676,1.620624,1.614572,32.042854,53.103893,22.315742,-5.952435,53.183155,67.004539,94.78138,0.315823644399643,388.558563,427.222168913214,1.94422443341795,0.0548221822584161,0.955709028647079,-13.6736535463866,500.143741825997,2.01413076898855,0.0143993616441665,1.13024696535132,41.1551864831939,475.008193753839,75.8050986258611,0.0128002307003963,1.20336024252816
5,5.03351,25,24.871389,-3.958,-4.125822,97.413506,NaN,0.980948448181152,NaN,26.475588,400,399.778625,25,27.248356,9.015811,40.767189,50.016537,401.465057,399.12738,398.44577,4584.756836,10.047992,9.61032,9.512617,1.659676,1.620624,1.614572,32.042854,53.103893,22.315742,-5.952435,53.183155,67.004539,94.78138,0.315823644399643,388.558563,427.229577093471,1.94426026552557,0.0548292179815818,0.955654263953581,-13.6759224622832,500.095968606024,2.01400566748663,0.0143970402238445,1.13032085362959,41.1535505537146,475.01944192911,75.8132338664361,0.0128015303051355,1.20329546779027
5,5.032888,25,24.871092,-3.958,-4.121312,97.375938,NaN,0.980740129947662,NaN,26.488403,400,399.80545,25,27.248901,9.00827,40.781475,50.016537,401.674561,399.245758,398.704254,4582.211914,10.06097,9.607431,9.507018,1.65123,1.638353,1.613323,32.039948,53.093758,22.327618,-5.964743,53.189079,67.002151,94.77417,0.281927198171616,389.811768,427.235666680317,1.94429557895457,0.0548382741632136,0.95559673505549,-13.6793902157839,500.053840390623,2.01389312868477,0.0143946369358806,1.13039199231431,41.1530552625879,475.031384965745,75.8227923789808,0.0128024863882906,1.20323806266333
5,5.033877,25,24.873396,-3.958,-4.1216,97.327354,NaN,0.980525553226471,NaN,26.484072,400,399.926331,25,27.241278,9.005642,40.726727,50.007141,401.712677,399.309235,398.693451,4580.976074,10.034886,9.582994,9.495565,1.643084,1.630439,1.60348,32.049652,53.18354,22.330519,-5.973157,53.218082,66.997658,94.788544,0.23352438211441,386.346039,427.232561739779,1.94426388031308,0.0548260103209138,0.955655366872217,-13.6738765294679,499.996302715181,2.01372888210986,0.0143896577827661,1.13051732506335,41.1568974025586,475.023272544622,75.8188973557235,0.0128006403905063,1.20330908138924
5,5.033179,25,24.874193,-3.958,-4.134202,97.314545,NaN,0.980927467346191,NaN,26.48304,400,399.925659,25,27.237522,9.001335,40.605434,50.007141,401.712677,399.309235,398.693451,4580.976074,10.034886,9.582994,9.495565,1.643084,1.630439,1.60348,32.049652,53.18354,22.330519,-5.973157,53.218082,66.997658,94.788544,0.23352438211441,386.346039,427.222515839985,1.94424076369599,0.0548306931423978,0.955675096371553,-13.6777678016895,499.980916561792,2.01368425525971,0.0143882131482955,1.13055275393767,41.1582264128406,475.016225795462,75.8140261785983,0.0127997224823851,1.20335243687882
5,5.033613,25,24.874912,-3.958,-4.134202,97.314545,NaN,0.981192648410797,NaN,26.48304,400,399.925659,25,27.237522,8.995276,40.630718,50.007141,401.581207,399.194244,398.531769,4586.851563,10.050905,9.591598,9.502138,1.649692,1.630178,1.612743,32.058899,53.163765,22.346352,-5.986538,53.172478,67.021713,94.76899,0.255484342575073,379.516907,427.221273760553,1.94422730123167,0.0548253508767219,0.955700238493055,-13.6753482516785,499.980099950025,2.0136792585432,0.01438771296969,1.13056162428942,41.1594253289521,475.012448171459,75.8117754729481,0.0127990644138395,1.20338012906107
5,5.034468,25,24.877565,-3.958,-4.138778,97.263168,NaN,0.980786502361298,NaN,26.483791,400,399.897705,25,27.244724,8.980582,40.655308,50.007141,401.453857,399.056427,398.429108,4581.822266,10.066175,9.60269,9.497262,1.64149,1.622961,1.607914,32.015503,53.101936,22.358862,-5.989262,53.273075,67.053818,94.760437,0.28058460354805,376.966064,427.214453137381,1.94418452389992,0.0548134097329519,0.955771647307825,-13.6705820919231,499.918997530113,2.01350401029161,0.0143822969651139,1.13069723493642,41.1638489168521,475.00091594402,75.8054712551263,0.0127967951045142,1.20347167155194
5,5.034468,25,24.877565,-3.958,-4.136016,97.211365,NaN,0.980786502361298,NaN,26.481995,400,399.849304,25,27.250673,8.990922,40.693535,50.007141,401.453857,399.056427,398.429108,4581.822266,10.066175,9.60269,9.497262,1.64149,1.622961,1.607914,32.015503,53.101936,22.358862,-5.989262,53.273075,67.053818,94.760437,0.28058460354805,376.966064,427.217092960439,1.94419433690878,0.0548142663968429,0.955758445589002,-13.6705820919231,499.860421329126,2.01334586176318,0.0143786957993054,1.13080121334,41.1638489168521,475.004340260856,75.8083166386233,0.0127970207230531,1.20345649138812
5,5.034804,25,24.877266,-3.958,-4.12114,97.188675,NaN,0.981531500816345,NaN,26.472593,400,399.762787,25,27.255579,9.00687,40.775307,50.007141,401.66629,399.273163,398.723175,4592.214844,10.063788,9.596213,9.51125,1.649042,1.635574,1.608108,31.973446,53.138348,22.360731,-5.979861,53.27092,67.045525,94.774017,0.260833978652954,370.656982,427.230348856843,1.9442367652363,0.0548147459538702,0.95570685085943,-13.6687092436841,499.835103000863,2.01327865932116,0.0143773260844541,1.13084313519778,41.1633503850158,475.018763576292,75.8199323994148,0.0127981411218504,1.20338801691415
5,5.034338,25,24.87834,-3.958,-4.11172,97.16478,NaN,0.980668902397156,NaN,26.490498,400,399.812714,25,27.251217,9.009327,40.889435,50.007141,401.66629,399.273163,398.723175,4592.214844,10.063788,9.596213,9.51125,1.649042,1.635574,1.608108,31.973446,53.138348,22.360731,-5.979861,53.27092,67.045525,94.774017,0.260833978652954,370.656982,427.240684565937,1.9442846785057,0.0548234010538363,0.955634920531641,-13.671306731406,499.806859088626,2.01319822249189,0.014374917791133,1.13090452462789,41.1651410767196,475.036858808791,75.8362967068326,0.0127987222287404,1.20332423280475
5,5.035471,25,24.879875,-3.958,-4.111141,97.142319,NaN,0.980571925640106,NaN,26.514601,400,399.913239,25,27.247744,8.998203,40.860752,50.007141,401.759064,399.428284,398.73526,4587.469727,10.064936,9.621447,9.515944,1.641903,1.621239,1.609266,31.973446,53.138062,22.349691,-5.957558,53.251556,66.980431,94.830055,0.288509666919708,368.736908,427.237996483256,1.94425160222787,0.0548096413139831,0.955697742868683,-13.6649916992797,499.779710580391,2.01311895007771,0.0143722887274585,1.13096880011208,41.1677002961048,475.027280230337,75.8302333324245,0.0127972179682636,1.2033900368298
5,5.036197,25,24.881117,-3.958,-4.111136,97.152641,NaN,0.98140025138855,NaN,26.519634,400,399.976044,25,27.246704,9.0061,40.621017,50.007141,401.884491,399.402832,398.815186,4584.547363,10.056971,9.590889,9.484265,1.641847,1.640331,1.605619,31.97056,53.079185,22.378864,-5.96899,53.238956,66.982826,94.833603,0.294603615999222,391.237061,427.235924119246,1.94422911023595,0.0548007141349739,0.955739752183211,-13.6609457433172,499.789971134587,2.01314183849966,0.0143721432532897,1.13096337054105,41.1697709247234,475.021020356331,75.8265661493298,0.0127960991360535,1.20343669270078
5,5.035089,25,24.881866,-3.958,-4.126127,97.2286,NaN,0.980958461761475,NaN,26.520683,400,400.041687,25,27.248037,9.015369,40.506458,50.007141,401.884491,399.402832,398.815186,4584.547363,10.056971,9.590889,9.484265,1.641847,1.640331,1.605619,31.97056,53.079185,22.378864,-5.96899,53.238956,66.982826,94.833603,0.294603615999222,391.237061,427.224767082535,1.94421021050615,0.0548096932627022,0.955747174979423,-13.6671207417386,499.875020623321,2.0133685833738,0.0143769037695466,1.13081976468681,41.1710195989686,475.015383227357,75.8228075093635,0.0127953018007363,1.20347308667445
5,5.035279,25,24.883932,-3.958,-4.13648,97.299515,NaN,0.980880796909332,NaN,26.504965,400,400.113373,25,27.247707,9.013744,40.459133,50.012581,401.99942,399.539459,398.888977,4589.362793,10.076855,9.600528,9.498871,1.649306,1.64092,1.621491,31.965755,53.134529,22.417807,-6.001598,53.245495,67.019218,94.810059,0.28188881278038,402.981293,427.214328116505,1.94416753578632,0.0548041454230325,0.955807666021982,-13.6660617785149,499.952860566955,2.01357070668242,0.0143803962025481,1.13070302142419,41.17446372377,475.003134378614,75.815182908357,0.0127933200808645,1.20355887524897
5,5.034806,25,24.884335,-3.958,-4.14614,97.371231,NaN,0.980899631977081,NaN,26.476725,400,400.17218,25,27.250633,8.999481,40.494133,50.012581,401.851746,399.552124,398.884583,4574.467285,10.076458,9.598467,9.503993,1.663497,1.655932,1.633333,31.968721,53.159054,22.399473,-5.970606,53.254936,66.973328,94.824806,0.331236302852631,401.370575,427.206448966757,1.94414788271519,0.0548069678567406,0.955826448162179,-13.6686980960704,500.033487438136,2.01378676716064,0.0143850984401385,1.13056456584827,41.1751355192894,474.996791746112,75.8104111046859,0.0127926731404695,1.2035931487499
5,5.035252,25,24.884302,-3.958,-4.153281,97.429779,NaN,0.981456160545349,NaN,26.448378,400,400.116119,25,27.249187,8.992447,40.62722,50.012581,401.851746,399.552124,398.884583,4574.467285,10.076458,9.598467,9.503993,1.663497,1.655932,1.633333,31.968721,53.159054,22.399473,-5.970606,53.254936,66.973328,94.824806,0.331236302852631,401.370575,427.198346228748,1.94410867473865,0.0547992667555691,0.955886492698839,-13.6662122609129,500.099713750746,2.01396561940754,0.0143891876549961,1.13044741577955,41.1750805091083,474.983067725535,75.7989680652762,0.0127917878506934,1.20365353761094
5,5.035579,25,24.885519,-3.958,-4.160056,97.41256,NaN,0.980734407901764,NaN,26.463617,400,400.064545,25,27.244904,8.98953,40.706478,50.012581,401.929962,399.565735,398.888367,4582.749023,10.059402,9.615652,9.499083,1.674547,1.666105,1.645482,31.956482,53.193253,22.379887,-5.943446,53.258987,67.011215,94.812279,0.347934454679489,394.64978,427.190933515107,1.94407445623405,0.0547931436778677,0.955937918000811,-13.6643897933629,500.078867364013,2.01390463941641,0.0143871457747538,1.13049670453926,41.17710918334,474.972684013041,75.7918456830099,0.0127904119753553,1.20371818704713
5,5.035121,25,24.88714,-3.958,-4.157493,97.372475,NaN,0.980742752552032,NaN,26.490267,400,399.973602,25,27.241735,8.994862,40.798561,50.012581,401.476227,399.14389,398.519989,4584.635742,10.033826,9.56328,9.48805,1.680273,1.667657,1.626862,31.940004,53.18396,22.375303,-5.93628,53.301758,67.047249,94.791924,0.372235119342804,386.702332,427.194695128828,1.94409777032872,0.0547995716035757,0.955899063503846,-13.666942387901,500.031709638173,2.01377107966833,0.0143832350040904,1.13059665697576,41.1798111863254,474.98289270316,75.8023302495113,0.0127901630191992,1.20369758355478
5,5.035293,25,24.888515,-3.958,-4.157493,97.372475,NaN,0.980889439582825,NaN,26.490267,400,399.973602,25,27.241735,9.007352,40.869576,50.012581,401.476227,399.14389,398.519989,4584.635742,10.033826,9.56328,9.48805,1.680273,1.667657,1.626862,31.940004,53.18396,22.375303,-5.93628,53.301758,67.047249,94.791924,0.372235119342804,386.702332,427.194202582544,1.94409243530755,0.0547974560449073,0.955909043076121,-13.6659837508619,500.030148707535,2.0137615294791,0.0143822793549379,1.13061360673531,41.1821030328482,474.982789623873,75.8039439925856,0.0127893747261832,1.20371900496074
5,5.035996,25,24.887821,-3.958,-4.144673,97.401772,NaN,0.980557560920715,NaN,26.520164,400,399.867615,25,27.256809,9.012988,40.801781,50.012581,401.919922,399.631744,398.926208,4591.676758,10.051036,9.59463,9.511028,1.677772,1.654375,1.63449,31.957098,53.056343,22.386784,-5.937856,53.275101,67.047585,94.809601,0.392296552658081,382.916382,427.204444265395,1.94411618851034,0.0547927866788157,0.955888434451606,-13.6620658601558,500.064059034268,2.01385574013191,0.0143847963918403,1.1305465699184,41.1809462874974,474.990190846814,75.8092350410722,0.0127902566509217,1.2036755745125
5,5.035996,25,24.887821,-3.958,-4.144644,97.425644,NaN,0.980557560920715,NaN,26.549486,400,400.035645,25,27.27146,9.00172,40.624271,50.012581,402.061768,399.775024,399.057068,4582.881348,10.075331,9.61983,9.51279,1.678113,1.642596,1.638135,31.974787,53.187565,22.403843,-5.956124,53.26664,67.025696,94.829567,0.42497181892395,384.695557,427.204471986157,1.94411629155945,0.0547927956722284,0.955888295629668,-13.6620658601558,500.091046873798,2.01392856928102,0.014386454116533,1.130498975804,41.1809462874974,474.990226806753,75.8092649161833,0.0127902590194373,1.20367541493011
5,5.035449,25,24.88969,-3.958,-4.143761,97.399277,NaN,0.981625437736511,NaN,26.560635,400,400.187775,25,27.277336,8.989864,40.547749,50.012581,402.061768,399.775024,399.057068,4582.881348,10.075331,9.61983,9.51279,1.678113,1.642596,1.638135,31.974787,53.187565,22.403843,-5.956124,53.26664,67.025696,94.829567,0.42497181892395,384.695557,427.206882065259,1.9441363931206,0.0547997964065151,0.955852349307093,-13.6651143109586,500.059117178252,2.01383514850844,0.0143833241538917,1.13057457371462,41.184061443136,474.99963199161,75.8193883382895,0.0127898162177768,1.20366217104258
5,5.035478,25,24.888746,-3.958,-4.142514,97.332474,NaN,0.980171203613281,NaN,26.541899,400,400.107208,25,27.272158,8.983829,40.618923,50.012581,401.812347,399.489746,398.894379,4591.195313,10.091148,9.613998,9.516506,1.671465,1.658899,1.62715,31.971472,53.041161,22.428656,-5.967202,53.286812,67.008789,94.841972,0.371702522039414,393.689178,427.207990987553,1.94413992463958,0.0547998264714201,0.955848064110707,-13.6649526865619,499.984659080658,2.0136378546677,0.0143793402992344,1.13069644083808,41.1824880535684,474.999656997676,75.8182425975286,0.0127903543785738,1.20364767169828
5,5.036084,25,24.890287,-3.958,-4.150057,97.300125,NaN,0.980072259902954,NaN,26.517033,400,400.072876,25,27.260443,8.980899,40.639553,50.012581,401.812347,399.489746,398.894379,4591.195313,10.091148,9.613998,9.516506,1.671465,1.658899,1.62715,31.971472,53.041161,22.428656,-5.967202,53.286812,67.008789,94.841972,0.371702522039414,393.689178,427.199045715762,1.94409432733397,0.054790034922223,0.955919318086589,-13.6615754565476,499.94633034614,2.01352841330879,0.0143760221995899,1.13078026191896,41.1850564552643,474.985716062983,75.808565114448,0.0127885604486657,1.20373303010078
5,5.035511,25,24.892361,-3.958,-4.157765,97.342201,NaN,0.980106770992279,NaN,26.520651,400,400.131927,25,27.247126,8.993182,40.564266,50.022797,402.042145,399.555359,399.051666,4595.969727,10.091475,9.613489,9.519004,1.659266,1.656732,1.633536,31.938475,53.158634,22.441759,-5.984314,53.260555,67.035469,94.824722,0.336981624364853,401.258636,427.193318289507,1.94408470703099,0.0547946905370085,0.95592299521441,-13.6647687700179,499.991551961324,2.01364242994157,0.0143775042154735,1.13072157375676,41.1885130221125,474.985011186607,75.8105426763063,0.0127873355605298,1.20376777924884
5,5.03763,25,24.891396,-3.958,-4.161127,97.402611,NaN,0.980898141860962,NaN,26.525124,400,400.199829,25,27.244423,9.009521,40.61657,50.022797,401.986084,399.47052,398.803528,4590.166992,10.047826,9.601714,9.482405,1.644731,1.64105,1.633392,31.933439,53.198135,22.456333,-6.01224,53.301552,67.084541,94.794296,0.33826556801796,395.711517,427.184035376969,1.94400704245734,0.0547675987424458,0.956062109084951,-13.6529610222077,500.060950385734,2.01383347395801,0.0143823701551695,1.1305889390711,41.186904762602,474.956676363108,75.7858125918386,0.0127860177068818,1.20387892552551
5,5.03735,25,24.891693,-3.958,-4.166395,97.452835,NaN,0.981058537960052,NaN,26.525387,400,400.172363,25,27.249973,9.013725,40.754173,50.022797,401.986084,399.47052,398.803528,4590.166992,10.047826,9.601714,9.482405,1.644731,1.64105,1.633392,31.933439,53.198135,22.456333,-6.01224,53.301552,67.084541,94.794296,0.33826556801796,395.711517,427.179800865506,1.94399700107601,0.05476940592108,0.956071129711566,-13.6545210548815,500.117393687828,2.01398463279364,0.0143856509189494,1.13049247728624,41.187399744957,474.953552316108,75.7835847649756,0.0127856432128591,1.20389734042874
5,5.036572,25,24.893316,-3.958,-4.156649,97.460258,NaN,0.981303632259369,NaN,26.518066,400,400.148163,25,27.263395,8.996556,40.849979,50.022797,401.882507,399.441589,398.78363,4590.107422,10.075069,9.605669,9.507289,1.652532,1.647809,1.633195,31.955271,53.050266,22.425737,-5.98214,53.266884,67.072174,94.801384,0.425206154584885,389.038879,427.19134665068,1.94405576691835,0.0547819908561919,0.955979217908533,-13.6588560641757,500.123944467023,2.01399600884135,0.014385038426053,1.130497670651,41.1901045688078,474.976133456123,75.8043481435519,0.0127862083518744,1.20382176333229
5,5.037995,25,24.89588,-3.958,-4.140595,97.476753,NaN,0.980514347553253,NaN,26.494759,400,400.145599,25,27.270119,8.994141,40.627235,50.022797,402.04361,399.574738,398.981018,4589.261719,10.090196,9.607104,9.512362,1.646612,1.655532,1.630838,31.97172,53.135868,22.413015,-5.971483,53.262218,67.05619,94.814949,0.449343234300613,385.517761,427.202619174749,1.94406869598593,0.054769479986669,0.955984849780595,-13.6509275074479,500.139684107959,2.01402852583255,0.0143844019592818,1.13049638399312,41.1943773492445,474.983923434808,75.813987893771,0.0127852648664802,1.20382626043316
5,5.038764,25,24.896605,-3.958,-4.120837,97.458374,NaN,0.981399953365326,NaN,26.505177,400,400.102417,25,27.273531,9.01001,40.509079,50.022797,402.04361,399.574738,398.981018,4589.261719,10.090196,9.607104,9.512362,1.646612,1.655532,1.630838,31.97172,53.135868,22.413015,-5.971483,53.262218,67.05619,94.814949,0.449343234300613,385.517761,427.219305602726,1.94411506731867,0.0547661573064639,0.955934833619062,-13.6466435658231,500.118084028802,2.0139674308224,0.0143826225867966,1.13054189884776,41.1955854652495,475.001032666556,75.8290965345843,0.0127859796286773,1.2037613528246
