P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.03901,25,24.897539,-3.958,-4.120837,97.458374,NaN,0.981066465377808,NaN,26.505177,400,400.102417,25,27.273531,9.012503,40.567852,50.022797,401.839233,399.354156,398.756866,4594.969727,10.090773,9.628587,9.515678,1.634755,1.638022,1.619685,31.983364,53.108734,22.424477,-5.976335,53.283398,67.093452,94.800186,0.462981045246124,388.658447,427.218601491596,1.94410744241508,0.0547631355681784,0.955949092701322,-13.6452732554279,500.117024605023,2.01396094761641,0.0143819737923161,1.13055339427611,41.1971418123091,474.999565916063,75.8290321275078,0.0127853525645825,1.20378209920392
5,5.039086,25,24.898481,-3.958,-4.112446,97.403465,NaN,0.980624616146088,NaN,26.517845,400,400.096191,25,27.271435,9.015967,40.733177,50.022797,401.839233,399.354156,398.756866,4594.969727,10.090773,9.628587,9.515678,1.634755,1.638022,1.619685,31.983364,53.108734,22.424477,-5.976335,53.283398,67.093452,94.800186,0.462981045246124,388.658447,427.226405196258,1.94413490182955,0.0547648027778871,0.955913349060187,-13.6448499177977,500.053874896043,2.01378688500991,0.0143775076885495,1.13067453451809,41.1987114447689,475.010353202514,75.8391572965451,0.0127855277812976,1.2037485802271
5,5.039086,25,24.898481,-3.958,-4.111018,97.369812,NaN,0.980624616146088,NaN,26.524778,400,400.156433,25,27.267746,9.008433,40.753834,50.022797,402.029633,399.571533,398.998627,4586.611328,10.067351,9.584048,9.510686,1.624553,1.624758,1.595764,31.953794,53.151554,22.41593,-5.972598,53.29007,67.150856,94.781418,0.415156334638596,387.750824,427.227770235644,1.94413997560361,0.0547652453553389,0.955906519149546,-13.6448499177977,500.015823174198,2.01368419146241,0.0143751709908635,1.13074181098811,41.1987114447689,475.012123898245,75.8406282860352,0.012785644357464,1.20374072314161
5,5.038135,25,24.899588,-3.958,-4.115111,97.354752,NaN,0.980944037437439,NaN,26.551798,400,400.147034,25,27.261919,9.008428,40.785385,50.022797,402.099731,399.652313,398.957031,4586.825195,10.061412,9.606729,9.505743,1.588731,1.579417,1.566481,31.953995,53.1749,22.426966,-5.979902,53.276169,67.137863,94.783333,0.370173424482346,386.543427,427.226579293453,1.94415490934427,0.054775659876364,0.955870992843042,-13.6501475589809,499.997536877933,2.01363054269493,0.0143733565026877,1.13078560852506,41.2005559547848,475.01875104464,75.8475013846578,0.0127854519616888,1.20372818843449
5,5.038468,25,24.900377,-3.958,-4.126987,97.384445,NaN,0.980924665927887,NaN,26.551794,400,400.169189,25,27.257004,8.995595,40.921391,50.022797,402.099731,399.652313,398.957031,4586.825195,10.061412,9.606729,9.505743,1.588731,1.579417,1.566481,31.953995,53.1749,22.426966,-5.979902,53.276169,67.137863,94.783333,0.370173424482346,386.543427,427.21427382587,1.94410238946642,0.0547678872387028,0.955947110457227,-13.6482924622439,500.030216711527,2.01371568182438,0.0143748704989089,1.13073592068419,41.2018705673487,475.001430801475,75.8340878643104,0.0127838636718172,1.20381707735356
5,5.038718,25,24.900948,-3.958,-4.135821,97.405685,NaN,0.981165647506714,NaN,26.524063,400,400.161591,25,27.252651,8.991127,40.918228,50.020775,401.96283,399.603088,398.901031,4591.11377,10.067167,9.632799,9.51264,1.608249,1.577836,1.576581,31.974205,53.140942,22.393225,-5.961226,53.294304,67.13546,94.79985,0.357790440320969,381.505524,427.205113039439,1.94406324752177,0.0547620776679911,0.956003915416098,-13.6468998084098,500.053585016146,2.01377653128878,0.0143759486968745,1.13070050164381,41.2028219338352,474.988501008024,75.8240530317884,0.0127826882351896,1.20388319573024
5,5.03818,25,24.902573,-3.958,-4.135743,97.409126,NaN,0.98012638092041,NaN,26.492678,400,400.1492,25,27.250244,9.000485,40.830658,50.020775,401.873413,399.529175,398.898926,4595.088379,10.093465,9.630972,9.526539,1.601233,1.590216,1.570134,31.945259,53.183426,22.393847,-5.967592,53.268944,67.08992,94.824501,0.327566146850586,376.054749,427.206727911625,1.94408020294678,0.0547687111880133,0.955972337399494,-13.6498968647651,500.055631442375,2.01377574978187,0.0143750593339889,1.13071365218303,41.2055293214725,474.996495238599,75.8327013229785,0.0127822919339998,1.20387246381997
5,5.038796,25,24.902969,-3.958,-4.131317,97.425369,NaN,0.98115074634552,NaN,26.489304,400,400.211334,25,27.248014,9.012051,40.759003,50.020775,401.873413,399.529175,398.898926,4595.088379,10.093465,9.630972,9.526539,1.601233,1.590216,1.570134,31.945259,53.183426,22.393847,-5.967592,53.268944,67.08992,94.824501,0.327566146850586,376.054749,427.209195532337,1.9440768353423,0.0547625157305698,0.955986862975628,-13.6464653111927,500.073547992349,2.0138225625557,0.0143759119671255,1.13068608651117,41.2061890705517,474.995826176449,75.8326348537698,0.0127820230799943,1.2038814713229
5,5.038278,25,24.903074,-3.958,-4.133114,97.472885,NaN,0.980656981468201,NaN,26.510799,400,400.366394,25,27.248177,9.004544,40.792736,50.020775,402.180542,399.732635,399.1987,4590.270508,10.072974,9.606094,9.503939,1.627218,1.613036,1.589142,31.92275,53.173283,22.367599,-5.945499,53.312218,67.135139,94.795502,0.272094637155533,371.573059,427.208960589736,1.94408650721622,0.0547683221638488,0.955965429712123,-13.6493509143799,500.12715233033,2.01396679758001,0.0143791370270355,1.13059260352916,41.2063640026756,474.999335719087,75.8356797934968,0.0127821944992548,1.20386748704228
5,5.039232,25,24.905037,-3.958,-4.128847,97.490372,NaN,0.981691598892212,NaN,26.514183,400,400.401398,25,27.257021,8.999619,40.79031,50.020775,402.166168,399.798065,399.212158,4593.161133,10.086862,9.604028,9.520353,1.602174,1.603888,1.572756,31.913746,53.135353,22.350315,-5.93618,53.269794,67.157707,94.788658,0.290527373552322,369.846802,427.210308655103,1.9440720980616,0.0547579261767054,0.956000316452575,-13.6440366776167,500.144696685428,2.0140065182731,0.014378987640201,1.13058192480865,41.2096342966014,474.996816147193,75.8360122887715,0.0127809143546749,1.20390859758915
5,5.039781,25,24.903486,-3.958,-4.127063,97.468414,NaN,0.980634868144989,NaN,26.520954,400,400.332214,25,27.265419,9.003683,40.693005,50.020775,402.166168,399.798065,399.212158,4593.161133,10.086862,9.604028,9.520353,1.602174,1.603888,1.572756,31.913746,53.135353,22.350315,-5.93618,53.269794,67.157707,94.788658,0.290527373552322,369.846802,427.21044251695,1.94406142169339,0.0547517372682603,0.956023607964671,-13.6409788324565,500.121630121834,2.01395029926384,0.0143785406808529,1.13060658342751,41.2070503975639,474.991107921206,75.8293545011715,0.012781418995976,1.2039103080779
5,5.038502,25,24.905386,-3.958,-4.131218,97.458809,NaN,0.980386555194855,NaN,26.528679,400,400.279022,25,27.270092,9.010653,40.635845,50.020775,402.035431,399.556213,399.027924,4586.466309,10.078406,9.59115,9.498567,1.611546,1.609338,1.579925,31.916553,53.373547,22.340277,-5.93188,53.302898,67.112648,94.83374,0.316551864147186,374.847351,427.210131836849,1.94408630076499,0.0547661579832538,0.955969339665392,-13.6481030582435,500.10861523395,2.01390781128853,0.0143765550240501,1.13064912069828,41.2102156985849,475.002218783157,75.840931094935,0.0127810718797679,1.20388992425239
5,5.038709,25,24.905437,-3.958,-4.133418,97.477707,NaN,0.980445742607117,NaN,26.547722,400,400.279968,25,27.273853,9.020127,40.784325,50.020775,402.100403,399.69928,399.109955,4591.268555,10.088237,9.63201,9.518425,1.600977,1.587973,1.572982,31.90134,53.129463,22.319487,-5.915993,53.348663,67.119972,94.842697,0.256068557500839,375.389069,427.207436069436,1.94407206603708,0.0547629331323957,0.955991881198959,-13.6469499430314,500.129924042895,2.01396510874976,0.0143778310921595,1.13061207526273,41.2103006593836,474.997316203682,75.8369218614245,0.012780720233923,1.20391247385586
5,5.039978,25,24.906321,-3.958,-4.133418,97.477707,NaN,0.980839490890503,NaN,26.547722,400,400.279968,25,27.273853,9.015123,40.87925,50.020775,402.100403,399.69928,399.109955,4591.268555,10.088237,9.63201,9.518425,1.600977,1.587973,1.572982,31.90134,53.129463,22.319487,-5.915993,53.348663,67.119972,94.842697,0.256068557500839,375.389069,427.203802846583,1.94403273147235,0.0547473487760831,0.956065490121292,-13.6398816348133,500.128921440791,2.01395897435882,0.0143772174304982,1.13062295407097,41.2117732921218,474.984718897026,75.8275507815135,0.0127793893329966,1.20398191366035
5,5.039557,25,24.908628,-3.958,-4.140292,97.491959,NaN,0.980750441551208,NaN,26.56366,400,400.267059,25,27.280453,9.021313,40.768761,50.024773,402.260925,399.757172,399.158386,4590.137695,10.067565,9.605702,9.505113,1.600638,1.60342,1.574423,31.907944,53.082878,22.326996,-5.926129,53.300503,67.018227,94.914558,0.238512396812439,372.909271,427.198436290367,1.94402135050853,0.054750387449179,0.956074021809818,-13.6422264471654,500.142418713387,2.01398644214724,0.0143766050457236,1.13062294427373,41.215616275611,474.983695230943,75.8295511759678,0.012778012833843,1.2040216365229
5,5.039557,25,24.908628,-3.958,-4.148366,97.481003,NaN,0.980750441551208,NaN,26.557295,400,400.281708,25,27.282225,9.006545,40.591198,50.024773,402.260925,399.757172,399.158386,4590.137695,10.067565,9.605702,9.505113,1.600638,1.60342,1.574423,31.907944,53.082878,22.326996,-5.926129,53.300503,67.018227,94.914558,0.238512396812439,372.909271,427.190716792376,1.94399265409494,0.0547478846674294,0.95611275266649,-13.6422264471654,500.130031488824,2.01395302065421,0.014375844847425,1.13064477631967,41.215616275611,474.973680889504,75.8212339198462,0.0127773537030079,1.20406615236557
5,5.040332,25,24.907656,-3.958,-4.153623,97.435524,NaN,0.980718433856964,NaN,26.550848,400,400.261902,25,27.285036,9.003615,40.508102,50.024773,402.078888,399.636566,398.977997,4595.154297,10.077663,9.603988,9.516773,1.597154,1.601968,1.570823,31.900473,53.22493,22.342802,-5.927038,53.336658,67.00219,94.919273,0.226662710309029,370.064728,427.183470569347,1.94394994482097,0.0547367402259136,0.956182989098509,-13.6379101029575,500.07971177489,2.0138210146864,0.0143733633608977,1.13072354651613,41.2139971583828,474.95753496085,75.8066235135266,0.0127768424354724,1.20412313158607
5,5.040403,25,24.910442,-3.958,-4.150047,97.37896,NaN,0.980874359607697,NaN,26.539833,400,400.257416,25,27.29114,9.009829,40.554173,50.024773,402.18692,399.739655,399.053925,4594.320801,10.084343,9.615394,9.519188,1.596091,1.608763,1.571494,31.876364,53.106609,22.370945,-5.947705,53.326126,67.039795,94.894211,0.244347482919693,369.169067,427.186686488912,1.94396045525649,0.0547369771235006,0.956169939304592,-13.6375146954225,500.012587039588,2.01362906502167,0.0143675039054593,1.13087102368906,41.2186378323242,474.964762170142,75.8160686413786,0.012775737559694,1.20413347814162
5,5.041165,25,24.913012,-3.958,-4.140269,97.390381,NaN,0.980580270290375,NaN,26.540369,400,400.244354,25,27.299915,8.998357,40.611404,50.024773,402.18692,399.739655,399.053925,4594.320801,10.084343,9.615394,9.519188,1.596091,1.608763,1.571494,31.876364,53.106609,22.370945,-5.947705,53.326126,67.039795,94.894211,0.244347482919693,369.169067,427.193853518286,1.94397159376451,0.0547306552935055,0.956167236784067,-13.6332712932656,500.02258481823,2.01364608220756,0.0143665138249674,1.13087984747369,41.2229183607332,474.971932419413,75.8251991905101,0.0127747516989491,1.20414078175194
5,5.0422,25,24.912973,-3.958,-4.129005,97.473984,NaN,0.982089519500732,NaN,26.528286,400,400.230438,25,27.292877,8.998651,40.618626,50.024773,402.095886,399.68454,399.025604,4595.416992,10.098251,9.639956,9.531168,1.597535,1.610072,1.575756,31.87962,53.283611,22.37133,-5.937171,53.27417,67.119812,94.860588,0.208205208182335,366.483398,427.20166000271,1.94397955739212,0.0547214467684193,0.956173248613751,-13.6275084002464,500.117167013936,2.01390145939948,0.0143723427540709,1.13071225376802,41.2228534057546,474.974661714622,75.8274176024861,0.0127749534322044,1.20412804917978
5,5.042994,25,24.913483,-3.958,-4.125262,97.543724,NaN,0.980426907539368,NaN,26.52615,400,400.287445,25,27.290241,8.988685,40.456532,50.024773,402.127747,399.641266,399.075439,4592.604004,10.073359,9.611134,9.517033,1.611053,1.618144,1.591806,31.832937,53.197197,22.35593,-5.923264,53.318184,67.120613,94.858017,0.211483404040337,363.686981,427.20296552278,1.9439682608721,0.0547128676714235,0.956201361738596,-13.6230880095392,500.195439980392,2.0141106540866,0.0143768269089131,1.13057961221755,41.2237028100873,474.971371006066,75.8253149679223,0.0127744476210943,1.20415046142913
5,5.043132,25,24.915171,-3.958,-4.132218,97.583817,NaN,0.980404376983643,NaN,26.508551,400,400.239441,25,27.305796,8.983716,40.385189,50.024773,402.127747,399.641266,399.075439,4592.604004,10.073359,9.611134,9.517033,1.611053,1.618144,1.591806,31.832937,53.197197,22.35593,-5.923264,53.318184,67.120613,94.858017,0.211483404040337,363.686981,427.195918876166,1.94393926071932,0.0547090202976493,0.956242766024868,-13.6223197841845,500.238854254036,2.01422121736411,0.0143784362192177,1.13052068088632,41.2265140768792,474.96340693643,75.8207871871917,0.0127729662636742,1.20421163393495
5,5.042511,25,24.915024,-3.958,-4.136135,97.558472,NaN,0.980278491973877,NaN,26.496025,400,400.138763,25,27.304489,8.984392,40.446209,50.024773,401.971741,399.48764,398.79007,4595.621582,10.049469,9.619248,9.496516,1.619459,1.621608,1.598558,31.820269,53.218163,22.346552,-5.915143,53.37299,67.086479,94.891273,0.197645083069801,356.400421,427.19395172019,1.94394457814992,0.0547154226986647,0.956225526089324,-13.6257769245448,500.2103671636,2.01414494510387,0.0143767805712732,1.13056922772029,41.2262692626287,474.965074803437,75.8219905662343,0.0127731593768689,1.20420197111726
5,5.042268,25,24.915277,-3.958,-4.133229,97.526955,NaN,0.98131251335144,NaN,26.493105,400,400.115662,25,27.297525,8.993706,40.618847,50.020443,402.066101,399.637085,398.928772,4595.352051,10.049479,9.618335,9.500248,1.624566,1.62507,1.594468,31.838123,53.10149,22.371986,-5.934494,53.344818,67.063446,94.915894,0.214169293642044,355.590271,427.197426358038,1.9439624368719,0.0547193038051995,0.956197467849313,-13.6271298069613,500.174447203948,2.01404706440365,0.014374419091222,1.13063503499385,41.2266906089178,474.971630212652,75.8277470348937,0.0127734472909413,1.20417666711852
5,5.043501,25,24.917662,-3.958,-4.130325,97.482574,NaN,0.980807423591614,NaN,26.492445,400,400.175659,25,27.300915,8.998894,40.854599,50.020443,402.066101,399.637085,398.928772,4595.352051,10.049479,9.618335,9.500248,1.624566,1.62507,1.594468,31.838123,53.10149,22.371986,-5.934494,53.344818,67.063446,94.915894,0.214169293642044,355.590271,427.19667234334,1.94393455761548,0.0547050821375521,0.956255095398133,-13.6202656950887,500.121561353089,2.01389513438435,0.0143696860945159,1.13075283749555,41.2306624279662,474.964947262542,75.8251444878914,0.012771655239788,1.20424277298963
5,5.043918,25,24.918617,-3.955739,-4.140664,97.459023,NaN,0.980823278427124,NaN,26.488138,400,400.130951,25,27.309343,9.010036,40.879608,50.020443,402.036072,399.603607,398.879211,4598.677246,10.076322,9.627477,9.507077,1.623366,1.617775,1.596794,31.812975,53.245441,22.358837,-5.91927,53.356899,67.123215,94.878494,0.23488450050354,354.40451,427.185590934859,1.94388488580687,0.0546967667456736,0.956328992243257,-13.617944545285,500.093846936943,2.01381665359843,0.0143673898921205,1.13081162214763,41.2322527395441,474.948832956713,75.8129438633285,0.0127700535238759,1.20432906944646
6,5.996153,30,29.450558,1.2597,0.995631575584412,104.997208,NaN,0.982665061950684,NaN,27.442274,400,399.350189,25,28.65333,8.889224,50.34507,50.025547,402.464081,399.458801,399.168549,5368.757813,10.979729,10.422016,10.321261,1.607848,1.598764,1.570701,37.374691,62.885281,25.536608,0.351600676774979,62.813869,79.307571,102.281021,0.216710954904556,679.345032,429.497687319648,1.93478107945581,0.0462572046632475,0.984123091538112,-8.66122033692778,503.702978093058,2.00746599844875,0.0121709765143937,1.16934322365106,48.3020169756193,477.03755839401,82.9283846344717,0.0107220957174959,1.2621934157495
6,5.997358,30,29.452681,1.2597,0.993159413337708,105.017021,NaN,0.982029557228088,NaN,27.416676,400,399.951385,25,28.664968,8.88471,50.797489,50.025547,402.464081,399.458801,399.168549,5368.757813,10.979729,10.422016,10.321261,1.607848,1.598764,1.570701,37.374691,62.885281,25.536608,0.351600676774979,62.813869,79.307571,102.281021,0.216710954904556,679.345032,429.491940422176,1.93473978659236,0.0462458602414293,0.984202842711394,-8.65534059490204,503.723813111201,2.00751426173588,0.0121711124963081,1.16931959547483,48.3051251023707,477.025131184794,82.9209984657105,0.0107205325030123,1.26229053960116
6,5.994518,30,29.455442,1.2597,1.000218,105.053322,NaN,0.982454419136047,NaN,27.393837,400,400.404083,25,28.668322,8.889153,51.227814,50.025547,402.820068,399.761414,399.561951,5369.865234,10.997331,10.420752,10.327599,1.597109,1.581381,1.5522,37.350647,62.939114,25.564926,0.332592844963074,62.794796,79.294594,102.294174,0.730829894542694,654.095215,429.506696375399,1.93484153365999,0.0462729357823409,0.984008354594293,-8.66919967926668,503.763226372245,2.00760959255843,0.0121719342096248,1.1692626555104,48.3091670168345,477.064322198792,82.9552458350324,0.0107216204792655,1.2621239743439
6,5.995899,30,29.458565,1.2597,1.00668,105.071892,NaN,0.982775270938873,NaN,27.385124,400,400.59613,25,28.659084,8.891879,51.292175,50.025547,402.550232,399.431396,399.258179,5371.266113,10.989833,10.41741,10.308483,1.610675,1.604245,1.557388,37.35474,62.810707,25.55537,0.336085498332977,62.883835,79.334961,102.283142,0.298362225294113,669.411255,429.509258327283,1.93482757208119,0.0462624287260475,0.984050013104146,-8.662459832764,503.78150957308,2.00764788312682,0.0121714865072553,1.16925432088433,48.3137385191959,477.062698540929,82.9575758098807,0.0107202604880728,1.26217866074279
6,5.99806,30,29.460312,1.2597,1.009662,105.07164,NaN,0.983327627182007,NaN,27.37096,400,400.520416,25,28.652601,8.888578,51.196964,50.025547,402.550232,399.431396,399.258179,5371.266113,10.989833,10.41741,10.308483,1.610675,1.604245,1.557388,37.35474,62.810707,25.55537,0.336085498332977,62.883835,79.334961,102.283142,0.298362225294113,669.411255,429.506251481395,1.93478014626918,0.0462440795869516,0.984153299092375,-8.65191563182202,503.779296366734,2.00763640973564,0.0121705848004066,1.16927615026949,48.3162956440791,477.047682776959,82.9477026917648,0.0107187046461453,1.26228388486635
6,5.997781,30,29.463017,1.2597,1.009662,105.07164,NaN,0.982179641723633,NaN,27.37096,400,400.520416,25,28.652601,8.881993,50.973553,50.025547,402.532898,399.452911,399.318939,5376.275391,10.987649,10.435031,10.3178,1.604424,1.598247,1.566624,37.365295,62.781815,25.553293,0.346394509077072,62.905502,79.343796,102.288582,0.410991042852402,667.751221,429.507018584658,1.93478765046418,0.0462465513998253,0.984137904417123,-8.65327679863645,503.776325666738,2.00761985156725,0.0121692127150411,1.16930898125009,48.3202547832831,477.053254335953,82.9552490783395,0.0107179204187621,1.26229434368352
6,5.997781,30,29.463017,1.2597,1.007997,105.061462,NaN,0.982179641723633,NaN,27.350403,400,400.493561,25,28.658247,8.880474,50.730038,50.025547,402.860992,399.983215,399.605499,5376.494629,10.961741,10.432837,10.345316,1.565778,1.568658,1.537643,37.391571,62.755104,25.577253,0.319835543632507,62.880028,79.370186,102.2714,0.448651432991028,667.486328,429.505379987635,1.93478167364766,0.0462461035600134,0.984146807640159,-8.65327679863645,503.764424310896,2.00758838452591,0.0121685896847271,1.16933433804098,48.3202547832831,477.051125965128,82.9535629729229,0.01071780045838,1.26230560563355
6,5.998236,30,29.465561,1.2597,1.009134,105.051445,NaN,0.982228875160217,NaN,27.331615,400,400.595795,25,28.655613,8.872838,50.654396,50.025547,402.860992,399.983215,399.605499,5376.494629,10.961741,10.432837,10.345316,1.565778,1.568658,1.537643,37.391571,62.755104,25.577253,0.319835543632507,62.880028,79.370186,102.2714,0.448651432991028,667.486328,429.50524792817,1.93477351715463,0.0462423784122571,0.984165834754671,-8.65105699934821,503.749916375741,2.00754184015286,0.0121666863359134,1.16939019851181,48.3239780188052,477.050947873442,82.9563678842379,0.0107167577067629,1.262344110216
6,5.998448,30,29.467907,1.2597,1.003535,105.059776,NaN,0.982220053672791,NaN,27.314684,400,400.584106,25,28.652246,8.873415,50.815479,50.025547,402.381104,399.950592,399.235596,5374.243164,10.884899,10.432785,10.3845,1.584036,1.578415,1.546275,37.366787,62.858788,25.578691,0.309583067893982,62.875671,79.304489,102.320099,0,679.455811,429.49915452406,1.93474771542848,0.0462389945402724,0.984207489174023,-8.65002276291619,503.757081563977,2.00755323861766,0.0121660067564513,1.16939791379599,48.3274112525428,477.044273742952,82.9537976502781,0.0107154294110253,1.26241407808162
6,6.000949,30,29.471371,1.2597,0.990648150444031,105.017677,NaN,0.98221480846405,NaN,27.318336,400,400.515381,25,28.662394,8.882995,50.847763,50.025547,402.381104,399.950592,399.235596,5374.243164,10.884899,10.432785,10.3845,1.584036,1.578415,1.546275,37.366787,62.858788,25.578691,0.309583067893982,62.875671,79.304489,102.320099,0,679.455811,429.47959091025,1.93463418227647,0.0462133846291199,0.984414663467888,-8.63782379512384,503.704042021102,2.00740185098176,0.0121616736115275,1.16954508627151,48.3324802250472,477.007556800557,82.9287277271707,0.0107119547014575,1.26265976652523
6,6.000633,30,29.475443,1.2597,0.992055296897888,104.944862,NaN,0.981138408184052,NaN,27.32934,400,400.460114,25,28.665533,8.8863,50.919243,50.015667,402.316528,399.838623,399.080505,5375.621094,10.916723,10.478269,10.386889,1.57695,1.579201,1.553513,37.408066,62.877605,25.592436,0.313817977905273,62.836159,79.32766,102.312668,0.730585992336273,671.069885,429.481845419705,1.93464773332433,0.0462165598942186,0.984389655355237,-8.6393649149781,503.61439614946,2.00715168183285,0.0121551516465218,1.16977691814762,48.3384383089984,477.016743799637,82.940720070837,0.010710820726844,1.26267122761611
6,6.002628,30,29.476589,1.2597,0.997148036956787,104.885582,NaN,0.981744885444641,NaN,27.323656,400,400.404419,25,28.674484,8.87853,50.82148,50.015667,402.098022,399.689209,398.899811,5377.513672,10.910502,10.473736,10.394673,1.59126,1.591449,1.559911,37.430286,62.778454,25.577665,0.311024338006973,62.929264,79.362686,102.300919,0.363355249166489,669.312561,429.48137072128,1.93461237505849,0.0462002767405775,0.984472582503686,-8.62963641024265,503.543786008603,2.00696123088413,0.0121509402625565,1.16993975487643,48.3401150020109,477.005380581072,82.9330483479732,0.0107097156923035,1.26274840991183
6,6.002053,30,29.477474,1.2597,1.004905,104.918991,NaN,0.982754647731781,NaN,27.304132,400,400.322327,25,28.686808,8.877472,50.777996,50.015667,402.098022,399.689209,398.899811,5377.513672,10.910502,10.473736,10.394673,1.59126,1.591449,1.559911,37.430286,62.778454,25.577665,0.311024338006973,62.929264,79.362686,102.300919,0.363355249166489,669.312561,429.490588618916,1.93465568921238,0.0462074491157496,0.984399214091729,-8.63244011332256,503.581897390053,2.00705919604366,0.0121525383312289,1.16986658662215,48.3414097956744,477.021752155839,82.9470387765463,0.0107102792641936,1.26267468382376
6,6.002436,30,29.480444,1.2597,1.006206,104.978683,NaN,0.982233703136444,NaN,27.309767,400,400.343506,25,28.694738,8.883784,50.66774,50.015667,402.158905,399.669586,398.872711,5372.953125,10.914739,10.480142,10.376368,1.580504,1.578671,1.554732,37.409199,62.904095,25.562643,0.326683878898621,62.889,79.371948,102.294884,0.16401144862175,683.758179,429.490815907476,1.93465006321459,0.0462044105331075,0.98441339556379,-8.63057258057518,503.648458905129,2.00722569190613,0.0121546891673966,1.16975301936708,48.3457548143559,477.022929526639,82.9514107825003,0.0107091413281838,1.26271231696244
6,6.001844,30,29.48447,1.2597,1.008835,105.004585,NaN,0.981160223484039,NaN,27.332489,400,400.331512,25,28.697718,8.884214,50.851398,50.015667,402.148468,399.734894,398.964661,5375.702637,10.920446,10.470693,10.393169,1.583833,1.598277,1.568996,37.368095,62.751717,25.598709,0.306040018796921,62.925991,79.4142,102.280281,0.307061702013016,684.516479,429.495032062767,1.93467541955838,0.0462103549640938,0.984366608827883,-8.63345924898459,503.674331284518,2.00728117109939,0.0121542358274957,1.16973712687568,48.3516441848004,477.036270473619,82.9666382395112,0.0107082607591603,1.26270107022
6,6.003723,30,29.486649,1.2597,1.005951,105.017105,NaN,0.98201984167099,NaN,27.355577,400,400.395081,25,28.695076,8.893247,50.777035,50.015667,402.148468,399.734894,398.964661,5375.702637,10.920446,10.470693,10.393169,1.583833,1.598277,1.568996,37.368095,62.751717,25.598709,0.306040018796921,62.925991,79.4142,102.280281,0.307061702013016,684.516479,429.487024887737,1.9346145477138,0.0461929590662602,0.984485863001872,-8.62429774839461,503.686581106225,2.00730656095816,0.0121538987683274,1.1697322863171,48.3548314395147,477.016926500533,82.9538427952457,0.0107062879993118,1.26283581522699
6,6.00282,30,29.48728,1.2597,1.005951,105.017105,NaN,0.983165800571442,NaN,27.355577,400,400.395081,25,28.695076,8.884537,50.649609,50.015667,402.285095,399.831482,399.018341,5374.613281,10.924743,10.480713,10.387105,1.577551,1.583861,1.558371,37.357094,62.822838,25.597654,0.311613500118256,62.977581,79.390999,102.307083,0.588760554790497,673.922974,429.489508690095,1.93463882363082,0.0462009451747006,0.984435974798095,-8.62870026263369,503.685887519643,2.00730269894188,0.0121535792732044,1.16973996090665,48.3557543780893,477.026246922191,82.9619541711087,0.0107065572751241,1.26279570980689
6,6.00282,30,29.48728,1.2597,0.995670199394226,105.018089,NaN,0.983165800571442,NaN,27.376677,400,400.428009,25,28.694769,8.884954,50.64389,50.015667,402.285095,399.831482,399.018341,5374.613281,10.924743,10.480713,10.387105,1.577551,1.583861,1.558371,37.357094,62.822838,25.597654,0.311613500118256,62.977581,79.390999,102.307083,0.588760554790497,673.922974,429.479387616681,1.93460190572642,0.0461981810956828,0.984491123613215,-8.62870026263369,503.687038542552,2.00730574262653,0.0121536394981502,1.16973749758538,48.3557543780893,477.013100206509,82.9515436568185,0.0107058167664489,1.2628654336127
6,6.002831,30,29.491037,1.2597,0.980573177337646,105.020081,NaN,0.983341634273529,NaN,27.400103,400,400.479462,25,28.69252,8.897414,50.812256,50.015667,402.378326,400.042328,399.23407,5373.447754,10.921919,10.463457,10.408449,1.575909,1.576986,1.549232,37.389294,63.014885,25.576992,0.321216911077499,62.921364,79.370987,102.312195,0.34700471162796,669.806091,429.464493849367,1.93454739093313,0.04619402445845,0.984572797614127,-8.62864662986868,503.685239050283,2.00728891078999,0.0121518593948548,1.16977820622918,48.3612492742578,476.99770934398,82.9437082040694,0.0107034276755424,1.26300262348073
6,6.003299,30,29.493153,1.2597,0.966485142707825,105.066772,NaN,0.982207238674164,NaN,27.408783,400,400.587646,25,28.688992,8.91449,50.767654,50.009563,401.953308,399.888824,398.882111,5376.880859,10.876755,10.457312,10.437508,1.582428,1.559219,1.5432,37.40218,63.021507,25.602613,0.304967135190964,62.929768,79.354095,102.349518,0.663247764110565,649.907227,429.449334329542,1.93448420330844,0.046186097220923,0.984674437616973,-8.62636486852864,503.737529708022,2.00742037562237,0.0121536453731656,1.16968711368838,48.3643438442365,476.977473690119,82.9301381255225,0.0107014308509412,1.26314136451928
6,6.0066,30,29.495745,1.2597,0.956366240978241,105.088783,NaN,0.982507169246674,NaN,27.425955,400,400.472778,25,28.681053,8.911254,50.435089,50.009563,401.953308,399.888824,398.882111,5376.880859,10.876755,10.457312,10.437508,1.582428,1.559219,1.5432,37.40218,63.021507,25.602613,0.304967135190964,62.929768,79.354095,102.349518,0.663247764110565,649.907227,429.43028043775,1.93435909120405,0.0461542022547843,0.984911775409343,-8.61027448599418,503.760428024111,2.00747258777572,0.0121536800317767,1.16966360046522,48.3681343107779,476.93569900317,82.9000723868015,0.0106980283380449,1.26340180879095
6,6.00524,30,29.497211,1.2597,0.947239279747009,105.058121,NaN,0.981329917907715,NaN,27.425497,400,400.354034,25,28.685307,8.907948,49.952362,50.009563,402.066681,399.875671,398.948395,5375.176758,10.88898,10.455997,10.426951,1.571569,1.561895,1.538775,37.383404,62.923122,25.587219,0.316876173019409,62.960236,79.31852,102.369965,0,668.536133,429.425036841875,1.9343628636191,0.0461637637294962,0.984885626369502,-8.61690285143618,503.722951783389,2.00736879257695,0.0121510623309088,1.16975806547984,48.3702780324239,476.938610479144,82.9040754898929,0.0106975988301317,1.26340800592848
6,6.00445,30,29.498766,1.2597,0.941541969776154,105.001221,NaN,0.982910215854645,NaN,27.427402,400,400.322083,25,28.693983,8.903511,49.974777,50.009563,402.037445,399.726532,398.820282,5386.382324,10.869843,10.464444,10.400132,1.570818,1.564202,1.546372,37.399719,62.833569,25.564947,0.32973712682724,62.921284,79.336952,102.365906,0.373103559017181,668.214722,429.421601572189,1.93436363664808,0.0461692135027519,0.984872565616019,-8.62075367542764,503.65467875856,2.00718326651938,0.0121467938688086,1.16991951761933,48.3725518075418,476.940549156963,82.9074116603216,0.0106970785535781,1.26342069509723
6,6.004378,30,29.502546,1.2597,0.941033244132996,104.978363,NaN,0.98196542263031,NaN,27.425234,400,400.261475,25,28.695282,8.909546,50.611588,50.009563,402.037445,399.726532,398.820282,5386.382324,10.869843,10.464444,10.400132,1.570818,1.564202,1.546372,37.399719,62.833569,25.564947,0.32973712682724,62.921284,79.336952,102.365906,0.373103559017181,668.214722,429.421298858652,1.93436374503021,0.0461697130956469,0.9848713183299,-8.62110465573704,503.623778764581,2.00708941007517,0.0121434828863039,1.17002291841584,48.3780786661728,476.944630998178,82.9150218599269,0.0106957785450544,1.26345489387472
6,6.003815,30,29.504782,1.2597,0.929064810276031,104.968597,NaN,0.982439875602722,NaN,27.428089,400,400.255676,25,28.698057,8.910621,51.232506,50.009563,402.155518,399.848297,398.908447,5385.703125,10.870776,10.473112,10.402883,1.574122,1.5717,1.551937,37.412022,62.947353,25.563883,0.320081561803818,62.889202,79.381416,102.35318,0.236028388142586,668.938232,429.411062176759,1.93433588040354,0.0461714708718486,0.984904679191635,-8.62384923697323,503.609892658766,2.007045505911,0.0121417543903645,1.17007469572803,48.3813477337368,476.937100853455,82.9116526244584,0.0106944497306764,1.2635280486896
6,6.004673,30,29.508442,1.2597,0.912688136100769,105.018318,NaN,0.981538057327271,NaN,27.433762,400,400.217957,25,28.706459,8.915493,51.567673,50.009563,402.155518,399.848297,398.908447,5385.703125,10.870776,10.473112,10.402883,1.574122,1.5717,1.551937,37.412022,62.947353,25.563883,0.320081561803818,62.889202,79.381416,102.35318,0.236028388142586,668.938232,429.39256738743,1.93425394616997,0.0461594819930692,0.985040757745288,-8.61966663170813,503.664043020905,2.00717695407177,0.0121429462596959,1.16999439532301,48.3866982959059,476.91184149615,82.8959037650749,0.0106915468146469,1.26371673679121
6,6.00355,30,29.510525,1.2597,0.912688136100769,105.018318,NaN,0.981905341148376,NaN,27.433762,400,400.217957,25,28.706459,8.920508,51.748722,50.009563,402.180023,399.870087,398.853516,5380.141602,10.878091,10.470435,10.397478,1.585353,1.567513,1.555692,37.408249,62.827011,25.575989,0.311805099248886,62.897263,79.44178,102.319183,0.105218723416328,664.842957,429.39566228937,1.9342841552041,0.046169408342897,0.984978421032783,-8.62514115902394,503.661752892649,2.0071642100262,0.0121418931461547,1.17001974831892,48.3897432076517,476.924824529211,82.9085911947199,0.0106914353742522,1.26367839421604
6,6.003404,30,29.511187,1.2597,0.899973630905151,105.078491,NaN,0.981842398643494,NaN,27.435251,400,400.260803,25,28.700636,8.915244,52.024998,50.009563,402.198669,399.906097,398.958435,5384.305664,10.876734,10.47459,10.411936,1.59254,1.590071,1.564598,37.405273,62.739319,25.623293,0.271610081195831,62.919369,79.437889,102.324928,NaN,667.213135,429.383540790804,1.93424238481069,0.0461672784881049,0.985039053785584,-8.6258529534374,503.73142459738,2.00734630439804,0.0121452392551458,1.16987696959657,48.3907108786151,476.910659776806,82.8981494855001,0.0106903701449126,1.26376366402193
6,6.003404,30,29.511187,1.2597,0.897446990013123,105.12748,NaN,0.981842398643494,NaN,27.447596,400,400.262909,25,28.687124,8.912199,52.140255,50.009563,402.198669,399.906097,398.958435,5384.305664,10.876734,10.47459,10.411936,1.59254,1.590071,1.564598,37.405273,62.739319,25.623293,0.271610081195831,62.919369,79.437889,102.324928,NaN,667.213135,429.381051933584,1.9342333030047,0.0461665986964265,0.985052721339743,-8.6258529534374,503.788732698309,2.00749781173115,0.0121482350422762,1.16975445731872,48.3907108786151,476.907426228007,82.8955908371992,0.0106901880842975,1.26378089838213
6,6.003584,30,29.512844,1.2597,0.90116024017334,105.196098,NaN,0.982538998126984,NaN,27.45294,400,400.252289,25,28.681152,8.903804,52.005791,50.009563,401.949341,399.623169,398.665649,5384.928711,10.873841,10.477807,10.403732,1.603966,1.596847,1.57242,37.406242,62.838604,25.630146,0.27115985751152,62.89315,79.399757,102.365974,0.672559380531311,669.538635,429.384213481565,1.93424180714794,0.0461660064287491,0.985042631953477,-8.62497540056182,503.867174795264,2.00769983783459,0.0121515919922971,1.16960337954751,48.3931329054459,476.9122254465,82.9013084033408,0.0106897882735118,1.26377984535926
6,6.004731,30,29.516539,1.2597,0.913111746311188,105.216187,NaN,0.982377529144287,NaN,27.461891,400,400.199921,25,28.681402,8.906687,51.100025,50.009563,401.949341,399.623169,398.665649,5384.928711,10.873841,10.477807,10.403732,1.603966,1.596847,1.57242,37.406242,62.838604,25.630146,0.27115985751152,62.89315,79.399757,102.365974,0.672559380531311,669.538635,429.392824812065,1.93425390859026,0.0461590833674373,0.985041687233446,-8.61938390788248,503.886616686442,2.00773935614704,0.012150951576415,1.16959813236299,48.3985334833934,476.920483933788,82.9121243833635,0.0106887593415189,1.26379051853439
6,6.004348,30,29.518032,1.2597,0.924784481525421,105.176994,NaN,0.982634723186493,NaN,27.460497,400,400.161316,25,28.684792,8.907248,50.401436,50.001163,402.04306,399.800446,398.91922,5380.49707,10.863042,10.438243,10.414332,1.589273,1.584294,1.550354,37.425804,62.772636,25.615162,0.277925848960877,63.005413,79.377029,102.394608,0.550249218940735,641.283325,429.405377864925,1.93430616212283,0.0461656080689238,0.984957354833521,-8.62125089847376,503.83913599446,2.00760906663148,0.0121478015530397,1.16971391996177,48.4007154891889,476.940685773382,82.9298396808146,0.0106892929663146,1.2637049841358
6,6.004094,30,29.520931,1.2597,0.928102731704712,105.16243,NaN,0.981408357620239,NaN,27.454702,400,400.201508,25,28.687075,8.911361,50.326385,50.001163,401.884064,399.563629,398.690338,5375.201172,10.872092,10.466278,10.400064,1.59157,1.587697,1.558642,37.42506,62.862587,25.621393,0.286151379346847,62.919548,79.336952,102.417267,0.0978320389986038,674.665894,429.409345962272,1.934324918728,0.0461687457368959,0.984925347070558,-8.62248910922551,503.818917482948,2.0075463159552,0.0121454462279525,1.16978544477833,48.4049521057811,476.950463463157,82.940935039151,0.0106886714976277,1.26369579813884
6,6.005994,30,29.524166,1.2597,0.934995889663696,105.135483,NaN,0.98224151134491,NaN,27.426311,400,400.161682,25,28.68388,8.916805,50.695374,50.001163,401.884064,399.563629,398.690338,5375.201172,10.872092,10.466278,10.400064,1.59157,1.587697,1.558642,37.42506,62.862587,25.621393,0.286151379346847,62.919548,79.336952,102.417267,0.0978320389986038,674.665894,429.41090086656,1.93429859175223,0.0461538094140205,0.984993515194286,-8.61322786685105,503.783841797197,2.00744321176698,0.0121421645196062,1.16989205933937,48.4096793726126,476.944546197848,82.9399997125274,0.0106870311456843,1.26377516440054
6,6.004136,30,29.524319,1.2597,0.938605785369873,105.103088,NaN,0.981713235378265,NaN,27.40299,400,400.160675,25,28.684696,8.910351,50.786331,50.001163,401.933685,399.557007,398.744995,5379.305176,10.889864,10.469921,10.401141,1.576683,1.597354,1.567885,37.422424,62.906376,25.653255,0.255134254693985,63.027744,79.423752,102.365425,0,668.675781,429.419574699934,1.93436153103453,0.0461711993835088,0.984870996543148,-8.62228436297369,503.745773748222,2.00734208325917,0.0121401068027246,1.16997499273722,48.4099029397015,476.967122336785,82.9580417951722,0.0106882397703037,1.26365721613916
6,6.005877,30,29.52721,1.2597,0.933909296989441,105.07457,NaN,0.981951832771301,NaN,27.408356,400,400.120087,25,28.681795,8.907083,50.786987,50.001163,402.024261,399.680237,398.72998,5389.176758,10.885445,10.498259,10.407591,1.574592,1.588211,1.572127,37.401871,62.879269,25.684505,0.212852850556374,62.849197,79.478882,102.333427,0.857761263847351,664.678833,429.410152919325,1.93429783306882,0.0461545508456221,0.984992893811541,-8.61379810011084,503.709230331931,2.00723619075155,0.0121369029119447,1.17008162009224,48.4141271653146,476.947529007088,82.9458856523857,0.010685969122645,1.2638043035322
6,6.006212,30,29.530045,1.2597,0.91874361038208,105.063461,NaN,0.982107162475586,NaN,27.417789,400,400.149689,25,28.680815,8.90388,51.462391,50.001163,402.024261,399.680237,398.72998,5389.176758,10.885445,10.498259,10.407591,1.574592,1.588211,1.572127,37.401871,62.879269,25.684505,0.212852850556374,62.849197,79.478882,102.333427,0.857761263847351,664.678833,429.394290969065,1.93423431787922,0.0461475130462613,0.985093450624332,-8.61216540345362,503.693115751869,2.00718448765887,0.012134792016825,1.1701439842335,48.4182692531465,476.927941050046,82.9336711211889,0.0106837217597588,1.26395063308642
6,6.006212,30,29.530045,1.2597,0.91874361038208,105.063461,NaN,0.982107162475586,NaN,27.417789,400,400.149689,25,28.680815,8.896466,51.794003,50.001163,402.120605,399.739502,398.848999,5382.870117,10.863207,10.453233,10.39035,1.60182,1.605683,1.578828,37.395981,62.871006,25.645557,0.258958518505096,62.917423,79.563103,102.291687,1.140937,639.520447,429.394290969065,1.93423431787922,0.0461475130462613,0.985093450624332,-8.61216540345362,503.693115751869,2.00718448765887,0.012134792016825,1.1701439842335,48.4182692531465,476.927941050046,82.9336711211889,0.0106837217597588,1.26395063308642
6,6.00824,30,29.532713,1.2597,0.896896779537201,104.987396,NaN,0.982172727584839,NaN,27.418547,400,400.240112,25,28.676792,8.892177,51.416447,50.001163,401.700684,399.255127,398.313171,5380.788086,10.876892,10.498713,10.375707,1.614881,1.617371,1.596839,37.396751,62.957573,25.638039,0.253155112266541,62.969688,79.597328,102.28492,0.103596717119217,683.50531,429.367176606775,1.93410124134022,0.0461237304237858,0.985324440342065,-8.60228297285136,503.601166484873,2.00693278957712,0.0121287932123785,1.1703677679333,48.4221670622975,476.883406742585,82.9015318095213,0.010680138465727,1.2642277493382
6,6.00823,30,29.53558,1.2597,0.891140580177307,104.90097,NaN,0.982131838798523,NaN,27.428501,400,399.994537,25,28.664375,8.892703,51.053867,50.001163,401.700684,399.255127,398.313171,5380.788086,10.876892,10.498713,10.375707,1.614881,1.617371,1.596839,37.396751,62.957573,25.638039,0.253155112266541,62.969688,79.597328,102.28492,0.103596717119217,683.50531,429.361532371451,1.93408081355511,0.0461222706517243,0.985355109117334,-8.60233169656158,503.496849832875,2.00664769391201,0.0121220587852023,1.17062093082994,48.4263552946142,476.879195194287,82.9015227220569,0.0106787441192505,1.26429270081856
6,6.008347,30,29.537592,1.2597,0.893973469734192,104.858986,NaN,0.981993734836578,NaN,27.436661,400,399.869659,25,28.656431,8.893482,50.832668,50.003414,401.694855,399.311798,398.3591,5378.516602,10.870351,10.492923,10.384297,1.591246,1.589169,1.577527,37.395378,63.006271,25.668858,0.215822234749794,62.979656,79.564743,102.311272,0,689.742249,429.364001101342,1.93408785297603,0.0461219998081141,0.985346246195857,-8.60176163291464,503.445483627933,2.00650536445186,0.0121184743389946,1.17075182989212,48.4292943185797,476.883850120406,82.9075359072687,0.0106781939505775,1.26429763273192
6,6.008441,30,29.538891,1.2597,0.889693140983582,104.836624,NaN,0.982606112957001,NaN,27.442333,400,399.810455,25,28.657776,8.886825,50.868084,50.003414,401.694855,399.311798,398.3591,5378.516602,10.870351,10.492923,10.384297,1.591246,1.589169,1.577527,37.395378,63.006271,25.668858,0.215822234749794,62.979656,79.564743,102.311272,0,689.742249,429.359524198145,1.9340699343954,0.0461200190113915,0.985374698663229,-8.60130363916534,503.417871149403,2.00642815094289,0.0121164503683549,1.17082443104737,48.4311917468057,476.878857141537,82.9050919245917,0.0106773887961709,1.26434354211986
6,6.009243,30,29.541594,1.2597,0.888056874275208,104.833572,NaN,0.981812953948975,NaN,27.44264,400,399.79361,25,28.66497,8.896677,50.668396,50.003414,401.806244,399.346863,398.428101,5379.859375,10.835938,10.460238,10.358414,1.59875,1.593113,1.585929,37.399288,62.949596,25.659494,0.238906621932983,63.009304,79.596062,102.287987,0.132075950503349,687.494751,429.355699840151,1.93404248251636,0.0461125014115359,0.985428193788428,-8.59739629673663,503.411318922324,2.00640215231446,0.012114900282217,1.17086524950432,48.4351397668927,476.871968690215,82.9027759092305,0.0106759105807268,1.26442038444029
6,6.008451,30,29.543673,1.2597,0.888056874275208,104.833572,NaN,0.982738375663757,NaN,27.44264,400,399.79361,25,28.66497,8.901649,50.690769,50.003414,401.756989,399.340759,398.490112,5387.163086,10.888091,10.49119,10.401813,1.58337,1.595517,1.569504,37.408749,62.980217,25.628452,0.259695321321487,62.988293,79.618599,102.282837,0,659.646118,429.357884274528,1.93406378182536,0.0461194906946116,0.985384135473032,-8.60125491674523,503.409027687429,2.00638942738662,0.012113851893908,1.17089068976368,48.4381761770626,476.881771969248,82.9129380794683,0.0106756233176638,1.26439878759896
6,6.008885,30,29.546995,1.2597,0.898773550987244,104.869682,NaN,0.982213497161865,NaN,27.421747,400,399.784973,25,28.664135,8.903671,50.776062,50.003414,401.756989,399.340759,398.490112,5387.163086,10.888091,10.49119,10.401813,1.58337,1.595517,1.569504,37.408749,62.980217,25.628452,0.259695321321487,62.988293,79.618599,102.282837,0,659.646118,429.367247252571,1.93409064403886,0.0461185424010603,0.985350122645759,-8.59914042310118,503.447647129624,2.00648094850531,0.0121143868034674,1.1708396900766,48.4430276619027,476.894883141908,82.9271563766769,0.010675020769114,1.26437793156707
6,6.009233,30,29.54925,1.2597,0.912448108196259,104.955208,NaN,0.982556223869324,NaN,27.407345,400,399.830414,25,28.654854,8.89633,50.769135,50.003414,401.639862,399.140808,398.285645,5390.039063,10.846779,10.461033,10.37456,1.612552,1.605594,1.58849,37.422169,63.063297,25.648642,0.242764294147492,62.969593,79.651199,102.284264,NaN,685.304993,429.379761603944,1.93413045134484,0.0461191483532989,0.985295324733226,-8.59744501428685,503.545293103743,2.00673200152591,0.0121184820220147,1.17065069980002,48.4463206464554,476.911465148197,82.942883573928,0.0106750438640924,1.26432275746101
6,6.009563,30,29.551903,1.2597,0.901956677436829,105.022118,NaN,0.981161952018738,NaN,27.410007,400,399.706848,25,28.65015,8.893938,50.920479,50.003414,401.574158,399.085785,398.237579,5385.524902,10.840786,10.447435,10.373282,1.609534,1.606084,1.575676,37.436886,62.939976,25.657206,0.254871487617493,63.039383,79.597473,102.330299,0,672.069275,429.368514190054,1.93408385796548,0.0461134156015767,0.985370552364936,-8.59583736790347,503.620697716633,2.00692290825309,0.0121212359278408,1.17051416097903,48.4501945814038,476.897705603286,82.9350742030429,0.0106732001998063,1.26443551867911
6,6.011482,30,29.554235,1.2597,0.893468618392944,105.037308,NaN,0.982971429824829,NaN,27.419716,400,399.65918,25,28.658243,8.900499,51.149513,50.003414,401.574158,399.085785,398.237579,5385.524902,10.840786,10.447435,10.373282,1.609534,1.606084,1.575676,37.436886,62.939976,25.657206,0.254871487617493,63.039383,79.597473,102.330299,0,672.069275,429.354857282823,1.93400174004429,0.0460942073167026,0.985523373692283,-8.58648998892818,503.635912986217,2.00695566682195,0.0121209889152295,1.17050429284223,48.4535995656571,476.870954098777,82.9166204337027,0.0106707556151186,1.26461304536438
6,6.01239,30,29.557518,1.2597,0.888099014759064,105.046593,NaN,0.982009172439575,NaN,27.419062,400,399.67218,25,28.663208,8.917849,51.276947,50.003414,401.832062,399.275879,398.407501,5390.006836,10.853708,10.463997,10.371374,1.622884,1.610485,1.588282,37.461845,62.942093,25.678244,0.240076780319214,63.007927,79.548996,102.342186,NaN,669.488281,429.347060466292,1.93395801756837,0.0460847587601935,0.985603099148408,-8.58206794384904,503.643170887853,2.00696433638629,0.0121199016923344,1.17052089434908,48.4583927632391,476.85888898996,82.9108841407402,0.0106687539246859,1.26472622095395
6,6.01239,30,29.557518,1.2597,0.883683621883392,105.040398,NaN,0.982009172439575,NaN,27.411499,400,399.756775,25,28.660086,8.90285,51.221817,50.003414,401.832062,399.275879,398.407501,5390.006836,10.853708,10.463997,10.371374,1.622884,1.610485,1.588282,37.461845,62.942093,25.678244,0.240076780319214,63.007927,79.548996,102.342186,NaN,669.488281,429.342708588371,1.93394213688244,0.0460835717092179,0.985627116269371,-8.58206794384904,503.635919462554,2.00694516253643,0.0121195230292094,1.17053650699101,48.4583927632391,476.853234534047,82.9064133009825,0.0106684359539772,1.264756481191
6,6.011425,30,29.559406,1.2597,0.890301465988159,105.020203,NaN,0.982949376106262,NaN,27.401268,400,399.728607,25,28.660393,8.896614,51.135044,50.015366,401.632874,399.190216,398.34259,5387.929688,10.854362,10.445152,10.374065,1.613373,1.615649,1.598552,37.435169,63.080643,25.69759,0.229065328836441,63.011642,79.592796,102.320114,0.0890251025557518,665.362915,429.351893184952,1.93399188256617,0.0460938584044546,0.985537412901062,-8.58676760118277,503.610203176154,2.00687111255029,0.0121173371126795,1.17061044761952,48.4611490656666,476.872961481082,82.9241987032016,0.0106687844050814,1.26467890057169
6,6.012788,30,29.560452,1.2597,0.901962399482727,105.020531,NaN,0.98250287771225,NaN,27.399654,400,399.666473,25,28.661148,8.90353,50.972569,50.015366,401.718445,399.321106,398.385498,5385.235352,10.847116,10.456086,10.371974,1.612204,1.595877,1.584877,37.447495,63.054916,25.694469,0.247790977358818,63.031284,79.637749,102.313301,NaN,662.2052,429.359626051245,1.93399717685244,0.0460849774369894,0.985549887159756,-8.5801298064369,503.6094365292,2.00686573377375,0.0121168300967627,1.17062237207469,48.4626760682948,476.875962591202,82.9277835254621,0.0106685316602208,1.26467834060049
6,6.014139,30,29.565054,1.2597,0.910986542701721,105.059395,NaN,0.98294734954834,NaN,27.400814,400,399.698181,25,28.665733,8.914863,50.707493,50.015366,401.718445,399.321106,398.385498,5385.235352,10.847116,10.456086,10.371974,1.612204,1.595877,1.584877,37.447495,63.054916,25.694469,0.247790977358818,63.031284,79.637749,102.313301,NaN,662.2052,429.364793973632,1.93399331809423,0.0460754978111725,0.985576011721457,-8.57355157914026,503.649869487316,2.00695790115857,0.012116886908751,1.17058043958111,48.4693937963591,476.87949783539,82.9359100045083,0.0106668763721505,1.26472758770887
6,6.013686,30,29.568163,1.2597,0.908455431461334,105.094872,NaN,0.982157945632935,NaN,27.416027,400,399.70694,25,28.6717,8.90757,50.775311,50.015366,401.671509,399.312927,398.356964,5391.234375,10.841144,10.457433,10.380282,1.617321,1.606595,1.581913,37.421284,63.125065,25.687582,0.247024565935135,63.015385,79.61528,102.358017,0.371239751577377,687.702942,429.363548673601,1.9339963903991,0.0460788088732011,0.985564565067594,-8.57575718089885,503.687979233529,2.00704869980711,0.0121174886192058,1.17052893177805,48.4739316704288,476.88390802699,82.9429983892751,0.0106658720543872,1.26475003863737
