P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.016051,30,29.570919,1.2597,0.908455431461334,105.094872,NaN,0.982534229755402,NaN,27.416027,400,399.70694,25,28.6717,8.906222,51.182606,50.015366,401.671509,399.312927,398.356964,5391.234375,10.841144,10.457433,10.380282,1.617321,1.606595,1.581913,37.421284,63.125065,25.687582,0.247024565935135,63.015385,79.61528,102.358017,0.371239751577377,687.702942,429.357025888307,1.93393283476103,0.0460579777855083,0.985696155939038,-8.5642436740697,503.684949798075,2.00703186197397,0.0121161005810592,1.17056248435164,48.4779539976794,476.864215910505,82.9306218657658,0.0106636553604466,1.26489623877758
6,6.015745,30,29.573509,1.2597,0.903081178665161,105.122482,NaN,0.982214450836182,NaN,27.421778,400,399.859131,25,28.677555,8.90247,51.276039,50.015366,401.742401,399.322906,398.382874,5388.85498,10.846431,10.460304,10.369056,1.612301,1.60177,1.584203,37.412849,62.955338,25.699905,0.259813398122787,63.061459,79.686821,102.319321,NaN,660.046814,429.352572539295,1.9339217276941,0.0460592279975137,0.985708362254043,-8.56573317730715,503.714421891623,2.00710148092943,0.0121164829824008,1.17052450815529,48.4817337852477,476.863022630929,82.9326789184869,0.0106625455821949,1.26494099586193
6,6.01672,30,29.575747,1.2597,0.898914694786072,105.092743,NaN,0.982911467552185,NaN,27.42053,400,399.898865,25,28.681772,8.897178,51.33392,50.015366,401.727997,399.309265,398.425262,5396.897461,10.865932,10.464195,10.382211,1.603347,1.602226,1.589891,37.410759,63.009579,25.72385,0.247367367148399,63.053738,79.667305,102.327805,NaN,682.029541,429.345775704683,1.93388054143183,0.0460495245373209,0.985785326817699,-8.56098741148986,503.677150315514,2.00699577805829,0.012113539548376,1.17062663438275,48.4849996644238,476.850743161954,82.9255644687657,0.0106609546007018,1.26503992070576
6,6.017274,30,29.578871,1.2597,0.911471724510193,105.049744,NaN,0.982448518276215,NaN,27.444094,400,399.785522,25,28.691616,8.891241,51.430264,50.015366,401.727997,399.309265,398.425262,5396.897461,10.865932,10.464195,10.382211,1.603347,1.602226,1.589891,37.410759,63.009579,25.72385,0.247367367148399,63.053738,79.667305,102.327805,NaN,682.029541,429.356625737649,1.93391082340105,0.0460480221945064,0.985747813622458,-8.55829110321548,503.623376259339,2.00684359816073,0.0121093400363594,1.17077317226177,48.4895581481625,476.864856465757,82.9403400220511,0.0106604905529755,1.26501060804854
6,6.017493,30,29.582342,1.2597,0.915202140808105,105.058472,NaN,0.981885313987732,NaN,27.449087,400,399.851257,25,28.690693,8.906482,51.189117,50.015366,401.808258,399.390259,398.442261,5395.241211,10.903862,10.506944,10.391779,1.614367,1.590662,1.583332,37.429893,63.009586,25.737183,0.246465772390366,63.04015,79.715576,102.30114,0.620898306369781,638.478455,429.359698922137,1.93391835721771,0.0460470969916062,0.985739704218994,-8.55722528604628,503.629777304829,2.00684941011285,0.0121081265748257,1.17079344206071,48.4946225284259,476.871239296012,82.9494061929277,0.0106594526210729,1.26502784118986
6,6.017493,30,29.582342,1.2597,0.915032863616943,105.046066,NaN,0.981885313987732,NaN,27.463167,400,399.861938,25,28.693003,8.929699,51.163532,50.015366,401.719238,399.366882,398.429108,5397.519531,10.903645,10.495968,10.408859,1.613807,1.607183,1.592505,37.448936,63.161148,25.765064,0.238699302077293,63.132893,79.751793,102.293762,0.0647496208548546,640.840454,429.359532058811,1.93391774837216,0.0460470515147463,0.985740625214587,-8.55722528604628,503.615252247002,2.00681100458485,0.0121073686194866,1.17082478210943,48.4946225284259,476.871022486514,82.9492348058708,0.0106594404387018,1.26502900225933
6,6.017396,30,29.583941,1.2597,0.909501910209656,105.032433,NaN,0.981959581375122,NaN,27.47961,400,399.827576,25,28.696375,8.935186,51.22361,50.015366,401.719238,399.366882,398.429108,5397.519531,10.903645,10.495968,10.408859,1.613807,1.607183,1.592505,37.448936,63.161148,25.765064,0.238699302077293,63.132893,79.751793,102.293762,0.0647496208548546,640.840454,429.354347459158,1.93390046052599,0.0460464192431646,0.985765324875437,-8.55769735668673,503.597531040137,2.00675902784511,0.0121057311455709,1.17087874479819,48.4969554018953,476.86657068509,82.9475678376422,0.0106585470329297,1.26507653112645
6,6.017571,30,29.588499,1.2597,0.907648921012878,105.010574,NaN,0.981550812721252,NaN,27.497963,400,399.452515,25,28.706738,8.92357,50.893559,50.014454,401.118286,398.544678,397.61792,5389.721191,10.897208,10.492244,10.343606,1.63156,1.615475,1.614562,37.443947,62.930477,25.774485,0.226534575223923,63.03997,79.74044,102.309959,0.268818616867065,662.573669,429.352038090395,1.93388909374696,0.0460443813062294,0.985785153958003,-8.55684568706192,503.56692039492,2.00666349550005,0.0121021027954372,1.17098967761895,48.5036047927257,476.867380727765,82.9534874988205,0.0106567592978665,1.26513971024694
6,6.018642,30,29.592001,1.2597,0.907281637191772,104.92897,NaN,0.982367932796478,NaN,27.504372,400,399.349152,25,28.717155,8.914705,50.230827,50.014454,401.287567,398.719147,397.866364,5389.885254,10.909451,10.484414,10.351973,1.622181,1.613807,1.599003,37.455704,62.915398,25.769072,0.225771516561508,63.187374,79.696617,102.356133,NaN,663.493347,429.34872147657,1.93385899984999,0.0460348591626217,0.985846787346964,-8.55163387867714,503.467497114016,2.00638934888245,0.0120953547208931,1.17123952955904,48.5087131072547,476.860395889831,82.952022863156,0.0106549588034767,1.26522901810569
6,6.019014,30,29.590853,1.2597,0.90200138092041,104.825409,NaN,0.981587886810303,NaN,27.493967,400,399.389557,25,28.724548,8.912221,50.151402,50.014454,401.287567,398.719147,397.866364,5389.885254,10.909451,10.484414,10.351973,1.622181,1.613807,1.599003,37.455704,62.915398,25.769072,0.225771516561508,63.187374,79.696617,102.356133,NaN,663.493347,429.342489489848,1.93383001148407,0.0460301683307717,0.985896277922722,-8.5498237795066,503.347454698798,2.00607547145933,0.0120895997582491,1.17148933809536,48.507038588844,476.848850046335,82.9415677816175,0.0106547717369368,1.26527390196566
6,6.019491,30,29.594633,1.2597,0.90200138092041,104.825409,NaN,0.983029246330261,NaN,27.493967,400,399.389557,25,28.724548,8.908733,50.943325,50.014454,401.604828,399.036865,398.119171,5392.314941,10.916521,10.500369,10.35987,1.617203,1.601005,1.590333,37.438599,63.023712,25.756344,0.241995379328728,63.086575,79.736191,102.340096,0.600092649459839,666.323364,429.341173361053,1.93381719761026,0.0460259729551283,0.985922850543391,-8.54750288955915,503.343286183682,2.00605235348779,0.0120876999502034,1.17153567963627,48.5125520561396,476.848314319664,82.9455229691436,0.010653222116295,1.26533278661137
6,6.018882,30,29.598507,1.2597,0.898088097572327,104.779236,NaN,0.982253789901733,NaN,27.48703,400,399.491028,25,28.726625,8.904308,51.128414,50.014454,401.535797,399.062286,398.044922,5398.514648,10.909482,10.507066,10.37762,1.622637,1.596589,1.588911,37.481071,62.98106,25.761978,0.241379618644714,63.106808,79.721642,102.369522,0.309957146644592,656.580017,429.33899559006,1.93381947946301,0.0460302781339692,0.985910256495428,-8.55046606303483,503.284915594183,2.00588552704749,0.0120829294370296,1.17170129782131,48.5182020619751,476.853253697768,82.9539137557244,0.0106519426396556,1.26536370107708
6,6.019175,30,29.601448,1.2597,0.899595379829407,104.752296,NaN,0.98313707113266,NaN,27.484043,400,399.549927,25,28.721794,8.911599,50.934589,50.014454,401.535797,399.062286,398.044922,5398.514648,10.909482,10.507066,10.37762,1.622637,1.596589,1.588911,37.481071,62.98106,25.761978,0.241379618644714,63.106808,79.721642,102.369522,0.309957146644592,656.580017,429.339673161494,1.93381703068823,0.0460281058627245,0.985918363001,-8.54904040271953,503.2501028578,2.00578400742367,0.0120798042534459,1.17180644888333,48.5224909566161,476.855514254703,82.9591065337025,0.0106508879062891,1.26539515332224
6,6.0212,30,29.604113,1.2597,0.90287458896637,104.739586,NaN,0.982577443122864,NaN,27.494513,400,399.543579,25,28.710495,8.91977,50.882427,50.014454,401.372467,398.813446,397.792328,5394.320801,10.903667,10.503132,10.35849,1.632166,1.613413,1.594921,37.457142,63.0023,25.764263,0.238856226205826,63.059185,79.786873,102.332199,0.395027309656143,677.409241,429.337318590395,1.93377443446068,0.0460111816013918,0.986013311606004,-8.53918873011719,503.232266950618,2.00572829131033,0.0120776884177962,1.17187180079745,48.5263770707242,476.843183718151,82.9524492041345,0.0106491248808189,1.26550079074078
6,6.021214,30,29.606899,1.2597,0.897803485393524,104.747223,NaN,0.982538282871246,NaN,27.49213,400,399.429779,25,28.707846,8.9187,51.110107,50.014454,401.372467,398.813446,397.792328,5394.320801,10.903667,10.503132,10.35849,1.632166,1.613413,1.594921,37.457142,63.0023,25.764263,0.238856226205826,63.059185,79.786873,102.332199,0.395027309656143,677.409241,429.332279707987,1.93375581271024,0.0460096965084777,0.986041766441462,-8.53912062854812,503.238141012782,2.00573493166955,0.0120767567763637,1.17188643409189,48.5304393363445,476.839519125778,82.9527804498611,0.0106478001738244,1.26556174596709
6,6.02244,30,29.607973,1.2597,0.899774432182312,104.760857,NaN,0.982338428497314,NaN,27.466576,400,399.368805,25,28.713629,8.92782,51.180256,50.014454,401.335724,398.735138,397.90155,5391.916504,10.926616,10.470879,10.374516,1.665523,1.659607,1.608907,37.463993,63.055325,25.733631,0.26727768778801,63.143696,79.754135,102.360336,0,665.330444,429.330839670357,1.93372997717047,0.0459994519064405,0.986099349737993,-8.53315734302993,503.252932847173,2.00577064119752,0.0120770515422201,1.17186464394503,48.5320052558894,476.831462610298,82.9476586541998,0.0106469165044027,1.26562091412232
6,6.023332,30,29.611677,1.2597,0.898333966732025,104.769028,NaN,0.981741547584534,NaN,27.48307,400,399.397064,25,28.719984,8.915684,51.317825,50.00547,401.643097,398.862335,398.139038,5389.104492,10.894631,10.456907,10.331425,1.668903,1.662034,1.633537,37.490528,62.927727,25.762194,0.250002324581146,63.153339,79.7547,102.373398,0,688.343384,429.32695728064,1.93370083941595,0.0459912289726518,0.986156953220226,-8.52881921873751,503.25842004617,2.00577332463441,0.0120756920087563,1.17188918058663,48.537405443618,476.825030011142,82.9468667602217,0.0106450682307931,1.26571036460713
6,6.021736,30,29.61557,1.2597,0.898767232894897,104.770615,NaN,0.982074618339539,NaN,27.515709,400,399.482391,25,28.718111,8.907497,51.195076,50.00547,401.643097,398.862335,398.139038,5389.104492,10.894631,10.456907,10.331425,1.668903,1.662034,1.633537,37.490528,62.927727,25.762194,0.250002324581146,63.153339,79.7547,102.373398,0,688.343384,429.331789410331,1.93374526022376,0.0460053675610695,0.986065603236996,-8.53658149867408,503.255983113853,2.00575443798862,0.0120738353832934,1.17193293000504,48.5430806140347,476.844992612554,82.9671479204218,0.0106446263792455,1.26566086579395
6,6.021736,30,29.61557,1.2597,0.903685092926025,104.779755,NaN,0.982074618339539,NaN,27.515028,400,399.631348,25,28.714025,8.915009,51.281193,50.00547,401.865173,399.067719,398.432556,5395.59375,10.916041,10.452168,10.34833,1.666903,1.668134,1.631716,37.490311,62.947277,25.772398,0.235313847661018,63.141224,79.835831,102.341782,NaN,658.982849,429.336638676939,1.93376295496892,0.0460066883632471,0.986038759736474,-8.53658149867408,503.266694473645,2.00578278052893,0.0120743943110943,1.17190947674955,48.5430806140347,476.851294059138,82.9721267666253,0.01064498012291,1.26562703900064
6,6.02418,30,29.618687,1.2597,0.912305116653442,104.798897,NaN,0.982259035110474,NaN,27.515238,400,399.639984,25,28.711157,8.920034,51.573494,50.00547,401.520233,398.708038,398.035065,5396.345703,10.904163,10.4525,10.335793,1.656079,1.645013,1.616979,37.481846,63.203712,25.796303,0.217571794986725,63.162792,79.83371,102.349632,NaN,667.923218,429.338394523673,1.93372834241627,0.0459875328063587,0.986127916325835,-8.52469553499208,503.285687403666,2.00582307642194,0.0120740008144565,1.17189865638157,48.5476241219115,476.842285590239,82.9686189791418,0.0106432235576848,1.26572159273307
6,6.024664,30,29.619526,1.2597,0.917839884757996,104.841286,NaN,0.98208349943161,NaN,27.517265,400,399.465424,25,28.706799,8.922719,51.371532,50.00547,401.520233,398.708038,398.035065,5396.345703,10.904163,10.4525,10.335793,1.656079,1.645013,1.616979,37.481846,63.203712,25.796303,0.217571794986725,63.162792,79.83371,102.349632,NaN,667.923218,429.342516972655,1.93373526310582,0.0459847688068537,0.986124671297275,-8.52234212063962,503.334435379231,2.00594936915516,0.0120761712725428,1.17180035022205,48.5488470301212,476.845643149676,82.9722433008719,0.0106430753749836,1.26571599675898
6,6.026248,30,29.624998,1.2597,0.91579270362854,104.914474,NaN,0.982129395008087,NaN,27.520704,400,399.387787,25,28.706821,8.924498,51.590523,50.00547,401.448517,398.787537,398.039215,5398.407227,10.884453,10.449007,10.356665,1.653016,1.637098,1.613988,37.465515,63.145828,25.787148,0.233086809515953,63.197163,79.834236,102.37088,0.325652420520783,674.044617,429.336127130392,1.93368537496182,0.0459703149307367,0.986224139890143,-8.51464104104429,503.414159881464,2.00614278332583,0.0120778987977201,1.17168031078986,48.5568222371323,476.833700055749,82.9691450442783,0.0106402099305182,1.26586124530481
6,6.027754,30,29.627209,1.2597,0.917082786560059,104.968605,NaN,0.982411742210388,NaN,27.526808,400,399.51059,25,28.722969,8.937971,52.119068,50.00547,402.389008,399.274017,399.010284,5398.610352,10.984919,10.435529,10.34208,1.644516,1.63751,1.61295,37.478176,63.147133,25.769444,0.251292854547501,63.20208,79.905556,102.319443,NaN,667.614014,429.333243321314,1.93364959542732,0.0459574482153107,0.986301055522387,-8.50732060670697,503.475145119854,2.0062970173302,0.0120800964641901,1.17156930608956,48.5600443501303,476.823310767037,82.9634986959695,0.0106387401860874,1.26594985645655
6,6.025719,30,29.628288,1.2597,0.917082786560059,104.968605,NaN,0.982053577899933,NaN,27.526808,400,399.51059,25,28.722969,8.923958,52.126869,50.00547,402.389008,399.274017,399.010284,5398.610352,10.984919,10.435529,10.34208,1.644516,1.63751,1.61295,37.478176,63.147133,25.769444,0.251292854547501,63.20208,79.905556,102.319443,NaN,667.614014,429.33885922575,1.93370421731631,0.0459753039807244,0.986187603106155,-8.51721275838469,503.473956661233,2.00629042714448,0.0120795552631907,1.17158250611892,48.5616167199234,476.843910797903,82.9810212592498,0.0106394635634007,1.26585514617532
6,6.027549,30,29.631762,1.2597,0.915107786655426,104.988281,NaN,0.982207715511322,NaN,27.524811,400,400.033691,25,28.734282,8.911328,51.93811,50.00547,402.858551,399.712799,399.558563,5400.132324,11.008991,10.436517,10.360339,1.639028,1.634655,1.603449,37.514587,63.173737,25.78985,0.227270022034645,63.242565,79.921165,102.325821,0.414480179548264,689.11615,429.331861151732,1.93364798986975,0.0459587163412169,0.986300423586507,-8.50831699849488,503.493182549476,2.00633017433867,0.0120790146533226,1.17157487086603,48.5666788940359,476.827582457343,82.9721459008625,0.0106371544698063,1.26599438675608
6,6.029486,30,29.635935,1.2597,0.913065791130066,104.952156,NaN,0.981851637363434,NaN,27.532475,400,400.446503,25,28.735786,8.920872,52.118305,50.00547,402.858551,399.712799,399.558563,5400.132324,11.008991,10.436517,10.360339,1.639028,1.634655,1.603449,37.514587,63.173737,25.78985,0.227270022034645,63.242565,79.921165,102.325821,0.414480179548264,689.11615,429.324500619156,1.93358865689481,0.0459411824306752,0.986419639746403,-8.49890333814454,503.44626027419,2.00619275256442,0.0120747162551578,1.17171803694426,48.57275901211,476.810891258243,82.9637953302826,0.0106345453860222,1.26614602291437
6,6.030746,30,29.638845,1.2597,0.918371796607971,104.924896,NaN,0.981881141662598,NaN,27.539604,400,400.585144,25,28.737751,8.938004,52.23711,49.991341,402.821381,399.654785,399.498016,5399.248047,11.013715,10.444322,10.344564,1.659043,1.652138,1.619697,37.527786,63.056496,25.828203,0.198903366923332,63.210754,79.898438,102.349823,NaN,666.517212,429.326256660552,1.93357394530838,0.0459315627080771,0.986460887292138,-8.49278107476511,503.411111197879,2.00609049512564,0.0120715927339112,1.17182329917406,48.5769985273797,476.80874671267,82.965471913195,0.0106332590746967,1.26620071258995
6,6.030689,30,29.641468,1.2597,0.921231508255005,104.934052,NaN,0.98250937461853,NaN,27.536434,400,400.655151,25,28.738125,8.954396,51.704586,49.991341,402.870941,399.72464,399.572998,5401.428223,11.018356,10.44591,10.348869,1.674701,1.662145,1.628338,37.53986,63.184006,25.764851,0.255367785692215,63.277359,79.906281,102.35347,0.342142075300217,650.496033,429.329234959192,1.93358576752352,0.0459328294769411,0.986442050581634,-8.49305801332218,503.418949719828,2.0061028529566,0.0120708375020654,1.17183202803348,48.5808196408857,476.815745855143,82.9740373440553,0.0106326009330484,1.26620194244372
6,6.030895,30,29.646481,1.2597,0.921008944511414,104.951729,NaN,0.982592701911926,NaN,27.521889,400,400.654236,25,28.739971,8.949684,51.276917,49.991341,402.870941,399.72464,399.572998,5401.428223,11.018356,10.44591,10.348869,1.674701,1.662145,1.628338,37.53986,63.184006,25.764851,0.255367785692215,63.277359,79.906281,102.35347,0.342142075300217,650.496033,429.328446821033,1.9335794394754,0.0459309646105446,0.986454760760052,-8.4920571570504,503.43414025246,2.00612702633035,0.0120694054378278,1.17184825047759,48.5881217075309,476.818821922396,82.9822718711765,0.0106307657086563,1.26625971413926
6,6.030895,30,29.646481,1.2597,0.930041432380676,104.95327,NaN,0.982592701911926,NaN,27.505665,400,400.532166,25,28.760862,8.931273,51.388119,49.991341,402.243958,399.535767,398.912048,5399.228516,10.977116,10.491671,10.391069,1.671202,1.65786,1.63139,37.561298,63.266544,25.802956,0.23386912047863,63.222176,79.884209,102.37661,NaN,638.012695,429.337356738409,1.93361194846128,0.0459333879254863,0.986405326313078,-8.4920571570504,503.435946067579,2.00613180232396,0.0120694995359963,1.17184431293509,48.5881217075309,476.830399570647,82.9914152822227,0.0106314150827715,1.26619742104634
6,6.033049,30,29.645796,1.2597,0.930618047714233,104.948868,NaN,0.982414364814758,NaN,27.519674,400,400.278717,25,28.768394,8.924069,51.677258,49.991341,402.22229,399.486481,398.926025,5404.126465,10.987995,10.486674,10.396008,1.64018,1.636366,1.606175,37.557537,63.296791,25.81378,0.228610455989838,63.232368,79.949303,102.335655,NaN,643.946167,429.33198084785,1.93355624243298,0.0459146740963041,0.986522305289667,-8.48159344764252,503.431542388769,2.00612234211387,0.0120695738829883,1.1718471725789,48.5871239753735,476.809832598395,82.9743796095155,0.0106305357972118,1.26629794050647
6,6.033825,30,29.651281,1.2597,0.930352091789246,104.979492,NaN,0.981315135955811,NaN,27.521297,400,400.239594,25,28.762136,8.922084,51.646767,49.991341,402.22229,399.486481,398.926025,5404.126465,10.987995,10.486674,10.396008,1.64018,1.636366,1.606175,37.557537,63.296791,25.81378,0.228610455989838,63.232368,79.949303,102.335655,NaN,643.946167,429.329576638937,1.93353447174317,0.0459078084262792,0.986567054529864,-8.47782448701759,503.461385792493,2.00618376134741,0.0120686963559883,1.1718360988814,48.595112611758,476.807909689669,82.9792130722449,0.010628231902107,1.26638962789972
6,6.035524,30,29.654945,1.2597,0.923937737941742,105.028259,NaN,0.981979370117188,NaN,27.523863,400,400.198334,25,28.753033,8.92691,51.151299,49.991341,402.124542,399.421417,398.797943,5403.700195,10.977957,10.491735,10.38942,1.622482,1.613656,1.58897,37.553249,63.204449,25.795677,0.236041471362114,63.246487,79.94809,102.340439,0.242839694023132,641.803467,429.318557947752,1.93346581582366,0.0458912185427981,0.986697047164571,-8.46957388533349,503.51449556714,2.00631251209766,0.0120698382533314,1.17175649991636,48.6004484088768,476.787353426036,82.9672252470324,0.0106256126395755,1.26655471042569
6,6.03633,30,29.656876,1.2597,0.913726329803467,105.087181,NaN,0.982233107089996,NaN,27.518223,400,400.208466,25,28.749538,8.925117,50.827778,49.991341,402.124542,399.421417,398.797943,5403.700195,10.977957,10.491735,10.38942,1.622482,1.613656,1.58897,37.553249,63.204449,25.795677,0.236041471362114,63.246487,79.94809,102.340439,0.242839694023132,641.803467,429.306256352799,1.93340743620959,0.0458814290463569,0.986798119236356,-8.46566044389385,503.581408646876,2.0064832704851,0.01207246672755,1.17163006486633,48.6032602722266,476.768615435244,82.9546681327837,0.0106237891850892,1.26668438612017
6,6.036056,30,29.662189,1.2597,0.909525692462921,105.139893,NaN,0.982394993305206,NaN,27.51276,400,400.256317,25,28.747772,8.916956,50.942348,49.991341,402.243988,399.517151,398.937347,5410.219238,10.991566,10.490756,10.391316,1.636457,1.63238,1.606729,37.537544,63.252514,25.775669,0.252709269523621,63.187439,80.016586,102.317368,NaN,650.906433,429.302867842503,1.93339965933922,0.045882699265119,0.986805886790744,-8.46699077525693,503.637321222874,2.00661412720838,0.0120730219845186,1.17156096349224,48.6109961651097,476.771489920621,82.9630913330615,0.0106218251586307,1.26674771940511
6,6.037429,30,29.666515,1.2597,0.909525692462921,105.139893,NaN,0.982147634029388,NaN,27.51276,400,400.256317,25,28.747772,8.918612,51.14027,49.995735,402.211487,399.448364,398.912109,5409.866211,10.959126,10.481253,10.377211,1.640692,1.638798,1.610063,37.506897,63.360485,25.735653,0.284729301929474,63.30814,79.987328,102.356766,0.221453338861466,691.092896,429.299075827932,1.93336283929161,0.0458706914693053,0.986882615626111,-8.46032501359167,503.632563551274,2.00658774534433,0.0120708566609078,1.17161374201951,48.6172941583656,476.762972375107,82.9613782736408,0.0106196177855672,1.26685787302342
6,6.038734,30,29.668037,1.2597,0.906240522861481,105.173462,NaN,0.983009517192841,NaN,27.525217,400,400.272705,25,28.751123,8.917876,51.110188,49.995735,402.211487,399.448364,398.912109,5409.866211,10.959126,10.481253,10.377211,1.640692,1.638798,1.610063,37.506897,63.360485,25.735653,0.284729301929474,63.30814,79.987328,102.356766,0.221453338861466,691.092896,429.292228963941,1.93331601638263,0.0458584025014729,0.986973639761649,-8.4539904513025,503.670218719606,2.00668242484196,0.0120721418701707,1.17154708628234,48.6195097871071,476.747914635982,82.9512558377353,0.0106181651379836,1.26696175468291
6,6.039907,30,29.672874,1.2597,0.897690176963806,105.198303,NaN,0.982320725917816,NaN,27.517719,400,400.235901,25,28.757954,8.926928,51.149731,49.995735,402.224579,399.516235,398.895538,5408.413574,10.981154,10.499112,10.392244,1.657018,1.642166,1.615805,37.5425,63.436981,25.714806,0.287978619337082,63.297367,79.981133,102.371223,NaN,681.073608,429.280548840346,1.93325377060185,0.0458458601061581,0.987086332125798,-8.44829751342564,503.694003772862,2.00672985882372,0.0120712359161561,1.17154304383498,48.6265505898619,476.730884386619,82.9434182583232,0.010615277288594,1.26712557316913
6,6.038581,30,29.676327,1.2597,0.887827634811401,105.155205,NaN,0.98315691947937,NaN,27.5042,400,400.208923,25,28.753422,8.921273,51.258003,49.995735,402.176544,399.459503,398.878235,5407.433594,10.988161,10.4939,10.389583,1.635594,1.635383,1.60154,37.561195,63.254368,25.71526,0.260213494300842,63.318497,79.99559,102.374786,0.106372594833374,707.480164,429.274477795431,1.93325380238143,0.0458548023108116,0.987066475859245,-8.4547330703171,503.639712922456,2.00657534081556,0.0120668812543451,1.17169455395478,48.6315762766479,476.734560956336,82.9503198468384,0.0106141038292699,1.26715697406163
6,6.038581,30,29.676327,1.2597,0.879368364810944,105.138405,NaN,0.98315691947937,NaN,27.486185,400,400.193359,25,28.74308,8.922885,51.291901,49.995735,402.176544,399.459503,398.878235,5407.433594,10.988161,10.4939,10.389583,1.635594,1.635383,1.60154,37.561195,63.254368,25.71526,0.260213494300842,63.318497,79.99559,102.374786,0.106372594833374,707.480164,429.266127736394,1.93322333144976,0.0458525337176249,0.987113106763618,-8.4547330703171,503.62002809523,2.00652330541116,0.012065856956643,1.17173726380038,48.6315762766479,476.723710377665,82.9417571132706,0.010613495614707,1.26721563083592
6,6.039835,30,29.680969,1.2597,0.87351381778717,105.146111,NaN,0.981923818588257,NaN,27.479816,400,400.214935,25,28.742609,8.934185,51.339745,49.995735,402.165131,399.417389,398.965546,5408.120117,11.003499,10.478026,10.392375,1.624055,1.628781,1.592673,37.555271,63.284111,25.730043,0.248083025217056,63.312996,79.971321,102.40374,0.134003609418869,659.597961,429.256882113205,1.93316861138207,0.0458400064265961,0.987215636006536,-8.44864692787718,503.623951791398,2.0065188727408,0.012064005474418,1.17177432210397,48.6383317820182,476.709151344237,82.9356467776891,0.0106108256153633,1.26736332457753
6,6.040292,30,29.686041,1.2597,0.865164279937744,105.152405,NaN,0.982387840747833,NaN,27.462212,400,400.220947,25,28.745289,8.933372,51.045788,49.995735,402.165131,399.417389,398.965546,5408.120117,11.003499,10.478026,10.392375,1.624055,1.628781,1.592673,37.555271,63.284111,25.730043,0.248083025217056,63.312996,79.971321,102.40374,0.134003609418869,659.597961,429.247375559547,1.93312627386089,0.0458337753358411,0.987287355340592,-8.44642917034622,503.625748403706,2.00650744870167,0.0120618536073582,1.17182021633377,48.6457121259353,476.699456757388,82.933874189053,0.0106082573860185,1.26749114427626
6,6.038023,30,29.687086,1.2597,0.866996943950653,105.168861,NaN,0.982669174671173,NaN,27.452757,400,400.29776,25,28.737482,8.933579,51.104256,49.995735,402.363556,399.600159,399.074799,5417.835938,11.006014,10.504798,10.399835,1.629611,1.613284,1.591748,37.580109,63.34005,25.692955,0.257132023572922,63.324924,79.9636,102.426254,0.592022001743317,631.408569,429.255457914468,1.93319373100876,0.0458540927141711,0.98715010076446,-8.45744156667359,503.643882352186,2.00655205083069,0.012062334371602,1.17179111129785,48.6472325992135,476.724586485699,82.9549121139898,0.0106092485157926,1.26737067195506
6,6.038919,30,29.692118,1.2597,0.865440249443054,105.197914,NaN,0.981957793235779,NaN,27.462042,400,400.302368,25,28.744282,8.938142,51.304302,49.995735,402.238678,399.482971,399.036896,5410.688477,11.002921,10.481953,10.399653,1.618395,1.616147,1.592679,37.624599,63.342815,25.664623,0.269623577594757,63.278679,79.951569,102.440727,0.46473890542984,643.080566,429.251444118251,1.9331640905976,0.0458458444497902,0.987208890066946,-8.45309253235007,503.672393267495,2.00661136712849,0.0120615902774419,1.17177864149171,48.6545535673113,476.719369359383,82.956624690871,0.010606947963256,1.26747363202579
6,6.037354,30,29.694544,1.2597,0.871455311775208,105.213646,NaN,0.981280148029327,NaN,27.454624,400,400.318909,25,28.748051,8.94009,51.615273,49.995735,402.238678,399.482971,399.036896,5410.688477,11.002921,10.481953,10.399653,1.618395,1.616147,1.592679,37.624599,63.342815,25.664623,0.269623577594757,63.278679,79.951569,102.440727,0.46473890542984,643.080566,429.261708149636,1.93322773632191,0.0458611369507528,0.987088039361497,-8.46068910048581,503.688160647596,2.00664530679516,0.0120613367475687,1.17176825491634,48.6580827666843,476.744608047799,82.9793479419492,0.0106073939671491,1.26737311964321
6,6.035314,30,29.696266,1.2597,0.87470668554306,105.203041,NaN,0.981748580932617,NaN,27.434973,400,400.358612,25,28.736773,8.946666,51.938087,49.995735,402.443085,399.624695,399.175995,5411.710938,11.010186,10.493949,10.394199,1.6168,1.606284,1.587049,37.612469,63.313347,25.647964,0.282585501670837,63.27158,80.065544,102.373596,0.216304138302803,634.420593,429.270555503826,1.93329417209317,0.0458798507810545,0.986955922471574,-8.47059358165291,503.673840766995,2.00660197033022,0.0120598302963382,1.17181619844031,48.660587692776,476.770095168478,83.0014530538184,0.0106081346221765,1.26726090435718
6,6.036183,30,29.699554,1.2597,0.87470668554306,105.203041,NaN,0.983082413673401,NaN,27.434973,400,400.358612,25,28.736773,8.942471,52.213554,50.004025,402.528687,399.674194,399.200317,5412.356445,10.973781,10.484246,10.384331,1.626184,1.617328,1.597533,37.620518,63.177902,25.652157,0.272670090198517,63.296776,80.116989,102.351295,NaN,639.666687,429.26815392024,1.9332708595518,0.0458722491176224,0.987004559438619,-8.46637415610968,503.670225902559,2.00658193648404,0.0120581879642653,1.17185629963648,48.6653703036078,476.765280067546,83.0014605495356,0.0106065532139121,1.26733571906663
6,6.036112,30,29.701391,1.2597,0.873100280761719,105.153641,NaN,0.982858717441559,NaN,27.436707,400,400.394531,25,28.731169,8.925089,52.125771,50.004025,402.528687,399.674194,399.200317,5412.356445,10.973781,10.484246,10.384331,1.626184,1.617328,1.597533,37.620518,63.177902,25.652157,0.272670090198517,63.296776,80.116989,102.351295,NaN,639.666687,429.266764612529,1.93326697808725,0.0458724391809716,0.987009436332248,-8.466718878976,503.610312315046,2.00641771850367,0.0120542603797898,1.17200447059191,48.6680421605548,476.765846032872,83.004034066319,0.0106058521993222,1.26735992095305
6,6.037717,30,29.702271,1.2597,0.879278600215912,105.117447,NaN,0.981653392314911,NaN,27.435196,400,400.384186,25,28.739594,8.92064,51.648636,50.004025,402.418365,399.602203,399.116974,5413.057129,10.96975,10.483346,10.387308,1.603403,1.596364,1.574742,37.612469,63.261425,25.66568,0.247625678777695,63.315964,80.177933,102.316002,0.353585630655289,658.319519,429.268427040249,1.9332461804204,0.0458600617837805,0.987065232054651,-8.45892695181863,503.566922672696,2.00630021387882,0.0120516150472774,1.17210754011865,48.669322046428,476.759372185759,82.9999449311263,0.0106051386653281,1.26740798051148
6,6.037309,30,29.705891,1.2597,0.888619542121887,105.10482,NaN,0.982570290565491,NaN,27.442408,400,400.320221,25,28.747822,8.935184,51.266949,50.004025,402.418365,399.602203,399.116974,5413.057129,10.96975,10.483346,10.387308,1.603403,1.596364,1.574742,37.612469,63.261425,25.66568,0.247625678777695,63.315964,80.177933,102.316002,0.353585630655289,658.319519,429.278774284558,1.93329076781093,0.0458661341422146,0.986990936971161,-8.46090755427844,503.548137792321,2.0062390204424,0.0120490382934151,1.17218404232164,48.6745867208388,476.779091422814,83.0196950510984,0.0106047994072362,1.26735510234348
6,6.037994,30,29.707201,1.2597,0.900287389755249,105.132057,NaN,0.983006179332733,NaN,27.482241,400,400.258453,25,28.743151,8.933674,51.281281,50.004025,402.271484,399.793274,399.007324,5414.447754,10.912863,10.495503,10.417664,1.621271,1.608073,1.581693,37.606476,63.209381,25.671108,0.23857182264328,63.296658,80.12587,102.348122,0.390075951814651,672.447205,429.288397641349,1.93331441953775,0.0458632744743081,0.986965020531027,-8.45758233601362,503.578622123944,2.0063154366558,0.0120500445046895,1.17213049532737,48.6764917699229,476.788904791741,83.0289547868848,0.0106048265663774,1.26732150921687
6,6.039084,30,29.710159,1.2597,0.901317834854126,105.148026,NaN,0.982226371765137,NaN,27.484205,400,400.211639,25,28.733761,8.934238,51.752453,50.004025,402.244598,399.67337,398.913361,5416.500488,10.920604,10.500731,10.403193,1.631152,1.626519,1.595934,37.603539,63.18259,25.646326,0.262953341007233,63.293991,80.117889,102.373718,0.307540565729141,667.959473,429.286403393178,1.93328890295166,0.0458540238072952,0.987020310152696,-8.45229170333749,503.594085129034,2.00634689050082,0.0120495413881408,1.17212588270282,48.6807931591458,476.782953020887,83.0276826170949,0.0106033140539263,1.26739755254076
6,6.039084,30,29.710159,1.2597,0.906904458999634,105.149734,NaN,0.982226371765137,NaN,27.476406,400,400.242584,25,28.729914,8.957443,51.757904,50.004025,402.244598,399.67337,398.913361,5416.500488,10.920604,10.500731,10.403193,1.631152,1.626519,1.595934,37.603539,63.18259,25.646326,0.262953341007233,63.293991,80.117889,102.373718,0.307540565729141,667.959473,429.291917418765,1.93330902315918,0.0458555217135744,0.986989556786371,-8.45229170333749,503.59608711632,2.0063521825791,0.0120496454656739,1.17212152466649,48.6807931591458,476.790119447027,83.0333371456395,0.010603715286017,1.26735882480635
6,6.039252,30,29.712603,1.2597,0.912124752998352,105.166046,NaN,0.983402371406555,NaN,27.485092,400,400.182892,25,28.732841,8.972903,51.424911,50.004025,402.0224,399.500275,398.747711,5414.819336,10.913081,10.486618,10.407507,1.642654,1.630026,1.597763,37.605202,63.256165,25.640894,0.259767562150955,63.298721,80.124977,102.381645,0.430131286382675,658.521667,429.296605681699,1.93332331892538,0.0458554532139845,0.986970224246385,-8.45147633087373,503.612517969712,2.00638783065299,0.0120494198107369,1.17210976644963,48.6843468612415,476.797802906371,83.0422285221463,0.0106031712362064,1.26735356222404
6,6.037623,30,29.714741,1.2597,0.906144559383392,105.185921,NaN,0.983470678329468,NaN,27.486612,400,400.181091,25,28.740288,8.967331,51.18375,50.004025,402.399048,399.829041,399.035645,5414.133789,10.920314,10.505198,10.403558,1.624953,1.618157,1.588145,37.620312,63.151348,25.644041,0.266648411750794,63.323666,80.13884,102.384369,NaN,639.459717,429.295203153392,1.93334546142426,0.0458680885801497,0.98691205226489,-8.45938325807657,503.633461761855,2.00643638034714,0.0120495639090478,1.17208519957495,48.6874554368294,476.807956936816,83.0527149662992,0.0106028875246181,1.26733041811056
6,6.037834,30,29.716408,1.2597,0.9001305103302,105.162323,NaN,0.982290208339691,NaN,27.51038,400,400.303986,25,28.753651,8.958266,50.990929,50.004025,402.399048,399.829041,399.035645,5414.133789,10.920314,10.505198,10.403558,1.624953,1.618157,1.588145,37.620312,63.151348,25.644041,0.266648411750794,63.323666,80.13884,102.384369,NaN,639.459717,429.288684819311,1.93331814513683,0.0458646311415629,0.986956936206473,-8.45835900368536,503.603968290452,2.00635311326806,0.0120472946423032,1.17216573808009,48.689879074363,476.799994269069,83.0483613277221,0.0106017774875913,1.26739815609864
6,6.040502,30,29.718403,1.2597,0.9001305103302,105.162323,NaN,0.98237007856369,NaN,27.51038,400,400.303986,25,28.753651,8.970877,50.965462,50.003082,402.536377,400.014557,399.194611,5416.273438,10.922307,10.508411,10.416728,1.642671,1.620036,1.590253,37.61488,63.138607,25.665707,0.25799036026001,63.296909,80.148369,102.38134,0,658.772156,429.281313668434,1.93324660813798,0.0458413167069163,0.987106177156413,-8.4454101122476,503.601773513939,2.00634095899169,0.0120462995170683,1.17219010824222,48.6927794491762,476.776628327918,83.0322353692426,0.0105996746928342,1.26755405744368
6,6.041214,30,29.722198,1.2597,0.892907202243805,105.103455,NaN,0.982529520988464,NaN,27.525137,400,400.384216,25,28.75942,8.95313,51.359371,50.003082,402.245544,399.728699,399.007385,5416.151367,10.925999,10.488034,10.416353,1.628742,1.618161,1.584918,37.592079,63.425491,25.648775,0.278208613395691,63.382481,80.13131,102.40387,NaN,637.510742,429.272215738146,1.93320150068043,0.0458331618131821,0.987185847668212,-8.44195522024154,503.528586713292,2.00613540559715,0.0120408201639132,1.17238697861688,48.6982962848509,476.764584129479,83.0271268088615,0.0105974888921673,1.26767552551141
6,6.041116,30,29.723957,1.2597,0.882604718208313,105.052727,NaN,0.982806742191315,NaN,27.529774,400,400.455688,25,28.751869,8.941344,51.759239,50.003082,402.245544,399.728699,399.007385,5416.151367,10.925999,10.488034,10.416353,1.628742,1.618161,1.584918,37.592079,63.425491,25.648775,0.278208613395691,63.382481,80.13131,102.40387,NaN,637.510742,429.262315864115,1.93316701375963,0.0458312554658881,0.987237206509205,-8.44243073477702,503.467172950335,2.00596743448158,0.0120368516056498,1.17253852695693,48.7008531775113,476.7541647687,83.0209440674239,0.0105962052280996,1.26775802635001
6,6.043058,30,29.727289,1.2597,0.876097798347473,105.012291,NaN,0.982408881187439,NaN,27.553959,400,400.342438,25,28.742546,8.926166,51.890862,50.003082,402.106171,399.352753,398.554657,5421.588867,10.972559,10.53998,10.386853,1.629686,1.622774,1.592399,37.570866,63.370808,25.660244,0.286424249410629,63.324829,80.189453,102.374603,NaN,651.657593,429.250522898961,1.93309150513566,0.045812557806772,0.987381956617496,-8.43300887530546,503.416085978885,2.00582174566235,0.0120327260323406,1.17268323247038,48.7056962690332,476.730801556627,83.0063741960471,0.0105935710384152,1.26793403447455
6,6.042096,30,29.730442,1.2597,0.880665898323059,104.987434,NaN,0.982401311397552,NaN,27.575279,400,400.151947,25,28.740408,8.923856,51.866398,50.003082,402.106171,399.352753,398.554657,5421.588867,10.972559,10.53998,10.386853,1.629686,1.622774,1.592399,37.570866,63.370808,25.660244,0.286424249410629,63.324829,80.189453,102.374603,NaN,651.657593,429.257692743585,1.93313375431937,0.0458221791151222,0.98730280772906,-8.43767585298309,503.383459880574,2.00572543588181,0.0120296395869466,1.17278587181218,48.7102787930545,476.749189374669,83.024527012253,0.0105933450736774,1.26788122967166
6,6.042771,30,29.732986,1.2597,0.878246784210205,104.971291,NaN,0.983019590377808,NaN,27.577705,400,400.00946,25,28.743778,8.943667,51.730289,50.003082,402.158051,399.317322,398.647644,5420.40332,10.946915,10.508657,10.363299,1.640459,1.643438,1.602358,37.559048,63.427319,25.670231,0.298465132713318,63.302456,80.207253,102.377075,0,644.029297,429.25343822179,1.9331069422451,0.0458156386590192,0.987353994300775,-8.43440114743458,503.36172212699,2.00565985565989,0.0120273880637289,1.17285868500209,48.71397592942,476.742334399014,83.0220655788478,0.0105919490451016,1.26795613107676
6,6.043334,30,29.735195,1.2597,0.86311811208725,104.993454,NaN,0.981764674186707,NaN,27.579987,400,400.059174,25,28.744152,8.952401,51.661751,50.003082,402.229736,399.522949,398.668579,5418.486328,10.96697,10.549755,10.395722,1.638749,1.623043,1.597188,37.564018,63.3489,25.665247,0.309811651706696,63.335365,80.233536,102.374855,NaN,653.049255,429.236943223098,1.93303733375238,0.0458066696106117,0.987469225900295,-8.43167001288924,503.385280350857,2.00571513086946,0.0120276389752286,1.17282868944243,48.7171860181384,476.719881850327,83.0069164585759,0.0105898137608832,1.26811063814453
6,6.043508,30,29.738762,1.2597,0.850062847137451,105.025658,NaN,0.982270896434784,NaN,27.579485,400,400.138245,25,28.738615,8.951505,51.395653,50.003082,402.229736,399.522949,398.668579,5418.486328,10.96697,10.549755,10.395722,1.638749,1.623043,1.597188,37.564018,63.3489,25.665247,0.309811651706696,63.335365,80.233536,102.374855,NaN,653.049255,429.223569732363,1.93298561790457,0.045801651136204,0.987551283948347,-8.43082597131132,503.419117802588,2.00579326497764,0.012027825508407,1.17278953586213,48.7223691417624,476.705240072042,82.9995011089735,0.0105875756393974,1.26824305038682
6,6.043357,30,29.741531,1.2597,0.859686732292175,105.027618,NaN,0.982728004455566,NaN,27.578915,400,400.160431,25,28.73366,8.95949,51.360287,50.003082,402.151611,399.389526,398.682983,5419.263672,10.984889,10.53136,10.395042,1.620551,1.622621,1.587977,37.55452,63.299118,25.693169,0.292404770851135,63.332867,80.248047,102.38118,0.506564915180206,666.754395,429.233491195023,1.9330243511462,0.0458055489565187,0.987489509836808,-8.4315584431294,503.418364869614,2.00578246773875,0.0120265662024148,1.17281844877697,48.7263923764711,476.721966892108,83.0158963956808,0.0105874103009514,1.26819343097523
6,6.043357,30,29.741531,1.2597,0.878251016139984,104.975334,NaN,0.982728004455566,NaN,27.554716,400,400.140015,25,28.730406,8.954852,51.647457,50.003082,402.151611,399.389526,398.682983,5419.263672,10.984889,10.53136,10.395042,1.620551,1.622621,1.587977,37.55452,63.299118,25.693169,0.292404770851135,63.332867,80.248047,102.38118,0.506564915180206,666.754395,429.251822277086,1.93309124827437,0.0458105257989819,0.987386811529044,-8.4315584431294,503.357041709317,2.00562030214013,0.0120233794122609,1.17295316848867,48.7263923764711,476.745793997404,83.0346855792448,0.0105887432750904,1.26806424088765
6,6.043577,30,29.743855,1.2597,0.887688040733337,104.927971,NaN,0.982407808303833,NaN,27.54414,400,400.19754,25,28.733961,8.932743,51.679905,50.002125,402.274078,399.540161,398.80545,5419.577148,10.985427,10.536976,10.401558,1.617947,1.624204,1.585558,37.585812,63.455765,25.731676,0.260321944952011,63.393269,80.25264,102.383202,NaN,661.80426,429.260531887884,1.93311935355139,0.0458111357404233,0.987346988085318,-8.43049127029082,503.29892013916,2.00545919378913,0.0120193350416447,1.17310403776226,48.7297688205909,476.758265641059,83.0472108145823,0.0105885167167808,1.2680311549646
6,6.043531,30,29.746181,1.2597,0.887688040733337,104.927971,NaN,0.981342196464539,NaN,27.54414,400,400.19754,25,28.733961,8.929557,51.48579,50.002125,402.247803,399.433228,398.752441,5412.910156,10.9355,10.500556,10.361534,1.618378,1.620007,1.588847,37.596046,63.403297,25.747726,0.264977306127548,63.322906,80.14032,102.467064,NaN,681.552612,429.260659044456,1.9331205865523,0.0458115371275162,0.987344411099205,-8.43071440398467,503.296353774098,2.00544501172042,0.0120181774667379,1.1731326319852,48.7331479646303,476.761167636204,83.0521913904481,0.0105877541524469,1.26804995358126
6,6.042862,30,29.749498,1.2597,0.891998171806335,104.909004,NaN,0.982224464416504,NaN,27.538834,400,400.201538,25,28.7425,8.932092,51.408905,50.002125,402.042786,399.446716,398.579681,5412.545898,10.947991,10.53674,10.402674,1.614885,1.601375,1.580665,37.601521,63.482162,25.749376,0.281073808670044,63.369534,80.107948,102.481575,0.588701009750366,691.416504,429.266763671923,1.93315404757434,0.0458185307286895,0.98728313706724,-8.43395968985715,503.270441843455,2.00536593108932,0.0120153705820998,1.1732225027734,48.7379664480718,476.776598676827,83.0681992226727,0.0105872984446043,1.26801558383314
6,6.04498,30,29.752043,1.2597,0.885852694511414,104.886009,NaN,0.982011020183563,NaN,27.550396,400,400.205627,25,28.74617,8.936796,51.141319,50.002125,402.042786,399.446716,398.579681,5412.545898,10.947991,10.53674,10.402674,1.614885,1.601375,1.580665,37.601521,63.482162,25.749376,0.281073808670044,63.369534,80.107948,102.481575,0.588701009750366,691.416504,429.254841155138,1.93307513633957,0.0457984044187564,0.987435744791946,-8.42368631194108,503.240653422662,2.00527904784704,0.0120127024304756,1.17331339471415,48.7416631918296,476.751183890227,83.0511028456086,0.0105848655836271,1.26819107147252
6,6.045502,30,29.752768,1.2597,0.875730991363525,104.93512,NaN,0.982858717441559,NaN,27.562231,400,400.107697,25,28.754892,8.952003,50.942791,50.002125,401.882538,399.221039,398.437988,5418.28125,10.958365,10.532689,10.397194,1.623119,1.619705,1.589342,37.606472,63.383701,25.768145,0.271987468004227,63.401062,80.255882,102.41098,NaN,679.809509,429.243402883715,1.9330246720891,0.0457911393608899,0.987521001841547,-8.42115476614356,503.297472972051,2.00542703612823,0.012015336116745,1.17319512092138,48.7427162466312,476.733976146355,83.0383738045423,0.0105836151443098,1.26829515600992
6,6.047305,30,29.755085,1.2597,0.872949779033661,105.000107,NaN,0.983005046844482,NaN,27.543381,400,400.039368,25,28.767294,8.951328,51.192112,50.002125,401.882538,399.221039,398.437988,5418.28125,10.958365,10.532689,10.397194,1.623119,1.619705,1.589342,37.606472,63.383701,25.768145,0.271987468004227,63.401062,80.255882,102.41098,NaN,679.809509,429.235669971138,1.93296632847367,0.0457746765028668,0.98763753618516,-8.41241202531091,503.371155317377,2.00561453881077,0.012018144571042,1.17305566216845,48.7460815304873,476.715647169621,83.0266049948982,0.0105816695054357,1.26842903492348
6,6.047029,30,29.757746,1.2597,0.88227641582489,105.03476,NaN,0.982829630374908,NaN,27.535206,400,399.924072,25,28.76803,8.965545,51.46806,50.002125,401.975769,399.319092,398.501953,5420.106934,10.96218,10.542355,10.403574,1.620276,1.613771,1.589507,37.604992,63.35043,25.759817,0.278745472431183,63.387547,80.242889,102.432899,0.512459576129913,701.576599,429.245644266736,1.93300733800636,0.0457795812206973,0.987570396865438,-8.41375022003973,503.408870811602,2.00570581415097,0.0120189324908199,1.17299894437814,48.7499461989005,476.733069922841,83.0434212162551,0.0105815866901208,1.26837398921651
6,6.047701,30,29.759466,1.2597,0.890413284301758,105.031509,NaN,0.983141183853149,NaN,27.507318,400,399.923584,25,28.763466,8.963346,51.493027,50.002125,401.992584,399.288971,398.55246,5418.675293,10.920844,10.497699,10.378139,1.612416,1.609146,1.579759,37.630009,63.38588,25.762726,0.293930560350418,63.36261,80.247086,102.438736,0.366341233253479,654.755005,429.251821870907,1.93301865526371,0.0457759050115176,0.987563033123252,-8.41049208779611,503.403161545183,2.00568525154123,0.0120178790228502,1.17302842823264,48.7524440750466,476.738921095512,83.0500251052363,0.0105812306453723,1.26836777905859
6,6.0466,30,29.763428,1.2597,0.897374391555786,105.023155,NaN,0.982502043247223,NaN,27.491369,400,399.861847,25,28.760559,8.963326,51.259548,50.002125,401.992584,399.288971,398.55246,5418.675293,10.920844,10.497699,10.378139,1.612416,1.609146,1.579759,37.630009,63.38588,25.762726,0.293930560350418,63.36261,80.247086,102.438736,0.366341233253479,654.755005,429.261739838189,1.93307323967763,0.0457873662641128,0.987462821490013,-8.41583033219047,503.388994405877,2.0056352005988,0.0120154000499287,1.17309859813563,48.7581974757396,476.762556933873,83.0732454541986,0.0105809785104422,1.26829838984898
6,6.046626,30,29.764698,1.2597,0.903531432151794,105.024261,NaN,0.982130765914917,NaN,27.489166,400,399.841095,25,28.757055,8.968431,51.312489,50.002125,401.991241,399.336029,398.510437,5418.568359,10.912574,10.505404,10.382476,1.625488,1.612277,1.582248,37.644135,63.317654,25.788778,0.282595038414002,63.459484,80.297501,102.410736,NaN,662.996155,429.267747719971,1.93309472781136,0.0457887893270502,0.987430246663743,-8.41570426160547,503.388891825612,2.00563089437596,0.012014836062212,1.17311133186485,48.7600415742938,476.771555383316,83.0818099037963,0.0105809771895705,1.26826844970999
6,6.047989,30,29.766762,1.2597,0.902179002761841,105.043175,NaN,0.982599377632141,NaN,27.515327,400,399.982391,25,28.75161,8.974388,51.290428,50.005249,402.036499,399.426483,398.534637,5421.181641,10.903382,10.51619,10.387832,1.636986,1.622092,1.600784,37.657337,63.36557,25.772314,0.298709601163864,63.398804,80.326637,102.384903,0.478043556213379,657.849915,429.262644780654,1.93305333755851,0.0457765476479794,0.987514081025571,-8.40909582954521,503.408804712575,2.00567699105054,0.012014962239528,1.17308786305947,48.7630384666735,476.758994770337,83.0742947048834,0.0105794555225858,1.2683671896308
6,6.048121,30,29.771042,1.2597,0.896457374095917,105.054306,NaN,0.982908248901367,NaN,27.525965,400,399.981384,25,28.745903,8.950188,50.937954,50.005249,402.036499,399.426483,398.534637,5421.181641,10.903382,10.51619,10.387832,1.636986,1.622092,1.600784,37.657337,63.36557,25.772314,0.298709601163864,63.398804,80.326637,102.384903,0.478043556213379,657.849915,429.256629576722,1.93302918337817,0.0457738646239565,0.98755312878274,-8.40845589473309,503.417145328479,2.00568544830295,0.0120135130289192,1.17311166437424,48.7692524368405,476.754918038132,83.0760330245632,0.0105775286302032,1.26845283134039
6,6.049607,30,29.773497,1.2597,0.892561435699463,105.081322,NaN,0.983995079994202,NaN,27.536175,400,399.909912,25,28.738533,8.950002,51.00901,50.005249,401.916473,399.271271,398.397369,5418.652344,10.903598,10.508418,10.380402,1.620282,1.607366,1.581657,37.641396,63.453701,25.784794,0.283074259757996,63.445564,80.360878,102.389984,NaN,658.471191,429.2486733854,1.93297533392053,0.0457598764070349,0.987658006283373,-8.40125251164625,503.44613230238,2.00575429118473,0.0120139383565661,1.173072125796,48.7728164443649,476.738332284256,83.0657989030047,0.010575627359073,1.26857929767883
6,6.051582,30,29.776314,1.2597,0.898365497589111,105.118637,NaN,0.982475638389587,NaN,27.550591,400,399.722412,25,28.745529,8.952107,51.587444,50.005249,401.633881,399.056549,398.154327,5423.207031,10.942425,10.54461,10.405021,1.617368,1.602805,1.575723,37.666805,63.420799,25.782093,0.295982539653778,63.431713,80.325089,102.421104,NaN,659.557007,429.248944997281,1.93294335229607,0.045744236429724,0.987736606737184,-8.39168078097265,503.486801181541,2.00585286205561,0.0120148106672233,1.17301055830659,48.7769056975563,476.729918908597,83.0624269366211,0.0105740394631331,1.26866681593756
