P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.051582,30,29.776314,1.2597,0.897838830947876,105.109207,NaN,0.982475638389587,NaN,27.538826,400,399.711304,25,28.75737,8.95046,51.959709,50.005249,401.633881,399.056549,398.154327,5423.207031,10.942425,10.54461,10.405021,1.617368,1.602805,1.575723,37.666805,63.420799,25.782093,0.295982539653778,63.431713,80.325089,102.421104,NaN,659.557007,429.248424788591,1.93294145405746,0.0457440953783775,0.987739525538931,-8.39168078097265,503.475739577533,2.00582361897065,0.0120142365663177,1.17303483192989,48.7769056975563,476.729242732887,83.0618939560756,0.0105740016742644,1.26867048881914
6,6.052937,30,29.781332,1.2597,0.890684723854065,105.031799,NaN,0.98300302028656,NaN,27.529751,400,399.74115,25,28.769258,8.950683,51.929703,50.005249,401.71814,399.070618,398.209808,5423.709473,10.952479,10.54568,10.396789,1.621837,1.615396,1.584995,37.63834,63.436192,25.761259,0.320862829685211,63.429337,80.327454,102.445496,0.870678305625916,665.871765,429.237610797591,1.93287937873011,0.0457303890410795,0.987855217616334,-8.38511521866661,503.379397403106,2.00555295910349,0.0120070305929811,1.17329606904768,48.7841892506274,476.712436292331,83.0544549180503,0.0105710721491599,1.26883634448458
6,6.052652,30,29.782366,1.2597,0.89289653301239,104.962914,NaN,0.983165800571442,NaN,27.517868,400,399.777313,25,28.775398,8.95231,51.668884,50.005249,401.808868,399.218933,398.278992,5424.214844,10.945537,10.552085,10.405409,1.631683,1.613297,1.592128,37.624855,63.463825,25.754587,0.313382565975189,63.462673,80.32798,102.438026,NaN,675.989807,429.240583932979,1.93289498399687,0.0457334608183423,0.987826953346262,-8.38649607450645,503.297427903232,2.00533291053676,0.0120023212177255,1.17348709180588,48.7856899675613,476.719088055379,83.060894042789,0.0105710338155114,1.2688155447993
6,6.052223,30,29.784403,1.2597,0.89289653301239,104.962914,NaN,0.982741355895996,NaN,27.517868,400,399.777313,25,28.775398,8.967484,51.637554,50.005249,401.808868,399.218933,398.278992,5424.214844,10.945537,10.552085,10.405409,1.631683,1.613297,1.592128,37.624855,63.463825,25.754587,0.313382565975189,63.462673,80.32798,102.438026,NaN,675.989807,429.24177035684,1.93290647296241,0.045737193489215,0.987802883079873,-8.38857471902452,503.295180345942,2.00532050067995,0.0120013099550689,1.17351214525387,48.7886462901685,476.725333865175,83.0681739051144,0.0105705751033372,1.26881185129997
6,6.053327,30,29.786724,1.2597,0.904082417488098,104.952065,NaN,0.982280254364014,NaN,27.531111,400,399.835693,25,28.771307,8.971662,51.953743,50.005249,401.887939,399.306366,398.351135,5429.822266,10.952001,10.559789,10.415081,1.623025,1.610433,1.5799,37.664043,63.43985,25.751261,0.292753934860229,63.43108,80.376587,102.433434,0.328349232673645,712.319336,429.249766910819,1.93291722847755,0.0457305840744467,0.987802785631211,-8.38322570646295,503.279887476618,2.00527268844807,0.0119994969384046,1.17356884084093,48.7920145933642,476.731618581094,83.0758128997556,0.0105700060398407,1.26881216419884
6,6.054403,30,29.789829,1.2597,0.899244666099548,104.979897,NaN,0.982896327972412,NaN,27.535583,400,399.856842,25,28.773682,8.959697,52.446514,49.999577,401.892578,399.261108,398.313293,5429.143555,10.952882,10.556844,10.407159,1.633775,1.625564,1.592104,37.657349,63.396839,25.759808,0.286783784627914,63.481091,80.368195,102.446365,0.135901182889938,662.91925,429.242012473175,1.9328709799887,0.0457199307026622,0.987889982961722,-8.37801307006276,503.309123754687,2.00534015560519,0.0119996513805542,1.17353483898406,48.7965203405149,476.718425513821,83.0690083921547,0.0105680382066071,1.26892999143192
6,6.054605,30,29.792362,1.2597,0.886854946613312,105.052513,NaN,0.98212742805481,NaN,27.524982,400,399.84671,25,28.775532,8.955212,52.816467,49.999577,401.892578,399.261108,398.313293,5429.143555,10.952882,10.556844,10.407159,1.633775,1.625564,1.592104,37.657349,63.396839,25.759808,0.286783784627914,63.481091,80.368195,102.446365,0.135901182889938,662.91925,429.229213582248,1.93282090616892,0.0457148568862398,0.987970113674653,-8.37703456805531,503.391542060747,2.00555005906251,0.0120028164949769,1.17337794958943,48.8001957723744,476.703265142216,83.0599929190292,0.0105661874907955,1.26905007835186
6,6.055132,30,29.794621,1.2597,0.880763649940491,105.137428,NaN,0.982082486152649,NaN,27.511497,400,399.837433,25,28.779221,8.97006,52.872566,49.999577,401.965179,399.278229,398.419708,5424.538574,10.956511,10.541505,10.401908,1.630222,1.636522,1.606303,37.682747,63.351994,25.74086,0.321906059980393,63.44339,80.373901,102.458206,0.549086272716522,666.891663,429.221737425196,1.93278483337071,0.0457086442196921,0.988033562517022,-8.37448186018094,503.488682202922,2.00579970745637,0.0120068641814399,1.17318648750762,48.8034734195178,476.692802486836,83.0543631773351,0.0105647080091475,1.26914058241899
6,6.055144,30,29.798563,1.2597,0.883341908454895,105.195793,NaN,0.981334924697876,NaN,27.514122,400,399.852631,25,28.785851,8.973306,52.608349,49.999577,401.913116,399.224884,398.327545,5426.160645,10.94542,10.546138,10.403747,1.616833,1.612127,1.596482,37.682655,63.431984,25.748968,0.333237797021866,63.397346,80.352982,102.484703,NaN,642.272888,429.224251613791,1.93279380800651,0.0457092302636318,0.988019904044643,-8.37442373597389,503.552812021283,2.00595670928132,0.0120084591840964,1.17308453338619,48.8091925152718,476.700163719521,83.0647254703054,0.0105635577212057,1.26915908498691
6,6.056812,30,29.799469,1.2597,0.883366346359253,105.240028,NaN,0.983238399028778,NaN,27.514576,400,399.829651,25,28.791025,8.958504,52.32589,49.999577,401.913116,399.224884,398.327545,5426.160645,10.94542,10.546138,10.403747,1.616833,1.612127,1.596482,37.682655,63.431984,25.748968,0.333237797021866,63.397346,80.352982,102.484703,NaN,642.272888,429.219660868904,1.93274923738845,0.0456947407829223,0.988113467466152,-8.36634532160372,503.603704162259,2.00608833797331,0.0120107001812355,1.17298197710324,48.8105068664308,476.685244251302,83.0540190515221,0.0105623655962164,1.26925377861721
6,6.056876,30,29.802557,1.2597,0.883808553218842,105.269081,NaN,0.982625901699066,NaN,27.50164,400,399.790283,25,28.796095,8.941489,51.715298,49.999577,401.748199,398.977386,398.190521,5427.195801,10.950791,10.534466,10.393262,1.593404,1.60215,1.586046,37.673065,63.447605,25.783129,0.308012962341309,63.512962,80.375526,102.48085,0.38413667678833,651.651672,429.219920740532,1.93274911852231,0.0456943031217819,0.988114603213838,-8.36603539211586,503.634385473964,2.00615961716634,0.0120109347464094,1.17294518813909,48.8149864518858,476.688463408142,83.0601292044014,0.0105613226239108,1.26928213694425
6,6.058747,30,29.806545,1.2597,0.884033024311066,105.283577,NaN,0.982352137565613,NaN,27.470465,400,399.709442,25,28.796297,8.930885,51.550423,49.999577,401.855255,399.058899,398.232147,5433.25293,10.951777,10.530979,10.403943,1.594275,1.588879,1.578932,37.660637,63.368832,25.793976,0.310532063245773,63.506645,80.435036,102.454948,0.685915350914001,632.248718,429.214965469542,1.93269984301551,0.0456781125951621,0.988218492799496,-8.35697589606332,503.647002666949,2.00618030137976,0.0120098377731249,1.17295674833519,48.8207710807987,476.675122510404,83.0542347270912,0.0105589988534214,1.26941409043135
6,6.057356,30,29.808514,1.2597,0.892337262630463,105.249504,NaN,0.982501745223999,NaN,27.46789,400,399.677551,25,28.786552,8.932252,51.67485,49.999577,401.855255,399.058899,398.232147,5433.25293,10.951777,10.530979,10.403943,1.594275,1.588879,1.578932,37.660637,63.368832,25.793976,0.310532063245773,63.506645,80.435036,102.454948,0.685915350914001,632.248718,429.227019999466,1.93276702106271,0.045692416216317,0.98809413176965,-8.36371100022996,503.604868850009,2.00606271071126,0.0120067895952954,1.17306824770059,48.823626910118,476.701131514555,83.0770032793705,0.0105596718872155,1.26930166164452
6,6.059796,30,29.812004,1.2597,0.903861820697784,105.20652,NaN,0.98165488243103,NaN,27.460751,400,399.750427,25,28.779163,8.949412,51.684616,49.999577,402.106873,399.258545,398.487976,5434.710938,10.967775,10.542864,10.406228,1.608782,1.594358,1.586361,37.66161,63.499767,25.793741,0.324307292699814,63.465866,80.401085,102.477264,0.0767777189612389,662.190918,429.231657862512,1.9327432702045,0.0456743123648596,0.988167076698809,-8.35189750348383,503.550601879202,2.00590821816527,0.0120024452996095,1.17322146218005,48.8286884302182,476.696355852142,83.0772793727225,0.0105580241023375,1.26937952602729
6,6.059796,30,29.812004,1.2597,0.904236316680908,105.171516,NaN,0.98165488243103,NaN,27.466913,400,399.810974,25,28.782417,8.965086,51.800049,49.999577,402.106873,399.258545,398.487976,5434.710938,10.967775,10.542864,10.406228,1.608782,1.594358,1.586361,37.66161,63.499767,25.793741,0.324307292699814,63.465866,80.401085,102.477264,0.0767777189612389,662.190918,429.232027926723,1.93274462053744,0.0456744125798097,0.988164993670104,-8.35189750348383,503.509532857456,2.00579966731578,0.0120003163454236,1.17331162788446,48.8286884302182,476.696836877852,83.0776583186532,0.0105580509589146,1.26937690573861
6,6.060844,30,29.813259,1.2597,0.905844986438751,105.155899,NaN,0.982158005237579,NaN,27.47443,400,399.750702,25,28.776268,8.984274,51.613991,49.999577,401.867126,399.099121,398.379761,5421.250488,10.95548,10.52473,10.400211,1.637247,1.62145,1.61957,37.687168,63.551758,25.829559,0.301953881978989,63.568722,80.429871,102.468094,0.341299653053284,663.888245,429.230718542126,1.93272237825742,0.0456657474271656,0.988214903880487,-8.34682461862354,503.489826747632,2.00574359731232,0.0119987443014789,1.17336728080782,48.8305084341548,476.690238585061,83.0739126065608,0.0105571860037102,1.2694315017912
6,6.05963,30,29.815405,1.2597,0.909415602684021,105.18454,NaN,0.982204437255859,NaN,27.493979,400,399.762177,25,28.767241,8.979891,51.6408,49.986176,401.829559,399.105957,398.353851,5430.387207,10.945417,10.533949,10.395743,1.639773,1.640595,1.619486,37.718803,63.573662,25.896839,0.281673699617386,63.488777,80.419678,102.47245,0.690741419792175,647.092712,429.237604984174,1.93276773718904,0.0456772395423009,0.988126871683507,-8.35270109407452,503.521069326125,2.00581937326536,0.0119994227113065,1.1733197217506,48.8336204300371,476.708662498998,83.0909096128597,0.0105573655401579,1.26936302458137
6,6.060407,30,29.816448,1.2597,0.918465495109558,105.230782,NaN,0.982226014137268,NaN,27.50745,400,399.68454,25,28.7633,8.974834,51.63752,49.986176,401.829559,399.105957,398.353851,5430.387207,10.945417,10.533949,10.395743,1.639773,1.640595,1.619486,37.718803,63.573662,25.896839,0.281673699617386,63.488777,80.419678,102.47245,0.690741419792175,647.092712,429.244398430255,1.93277957564,0.0456729166292978,0.988120185502039,-8.34893985319093,503.574175436112,2.00595642467455,0.0120017177625876,1.1732134221525,48.8351328607973,476.713980998974,83.0963062348649,0.0105572498156788,1.26934955567714
6,6.060268,30,29.819872,1.2597,0.917919278144836,105.277641,NaN,0.98204118013382,NaN,27.536154,400,399.698517,25,28.768419,8.977427,51.410271,49.986176,401.793365,399.116241,398.275452,5430.654785,10.930707,10.538081,10.392223,1.637049,1.622086,1.607867,37.708687,63.509537,25.9056,0.298232853412628,63.549858,80.506577,102.436394,0.330763697624206,629.688416,429.244243113523,1.93278132536577,0.0456739769074318,0.988115419381069,-8.34961268664176,503.625382095167,2.00608088701494,0.0120028695200832,1.17313485453,48.8400976360709,476.718218950042,83.1036060459281,0.0105561319909793,1.2693773369142
6,6.060414,30,29.821327,1.2597,0.917919278144836,105.277641,NaN,0.982561230659485,NaN,27.536154,400,399.698517,25,28.768419,8.964982,51.165653,49.986176,401.788177,399.14679,398.292389,5431.405273,10.926337,10.533541,10.39968,1.636042,1.624817,1.602,37.707779,63.557713,25.911215,0.317867696285248,63.539055,80.484703,102.455048,0,630.086914,429.243839342443,1.9327774190279,0.0456727097325308,0.988123614098439,-8.34890596980637,503.623781669555,2.00607204307673,0.012002148498905,1.17315264220225,48.8422072410453,476.718363175591,83.105402857448,0.0105555645993906,1.26939816239782
6,6.062119,30,29.825048,1.2597,0.926092922687531,105.338379,NaN,0.982653617858887,NaN,27.559401,400,399.676147,25,28.766912,8.963323,51.273697,49.986176,401.788177,399.14679,398.292389,5431.405273,10.926337,10.533541,10.39968,1.636042,1.624817,1.602,37.707779,63.557713,25.911215,0.317867696285248,63.539055,80.484703,102.455048,0,630.086914,429.247200958239,1.93276127543698,0.0456601024701589,0.988173879091344,-8.34065382942396,503.690941618532,2.00623769845811,0.0120039958590079,1.17304225870291,48.8476019552604,476.716539343967,83.1082706181666,0.0105539914517402,1.26946336379517
6,6.060177,30,29.826321,1.2597,0.934897124767303,105.336601,NaN,0.98233699798584,NaN,27.570553,400,399.612854,25,28.756889,8.968723,51.221565,49.986176,401.732971,399.124451,398.22757,5433.339844,10.920327,10.532791,10.399732,1.614222,1.601801,1.578769,37.688515,63.510773,25.886644,0.359916895627976,63.504112,80.45842,102.491753,0.396584779024124,649.5354,429.261269961909,1.93284496639918,0.0456793090755667,0.988016026968336,-8.35005318106374,503.68745655107,2.00622445329348,0.0120032571332705,1.17306236011779,48.8494474331072,476.747699633411,83.1342905186651,0.0105552269897103,1.26931262268984
6,6.061736,30,29.831276,1.2597,0.933300852775574,105.308342,NaN,0.982472538948059,NaN,27.582024,400,399.647583,25,28.7512,8.969693,51.242249,49.986176,401.777222,399.17804,398.207825,5430.013672,10.903043,10.538808,10.391579,1.614614,1.596513,1.590816,37.679138,63.554932,25.917463,0.370101779699326,63.527821,80.43824,102.50338,NaN,662.276001,429.25538248702,1.93279750727527,0.0456653531171254,0.988112334483151,-8.34250738253394,503.648857090812,2.00610675374047,0.0119990857690809,1.17319539828188,48.8566301500493,476.736020243423,83.1308202154532,0.0105526165647333,1.26944976187199
6,6.06222,30,29.831493,1.2597,0.929718017578125,105.271156,NaN,0.982546508312225,NaN,27.578327,400,399.679321,25,28.754135,8.954852,51.347855,49.986176,401.777222,399.17804,398.207825,5430.013672,10.903043,10.538808,10.391579,1.614614,1.596513,1.590816,37.679138,63.554932,25.917463,0.370101779699326,63.527821,80.43824,102.50338,NaN,662.276001,429.250503858813,1.93277164377755,0.0456601960352104,0.988159398054168,-8.3401650482362,503.604990136431,2.00599015047921,0.0119967185745256,1.17329362665923,48.8569446897581,476.72703464856,83.1239930010601,0.0105520294586751,1.26950191829823
6,6.06122,30,29.835773,1.2597,0.935546934604645,105.235153,NaN,0.983292698860168,NaN,27.592381,400,399.68454,25,28.755154,8.948359,51.736839,49.986176,401.603577,399.013489,398.045776,5431.770508,10.905081,10.530342,10.389534,1.631534,1.62091,1.596301,37.698997,63.587006,25.904959,0.373782157897949,63.540554,80.454201,102.513161,NaN,686.420959,429.259028474441,1.93281940728171,0.045670431010232,0.988070915741976,-8.34500473831469,503.558035712612,2.00585249809162,0.0119924113619092,1.17343870636521,48.8631481499953,476.748568231106,83.1459054018094,0.010551539475792,1.26944821095031
6,6.061762,30,29.837603,1.2597,0.938990116119385,105.231499,NaN,0.983402013778687,NaN,27.591244,400,399.582428,25,28.751423,8.960123,52.285149,49.988598,401.648407,399.045502,398.043121,5434.729492,10.909881,10.537985,10.385563,1.609425,1.601924,1.581436,37.673325,63.456898,25.86624,0.3965804874897,63.518158,80.451584,102.511391,0.927774846553802,683.438721,429.260932148226,1.9328173219565,0.0456666493369646,0.988082197743784,-8.34238155104242,503.551733662691,2.00583004319625,0.0119912834542237,1.17347053323959,48.8658003523761,476.749756106858,83.1489572694972,0.0105508826948051,1.26946891028193
6,6.061416,30,29.838215,1.2597,0.924977421760559,105.248352,NaN,0.982323527336121,NaN,27.598652,400,399.529053,25,28.738655,8.961763,52.510681,49.988598,401.648407,399.045502,398.043121,5434.729492,10.909881,10.537985,10.385563,1.609425,1.601924,1.581436,37.673325,63.456898,25.86624,0.3965804874897,63.518158,80.451584,102.511391,0.927774846553802,683.438721,429.248042730795,1.93277605925063,0.0456659029234608,0.988140624625262,-8.34405611129273,503.570836282308,2.00587858764672,0.0119920048391337,1.17343458635849,48.8666872901263,476.735700143676,83.1385930429909,0.010549856854613,1.26955453743669
6,6.061784,30,29.841248,1.2597,0.912747204303741,105.289719,NaN,0.982633113861084,NaN,27.591101,400,399.557251,25,28.729572,8.957865,52.633194,49.988598,401.760132,399.246338,398.250488,5435.252441,10.911122,10.5302,10.401379,1.626072,1.614324,1.588289,37.674747,63.502747,25.875397,0.374350279569626,63.505779,80.46788,102.523918,NaN,662.696411,429.234939226823,1.93272211700366,0.0456594383653934,0.988229292547537,-8.3422750785727,503.616039165017,2.0059884276659,0.0119930174986811,1.17336518281361,48.8710826400142,476.719680835951,83.1294833672027,0.0105477652877805,1.26968686372474
6,6.062536,30,29.842823,1.2597,0.911898195743561,105.312637,NaN,0.981944382190704,NaN,27.569399,400,399.663879,25,28.723621,8.951654,52.3615,49.988598,401.553253,399.061676,398.115509,5432.905762,10.954453,10.553485,10.412061,1.618829,1.61005,1.582538,37.713135,63.396244,25.861252,0.369051426649094,63.567524,80.446152,102.53186,0.439054876565933,677.045654,429.232020014964,1.93269893779482,0.0456526883591107,0.988276253063767,-8.33863583221546,503.641197528452,2.0060499135755,0.0119936304361594,1.17332549713146,48.8733649543737,476.713083793371,83.1261093232407,0.01054677533593,1.26974622121283
6,6.062536,30,29.842823,1.2597,0.912904322147369,105.312737,NaN,0.981944382190704,NaN,27.577206,400,399.669098,25,28.720078,8.953109,52.565224,49.988598,401.553253,399.061676,398.115509,5432.905762,10.954453,10.553485,10.412061,1.618829,1.61005,1.582538,37.713135,63.396244,25.861252,0.369051426649094,63.567524,80.446152,102.53186,0.439054876565933,677.045654,429.233014342979,1.93270256590291,0.0456529575114329,0.988270652815583,-8.33863583221546,503.641314860989,2.00605022359955,0.0119936365111208,1.17332524004269,48.8733649543737,476.714376403508,83.1271273327477,0.010546847435006,1.26973917372147
6,6.062446,30,29.844566,1.2597,0.908368229866028,105.321854,NaN,0.9829261302948,NaN,27.587147,400,399.605865,25,28.714108,8.959201,52.627754,49.988598,401.545563,399.001648,398.035065,5437.882324,10.956411,10.57368,10.413129,1.615649,1.599335,1.586297,37.725189,63.635296,25.830168,0.383576512336731,63.635479,80.450745,102.543076,0.287922888994217,665.672241,429.228780381442,1.93268861611822,0.0456525246004441,0.988290848786747,-8.33907136225451,503.650095216208,2.00606789987266,0.0119933278458169,1.17332310910429,48.8758906061519,476.711244657692,83.1266768945304,0.0105459845248128,1.2697821408
6,6.063009,30,29.848867,1.2597,0.912165582180023,105.326042,NaN,0.982432425022125,NaN,27.585072,400,399.655029,25,28.723246,8.963137,52.544491,49.988598,401.780212,399.180725,398.279144,5440.985352,10.966557,10.577162,10.413577,1.628721,1.61034,1.599056,37.748707,63.370972,25.842302,0.374972015619278,63.614464,80.535149,102.505852,0.47613799571991,675.670959,429.230975801718,1.93268724887148,0.0456486578823649,0.988301333997911,-8.33634696057794,503.650279409189,2.0060547583224,0.0119914543406276,1.17336491304245,48.8821223737706,476.715293045725,83.1348394946202,0.0105445123884872,1.26982395200577
6,6.064762,30,29.850246,1.2597,0.933500230312347,105.352875,NaN,0.983163595199585,NaN,27.593565,400,399.711334,25,28.724815,8.97373,52.250172,49.988598,401.780212,399.180725,398.279144,5440.985352,10.966557,10.577162,10.413577,1.628721,1.61034,1.599056,37.748707,63.370972,25.842302,0.374972015619278,63.614464,80.535149,102.505852,0.47613799571991,675.670959,429.247212008339,1.93271729500485,0.0456391664282967,0.988281039996662,-8.32786528449361,503.680247351746,2.00612956689381,0.0119924018774126,1.17331280763643,48.8841202743005,476.727452293414,83.1460099629048,0.010544646150073,1.26977813514827
6,6.064839,30,29.850838,1.2597,0.933500230312347,105.352875,NaN,0.982099533081055,NaN,27.593565,400,399.711334,25,28.724815,8.968073,51.684628,49.988598,401.741913,399.197449,398.352142,5435.276367,10.954209,10.556007,10.413523,1.63845,1.615409,1.594805,37.757839,63.652916,25.862867,0.367580533027649,63.594658,80.58284,102.497749,0.0627130642533302,644.406067,429.246999066976,1.93271523592294,0.0456384990558385,0.988285362438337,-8.32749277209592,503.679596517112,2.00612597173973,0.0119921090455988,1.17332003961761,48.8849779441161,476.727342886111,83.1466083847677,0.0105444063908883,1.26978752312435
6,6.066267,30,29.856773,1.2597,0.953778922557831,105.343895,NaN,0.982443571090698,NaN,27.580153,400,399.756439,25,28.72493,8.97113,51.307102,49.988598,401.741913,399.197449,398.352142,5435.276367,10.954209,10.556007,10.413523,1.63845,1.615409,1.594805,37.757839,63.652916,25.862867,0.367580533027649,63.594658,80.58284,102.497749,0.0627130642533302,644.406067,429.263091398332,1.93275017161178,0.0456315469596965,0.988252731789669,-8.32058501110026,503.662534282874,2.00606209163074,0.0119886286333098,1.17341563703353,48.8935756410648,476.74604845147,83.1682021682489,0.0105431072692919,1.26977368806029
6,6.066308,30,29.859112,1.2597,0.964739441871643,105.321815,NaN,0.983264744281769,NaN,27.569593,400,399.744507,25,28.729584,8.981335,51.217628,49.988598,401.69162,399.11084,398.248718,5433.254883,10.941054,10.557622,10.403225,1.606559,1.582626,1.572867,37.742638,63.475426,25.868944,0.372326284646988,63.630138,80.600822,102.485909,0.0699388086795807,678.450623,429.273809504399,1.93278859064032,0.0456341217497787,0.988194135876795,-8.32038669725955,503.634052090007,2.00597942991792,0.0119861313839225,1.17350104113698,48.8969636513482,476.762204177955,83.1836297655161,0.0105430850714875,1.26972038200746
6,6.067848,30,29.859255,1.2597,0.968069493770599,105.301872,NaN,0.982974708080292,NaN,27.592196,400,399.714844,25,28.729637,8.975921,51.652603,49.988598,401.69162,399.11084,398.248718,5433.254883,10.941054,10.557622,10.403225,1.606559,1.582626,1.572867,37.742638,63.475426,25.868944,0.372326284646988,63.630138,80.600822,102.485909,0.0699388086795807,678.450623,429.272843748758,1.93275943349532,0.0456216729251364,0.988261985703659,-8.31293857290734,503.610491131139,2.00591672253593,0.0119848494847685,1.17355415543694,48.8971707782284,476.751965383019,83.1757314409009,0.0105424579070374,1.26977828878095
6,6.068084,30,29.861921,1.2597,0.973796248435974,105.26918,NaN,0.982409536838531,NaN,27.594227,400,399.804993,25,28.733664,8.960399,51.849552,49.999863,401.928955,399.245514,398.336426,5433.119629,10.944613,10.560751,10.3968,1.592554,1.58524,1.562948,37.748718,63.567814,25.867466,0.373608559370041,63.589241,80.634064,102.476669,NaN,675.213623,429.277850941167,1.93277377215578,0.0456211598552329,0.988243403380823,-8.31179729887771,503.569189921259,2.00579914390653,0.0119815460644498,1.1736710953505,48.9010321769383,476.759885221882,83.1850505529637,0.0105418477212661,1.26977470620375
6,6.066351,30,29.865616,1.2597,0.979035258293152,105.266808,NaN,0.982712686061859,NaN,27.613815,400,399.814911,25,28.741903,8.967161,52.041565,49.999863,401.852722,399.298126,398.381683,5436.935547,10.937054,10.553138,10.419375,1.618823,1.606946,1.585085,37.797043,63.592499,25.851423,0.379538625478745,63.602779,80.623672,102.495201,0.656875312328339,681.698242,429.28781716193,1.93283897488192,0.0456375704216354,0.988117198097687,-8.32017871066375,503.562339279696,2.00576934231396,0.0119795761537132,1.17372246665572,48.9063835211476,476.787015298461,83.2106881082892,0.0105419024323044,1.26968177179259
6,6.068591,30,29.866615,1.2597,0.978969633579254,105.293343,NaN,0.982096076011658,NaN,27.616783,400,399.816162,25,28.752121,8.961576,52.196342,49.999863,401.803467,399.123108,398.261505,5437.750977,10.941442,10.549516,10.398718,1.627364,1.608902,1.589345,37.771248,63.610901,25.877043,0.358741462230682,63.546097,80.613129,102.512909,NaN,643.387573,429.281562311337,1.93277887364797,0.0456181525849458,0.988243091139411,-8.30934560802643,503.592383902208,2.00584557253162,0.011980694233338,1.17366620843319,48.9078302506057,476.766651087588,83.1958046667852,0.0105403735926654,1.26980750729239
6,6.067842,30,29.869745,1.2597,0.978086233139038,105.331253,NaN,0.981810212135315,NaN,27.619558,400,399.780945,25,28.758198,8.961091,52.450199,49.999863,401.803467,399.123108,398.261505,5437.750977,10.941442,10.549516,10.398718,1.627364,1.608902,1.589345,37.771248,63.610901,25.877043,0.358741462230682,63.546097,80.613129,102.512909,NaN,643.387573,429.282759213891,1.932795704936,0.0456244019137812,0.988206015413729,-8.31296758879091,503.633433188583,2.00594412715921,0.0119814499683387,1.17360676790807,48.9123628023598,476.775947963888,83.2067437460653,0.0105396575571776,1.26980330439386
6,6.069662,30,29.87064,1.2597,0.972826838493347,105.345734,NaN,0.982848823070526,NaN,27.623516,400,399.812012,25,28.751524,8.955479,52.311867,49.999863,401.804047,399.187775,398.223328,5437.332031,10.95512,10.557865,10.416646,1.620137,1.613318,1.58823,37.756439,63.635132,25.863289,0.369398832321167,63.624863,80.611496,102.518234,NaN,659.35083,429.272531352428,1.93272810836544,0.0456072403929989,0.98833727077019,-8.30416710368894,503.649443684908,2.00598359503539,0.0119818870417826,1.17358041261385,48.9136587834269,476.752803276164,83.1895522159958,0.0105380150047844,1.26994272170724
6,6.067979,30,29.874876,1.2597,0.965740084648132,105.326324,NaN,0.98252135515213,NaN,27.626608,400,399.80838,25,28.747845,8.963234,52.065948,49.999863,401.804047,399.187775,398.223328,5437.332031,10.95512,10.557865,10.416646,1.620137,1.613318,1.58823,37.756439,63.635132,25.863289,0.369398832321167,63.624863,80.611496,102.518234,NaN,659.35083,429.270179554977,1.93274753409717,0.0456199159827761,0.988282276494682,-8.31230506494342,503.622004532834,2.00589768965393,0.0119786164093475,1.1736822337467,48.919792200469,476.764189251877,83.203414092225,0.0105369798583132,1.26994352293807
6,6.068225,30,29.877537,1.2597,0.966431975364685,105.298569,NaN,0.982476651668549,NaN,27.625347,400,399.902802,25,28.743,8.972434,52.056255,49.999863,402.018219,399.366608,398.488647,5438.216309,10.975905,10.556307,10.4233,1.604051,1.595548,1.563935,37.75116,63.654144,25.840994,0.373648673295975,63.671646,80.630623,102.522362,0.296861350536346,678.574524,429.270183341312,1.93274345392921,0.045617970845354,0.988292227362481,-8.31111545208319,503.586499957679,2.00579545576959,0.0119756172853896,1.17378641680759,48.9236447864046,476.76553902264,83.2075523631757,0.0105360064686258,1.26997565651372
6,6.070329,30,29.878593,1.2597,0.976042985916138,105.26767,NaN,0.982225298881531,NaN,27.608379,400,399.878418,25,28.739468,8.97011,52.426121,49.999863,401.925232,399.327087,398.450531,5441.208984,10.972634,10.555217,10.431131,1.612532,1.609462,1.578255,37.744289,63.673187,25.842657,0.368684560060501,63.645657,80.63868,102.522293,NaN,671.977783,429.273866369645,1.93272188191622,0.0456023277409571,0.988356796699803,-8.30094237267474,503.549067505564,2.00569320005054,0.0119732196369517,1.17387919681649,48.925173585149,476.758964276334,83.2035958672847,0.0105352241096541,1.27002717655012
6,6.070329,30,29.878593,1.2597,0.984935879707336,105.248039,NaN,0.982225298881531,NaN,27.594627,400,399.868988,25,28.746647,8.973997,52.298885,49.999863,401.925232,399.327087,398.450531,5441.208984,10.972634,10.555217,10.431131,1.612532,1.609462,1.578255,37.744289,63.673187,25.842657,0.368684560060501,63.645657,80.63868,102.522293,NaN,671.977783,429.282655501878,1.93275394377207,0.0456047037279472,0.988307372531666,-8.30094237267474,503.52602258462,2.00563230036075,0.0119720274108743,1.17392998394902,48.925173585149,476.77038977861,83.2125923539027,0.0105358606294065,1.26996488514062
6,6.071303,30,29.882299,1.2597,0.991800904273987,105.201187,NaN,0.98271244764328,NaN,27.59997,400,399.86438,25,28.75263,8.971517,52.028206,50.000683,401.890991,399.1922,398.342896,5442.693359,10.984873,10.565156,10.415116,1.618647,1.607802,1.586589,37.762741,63.559872,25.838722,0.378396779298782,63.677017,80.612267,102.540703,NaN,675.913025,429.286748701816,1.93275267296448,0.0455981109265038,0.988323827519835,-8.29623387840621,503.466936268032,2.0054644183685,0.0119673524843311,1.1740968452125,48.930538524695,476.773841261183,83.2195928326443,0.0105345928962824,1.27000106427295
6,6.070678,30,29.884796,1.2597,0.991800904273987,105.201187,NaN,0.9825359582901,NaN,27.59997,400,399.86438,25,28.75263,8.963421,51.871418,50.000683,401.724823,399.129639,398.233551,5438.913086,10.964834,10.558679,10.421787,1.644211,1.633382,1.616228,37.765877,63.495953,25.823946,0.411360681056976,63.68227,80.572884,102.583534,NaN,674.404663,429.288475763963,1.93276936911599,0.0456035180113095,0.988288799990302,-8.29925517685632,503.464185496583,2.00544925027671,0.0119661203951226,1.17412748995374,48.9341529796503,476.782421767529,83.2292345174798,0.0105340873072159,1.26999134324316
6,6.070423,30,29.885954,1.2597,0.990681171417236,105.159431,NaN,0.98257315158844,NaN,27.595985,400,399.83078,25,28.760958,8.96707,51.521473,50.000683,401.724823,399.129639,398.233551,5438.913086,10.964834,10.558679,10.421787,1.644211,1.633382,1.616228,37.765877,63.495953,25.823946,0.411360681056976,63.68227,80.572884,102.583534,NaN,674.404663,429.288073778534,1.93277214479686,0.0456054252742394,0.988280728166867,-8.30048793446036,503.413880058326,2.00531262116208,0.0119630124116838,1.1742501771673,48.9358291267421,476.784630794975,83.2323119394564,0.0105337542729177,1.2699964837191
6,6.069473,30,29.887205,1.2597,0.995602905750275,105.145775,NaN,0.982514083385468,NaN,27.593346,400,399.792816,25,28.769606,8.973241,51.257336,50.000683,402.028717,399.151794,398.621277,5439.806641,11.029668,10.535022,10.40436,1.632053,1.640638,1.607684,37.789757,63.543839,25.811647,0.416148215532303,63.643475,80.640152,102.552132,0.0716105699539185,708.082031,429.295562523248,1.93281526720725,0.0456149617401784,0.988200180133023,-8.30508090697646,503.396465219231,2.00526263122994,0.0119615656047398,1.17430106962945,48.937639829787,476.801316974359,83.2468964271018,0.0105341908968111,1.26992412143189
6,6.070433,30,29.8899,1.2597,1.003002,105.138481,NaN,0.982114732265472,NaN,27.604595,400,399.884857,25,28.764647,8.974255,51.304573,50.000683,402.028717,399.151794,398.621277,5439.806641,11.029668,10.535022,10.40436,1.632053,1.640638,1.607684,37.789757,63.543839,25.811647,0.416148215532303,63.643475,80.640152,102.552132,0.0716105699539185,708.082031,429.300222168874,1.93281629187967,0.0456086301576944,0.988212898211066,-8.30043959028797,503.384928667824,2.00522361388484,0.0119597932310306,1.17435318022626,48.9415403841827,476.804521013012,83.2525328006964,0.0105333080645417,1.26994663724995
6,6.070092,30,29.895784,1.2597,1.010655,105.158157,NaN,0.982471942901611,NaN,27.596336,400,399.969666,25,28.755577,8.998429,51.413136,50.000683,401.884186,399.040924,398.545837,5443.02832,11.030272,10.529778,10.409766,1.632601,1.632477,1.599252,37.793621,63.557613,25.812685,0.409182727336883,63.707916,80.662811,102.543724,0.436577945947647,655.444763,429.308726680805,1.93285298566346,0.0456136254001865,0.988151361250598,-8.30208816082796,503.40154898432,2.0052489475318,0.011958087358729,1.17437427967779,48.9500555212246,476.823796607218,83.2745077188674,0.0105320648355821,1.26992890224369
6,6.071574,30,29.894976,1.2597,1.011158,105.233604,NaN,0.983183443546295,NaN,27.585169,400,399.938782,25,28.750875,8.99333,51.190788,50.000683,401.981171,399.069733,398.594086,5445.286621,11.037188,10.539368,10.401932,1.616446,1.617184,1.588489,37.793301,63.655926,25.828705,0.398079663515091,63.697365,80.659576,102.552162,0,656.128601,429.305130158724,1.9328152139723,0.0456009371110755,0.988231547985239,-8.29492391680594,503.491034509328,2.00548801962144,0.0119630680290105,1.174168289227,48.948886286811,476.809483109268,83.2623036411432,0.0105315859899545,1.269994882255
6,6.072564,30,29.897528,1.2597,1.013305,105.28698,NaN,0.982948958873749,NaN,27.585499,400,399.942474,25,28.744663,8.984716,51.240631,50.000683,401.981171,399.069733,398.594086,5445.286621,11.037188,10.539368,10.401932,1.616446,1.617184,1.588489,37.793301,63.655926,25.828705,0.398079663515091,63.697365,80.659576,102.552162,0,656.128601,429.304517216325,1.93279651322103,0.0455929481593507,0.988275074935094,-8.29013882549219,503.5508941626,2.00563813822735,0.0119650503451749,1.17406123809969,48.9525791313254,476.805505437421,83.2621195154479,0.0105303601009805,1.2700544006981
6,6.072364,30,29.899353,1.2597,1.014791,105.319336,NaN,0.982533395290375,NaN,27.577976,400,399.915314,25,28.739731,8.991241,51.528069,50.000683,401.92337,398.996704,398.532745,5446.203613,11.004395,10.506229,10.39453,1.629852,1.623662,1.60008,37.78849,63.503918,25.824776,0.410032689571381,63.655983,80.643677,102.573151,0.343288421630859,645.214966,429.306538241408,1.93280721085017,0.045595074560956,0.988255629542717,-8.29110546285386,503.586872578983,2.00572743513743,0.0119661144613612,1.17399986716259,48.9552198274854,476.811239992097,83.2687427387243,0.0105299611560229,1.2700502172682
6,6.072576,30,29.903008,1.2597,1.012205,105.322998,NaN,0.982963144779205,NaN,27.590708,400,399.845825,25,28.743942,8.98352,51.54826,50.000683,402.013397,399.104218,398.621674,5442.936523,11.00582,10.506264,10.400655,1.640406,1.636301,1.60455,37.779003,63.508514,25.803114,0.436305642127991,63.687061,80.726204,102.537155,0.355078369379044,675.359192,429.303396961155,1.9327922275679,0.0455925506283407,0.988281851650799,-8.29008082800527,503.587149984224,2.0057166128575,0.0119645348750739,1.1740351540186,48.9605080767238,476.809748069517,83.271789680191,0.010528440014737,1.2701125475198
6,6.072968,30,29.904608,1.2597,1.009457,105.335564,NaN,0.981604397296906,NaN,27.588881,400,399.903564,25,28.75164,8.980225,51.416077,50.000683,402.013397,399.104218,398.621674,5442.936523,11.00582,10.506264,10.400655,1.640406,1.636301,1.60455,37.779003,63.508514,25.803114,0.436305642127991,63.687061,80.726204,102.537155,0.355078369379044,675.359192,429.299598192491,1.93277185297315,0.0455884271995273,0.988319062598032,-8.28818629173406,503.600142348532,2.00574588273137,0.0119645087870163,1.17402224603248,48.9628228835907,476.804170620979,83.2692465095032,0.0105275001517001,1.27016667623754
6,6.073536,30,29.906977,1.2597,1.00919,105.363914,NaN,0.982020556926727,NaN,27.578064,400,399.97348,25,28.758253,8.976822,51.515976,50.004543,402.1716,399.235168,398.750336,5447.438477,11.017221,10.521163,10.402146,1.630212,1.626937,1.612418,37.807323,63.633343,25.809128,0.440623581409454,63.700428,80.691841,102.564278,0.573480010032654,662.020996,429.297765083112,1.93275572224122,0.045583445273742,0.988352365264374,-8.28544131207536,503.630819178016,2.00581944254937,0.0119650613512459,1.17397796885924,48.9662500671656,476.800915149183,83.2694198274995,0.0105263871764492,1.27021956006351
6,6.073163,30,29.910435,1.2597,1.01159,105.378403,NaN,0.982296347618103,NaN,27.573839,400,400.004761,25,28.762257,8.969091,51.726242,50.004543,402.074982,399.15271,398.672729,5447.103027,11.020082,10.520823,10.405692,1.603468,1.602912,1.578284,37.834286,63.69437,25.813698,0.438130348920822,63.707409,80.61367,102.642891,0.204763293266296,661.003967,429.301167565631,1.93277433476624,0.0455873108400115,0.988318143122369,-8.28724389118599,503.644025714469,2.00584340200498,0.0119642362875308,1.17398285113952,48.9712523046661,476.811189015875,83.2815020027807,0.010525599105994,1.27021482909429
6,6.074674,30,29.909979,1.2597,1.026763,105.371086,NaN,0.981594085693359,NaN,27.543871,400,399.98941,25,28.762203,8.962938,51.796177,50.004543,402.074982,399.15271,398.672729,5447.103027,11.020082,10.520823,10.405692,1.603468,1.602912,1.578284,37.834286,63.69437,25.813698,0.438130348920822,63.707409,80.61367,102.642891,0.204763293266296,661.003967,429.311989508896,1.93278868496187,0.0455783013035795,0.988318541879885,-8.27994227375564,503.63593715083,2.00582347464337,0.0119640171073451,1.17399617245978,48.9705926947645,476.815823922908,83.284624335953,0.0105260363484928,1.27018280207954
6,6.074674,30,29.909979,1.2597,1.036944,105.305702,NaN,0.981594085693359,NaN,27.533478,400,399.863831,25,28.764652,8.963856,51.963871,50.004543,402.014648,399.121185,398.672272,5443.486816,11.021951,10.509727,10.410047,1.605745,1.608386,1.580409,37.820599,63.658287,25.854326,0.420906633138657,63.7318,80.688515,102.607399,0,676.194702,429.322051292446,1.93282538244358,0.0455810192660256,0.988262066735246,-8.27994227375564,503.559171057826,2.0056206517971,0.0119600499562137,1.17416532251864,48.9705926947645,476.828904365397,83.2949227036631,0.0105267642662508,1.27011152177331
6,6.073888,30,29.91151,1.2597,1.041788,105.215248,NaN,0.981314241886139,NaN,27.551138,400,399.868988,25,28.771179,8.971848,51.860397,50.004543,401.954376,399.369507,398.556824,5442.084473,10.970145,10.538814,10.442657,1.616708,1.613321,1.594216,37.834236,63.616474,25.818504,0.468232780694962,63.720982,80.660416,102.624672,0.574918568134308,684.316528,429.329008579557,1.93286382402568,0.0455891060874657,0.988191241399058,-8.28374029574957,503.451265669516,2.00533065983809,0.0119538052952838,1.17441891475521,48.9728072750461,476.844218605181,83.3087481882027,0.0105270143835351,1.2700507991009
6,6.075457,30,29.915249,1.2597,1.031992,105.159691,NaN,0.981925785541534,NaN,27.562061,400,399.869995,25,28.764538,8.967584,51.539719,50.004543,401.954376,399.369507,398.556824,5442.084473,10.970145,10.538814,10.442657,1.616708,1.613321,1.594216,37.834236,63.616474,25.818504,0.468232780694962,63.720982,80.660416,102.624672,0.574918568134308,684.316528,429.31499488548,1.93278663085345,0.0455729313990565,0.988333361789523,-8.27615911900733,503.381892232776,2.00513548490598,0.0119485905902845,1.1746095790604,48.9782153396642,476.820638503483,83.2945005981704,0.0105242322906684,1.27023469746821
6,6.076326,30,29.918293,1.2597,1.007089,105.149696,NaN,0.982456207275391,NaN,27.5476,400,399.786499,25,28.753796,8.976784,51.368946,50.004543,401.897308,399.306946,398.499054,5447.3125,10.985342,10.545352,10.447968,1.626925,1.619721,1.598325,37.83606,63.521442,25.840605,0.442581623792648,63.727154,80.718414,102.572601,1.090246,666.498718,429.287979381333,1.93267365266905,0.0455587765830672,0.988520404290076,-8.27196087875745,503.366795389013,2.00508596483766,0.0119464850310019,1.17467310046654,48.982617771718,476.78357257986,83.2688386222719,0.0105209735300971,1.2704820357858
6,6.075522,30,29.920233,1.2597,1.007089,105.149696,NaN,0.982289493083954,NaN,27.5476,400,399.786499,25,28.753796,8.978938,51.354027,50.004543,401.724121,399.154205,398.373444,5449.549805,10.945494,10.53159,10.432742,1.627596,1.617766,1.593251,37.839699,63.540775,25.850809,0.444438368082047,63.758324,80.693192,102.596298,0.739946842193604,666.210205,429.290201087398,1.93269511813944,0.0455657215059373,0.988475334009388,-8.27584508066167,503.36465617513,2.00507418386242,0.0119455301174655,1.17469696631957,48.9854233444777,476.793264431428,83.2787078979319,0.010520750486133,1.27045791613698
6,6.074988,30,29.922714,1.2597,1.007969,105.140152,NaN,0.982048571109772,NaN,27.560087,400,399.861633,25,28.749649,8.97997,51.171783,50.004543,401.724121,399.154205,398.373444,5449.549805,10.945494,10.53159,10.432742,1.627596,1.617766,1.593251,37.839699,63.540775,25.850809,0.444438368082047,63.758324,80.693192,102.596298,0.739946842193604,666.210205,429.292546464697,1.93271254868859,0.0455705701388962,0.988440511661244,-8.27842510210127,503.35070862389,2.00502948060889,0.0119437295300671,1.1747524212164,48.9890110893344,476.802087403568,83.288517950526,0.0105202665857701,1.27044656881718
6,6.076129,30,29.925404,1.2597,1.015528,105.092834,NaN,0.982430934906006,NaN,27.562376,400,399.917816,25,28.749439,8.969807,50.998695,50.007103,402.633759,399.898163,399.235535,5449.848145,10.993176,10.538941,10.432442,1.634489,1.617697,1.589266,37.819214,63.766037,25.857635,0.439875960350037,63.725857,80.681122,102.625893,NaN,651.41095,429.296865597651,1.93270933882486,0.0455627310527368,0.988462437770693,-8.27291256875208,503.292150495511,2.00486618190707,0.0119395322004664,1.17490932060989,48.9929008045314,476.803773099713,83.2929512521528,0.0105193036503458,1.27047726627153
6,6.077202,30,29.925999,1.2597,1.022703,105.063599,NaN,0.98277872800827,NaN,27.554531,400,400.278412,25,28.750664,8.965247,51.026955,50.007103,402.633759,399.898163,399.235535,5449.848145,10.993176,10.538941,10.432442,1.634489,1.617697,1.589266,37.819214,63.766037,25.857635,0.439875960350037,63.725857,80.681122,102.625893,NaN,651.41095,429.300993432602,1.93270656443625,0.0455553797063729,0.988482680411953,-8.2677292820706,503.257144126237,2.00477175026929,0.0119374636537968,1.17499326764651,48.9937611322222,476.803410078915,83.2933526199245,0.0105190497494769,1.270488071687
6,6.078506,30,29.927372,1.2597,1.030211,105.025681,NaN,0.982147991657257,NaN,27.546894,400,400.428009,25,28.757986,8.973469,51.239033,50.007103,402.699432,399.961273,399.266907,5452.05957,10.990765,10.53983,10.433799,1.609368,1.605122,1.575382,37.8228,63.561584,25.865177,0.44828873872757,63.715725,80.688248,102.641953,NaN,676.980774,429.304812684079,1.93269883012282,0.0455461260263037,0.988514006306204,-8.2614310506824,503.211072635788,2.00464559750367,0.0119344846474332,1.17510972628196,48.9957463416869,476.802097455665,83.2939049929343,0.0105184374789247,1.27051559838709
6,6.079403,30,29.929586,1.2597,1.032367,104.996666,NaN,0.981946408748627,NaN,27.55751,400,400.504395,25,28.765907,8.983605,51.535168,50.007103,402.600891,399.793213,399.143616,5451.947754,10.999776,10.533841,10.425962,1.624861,1.613563,1.581157,37.808937,63.723488,25.849522,0.473426073789597,63.680927,80.693947,102.632042,0.334107011556625,674.065125,429.304466002512,1.93268266619098,0.045538960140191,0.988552274896498,-8.25709919718281,503.174529951015,2.00454197855291,0.0119316327935748,1.17521333863915,48.9989473965681,476.798664586483,83.2937598036243,0.0105173770856307,1.27056717360532
6,6.078624,30,29.93215,1.2597,1.032633,104.96521,NaN,0.981407225131989,NaN,27.550375,400,400.485535,25,28.77145,8.987083,51.444546,50.007103,402.597565,399.769836,399.037933,5450.089844,11.039104,10.576365,10.436299,1.633519,1.626927,1.589221,37.793858,63.698898,25.852028,0.457912087440491,63.759949,80.71627,102.642799,0.359788298606873,705.188049,429.306880891172,1.93270441315973,0.0455457538953366,0.988507155018227,-8.26086116932777,503.13472765914,2.00442862851571,0.011928460528107,1.17532784311049,49.0026542591972,476.809112880723,83.3049439223854,0.0105169514494936,1.270548170539
6,6.078609,30,29.934988,1.2597,1.049649,104.978706,NaN,0.982309103012085,NaN,27.535782,400,400.486969,25,28.772327,8.980113,51.111992,50.007103,402.597565,399.769836,399.037933,5450.089844,11.039104,10.576365,10.436299,1.633519,1.626927,1.589221,37.793858,63.698898,25.852028,0.457912087440491,63.759949,80.71627,102.642799,0.359788298606873,705.188049,429.323741945808,1.9327661561348,0.0455504240245131,0.988411809442907,-8.26093361141068,503.147453748754,2.00445333185258,0.0119278855612648,1.17532735735992,49.0067569642931,476.83410692869,83.3278930830807,0.0105172271713854,1.2704538886398
6,6.080366,30,29.934555,1.2597,1.067616,105.031731,NaN,0.981862425804138,NaN,27.523201,400,400.477905,25,28.775309,8.998943,50.856777,50.007103,402.558105,399.74881,399.083252,5451.430176,11.038968,10.564831,10.444913,1.618297,1.618672,1.583043,37.777439,63.66885,25.82412,0.486158967018127,63.703915,80.719643,102.636459,0.243437945842743,680.222595,429.336649547073,1.93278404507819,0.0455400556736681,0.988410430334984,-8.2524491521192,503.210249954222,2.00462075716994,0.0119313201347139,1.1751824773278,49.0061310250199,476.840028572175,83.3320543539152,0.0105177264445495,1.27041517935333
6,6.080366,30,29.934555,1.2597,1.073144,105.042404,NaN,0.981862425804138,NaN,27.516991,400,400.45752,25,28.776819,9.001285,50.92334,50.007103,402.558105,399.74881,399.083252,5451.430176,11.038968,10.564831,10.444913,1.618297,1.618672,1.583043,37.777439,63.66885,25.82412,0.486158967018127,63.703915,80.719643,102.636459,0.243437945842743,680.222595,429.342113395188,1.93280397010388,0.0455415302289478,0.988379772643061,-8.2524491521192,503.222792527122,2.00465392216679,0.0119319685012985,1.17515443093711,49.0061310250199,476.847131542173,83.3376455011046,0.0105181214075704,1.27037645525816
6,6.080134,30,29.940044,1.2597,1.079559,104.978897,NaN,0.981582045555115,NaN,27.531122,400,400.457397,25,28.776455,8.994181,50.971275,50.007103,402.54715,399.680237,399.055786,5455.146973,11.047687,10.567699,10.445742,1.605263,1.623702,1.58804,37.79509,63.719948,25.849522,0.477173417806625,63.694599,80.753708,102.623177,0.0718880295753479,679.603821,429.349094062816,1.93283327900929,0.0455452429433871,0.988331242413425,-8.25356936106346,503.142091298427,2.00442320306062,0.011925412307639,1.17538933865824,49.0140653308254,476.863353138392,83.3567499626255,0.0105168685589777,1.27036937537412
6,6.079795,30,29.942127,1.2597,1.087477,104.88652,NaN,0.981682658195496,NaN,27.537931,400,400.467896,25,28.778074,8.993828,51.135101,49.999462,402.389923,399.571655,398.983398,5446.641602,11.02827,10.546206,10.446404,1.598774,1.604955,1.581545,37.819668,63.62476,25.843918,0.487994343042374,63.841682,80.8274,102.584122,0.071845106780529,665.31604,429.357854976801,1.93287085641111,0.0455502799892294,0.988268437225179,-8.25520627646785,503.031196886948,2.00412332744576,0.0119187746111544,1.17565912394818,49.0170759938163,476.878940680786,83.3714240718512,0.0105169175322607,1.2703153049314
6,6.080559,30,29.945164,1.2597,1.098782,104.818588,NaN,0.981466472148895,NaN,27.541697,400,400.435425,25,28.778757,8.998745,51.360703,49.999462,402.389923,399.571655,398.983398,5446.641602,11.02827,10.546206,10.446404,1.598774,1.604955,1.581545,37.819668,63.62476,25.843918,0.487994343042374,63.841682,80.8274,102.584122,0.071845106780529,665.31604,429.366919170308,1.93289121895865,0.0455467030382243,0.988248542736516,-8.25151727888652,502.947963725731,2.00389356169694,0.0119131527520129,1.17587688487841,49.0214652275543,476.889394380138,83.3831575392199,0.0105163067641885,1.27030334578622
6,6.080811,30,29.945988,1.2597,1.098782,104.818588,NaN,0.981754899024963,NaN,27.541697,400,400.435425,25,28.778757,8.990339,51.980686,49.999462,402.751587,399.909668,399.208435,5451.904297,10.993903,10.546193,10.431355,1.601305,1.588663,1.572004,37.835209,63.744221,25.837645,0.511600077152252,63.807686,80.819176,102.60833,NaN,665.833496,429.366223895761,1.93288449869518,0.0455445290305605,0.988262618907456,-8.25030056630419,502.947051480784,2.003888551037,0.0119127481258582,1.17588710916151,49.0226560562535,476.887864911065,83.3829042417406,0.0105158984264492,1.27032387827134
6,6.080582,30,29.947178,1.2597,1.106717,104.76239,NaN,0.981766223907471,NaN,27.547474,400,400.52179,25,28.783319,8.980531,52.316338,49.999462,402.617523,399.711945,399.150146,5450.895996,11.00609,10.529195,10.427151,1.627879,1.606939,1.58509,37.849373,63.782703,25.875755,0.486866325139999,63.788559,80.80323,102.615776,NaN,681.594788,429.374697301369,1.93291919815468,0.0455486206488801,0.988205928882084,-8.25140622814058,502.879646493809,2.00370645261639,0.0119087460400052,1.17605132959126,49.0243757759037,476.901488029571,83.3950015239348,0.0105161886396244,1.27026731531245
6,6.082248,30,29.951183,1.2597,1.109848,104.79631,NaN,0.982282698154449,NaN,27.540728,400,400.511383,25,28.783236,8.981308,52.397705,49.999462,402.617523,399.711945,399.150146,5450.895996,11.00609,10.529195,10.427151,1.627879,1.606939,1.58509,37.849373,63.782703,25.875755,0.486866325139999,63.788559,80.80323,102.615776,NaN,681.594788,429.373195625099,1.93288605804733,0.0455350858740622,0.98828163696008,-8.24336313912062,502.915101433481,2.00378764627729,0.0119088429556283,1.17601080519494,49.0301631803699,476.89388344674,83.393635529723,0.0105141948373488,1.27036802674481
