P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.082586,30,29.954414,1.2597,1.115741,104.851715,NaN,0.983153700828552,NaN,27.529739,400,400.501038,25,28.782696,8.991807,52.359627,49.999462,402.586792,399.71759,399.154266,5455.82666,11.035934,10.566828,10.437406,1.60455,1.590603,1.574368,37.837582,63.649422,25.883905,0.497426569461823,63.807873,80.805855,102.63665,NaN,674.847595,429.378087138931,1.93289828154501,0.0455337425556966,0.988267904952555,-8.24173155207006,502.976678260847,2.00394037845046,0.0119106257320536,1.17590367692168,49.0348316803101,476.901638718625,83.403467562825,0.0105133585372627,1.27037362794546
6,6.081813,30,29.955034,1.2597,1.113915,104.956573,NaN,0.981830477714539,NaN,27.53487,400,400.501648,25,28.783924,8.98428,52.13649,49.999462,402.550049,399.68045,399.143311,5458.916504,11.034569,10.566098,10.444113,1.604008,1.586178,1.564502,37.841732,63.773315,25.898046,0.5027916431427,63.788345,80.789612,102.652634,NaN,686.590637,429.37841483253,1.93291231065232,0.045539921472235,0.988234848248207,-8.24546306401118,503.099281190833,2.00426272456522,0.0119166938359521,1.17563362414222,49.0357274787787,476.9072927123,83.4086334384801,0.0105134295411197,1.27035201688239
6,6.081582,30,29.95635,1.2597,1.119513,105.035278,NaN,0.982736587524414,NaN,27.578106,400,400.442688,25,28.784132,8.977344,51.853268,49.999462,402.550049,399.68045,399.143311,5458.916504,11.034569,10.566098,10.444113,1.604008,1.586178,1.564502,37.841732,63.773315,25.898046,0.5027916431427,63.788345,80.789612,102.652634,NaN,686.590637,429.384583993365,1.9329386396704,0.0455434062786581,0.98819100130811,-8.24657824290108,503.190347694454,2.00449940038048,0.0119208284287827,1.17544222697648,49.0376288353499,476.918064255639,83.418630669777,0.010513511923013,1.27031285219798
6,6.081999,30,29.957851,1.2597,1.131752,105.045174,NaN,0.982124984264374,NaN,27.600124,400,400.375488,25,28.788086,8.97835,51.222694,49.999462,402.454865,399.647339,399.030365,5462.676758,11.018169,10.557292,10.454942,1.618896,1.586608,1.579839,37.851616,63.682732,25.88619,0.534472346305847,63.778351,80.79586,102.666168,0.568903028964996,702.255432,429.395528221601,1.93297161771905,0.045543072667961,0.988146640960168,-8.24456515114025,503.200321996783,2.00452104291806,0.0119206925256663,1.17543469768311,49.0397974003625,476.931401484858,83.4308611619257,0.0105136642746262,1.2702624776229
6,6.082154,30,29.961014,1.2597,1.141649,105.050163,NaN,0.981089413166046,NaN,27.599468,400,400.35199,25,28.796122,8.973126,51.059143,49.999462,402.502869,399.633972,399.110626,5454.680176,11.025588,10.55087,10.440277,1.619032,1.59325,1.576802,37.833729,63.709949,25.888893,0.543152213096619,63.768845,80.82074,102.656013,NaN,664.01947,429.404880322282,1.93300314011133,0.0455443741279139,0.988100638803696,-8.24381690634527,503.202693011673,2.00451734299433,0.0119194429611029,1.17546061414012,49.044366857204,476.945965179845,83.4459738353702,0.0105132330636163,1.27023004238203
6,6.081995,30,29.959906,1.2597,1.153403,105.068611,NaN,0.98198789358139,NaN,27.605709,400,400.403961,25,28.807587,8.977929,51.465485,49.999462,402.502869,399.633972,399.110626,5454.680176,11.025588,10.55087,10.440277,1.619032,1.59325,1.576802,37.833729,63.709949,25.888893,0.543152213096619,63.768845,80.82074,102.656013,NaN,664.01947,429.416932315497,1.93304971794513,0.0455488783518152,0.988026932153405,-8.24458446087408,503.225600890068,2.0045814044526,0.0119211068586246,1.17539836789529,49.0427662176995,476.961409967439,83.4568558368991,0.0105145253914312,1.27012966311653
6,6.082045,30,29.96133,1.2597,1.164294,105.106354,NaN,0.982422232627869,NaN,27.604069,400,400.453735,25,28.80862,8.992904,51.761982,49.98996,402.497192,399.721893,399.08136,5456.983398,11.032546,10.555712,10.4493,1.601436,1.588808,1.563857,37.847164,63.79184,25.891167,0.552296757698059,63.79493,80.772728,102.6847,NaN,678.428772,429.427554809552,1.93308761225129,0.0455513497974088,0.987969689910198,-8.24434308987765,503.268390388452,2.00469004471526,0.0119226991490164,1.17531668757716,49.0448233488212,476.97642088514,83.4703162060332,0.0105148007593375,1.2700691330517
6,6.084872,30,29.962337,1.2597,1.167073,105.080711,NaN,0.981604158878326,NaN,27.605703,400,400.424316,25,28.807371,8.983252,51.954643,49.98996,402.497192,399.721893,399.08136,5456.983398,11.032546,10.555712,10.4493,1.601436,1.588808,1.563857,37.847164,63.79184,25.891167,0.552296757698059,63.79493,80.772728,102.6847,NaN,678.428772,429.422509979409,1.93302229022612,0.0455277187961125,0.988111848327167,-8.23069842397109,503.237139105142,2.00460424867887,0.011920648305738,1.17539653118296,49.0462780296425,476.954185010061,83.4539704813194,0.0105131709300563,1.27020490555647
6,6.084118,30,29.962994,1.2597,1.154632,105.02462,NaN,0.981542229652405,NaN,27.599049,400,400.408203,25,28.804272,8.985187,52.104378,49.98996,402.467163,399.662567,399.090881,5455.649902,11.015853,10.552482,10.437481,1.61529,1.612377,1.582204,37.858425,63.777756,25.893879,0.5656778216362,63.829456,80.78775,102.697083,0.111316710710525,688.33136,429.412294914049,1.93299756588399,0.0455309017855036,0.988138472335174,-8.23433717433522,503.170479977338,2.00442592578925,0.0119169202969038,1.17555239281834,49.047227090817,476.946058971196,83.4483307202686,0.0105124620273562,1.27025882445655
6,6.0821,30,29.964357,1.2597,1.14001,104.973267,NaN,0.982304334640503,NaN,27.614351,400,400.411987,25,28.802256,8.988594,51.964638,49.98996,402.039215,399.675049,398.792755,5461.879883,10.950254,10.555405,10.49112,1.617935,1.591048,1.569524,37.861565,63.569016,25.905588,0.561896324157715,63.78791,80.806488,102.689827,NaN,683.331848,429.403409694779,1.93299867518698,0.0455444029427698,0.988106674873345,-8.24407758352424,503.108601702563,2.00425799647415,0.0119131327671276,1.17570484054505,49.0491959437425,476.947887368849,83.4513416783357,0.0105120292823248,1.27026904172766
6,6.076298,30,29.966835,1.2597,1.135965,104.905968,NaN,0.981897234916687,NaN,27.616678,400,400.358337,25,28.802279,8.991282,51.652969,49.98996,402.039215,399.675049,398.792755,5461.879883,10.950254,10.555405,10.49112,1.617935,1.591048,1.569524,37.861565,63.569016,25.905588,0.561896324157715,63.78791,80.806488,102.689827,NaN,683.331848,429.415407072407,1.93313880692407,0.0455934080261439,0.987805610526057,-8.27209614291445,503.026730660793,2.00403365162189,0.0119078288480568,1.17591371354839,49.0527752347642,477.00046677414,83.4955946005125,0.0105139778415296,1.27001988370522
6,6.076298,30,29.966835,1.2597,1.127295,104.843079,NaN,0.981897234916687,NaN,27.625675,400,400.365967,25,28.807043,8.994497,51.254265,49.98996,402.250488,399.83252,398.894043,5459.557617,10.947991,10.568429,10.479161,1.597923,1.58779,1.558986,37.891853,63.533436,25.875391,0.558387160301208,63.695129,80.775307,102.720016,0.543146669864655,662.633789,429.406842590778,1.93310758178649,0.0455910955614631,0.98785336363639,-8.27209614291445,502.952773374282,2.00383801011657,0.0119040070963982,1.1760807170961,49.0527752347642,476.989330599958,83.4868263055149,0.0105133594699293,1.27008037604381
6,6.071527,30,29.969555,1.2597,1.127295,104.843079,NaN,0.981415629386902,NaN,27.625675,400,400.365967,25,28.807043,8.99159,50.782261,49.98996,402.280182,399.976776,398.914795,5455.493164,10.919742,10.569844,10.483941,1.600195,1.591085,1.57263,37.911278,63.545387,25.852057,0.560781836509705,63.598331,80.860764,102.669098,NaN,642.234314,429.419992631852,1.93323486680698,0.0456323484247308,0.987587602607574,-8.29515110252748,502.949762165956,2.00382147828779,0.0119026733458078,1.17611447364377,49.056703811448,477.037587612501,83.5279592937623,0.0105149726374599,1.26985858272842
6,6.06841,30,29.970232,1.2597,1.122865,104.793793,NaN,0.981940686702728,NaN,27.635967,400,400.418213,25,28.81428,8.995222,50.830837,49.98996,402.280182,399.976776,398.914795,5455.493164,10.919742,10.569844,10.483941,1.600195,1.591085,1.57263,37.911278,63.545387,25.852057,0.560781836509705,63.598331,80.860764,102.669098,NaN,642.234314,429.424207388406,1.93330210725884,0.0456581516435383,0.987438429288547,-8.31022084864838,502.891043046029,2.00366399207264,0.0118993455722702,1.1762541204641,49.0576815794073,477.062283388553,83.548187810997,0.0105160782247385,1.26973466361054
6,6.068383,30,29.973732,1.2597,1.122553,104.742661,NaN,0.981910705566406,NaN,27.651764,400,400.378265,25,28.815056,8.998401,51.207886,49.98996,402.391022,400.041412,399.0354,5459.585938,10.936671,10.567409,10.487404,1.596004,1.590417,1.567049,37.902721,63.547855,25.819353,0.575764536857605,63.553612,80.905853,102.662659,0.221076712012291,670.707764,429.423973706925,1.9333017047242,0.0456583022298041,0.987438639530853,-8.31035141110419,502.827016089304,2.00348355387527,0.0118945212206636,1.17643411874024,49.0627362350356,477.065820228466,83.5550047606259,0.0105149026564605,1.26976716440843
6,6.06846,30,29.974686,1.2597,1.125854,104.725929,NaN,0.982922971248627,NaN,27.651993,400,400.393219,25,28.81238,8.992928,51.4566,49.98996,402.344879,399.986633,399.059021,5452.159668,10.937633,10.543049,10.482933,1.603358,1.599972,1.575276,37.893307,63.311401,25.832108,0.576837182044983,63.664158,80.886375,102.665504,NaN,647.705566,429.427021049204,1.93331153347401,0.0456585164149454,0.987424803754345,-8.30997906749042,502.8062740241,2.00342566120285,0.0118930362617955,1.17649072736147,49.0641139098949,477.070329333266,83.5596547110218,0.0105147790437291,1.26975680669294
6,6.06765,30,29.976391,1.2597,1.131038,104.758347,NaN,0.983337163925171,NaN,27.639393,400,400.345581,25,28.811028,8.996334,51.668262,49.98996,402.344879,399.986633,399.059021,5452.159668,10.937633,10.543049,10.482933,1.603358,1.599972,1.575276,37.893307,63.311401,25.832108,0.576837182044983,63.664158,80.886375,102.665504,NaN,647.705566,429.434371341979,1.93335181725491,0.0456669172098684,0.987351296762024,-8.31389610848532,502.842522609187,2.00351621806332,0.0118941719549829,1.17642528288404,49.0665760213997,477.086492037905,83.5743476159658,0.0105150078991457,1.26969438921753
6,6.067643,30,29.977465,1.2597,1.135133,104.826515,NaN,0.983248233795166,NaN,27.63983,400,400.38504,25,28.812204,8.986869,51.818874,49.986275,402.384064,399.968079,398.995819,5454.049316,10.939565,10.558311,10.473769,1.587381,1.582257,1.561221,37.900299,63.441505,25.838331,0.54687887430191,63.581032,80.91053,102.657806,0.339406728744507,644.820129,429.438433782519,1.93336674492636,0.0456680709577588,0.987328452395626,-8.31392996118757,502.921521648347,2.00372186158154,0.0118977893936867,1.17625677056698,49.068126878966,477.092946459954,83.5806678757097,0.0105149452195397,1.26967527391582
6,6.068236,30,29.979244,1.2597,1.149515,104.898407,NaN,0.983026683330536,NaN,27.642561,400,400.422485,25,28.806381,8.981561,51.80806,49.986275,402.262421,399.970703,398.958374,5454.830078,10.97047,10.585877,10.503735,1.582117,1.577285,1.558833,37.889324,63.435677,25.837288,0.544327080249786,63.634819,80.921959,102.667908,NaN,635.489502,429.450999875104,1.93340268473813,0.0456667720967303,0.987282602607064,-8.31106225887191,503.004109762952,2.00393474130258,0.0119012859435118,1.17608759644758,49.0706956622135,477.107638162411,83.5942877710896,0.0105150633845435,1.26962195852921
6,6.067146,30,29.980619,1.2597,1.151973,104.916237,NaN,0.98276948928833,NaN,27.642708,400,400.449707,25,28.796587,8.986857,51.491962,49.986275,402.262421,399.970703,398.958374,5454.830078,10.97047,10.585877,10.503735,1.582117,1.577285,1.558833,37.889324,63.435677,25.837288,0.544327080249786,63.634819,80.921959,102.667908,NaN,635.489502,429.456428219513,1.93344062329001,0.0456768724962328,0.987208571601341,-8.316333578826,503.023557826023,2.00398185481443,0.0119016952485445,1.17605729311808,49.0726810090606,477.122618624508,83.6076702325449,0.0105153558350416,1.26956114837274
6,6.066877,30,29.982624,1.2597,1.163659,104.903412,NaN,0.98184859752655,NaN,27.63456,400,400.457245,25,28.794477,8.975603,51.037994,49.986275,401.704437,399.311615,398.307526,5454.546875,10.960871,10.577169,10.473819,1.569317,1.575395,1.546463,37.915672,63.558544,25.788729,0.583775222301483,63.60001,80.903976,102.682693,0.266712099313736,660.789673,429.468704925466,1.93348985807789,0.045682322823049,0.987129695654364,-8.31763459318665,503.006256190431,2.00392977906443,0.0118999337905716,1.17611620908492,49.075575878448,477.142292317561,83.6254751369063,0.0105156617679531,1.26948427110453
6,6.066819,30,29.983278,1.2597,1.173727,104.930176,NaN,0.982778966426849,NaN,27.609734,400,400.136169,25,28.796516,8.962629,50.739407,49.986275,401.704437,399.311615,398.307526,5454.546875,10.960871,10.577169,10.473819,1.569317,1.575395,1.546463,37.915672,63.558544,25.788729,0.583775222301483,63.60001,80.903976,102.682693,0.266712099313736,660.789673,429.478802710799,1.93352763440274,0.0456855125069192,0.987071445157471,-8.3179151150465,503.037009385306,2.00400906372264,0.0119012390135655,1.17605324728197,49.0765201074236,477.156457955,83.6373867247569,0.0105161913919506,1.26941730948396
6,6.067056,30,29.984142,1.2597,1.181376,104.988792,NaN,0.982277631759644,NaN,27.597246,400,400.033813,25,28.795412,8.963245,50.7617,49.986275,401.930054,399.402649,398.479218,5452.950684,10.974265,10.577308,10.45134,1.570122,1.581681,1.556994,37.942204,63.481121,25.781244,0.577846586704254,63.640503,80.842018,102.738266,NaN,646.688293,429.485700432747,1.93354883160085,0.0456854995802214,0.987042814528327,-8.31676885756758,503.104985264679,2.0041861221671,0.0119043751643212,1.17590857131856,49.0777675045574,477.164929536824,83.645054728306,0.01051632281962,1.26938424850056
6,6.067026,30,29.986992,1.2597,1.195776,105.023956,NaN,0.982078492641449,NaN,27.617002,400,399.932495,25,28.798256,8.968999,50.818214,49.986275,401.888977,399.404053,398.431549,5456.852539,10.963837,10.579908,10.456246,1.584753,1.588965,1.565917,37.944878,63.435432,25.815626,0.541565299034119,63.595245,80.912865,102.712967,NaN,663.285034,429.499995820352,1.9336014397702,0.045689602064038,0.986962557738723,-8.3169139515681,503.143183942778,2.00427816299564,0.011905113543838,1.17585078581229,49.081881983836,477.186697581905,83.6654831576945,0.0105164136694011,1.26930862046502
6,6.066631,30,29.987398,1.2597,1.207618,105.02298,NaN,0.98190176486969,NaN,27.637859,400,399.924866,25,28.799154,8.985355,50.942432,49.986275,401.888977,399.404053,398.431549,5456.852539,10.963837,10.579908,10.456246,1.584753,1.588965,1.565917,37.944878,63.435432,25.815626,0.541565299034119,63.595245,80.912865,102.712967,NaN,663.285034,429.512769512641,1.933654577993,0.0456961856665415,0.986876108343217,-8.31882440674201,503.141587656244,2.00427266385549,0.0119048553930528,1.17585838753264,49.0824680918524,477.206085531827,83.6812252573749,0.0105173299194394,1.26920990455725
6,6.066631,30,29.987398,1.2597,1.211026,105.100616,NaN,0.98190176486969,NaN,27.641863,400,399.968445,25,28.809229,9.005663,51.168953,49.986275,401.840057,399.358185,398.314789,5455.336914,10.944472,10.58016,10.441372,1.577252,1.585616,1.566491,37.941246,63.561146,25.751022,0.599722743034363,63.595142,80.893036,102.724403,0.455079674720764,651.289246,429.51613275478,1.93366683652358,0.045697094942095,0.986857542292332,-8.31882440674201,503.232868636975,2.00451401270237,0.0119095669941584,1.17565341499692,49.0824680918524,477.21045978075,83.6846717240289,0.0105175725184213,1.26918629269871
6,6.066733,30,29.987949,1.2597,1.211775,105.208511,NaN,0.982361555099487,NaN,27.633249,400,399.763153,25,28.818419,9.000363,51.124454,49.990654,401.56308,399.091583,398.050568,5451.885742,10.927979,10.569955,10.433552,1.598836,1.601477,1.574808,37.940704,63.4412,25.744177,0.608023524284363,63.579063,80.859322,102.7556,0.418364435434341,677.786072,429.516591380381,1.93366680925562,0.0456964105471868,0.98685911259709,-8.31833106497248,503.359092813402,2.00484593517983,0.0119158416625798,1.17537647020557,49.0832635142564,477.211029564229,83.685754488955,0.0105173882423363,1.26919133118895
6,6.067125,30,29.992508,1.2597,1.218685,105.305351,NaN,0.981904625892639,NaN,27.615145,400,399.624878,25,28.825247,8.996295,51.066689,49.990654,401.56308,399.091583,398.050568,5451.885742,10.927979,10.569955,10.433552,1.598836,1.601477,1.574808,37.940704,63.4412,25.744177,0.608023524284363,63.579063,80.859322,102.7556,0.418364435434341,677.786072,429.52233246786,1.93368120546265,0.0456948560648243,0.986843191618084,-8.31643514343949,503.467881713916,2.00511906876082,0.0119194781618001,1.17517892903,49.0898444394086,477.220961340981,83.6988237074531,0.0105161531107743,1.26920485593715
6,6.067698,30,29.990843,1.2597,1.22381,105.353226,NaN,0.982709586620331,NaN,27.619625,400,399.720642,25,28.83292,8.99962,51.075607,49.990654,402.067902,399.703308,398.578888,5452.927734,10.922093,10.578874,10.457718,1.586774,1.56794,1.553163,37.953728,63.507553,25.748953,0.6129390001297,63.486237,80.928482,102.724968,0.559541285037994,664.361206,429.525814362864,1.93368435332482,0.0456912569656527,0.986847016935961,-8.31366397646929,503.525973653028,2.00527780093894,0.0119231952197276,1.17503346860685,49.0874410992049,477.220333656086,83.6964140899341,0.0105167704829732,1.26918372914965
6,6.067341,30,29.992607,1.2597,1.232531,105.368195,NaN,0.983077049255371,NaN,27.623987,400,399.96283,25,28.841085,8.995985,50.895439,49.990654,401.935822,399.545532,398.498444,5455.897461,10.928268,10.563153,10.452126,1.580229,1.578693,1.551627,37.948441,63.621204,25.739763,0.629284799098969,63.585621,80.935669,102.732216,0.350873649120331,668.533691,429.535401942646,1.93372524161557,0.0456966773696089,0.98677979403521,-8.31539049170505,503.541620514614,2.00531358224139,0.0119232376019181,1.17501608061555,49.0899873374397,477.236779986148,83.711401409028,0.0105169914614951,1.26912096450929
6,6.066255,30,29.992958,1.2597,1.233409,105.373108,NaN,0.981954455375671,NaN,27.623199,400,399.9841,25,28.84021,8.995726,50.557232,49.990654,401.935822,399.545532,398.498444,5455.897461,10.928268,10.563153,10.452126,1.580229,1.578693,1.551627,37.948441,63.621204,25.739763,0.629284799098969,63.585621,80.935669,102.732216,0.350873649120331,668.533691,429.539253865005,1.93375736862923,0.0457063262529397,0.98671492429795,-8.32064305436199,503.547006951025,2.00532670683194,0.0119233632263098,1.17500757931276,49.0904939729506,477.248614192789,83.721129992429,0.0105175101376054,1.26906230886045
6,6.067439,30,29.993269,1.2597,1.233409,105.373108,NaN,0.982036948204041,NaN,27.623199,400,399.9841,25,28.84021,8.991605,50.534039,49.990654,401.923798,399.668549,398.557404,5451.96875,10.960073,10.575475,10.478822,1.588985,1.575092,1.549306,37.94207,63.602905,25.754557,0.621091902256012,63.545322,80.931328,102.729446,0.176499471068382,658.863647,429.535998910473,1.93372578517482,0.0456960621546199,0.986780441599876,-8.31491653866584,503.546664596285,2.0053248227489,0.0119232108142483,1.17501139487855,49.0909428683551,477.237670180387,83.712864148046,0.0105167815199449,1.2691259067709
6,6.069573,30,29.996311,1.2597,1.22794,105.354851,NaN,0.982035398483276,NaN,27.626942,400,399.964661,25,28.843945,8.991141,50.823509,49.990654,401.923798,399.668549,398.557404,5451.96875,10.960073,10.575475,10.478822,1.588985,1.575092,1.549306,37.94207,63.602905,25.754557,0.621091902256012,63.545322,80.931328,102.729446,0.176499471068382,658.863647,429.524734248272,1.9336491978817,0.0456761138913806,0.986928354147573,-8.30459741048566,503.521862545084,2.00524971668011,0.0119206141495145,1.17509634491758,49.0953334801964,477.213538428428,83.6973496156415,0.0105142521966025,1.26930092130112
6,6.069776,30,29.998056,1.2597,1.226334,105.328041,NaN,0.982877731323242,NaN,27.610703,400,400.056946,25,28.847353,8.981371,51.204605,49.990654,401.923737,399.706543,398.523407,5455.171875,10.952139,10.596527,10.479519,1.601269,1.581089,1.550264,37.939018,63.564217,25.748316,0.652341544628143,63.633617,80.936745,102.746605,NaN,689.131836,429.522590984014,1.9336380072001,0.0456739274124243,0.986948347154469,-8.30361593119108,503.488435294987,2.00515590430639,0.011918134900528,1.17518778535282,49.0978519354108,477.211379728931,83.6976560368058,0.0105134492766971,1.2693382733669
6,6.068518,30,30.000105,1.2597,1.228722,105.341782,NaN,0.983456313610077,NaN,27.619661,400,400.085175,25,28.846113,8.978279,51.562675,49.990654,402.013824,399.840637,398.66037,5460.208008,10.954511,10.606381,10.491353,1.615366,1.575301,1.558326,37.9589,63.502262,25.770411,0.621943175792694,63.644428,80.904762,102.763756,0.666696012020111,668.313232,429.528407020905,1.93368014819648,0.0456854616272527,0.98686567605241,-8.30969860324569,503.502326792746,2.00518615515419,0.0119179637527204,1.17517704981142,49.1008089899592,477.228572207291,83.7135573820742,0.0105136002403939,1.26927562346555
6,6.06791,30,30.000206,1.2597,1.222438,105.360237,NaN,0.982210636138916,NaN,27.630877,400,400.106506,25,28.839493,8.984429,51.654713,49.990654,402.126251,399.892914,398.764862,5461.506348,10.913282,10.573396,10.468128,1.618512,1.573276,1.560584,37.943886,63.491692,25.782076,0.608392179012299,63.63121,80.883774,102.787468,0.411027729511261,670.400757,429.523877426723,1.93367376348499,0.0456890537809406,0.986866226803562,-8.31263874341926,503.52390303337,2.00524284156523,0.0119190323157972,1.17513009978034,49.1009547460172,477.226399927489,83.7119621108744,0.0105134402765912,1.26928883557975
6,6.068648,30,30.000488,1.2597,1.220453,105.348404,NaN,0.982524752616882,NaN,27.641167,400,400.186066,25,28.835524,8.974959,51.548599,49.990654,402.126251,399.892914,398.764862,5461.506348,10.913282,10.573396,10.468128,1.618512,1.573276,1.560584,37.943886,63.491692,25.782076,0.608392179012299,63.63121,80.883774,102.787468,0.411027729511261,670.400757,429.519888924659,1.93364693817628,0.0456821297591256,0.986917912449245,-8.30906998387343,503.509686995489,2.00520439512816,0.0119181773379443,1.17516445673635,49.1013617064483,477.217123556446,83.7049782667091,0.0105128156256056,1.26934306844972
6,6.066984,30,30.003822,1.2597,1.216677,105.334503,NaN,0.982920408248901,NaN,27.632589,400,400.199646,25,28.836571,8.961363,51.456074,49.998627,402.227112,399.964874,398.899719,5459.279297,10.957917,10.598767,10.491233,1.6164,1.591781,1.573313,37.918213,63.498314,25.756245,0.616382896900177,63.628326,80.991821,102.733795,0.419667571783066,667.394897,429.520738636954,1.93367774467386,0.0456955425646815,0.986846317197922,-8.31711708409148,503.489678714131,2.00514103467741,0.0119157023475996,1.17524172438976,49.10617284931,477.231622138855,83.720234714448,0.0105123143316942,1.26931387846208
6,6.066984,30,30.003822,1.2597,1.220794,105.362839,NaN,0.982920408248901,NaN,27.630432,400,400.279877,25,28.838171,8.972372,51.250565,49.998627,402.227112,399.964874,398.899719,5459.279297,10.957917,10.598767,10.491233,1.6164,1.591781,1.573313,37.918213,63.498314,25.756245,0.616382896900177,63.628326,80.991821,102.733795,0.419667571783066,667.394897,429.524801437097,1.933692552484,0.0456966408909184,0.98682390141514,-8.31711708409148,503.522979314583,2.00522901543674,0.0119174189102505,1.17516769579443,49.10617284931,477.236906637944,83.7243980333514,0.0105126072495028,1.269285356119
6,6.0679,30,30.004829,1.2597,1.227863,105.415848,NaN,0.982849955558777,NaN,27.649443,400,400.216125,25,28.836111,8.989145,51.090923,49.998627,401.947937,399.644043,398.537109,5455.185547,10.93415,10.598724,10.469222,1.605087,1.577997,1.572947,37.902973,63.354542,25.762732,0.612801551818848,63.589817,81.023277,102.723022,NaN,673.27063,429.529258591964,1.93369354244476,0.0456905875151871,0.986836137100159,-8.31268710284758,503.584161982971,2.00538747306784,0.0119201362536945,1.17504179687802,49.1076259229303,477.238318535355,83.726668319366,0.0105122913813627,1.26929255826072
6,6.067955,30,30.007648,1.2597,1.227509,105.48941,NaN,0.983488202095032,NaN,27.624203,400,400.09494,25,28.838949,8.992627,51.210835,49.998627,401.953949,399.636871,398.571472,5460.601074,10.937514,10.597206,10.474288,1.597074,1.576987,1.572552,37.926201,63.450714,25.766043,0.616460204124451,63.577091,81.065933,102.698105,0.372430443763733,677.110718,429.52875802188,1.93369080218276,0.0456900164696865,0.986841109028401,-8.31242112669383,503.667493737773,2.00559869990432,0.0119232093576113,1.17488495648979,49.1116934609779,477.240303870334,83.7314738425234,0.0105112982336464,1.26932333477961
6,6.068672,30,30.009283,1.2597,1.22677,105.521996,NaN,0.98279345035553,NaN,27.616476,400,400.077301,25,28.841555,9.004433,51.783733,49.998627,401.953949,399.636871,398.571472,5460.601074,10.937514,10.597206,10.474288,1.597074,1.576987,1.572552,37.926201,63.450714,25.766043,0.616460204124451,63.577091,81.065933,102.698105,0.372430443763733,677.110718,429.52605718121,1.93366901981028,0.0456836067399892,0.986884832061696,-8.30895393218594,503.703980007038,2.00568990869509,0.0119243808992377,1.17482036197743,49.1140524676025,477.23424869325,83.7285835365103,0.0105103229102485,1.26938008624357
6,6.067802,30,30.010948,1.2597,1.223179,105.538254,NaN,0.981796860694885,NaN,27.609539,400,400.117554,25,28.847012,9.000607,51.931976,49.998627,402.053131,399.725159,398.603363,5464.508789,10.930339,10.582954,10.472775,1.568787,1.54337,1.53936,37.952274,63.417862,25.751053,0.631699681282043,63.571301,81.077789,102.693016,0,670.805298,429.524905677887,1.93367930958511,0.0456901873595274,0.986856211285576,-8.31316102855368,503.721250063793,2.00573027160906,0.0119245494158452,1.1747985530128,49.1164546557093,477.239670867458,83.7347695105561,0.010509972000889,1.26937532207686
6,6.068089,30,30.011162,1.2597,1.216715,105.560616,NaN,0.982242584228516,NaN,27.617624,400,400.133606,25,28.845068,8.982537,51.664894,49.998627,402.16214,399.800446,398.772827,5465.244141,10.952854,10.578812,10.481343,1.585052,1.571037,1.557992,37.966595,63.569775,25.724983,0.660054564476013,63.676086,81.085548,102.709534,NaN,680.064819,429.51773720877,1.93364840344122,0.04568597605373,0.986907314516252,-8.31177311970185,503.747285131628,2.00579834635846,0.0119257976792232,1.1747432037899,49.1167633978707,477.228865966127,83.7265037982101,0.0105092895004686,1.26943681013911
6,6.069275,30,30.012001,1.2597,1.219792,105.584892,NaN,0.982564985752106,NaN,27.609922,400,400.212708,25,28.843954,8.981676,51.633785,49.998627,402.16214,399.800446,398.772827,5465.244141,10.952854,10.578812,10.481343,1.585052,1.571037,1.557992,37.966595,63.569775,25.724983,0.660054564476013,63.676086,81.085548,102.709534,NaN,680.064819,429.517512170572,1.93362783679687,0.0456765219096973,0.986956247206559,-8.30603824788307,503.774880839847,2.00586856946798,0.0119268555084344,1.17469058848996,49.1179738237064,477.22240795553,83.722381361464,0.010508603414396,1.26948404127929
6,6.069113,30,30.011169,1.2597,1.219792,105.584892,NaN,0.982169508934021,NaN,27.609922,400,400.212708,25,28.843954,8.966409,51.518532,49.998627,402.127502,399.81665,398.726166,5465.288574,10.947666,10.589961,10.491107,1.620141,1.601827,1.587625,37.932693,63.387852,25.770641,0.618070662021637,63.625706,81.08477,102.71225,0.450870603322983,696.917908,429.517957715938,1.93363215766754,0.0456779251683878,0.986947272653652,-8.30682154444872,503.775794745384,2.00587360263737,0.0119272629288238,1.17468042458781,49.1167734968839,477.223075622855,83.7219505557705,0.0105089658679056,1.26946818553493
6,6.070179,30,30.013186,1.2597,1.229487,105.584839,NaN,0.98242199420929,NaN,27.603128,400,400.225494,25,28.847124,8.976426,51.454956,50.011169,402.184326,399.842499,398.690369,5462.445801,10.952458,10.597583,10.482332,1.603968,1.586153,1.576791,37.925442,63.448223,25.776878,0.614657998085022,63.608761,81.07711,102.712082,NaN,680.419983,429.524594603564,1.93363860132102,0.0456712782457646,0.986953487102317,-8.3016675511069,503.773516910106,2.00586123656097,0.0119262720602622,1.17470520241328,49.1196833789935,477.227494806739,83.7277510334133,0.010508421803738,1.26947401134208
6,6.069941,30,30.014599,1.2597,1.236145,105.616058,NaN,0.982853710651398,NaN,27.603743,400,400.216248,25,28.844975,9.014194,51.548508,50.011169,402.184326,399.842499,398.690369,5462.445801,10.952458,10.597583,10.482332,1.603968,1.586153,1.576791,37.925442,63.448223,25.776878,0.614657998085022,63.608761,81.07711,102.712082,NaN,680.419983,429.531820006174,1.9336688963111,0.0456751148293021,0.986904042465809,-8.30281819547048,503.808637168734,2.00594951366272,0.0119274685743319,1.1746416869094,49.1217217925402,477.239791439584,83.7390622844937,0.0105085505400835,1.26942840808917
6,6.06946,30,30.014868,1.2597,1.240875,105.629456,NaN,0.983396112918854,NaN,27.591129,400,400.194031,25,28.846395,9.022203,51.938316,50.011169,402.244568,399.84317,398.780548,5462.743652,10.928326,10.582539,10.466425,1.606862,1.588442,1.576748,37.933151,63.542809,25.756861,0.627785325050354,63.649769,81.091232,102.73053,NaN,695.432495,429.537810367026,1.93369873525881,0.0456805421891312,0.986851669566008,-8.3051437619701,503.824079440974,2.00598943578999,0.0119281471699761,1.17461033624461,49.1221098472164,477.250723456923,83.7479835017036,0.010509051071271,1.26937335440093
6,6.068779,30,30.016951,1.2597,1.246215,105.643898,NaN,0.982488036155701,NaN,27.589596,400,400.226929,25,28.850599,9.000174,52.087101,50.011169,402.291565,399.899109,398.850189,5461.394531,10.926723,10.572824,10.467665,1.584647,1.564085,1.543554,37.946877,63.560574,25.712278,0.662955522537231,63.629223,81.078247,102.73069,0.360259294509888,709.395325,429.544952013035,1.93373610035167,0.045687865663822,0.986784939089251,-8.30843653931726,503.83875622964,2.0060216232232,0.0119280006957248,1.17459844031915,49.1251146545942,477.266248302361,83.76260860577,0.0105090965550304,1.26932023066445
6,6.067421,30,30.017992,1.2597,1.249918,105.657639,NaN,0.982181489467621,NaN,27.595232,400,400.294556,25,28.849024,8.985504,51.875732,50.011169,402.291565,399.899109,398.850189,5461.394531,10.926723,10.572824,10.467665,1.584647,1.564085,1.543554,37.946877,63.560574,25.712278,0.662955522537231,63.629223,81.078247,102.73069,0.360259294509888,709.395325,429.552338397326,1.93378563299845,0.0457006214645036,0.986689702328655,-8.31500359083435,503.853753515123,2.00605793667617,0.0119283219471972,1.17457565169422,49.1266162760514,477.285021560589,83.7785956218129,0.0105097294738789,1.26923429401401
6,6.06801,30,30.018496,1.2597,1.244218,105.640579,NaN,0.982115745544434,NaN,27.611712,400,400.128998,25,28.844105,8.983092,51.726978,50.011169,401.972107,399.618805,398.512451,5455.850586,10.903784,10.560446,10.456133,1.591922,1.570521,1.554207,37.975441,63.502525,25.707293,0.668446600437164,63.556675,81.053535,102.773529,0.97877037525177,652.174927,429.545095210992,1.93374942722592,0.0456939964460626,0.986753255413496,-8.31215515235988,503.833161566085,2.00600198853966,0.0119270436429989,1.17462586859876,49.127343271264,477.272628515975,83.7694109863694,0.0105088458068851,1.26930854105407
6,6.067057,30,30.020449,1.2597,1.243836,105.642899,NaN,0.981921136379242,NaN,27.61179,400,400.012268,25,28.839108,8.992626,51.49445,50.011169,401.972107,399.618805,398.512451,5455.850586,10.903784,10.560446,10.456133,1.591922,1.570521,1.554207,37.975441,63.502525,25.707293,0.668446600437164,63.556675,81.053535,102.773529,0.97877037525177,652.174927,429.547337743524,1.93377347133205,0.0457021545442227,0.986702617085369,-8.31676402111043,503.83374263205,2.00599737332284,0.0119262279532285,1.17464370632898,49.1301602877803,477.283262816712,83.7800337616075,0.0105086711989108,1.26927991256516
6,6.068386,30,30.019676,1.2597,1.25922,105.641777,NaN,0.982217907905579,NaN,27.60877,400,400.012238,25,28.835812,8.990736,51.250401,50.011169,402.060272,399.644073,398.598694,5460.522949,10.922968,10.562311,10.457374,1.587293,1.570513,1.551813,37.967693,63.462025,25.714174,0.67553448677063,63.590092,81.071228,102.771729,0.597472965717316,647.996826,429.558864652145,1.93379334580258,0.045694738899863,0.98669253076,-8.31033690413852,503.833273317563,2.0059985681594,0.011926538471115,1.1746371727096,49.1290453259901,477.289544308538,83.7840943403293,0.0105093214393301,1.26923467506843
6,6.069255,30,30.019222,1.2597,1.271963,105.661987,NaN,0.981793522834778,NaN,27.5959,400,400.035522,25,28.838528,8.992276,51.209389,50.011169,401.981903,399.644287,398.52597,5467.364258,10.958114,10.607062,10.485694,1.60093,1.574262,1.556469,37.975513,63.485039,25.70792,0.686128497123718,63.581768,81.014404,102.818657,0.425293028354645,640.760925,429.569050205696,1.9338159934234,0.0456906073925513,0.986671372185263,-8.30613495030866,503.857510515496,2.00606398149749,0.0119279827130587,1.17457942856608,49.1283904738248,477.297150943761,83.7895658059484,0.0105099203539954,1.2691869955565
6,6.069255,30,30.019222,1.2597,1.276145,105.682396,NaN,0.981793522834778,NaN,27.575291,400,400.059998,25,28.843082,8.984741,51.644047,50.011169,401.981903,399.644287,398.52597,5467.364258,10.958114,10.607062,10.485694,1.60093,1.574262,1.556469,37.975513,63.485039,25.70792,0.686128497123718,63.581768,81.014404,102.818657,0.425293028354645,640.760925,429.573176417914,1.93383102932189,0.0456917223533439,0.986648676184525,-8.30613495030866,503.881481969485,2.0061272604039,0.011929216624632,1.17452675668261,49.1283904738248,477.302517884243,83.7937944985349,0.010510217650434,1.26915807175618
6,6.069309,30,30.021074,1.2597,1.266896,105.677017,NaN,0.982863247394562,NaN,27.588001,400,400.072052,25,28.8529,8.988002,52.321957,50.011101,402.072571,399.649384,398.556671,5456.045898,10.925001,10.56645,10.451261,1.595036,1.57602,1.559466,37.977066,63.447041,25.714802,0.676751136779785,63.536724,81.027824,102.802444,0.307996302843094,678.289246,429.563902296965,1.93379633507373,0.0456887886314329,0.986701865870123,-8.30587385431801,503.873131730429,2.00609938662385,0.011927984864838,1.17456321719572,49.1310617605616,477.292080463011,83.787699104358,0.0105089152449414,1.26924156016663
6,6.06842,30,30.022562,1.2597,1.266896,105.677017,NaN,0.981978118419647,NaN,27.588001,400,400.072052,25,28.8529,9.011154,52.653595,50.011101,402.020996,399.615662,398.47998,5463.958008,10.935854,10.580729,10.461589,1.598756,1.584207,1.563086,38.005615,63.611557,25.713102,0.680529057979584,63.684616,81.127266,102.767593,0.513025224208832,666.294556,429.566344927817,1.93382003881288,0.0456964911057363,0.986652733320298,-8.3101724922941,503.871498739976,2.00609039090744,0.0119272565611493,1.17458136246684,49.1332079280389,477.302105063458,83.7973072187041,0.0105088886765985,1.26920940244762
6,6.068403,30,30.022736,1.2597,1.264063,105.658875,NaN,0.983219921588898,NaN,27.600039,400,400.059814,25,28.846106,9.021357,52.691025,50.011101,402.020996,399.615662,398.47998,5463.958008,10.935854,10.580729,10.461589,1.598756,1.584207,1.563086,38.005615,63.611557,25.713102,0.680529057979584,63.684616,81.127266,102.767593,0.513025224208832,666.294556,429.563596429639,1.93381030607234,0.0456958830042387,0.986667172642154,-8.31025469812573,503.849998065279,2.00603308581164,0.0119260745884838,1.17463033201707,49.1334588857501,477.298813851173,83.7949140617009,0.0105086383479247,1.26922970043451
6,6.068249,30,30.023373,1.2597,1.263574,105.685501,NaN,0.983265101909637,NaN,27.602228,400,400.023529,25,28.832357,9.018937,52.422066,50.011101,401.978912,399.599884,398.407196,5461.026367,10.933868,10.588808,10.462328,1.606122,1.584055,1.572964,38.009247,63.441505,25.71022,0.693504691123962,63.692493,81.103271,102.776611,0.540111899375916,667.37677,429.563537095499,1.93381265432045,0.0456970871176156,0.986661315880682,-8.31099939424928,503.88057384465,2.00611179304698,0.0119273725222265,1.17456935546897,49.1343776120615,477.300321444448,83.7968338375497,0.0105084727909798,1.26923093993629
6,6.067647,30,30.021975,1.2597,1.263166,105.691643,NaN,0.981511890888214,NaN,27.618727,400,399.987518,25,28.828861,9.010904,52.136482,50.011101,401.978912,399.599884,398.407196,5461.026367,10.933868,10.588808,10.462328,1.606122,1.584055,1.572964,38.009247,63.441505,25.71022,0.693504691123962,63.692493,81.103271,102.776611,0.540111899375916,667.37677,429.564788630371,1.9338272405386,0.0457021956577338,0.986630260040393,-8.31391061677357,503.889321986549,2.00613928671612,0.011928428040041,1.17453646556298,49.1323612979576,477.304058821755,83.7981720745116,0.0105092264178997,1.26919024261322
6,6.067988,30,30.022993,1.2597,1.265689,105.700211,NaN,0.982329607009888,NaN,27.638428,400,400.077026,25,28.828863,9.008236,51.880451,50.011101,402.14975,399.723938,398.603424,5463.476563,10.934812,10.601349,10.460622,1.59473,1.579415,1.565086,38.013222,63.531841,25.723742,0.679836928844452,63.540367,81.022491,102.837685,NaN,650.745178,429.566340983436,1.93382721848114,0.0456999129836638,0.986635411389001,-8.31226154187488,503.898268406493,2.00615969634552,0.0119284477026614,1.17452677655124,49.1338295510999,477.305120771237,83.8001785263968,0.0105088871876378,1.26919948595696
6,6.070002,30,30.023754,1.2597,1.262955,105.7108,NaN,0.982534170150757,NaN,27.650249,400,400.120575,25,28.832394,9.001717,51.570015,50.011101,402.201538,399.787506,398.642487,5463.34375,10.925791,10.597741,10.458192,1.615507,1.59748,1.581005,38.009495,63.506443,25.74437,0.685040056705475,63.603271,81.00518,102.841492,NaN,664.834229,429.558109318363,1.933763687552,0.0456817351675968,0.986761583568435,-8.30252327914093,503.909870473801,2.00618792426382,0.0119287152922773,1.17450874931146,49.1349271098567,477.283243577232,83.7838168984079,0.0105073779229427,1.26932862382234
6,6.067287,30,30.022877,1.2597,1.259618,105.675667,NaN,0.981985032558441,NaN,27.6656,400,400.149017,25,28.839321,8.981906,51.477009,50.011101,402.266724,399.912323,398.787445,5462.249023,10.918352,10.583811,10.468622,1.606312,1.585938,1.574555,38.01844,63.381981,25.745438,0.697362065315247,63.587276,81.094612,102.808907,0.269873887300491,685.676941,429.562277231212,1.93382408439785,0.0457043699468638,0.986629621397041,-8.31565165199203,503.869567350727,2.00608430079738,0.0119270207797794,1.17458868868916,49.133662247202,477.303880157993,83.7990677611926,0.0105088638294318,1.26920446664355
6,6.066915,30,30.025703,1.2597,1.267491,105.609291,NaN,0.983200371265411,NaN,27.676117,400,400.212646,25,28.847189,8.971942,51.708855,50.011101,402.266724,399.912323,398.787445,5462.249023,10.918352,10.583811,10.468622,1.606312,1.585938,1.574555,38.01844,63.381981,25.745438,0.697362065315247,63.587276,81.094612,102.808907,0.269873887300491,685.676941,429.571066784995,1.93386231084552,0.0457096944450587,0.986566348944941,-8.31745080411486,503.788493377111,2.00586137190536,0.0119216245653192,1.17479479831632,49.1377379727999,477.320495150534,83.815405861039,0.0105086791338713,1.2691564821132
6,6.066501,30,30.0261,1.2597,1.272025,105.543892,NaN,0.983818590641022,NaN,27.663986,400,399.970734,25,28.853397,8.975354,51.852398,50.011101,401.682678,399.09079,398.075012,5462.607422,10.926798,10.571436,10.421706,1.61279,1.599497,1.57536,38.027256,63.402061,25.74439,0.706889390945435,63.619892,81.042145,102.846634,0,693.750854,429.576677061705,1.9338896512872,0.0457144930911348,0.986518897886123,-8.31945318480808,503.711221080786,2.00565609056374,0.011917474787165,1.17496925208068,49.1383105118319,477.3306720642,83.8238807433542,0.0105090875125247,1.26910750133334
6,6.067561,30,30.024677,1.2597,1.268722,105.535286,NaN,0.982268810272217,NaN,27.673475,400,399.665588,25,28.854773,8.98478,51.780632,50.011101,401.682678,399.09079,398.075012,5462.607422,10.926798,10.571436,10.421706,1.61279,1.599497,1.57536,38.027256,63.402061,25.74439,0.706889390945435,63.619892,81.042145,102.846634,0,693.750854,429.570506531812,1.93384950947025,0.045704422684751,0.986595360710343,-8.31432652362884,503.702673379352,2.0056379970315,0.0119176502945389,1.17497419452544,49.1362582853718,477.314847341158,83.8097770603265,0.0105087674753934,1.2691718291255
6,6.068201,30,30.026245,1.2597,1.269337,105.570396,NaN,0.982539415359497,NaN,27.696646,400,399.535583,25,28.851126,8.991548,51.578716,50.008102,401.73877,399.214081,398.23288,5461.350586,10.924764,10.55399,10.434581,1.607928,1.590147,1.571518,38.029743,63.327721,25.749407,0.707854092121124,63.554516,80.988716,102.879166,0.618385791778564,669.095703,429.569355008292,1.93383465469025,0.0456990397929483,0.986627384403424,-8.31123151026821,503.742202229076,2.00573744190423,0.0119190070665274,1.17490223259077,49.138519624112,477.311192500802,83.8086989506531,0.0105079520616241,1.26921457200113
6,6.066204,30,30.02582,1.2597,1.271043,105.626274,NaN,0.983060717582703,NaN,27.708345,400,399.548981,25,28.844328,8.97935,51.263596,50.008102,401.430634,398.906921,397.893524,5466.568359,10.968821,10.593974,10.451115,1.61487,1.60659,1.589756,38.050247,63.472961,25.766666,0.691938400268555,63.663406,80.980194,102.896233,0.319368869066238,664.391418,429.57652414183,1.93389404174048,0.0457168065945406,0.986507818214552,-8.32088973921947,503.808316065493,2.00591333830962,0.0119225942880451,1.17475226332247,49.1379067065777,477.331945086098,83.8245621756554,0.010509267479345,1.26909653127257
6,6.066073,30,30.026609,1.2597,1.270609,105.683609,NaN,0.982547998428345,NaN,27.714607,400,399.509583,25,28.841009,8.983619,51.214294,50.008102,401.430634,398.906921,397.893524,5466.568359,10.968821,10.593974,10.451115,1.61487,1.60659,1.589756,38.050247,63.472961,25.766666,0.691938400268555,63.663406,80.980194,102.896233,0.319368869066238,664.391418,429.576455845709,1.93389597526986,0.0457178268720529,0.98650293583271,-8.32152338793298,503.874800379366,2.0060863653552,0.0119256745910185,1.17461369723066,49.1390445645717,477.333464482191,83.8266657699947,0.0105090431540076,1.26909994334058
6,6.064769,30,30.027021,1.2597,1.281282,105.732063,NaN,0.982509672641754,NaN,27.706123,400,399.557983,25,28.842281,8.987611,51.494583,50.008102,401.548218,399.051239,397.981049,5464.799316,10.956597,10.598484,10.451891,1.628229,1.61709,1.600434,38.030693,63.472149,25.762081,0.696779370307922,63.64674,80.997986,102.889702,0.430630594491959,671.364929,429.590565558267,1.93396911791737,0.0457319843766506,0.986373144775317,-8.32783141959027,503.931260190083,2.00623409469208,0.0119284015625193,1.17449375548885,49.1396387219576,477.360008490618,83.84805574705,0.0105103519297616,1.26896312060498
6,6.06544,30,30.025759,1.2597,1.290181,105.79422,NaN,0.982231855392456,NaN,27.699123,400,399.596313,25,28.850307,9.007003,51.456314,50.008102,401.583405,399.063538,397.982361,5466.371094,10.954018,10.601701,10.448822,1.603046,1.59956,1.580322,38.026352,63.379299,25.74502,0.719040095806122,63.584183,80.98835,102.911583,NaN,656.045471,429.597500729062,1.93398320744682,0.0457285365952855,0.986362015849296,-8.32458536364896,504.00564146111,2.00643436990897,0.0119327748786309,1.17431847886185,49.1378187343302,477.3637119855,83.8495249185473,0.0105110504444722,1.26892466176218
6,6.06544,30,30.025759,1.2597,1.300916,105.83963,NaN,0.982231855392456,NaN,27.688114,400,399.57431,25,28.855549,9.017411,51.304726,50.008102,401.583405,399.063538,397.982361,5466.371094,10.954018,10.601701,10.448822,1.603046,1.59956,1.580322,38.026352,63.379299,25.74502,0.719040095806122,63.584183,80.98835,102.911583,NaN,656.045471,429.608089013673,1.93402178808575,0.0457313992183226,0.986303965495294,-8.32458536364896,504.058964616067,2.00657507652888,0.0119355179264797,1.17420192709377,49.1378187343302,477.377485468804,83.860379688556,0.0105118131122527,1.26885058880973
6,6.065563,30,30.02597,1.2597,1.300916,105.83963,NaN,0.981561124324799,NaN,27.688114,400,399.57431,25,28.855549,9.012665,51.468704,50.008102,401.554382,399.046844,397.983002,5465.896973,10.942025,10.591484,10.448461,1.626036,1.612921,1.594649,38.004395,63.530472,25.761862,0.70759129524231,63.546318,80.96209,102.930595,0.289969742298126,658.343567,429.607751359696,1.93401850828753,0.0457303322576731,0.986310747519363,-8.32399036358527,504.058733463938,2.00657380211283,0.0119354146457748,1.17420449082461,49.1381230311864,477.376536345291,83.8598739759805,0.0105116780489805,1.26885879021061
6,6.065427,30,30.026367,1.2597,1.305869,105.844589,NaN,0.981916546821594,NaN,27.672951,400,399.527954,25,28.857582,9.011636,51.262959,50.008102,401.622162,399.106567,398.053131,5464.86377,10.936715,10.585639,10.448455,1.625588,1.607062,1.581172,38.015133,63.330772,25.753986,0.71620500087738,63.602707,80.8927,102.99086,NaN,645.68689,429.613009794224,1.93403993408955,0.0457328326924363,0.986276481728893,-8.32464825037175,504.06412141843,2.00658676838922,0.011935519836849,1.17419659945593,49.1386955662484,477.384602963213,83.866687333826,0.010511969455325,1.26882125121344
6,6.06739,30,30.027332,1.2597,1.310943,105.821953,NaN,0.982159376144409,NaN,27.66748,400,399.520172,25,28.85659,9.018269,51.2472,50.008102,401.622162,399.106567,398.053131,5464.86377,10.936715,10.585639,10.448455,1.625588,1.607062,1.581172,38.015133,63.330772,25.753986,0.71620500087738,63.602707,80.8927,102.99086,NaN,645.68689,429.61262613014,1.93400583245263,0.0457171621019366,0.986357274966276,-8.31515351446166,504.036484263826,2.0065108050269,0.0119336803101902,1.17426639158956,49.1400872200463,477.373442595063,83.8589998712745,0.0105109741851846,1.26889542570055
6,6.068121,30,30.027172,1.2597,1.310808,105.820732,NaN,0.98237133026123,NaN,27.677776,400,399.537994,25,28.854742,9.006681,51.628639,50.006905,401.49527,398.930603,397.912231,5466.116211,10.931254,10.578708,10.4385,1.630579,1.617388,1.598913,37.996243,63.479801,25.819572,0.680882573127747,63.560364,80.948151,102.94606,0.467212826013565,655.138977,429.610486377096,1.93398586077303,0.0457107895033423,0.986398309620428,-8.31161837337481,504.03522580322,2.00650798813399,0.0119336848648324,1.17426758042,49.1398564819324,477.366144409835,83.8530646048924,0.0105106326442178,1.2689323291486
6,6.065936,30,30.029068,1.2597,1.305585,105.838531,NaN,0.982202231884003,NaN,27.682745,400,399.505829,25,28.847992,9.002994,51.683945,50.006905,401.639038,399.11264,397.972046,5465.191895,10.964335,10.607214,10.449937,1.624734,1.611357,1.592078,38.032463,63.450817,25.786875,0.722839772701263,63.559917,80.968269,102.945221,0,664.159119,429.611332523094,1.934025341725,0.0457283418539341,0.986306076295845,-8.32218606984662,504.054049027634,2.00655168595424,0.011933832019184,1.17424495386036,49.1425906669015,477.382232359974,83.8679205172949,0.0105107821097869,1.26887365079199
6,6.067456,30,30.028809,1.2597,1.301702,105.853912,NaN,0.981809973716736,NaN,27.687899,400,399.494354,25,28.842505,8.996449,51.262566,50.006905,401.639038,399.11264,397.972046,5465.191895,10.964335,10.607214,10.449937,1.624734,1.611357,1.592078,38.032463,63.450817,25.786875,0.722839772701263,63.559917,80.968269,102.945221,0,664.159119,429.603329772353,1.93397086120127,0.0457141263668832,0.986410892797781,-8.314834322916,504.072393486741,2.00660090427879,0.0119348876871863,1.17420236532482,49.1422171759497,477.362510045665,83.8520805511105,0.0105097914065918,1.26897592257455
6,6.066172,30,30.028097,1.2597,1.295414,105.85334,NaN,0.981734871864319,NaN,27.713005,400,399.593292,25,28.844404,9.001458,51.112885,50.006905,401.615631,399.108551,398.043121,5462.032227,10.965821,10.595622,10.454196,1.603961,1.59691,1.58374,38.041492,63.527573,25.768946,0.757933139801025,63.581844,80.968216,102.943733,0.437617152929306,645.559143,429.600652573729,1.93398249581252,0.0457235830790399,0.986374086452906,-8.32104452267947,504.072501746946,2.00660343205245,0.0119352016051721,1.17419518254453,49.1411904233902,477.365915323797,83.8539463751225,0.0105102583085878,1.26894714605866
6,6.064924,30,30.029938,1.2597,1.295851,105.835892,NaN,0.982583165168762,NaN,27.715107,400,399.612701,25,28.848625,8.990463,51.209999,50.006905,401.661621,399.153961,398.038605,5461.523926,10.958752,10.60754,10.450596,1.605554,1.595037,1.581551,38.058529,63.433792,25.759798,0.75887256860733,63.543728,81.065102,102.892838,0,644.144836,429.604509929885,1.93401734549101,0.0457345250271402,0.986302892103912,-8.32708156128001,504.049997018141,2.00653825482182,0.0119332468878318,1.17426229682213,49.1438452320147,477.380291981744,83.8673903177963,0.0105103345561327,1.26889685756983
