P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.064752,30,30.029743,1.2597,1.303386,105.815308,NaN,0.98256528377533,NaN,27.71142,400,399.614716,25,28.852039,8.982712,51.242458,50.006905,401.661621,399.153961,398.038605,5461.523926,10.958752,10.60754,10.450596,1.605554,1.595037,1.581551,38.058529,63.433792,25.759798,0.75887256860733,63.543728,81.065102,102.892838,0,644.144836,429.612413692069,1.93404901041435,0.0457380267072233,0.986252688153141,-8.32791366300057,504.026039150002,2.00647565136918,0.0119320990470304,1.17431276227331,49.143564038855,477.391392089967,83.8759144698101,0.0105110253272394,1.26883431849138
6,6.065018,30,30.029617,1.2597,1.311654,105.826614,NaN,0.982109725475311,NaN,27.723654,400,399.587067,25,28.851646,8.985828,51.467083,50.006905,401.586243,399.108948,398.001526,5464.239746,10.951625,10.607388,10.451873,1.624894,1.612524,1.607412,38.077538,63.453396,25.774378,0.743177056312561,63.565044,81.121002,102.862152,0.405182212591171,655.240173,429.619837819507,1.934071627748,0.0457379234758895,0.986222693173928,-8.32662681559577,504.039453825502,2.00651144573349,0.0119328435989103,1.17428220449538,49.1433823440511,477.399334693669,83.8820296776821,0.0105115143064609,1.26878978223431
6,6.065321,30,30.029253,1.2597,1.310163,105.872246,NaN,0.98197340965271,NaN,27.709082,400,399.542023,25,28.848253,9.003029,51.476845,50.006905,401.525085,399.016144,397.893982,5460.661621,10.938792,10.605213,10.436665,1.614288,1.598544,1.587489,38.032665,63.430328,25.795628,0.731763184070587,63.528385,81.075195,102.896606,0.439464092254639,672.420654,429.617535745608,1.93405819090866,0.0457348971927261,0.986247442701311,-8.32516102283154,504.093434636286,2.00665502172729,0.0119357775497157,1.1741607771325,49.1428574446205,477.394154723628,83.8775291857112,0.0105113698481676,1.26881227698743
6,6.065862,30,30.030279,1.2597,1.300738,105.908966,NaN,0.982282638549805,NaN,27.7211,400,399.532898,25,28.845604,9.007874,51.220039,50.006905,401.525085,399.016144,397.893982,5460.661621,10.938792,10.605213,10.436665,1.614288,1.598544,1.587489,38.032665,63.430328,25.795628,0.731763184070587,63.528385,81.075195,102.896606,0.439464092254639,672.420654,429.606754981292,1.93400989590373,0.0457276913037543,0.986328196946131,-8.32254401954526,504.135424920207,2.00676257111533,0.0119374925231824,1.1740792395717,49.1443369561244,477.377990752294,83.8659683293181,0.0105100738445595,1.26891423920051
6,6.064487,30,30.031376,1.2597,1.304131,105.912628,NaN,0.981279492378235,NaN,27.723978,400,399.544312,25,28.858425,9.009271,51.29277,50.006905,401.630463,399.161621,398.030457,5464.151855,10.932016,10.605904,10.446942,1.59537,1.57535,1.568934,38.037018,63.347874,25.777939,0.738566279411316,63.56435,81.115379,102.883255,0.655197262763977,656.478699,429.613875827218,1.93405875422683,0.0457405247846673,0.986234056679411,-8.3291957152336,504.138523518145,2.00676729086568,0.011937176737798,1.17408318245601,49.1459188073518,477.396587336889,83.8818839039224,0.0105106745313247,1.26883036530472
6,6.06481,30,30.031363,1.2597,1.318677,105.898621,NaN,0.981567859649658,NaN,27.724144,400,399.534851,25,28.872082,9.002584,51.586979,50.008278,401.509521,399.045563,397.896515,5458.313965,10.927832,10.583296,10.437647,1.608316,1.594955,1.5787,38.040821,63.347702,25.805435,0.716751754283905,63.564007,81.166885,102.864662,0.549307346343994,651.224243,429.627334695664,1.93410240856929,0.0457416007727799,0.986173324987441,-8.32763306855998,504.122092117174,2.00672398354578,0.0119363374647395,1.17411886106385,49.1459000618847,477.412159936827,83.8941425780126,0.0105115416764006,1.26874650004228
6,6.065463,30,30.031279,1.2597,1.336779,105.895546,NaN,0.982844948768616,NaN,27.711327,400,399.48349,25,28.881596,9.002753,52.072395,50.008278,401.509521,399.045563,397.896515,5458.313965,10.927832,10.583296,10.437647,1.608316,1.594955,1.5787,38.040821,63.347702,25.805435,0.716751754283905,63.564007,81.166885,102.864662,0.549307346343994,651.224243,429.64339426714,1.93415003601235,0.0457407613242345,0.986111655821112,-8.32447410278047,504.118573660523,2.00671496568976,0.0119361929179405,1.17412571170728,49.1457789371821,477.429077055659,83.9073803652425,0.0105125109679811,1.26865441929315
6,6.065463,30,30.031279,1.2597,1.348855,105.85675,NaN,0.982844948768616,NaN,27.708464,400,399.496552,25,28.883741,9.004213,51.95105,50.008278,401.546936,399.103271,397.935852,5461.9375,10.939342,10.594938,10.446953,1.617163,1.601334,1.590291,38.089333,63.254406,25.757334,0.772214353084564,63.523586,81.140617,102.884315,0,647.303589,429.655302158604,1.93419341744432,0.0457439803891148,0.98604659637152,-8.32447410278047,504.07302035212,2.00659478055552,0.0119338503442935,1.17422509450833,49.1457789371821,477.444566985625,83.9195904969724,0.0105133683778071,1.26857128138199
6,6.067347,30,30.03059,1.2597,1.354048,105.810356,NaN,0.981983780860901,NaN,27.714176,400,399.557953,25,28.881664,8.994502,51.92577,50.008278,401.546936,399.103271,397.935852,5461.9375,10.939342,10.594938,10.446953,1.617163,1.601334,1.590291,38.089333,63.254406,25.757334,0.772214353084564,63.523586,81.140617,102.884315,0,647.303589,429.655255973347,1.93416185862345,0.0457290241059268,0.986122268640841,-8.31536147401533,504.019295682797,2.00645519003334,0.0119313854777145,1.17433577989254,49.1447854162436,477.432574090536,83.9093460490972,0.0105129739373015,1.26862553912579
6,6.066348,30,30.03194,1.2597,1.363133,105.813492,NaN,0.983200371265411,NaN,27.711349,400,399.587158,25,28.877026,9.003842,51.909248,50.008278,401.556152,399.113739,397.95993,5458.930664,10.944605,10.593073,10.451167,1.623316,1.604689,1.584975,38.085609,63.441185,25.752714,0.769998550415039,63.53883,81.113945,102.892349,NaN,656.585815,429.666953891355,1.93422111651822,0.0457401087549058,0.986018407138496,-8.32019322131094,504.021498937836,2.00645675364637,0.0119309143687357,1.17434414072611,49.146732066098,477.45515255671,83.9286937148856,0.0105136958360444,1.26852418391933
6,6.068161,30,30.031885,1.2597,1.363133,105.813492,NaN,0.982016801834106,NaN,27.711349,400,399.587158,25,28.877026,9.004852,51.645462,50.008278,401.649658,399.153809,398.090271,5469.132324,10.971779,10.599716,10.461921,1.625646,1.62193,1.600225,38.092812,63.404587,25.781885,0.758758664131165,63.581612,81.02298,102.967316,0.558423519134521,655.147339,429.66198258775,1.93417280349236,0.0457243879799751,0.98611810493398,-8.31142494133462,504.021559212113,2.00645708585351,0.0119309412782066,1.17434347191849,49.1466527594729,477.437843507683,83.914986060295,0.0105127592818469,1.26861625101715
6,6.068508,30,30.032427,1.2597,1.371516,105.840424,NaN,0.982153654098511,NaN,27.722048,400,399.630524,25,28.877653,8.982427,51.578838,50.008278,401.532166,399.03595,397.895081,5462.183594,10.954931,10.607985,10.44746,1.608607,1.597732,1.590804,38.065353,63.342457,25.778564,0.759976804256439,63.569714,81.037514,102.960052,0.411981493234634,667.340698,429.669297636794,1.93419367075903,0.0457236137192806,0.986092046200255,-8.30974695900346,504.052591899564,2.00653726485363,0.011932302699641,1.17428091712222,49.1474342852481,477.445864350986,83.921930710164,0.0105129913296282,1.26858115627899
6,6.066246,30,30.03315,1.2597,1.379472,105.882927,NaN,0.982030153274536,NaN,27.730955,400,399.634888,25,28.87602,8.991822,51.765877,50.008278,401.532166,399.03595,397.895081,5462.183594,10.954931,10.607985,10.44746,1.608607,1.597732,1.590804,38.065353,63.342457,25.778564,0.759976804256439,63.569714,81.037514,102.960052,0.411981493234634,667.340698,429.683343306897,1.93428251791487,0.0457453476691818,0.985924936168291,-8.32068658687274,504.101708314935,2.00666457921648,0.0119345154914717,1.17418073481092,49.148476783128,477.478350505215,83.9483702630035,0.0105145066287918,1.2684175337598
6,6.066475,30,30.03307,1.2597,1.387148,105.940613,NaN,0.980999112129211,NaN,27.722321,400,399.585052,25,28.871733,8.99288,51.937393,50.008278,401.624634,399.086823,397.878632,5465.952637,10.952068,10.628387,10.441812,1.615639,1.600851,1.608059,38.098904,63.359852,25.75919,0.790615200996399,63.499985,81.011314,102.982407,0.745790839195251,650.590881,429.690283520698,1.93430398213961,0.0457454066605023,0.985896273412814,-8.31957894164492,504.169525395784,2.00684373885925,0.0119380370617752,1.17403218770905,49.1483614316282,477.485931292429,83.9542551472241,0.0105149574507683,1.26837573272283
6,6.067268,30,30.033581,1.2597,1.397327,105.985519,NaN,0.980785548686981,NaN,27.72464,400,399.591583,25,28.871443,8.97672,52.03941,50.008278,401.624634,399.086823,397.878632,5465.952637,10.952068,10.628387,10.441812,1.615639,1.600851,1.608059,38.098904,63.359852,25.75919,0.790615200996399,63.499985,81.011314,102.982407,0.745790839195251,650.590881,429.69814579171,1.93431940718122,0.0457412410295489,0.985885151510742,-8.31574354214212,504.221684966255,2.00697971273788,0.0119404971633412,1.17392374889783,49.1490982352011,477.491977001588,83.9596079352418,0.0105150922144324,1.26835082701554
6,6.067261,30,30.033096,1.2597,1.410895,105.99395,NaN,0.981830954551697,NaN,27.725016,400,399.651093,25,28.867792,8.985014,51.885414,50.007256,401.405548,398.858368,397.669159,5464.263672,10.912127,10.587399,10.434074,1.610932,1.592667,1.596297,38.095818,63.4734,25.744167,0.819271981716156,63.562645,81.016815,102.975731,0.429176658391953,669.320923,429.711540963282,1.93436831262899,0.0457449162343189,0.98581195702761,-8.31577739645309,504.232112682234,2.00700874385012,0.0119412432737722,1.17389637763033,49.1483989208932,477.508931915656,83.9724197712794,0.0105162201438643,1.26825290834635
6,6.067769,30,30.034655,1.2597,1.421429,105.970963,NaN,0.981334745883942,NaN,27.733688,400,399.557281,25,28.861639,8.989623,51.781937,50.007256,402.148132,399.308929,398.522583,5463.775879,11.002321,10.570192,10.431207,1.599326,1.600971,1.580385,38.094345,63.408722,25.76376,0.815753698348999,63.547756,81.055321,102.951782,NaN,682.561462,429.720533860222,1.93439260220557,0.0457433169100074,0.985783339389185,-8.31332061709674,504.203422095042,2.00692815971939,0.0119390931944778,1.17397389649527,49.1506467885251,477.519245868188,83.9823404790796,0.0105161812332063,1.26822052639417
6,6.068049,30,30.032856,1.2597,1.431159,105.930229,NaN,0.982119202613831,NaN,27.728687,400,399.71936,25,28.861671,8.997664,51.522427,50.007256,402.148132,399.308929,398.522583,5463.775879,11.002321,10.570192,10.431207,1.599326,1.600971,1.580385,38.094345,63.408722,25.76376,0.815753698348999,63.547756,81.055321,102.951782,NaN,682.561462,429.729358523701,1.93442007671259,0.0457434805279304,0.985746551619932,-8.31196655348714,504.157568328745,2.006812870886,0.0119375149918498,1.17405613033116,49.1480528651904,477.527165998293,83.9865223911363,0.0105173230260667,1.26815178925764
6,6.069264,30,30.033659,1.2597,1.443771,105.928482,NaN,0.981744885444641,NaN,27.739187,400,399.843719,25,28.849312,9.022525,51.243847,50.007256,402.12088,399.33783,398.476837,5463.161621,10.994199,10.580695,10.431427,1.611482,1.601874,1.590479,38.119537,63.452347,25.799997,0.811453223228455,63.6003,81.133362,102.898438,0.979248285293579,669.196594,429.738463848983,1.93443299765299,0.0457363061174699,0.985745593200263,-8.3060914341832,504.15463835313,2.00680261303893,0.0119370166026348,1.17407033533022,49.149210701424,477.532625114433,83.9917481441716,0.0105173110582857,1.26813433828653
6,6.069222,30,30.033195,1.2597,1.444127,105.943657,NaN,0.981626570224762,NaN,27.750671,400,399.924927,25,28.847723,9.02099,51.513149,50.007256,402.01535,399.244751,398.374298,5463.153809,10.999359,10.585783,10.429377,1.637152,1.619711,1.618158,38.152554,63.316692,25.783152,0.843027412891388,63.586246,81.056129,102.978645,0.892193675041199,656.77948,429.738929767073,1.93443539396048,0.0457367649491606,0.985741385457779,-8.30629450982843,504.172962346719,2.0068524114863,0.0119381596253902,1.17402592604605,49.1485416682381,477.532992927525,83.9915060502489,0.0105175128779177,1.26812557583313
6,6.06779,30,30.035126,1.2597,1.442092,105.971634,NaN,0.981877148151398,NaN,27.760723,400,399.920593,25,28.854733,9.014092,51.636337,50.007256,402.01535,399.244751,398.374298,5463.153809,10.999359,10.585783,10.429377,1.637152,1.619711,1.618158,38.152554,63.316692,25.783152,0.843027412891388,63.586246,81.056129,102.978645,0.892193675041199,656.77948,429.740844464103,1.93446622157969,0.0457486379995669,0.98567381909668,-8.31321906067325,504.203694551783,2.0069273951354,0.0119389032166122,1.17397789116121,49.1513258890629,477.546033876041,84.0040042892954,0.0105174792747513,1.26808409030349
6,6.06657,30,30.033619,1.2597,1.439461,105.993393,NaN,0.98256528377533,NaN,27.758266,400,399.926575,25,28.864117,9.003165,51.668751,50.007256,401.967194,399.212433,398.349884,5457.974121,10.999946,10.583426,10.4265,1.637644,1.626812,1.616921,38.163994,63.362789,25.810013,0.829525411128998,63.586472,80.99752,102.999069,0.399574965238571,651.896057,429.741591289669,1.93448926955737,0.0457585187326117,0.985621062089387,-8.31911944747901,504.230886800971,2.00700386337643,0.0119409537099663,1.17390413135182,49.1491530264674,477.552680538954,84.007517851893,0.0105184364139618,1.26802648614493
6,6.06642,30,30.032928,1.2597,1.435467,105.99424,NaN,0.982324004173279,NaN,27.750349,400,399.933838,25,28.877409,8.988454,51.719265,50.007256,402.004852,399.381592,398.432861,5461.487793,10.994478,10.595518,10.439566,1.651865,1.637891,1.613732,38.149185,63.380173,25.849798,0.81682676076889,63.542057,81.039047,102.995514,0,673.893066,429.738065366043,1.93447892842955,0.0457587561960211,0.985634213183972,-8.3198449670698,504.232636856255,2.00701065549204,0.0119413429932298,1.17389360385723,49.1481566821272,477.548260322962,84.0032396062272,0.0105184621041806,1.26804000545794
6,6.06642,30,30.032928,1.2597,1.433445,105.986092,NaN,0.982324004173279,NaN,27.740475,400,399.963806,25,28.884537,8.97648,51.851738,50.007256,402.004852,399.381592,398.432861,5461.487793,10.994478,10.595518,10.439566,1.651865,1.637891,1.613732,38.149185,63.380173,25.849798,0.81682676076889,63.542057,81.039047,102.995514,0,673.893066,429.736072402725,1.9344716703227,0.0457582176168317,0.985645033427434,-8.3198449670698,504.223071886541,2.00698542743505,0.0119408513124649,1.17391437815607,49.1481566821272,477.545668073227,84.0011953209089,0.0105183186679324,1.26805386760789
6,6.066265,30,30.033768,1.2597,1.429894,105.995117,NaN,0.982176959514618,NaN,27.734322,400,399.939636,25,28.88809,8.98173,51.865849,50.007256,402.062683,399.401337,398.47879,5462.124023,10.951769,10.568009,10.417783,1.648498,1.624296,1.602082,38.133415,63.374531,25.852091,0.832919776439667,63.494598,81.05307,102.984818,NaN,713.850647,429.732996765957,1.93446305218986,0.0457586164385301,0.985655545569513,-8.3205946849672,504.232747644724,2.00700830211785,0.0119409848207834,1.17390154065563,49.1493678653797,477.543473619769,84.000428032693,0.0105178687076898,1.26807790170533
6,6.065016,30,30.033445,1.2597,1.427385,106.00351,NaN,0.982525229454041,NaN,27.722815,400,399.86554,25,28.89073,8.999826,51.986408,50.007095,402.165192,399.461792,398.571747,5464.121582,10.964968,10.569582,10.407893,1.617004,1.603333,1.571009,38.168228,63.407112,25.862707,0.837480247020721,63.571831,81.035141,103.002083,0.783487677574158,683.388245,429.733943784055,1.93448731811365,0.045768786036644,0.985600530167032,-8.3266364909764,504.242953346601,2.00703623677589,0.0119416493292078,1.1738762373437,49.1489021397088,477.551800545705,84.0066243453896,0.0105184557783162,1.26802864413042
6,6.066799,30,30.033997,1.2597,1.415022,106,NaN,0.982847392559052,NaN,27.732603,400,399.912537,25,28.898533,9.003425,52.24667,50.007095,402.165192,399.461792,398.571747,5464.121582,10.964968,10.569582,10.407893,1.617004,1.603333,1.571009,38.168228,63.407112,25.862707,0.837480247020721,63.571831,81.035141,103.002083,0.783487677574158,683.388245,429.716874847766,1.934395437255,0.0457500225531098,0.985764485281388,-8.31801184718756,504.238229328404,2.00702203880933,0.0119411673948033,1.17389186659801,49.1496980524176,477.519566381265,83.9818385072865,0.010516456277448,1.26820917307056
6,6.065083,30,30.034225,1.2597,1.415022,106,NaN,0.98238867521286,NaN,27.732603,400,399.912537,25,28.898533,9.005617,51.73909,50.007095,402.159851,399.422516,398.575012,5463.817383,10.970669,10.565515,10.40499,1.63266,1.618942,1.594384,38.136753,63.452381,25.837282,0.876138865947723,63.489704,81.01844,103.009697,0.757002174854279,676.036682,429.721574895917,1.93444115330879,0.0457649107972603,0.985670384115842,-8.32631236691856,504.237979974304,2.00702066307033,0.0119410558169761,1.17389462743247,49.1500267956387,477.536133133947,83.9951635440523,0.0105172838155468,1.26812385804311
6,6.064594,30,30.034916,1.2597,1.41884,105.986145,NaN,0.982620060443878,NaN,27.749374,400,399.970367,25,28.907711,8.99511,51.494617,50.007095,402.077942,399.447937,398.555786,5464.849609,10.965312,10.568003,10.423521,1.626683,1.598051,1.582078,38.119743,63.390579,25.828131,0.905215501785278,63.535709,81.00206,103.034309,0.454996794462204,682.240051,429.726677300635,1.93446788791033,0.045770172209281,0.985623133674092,-8.32867805129615,504.220959582008,2.00697359514272,0.0119398816455237,1.17393832306084,49.1510231064114,477.546408144596,84.0040586262249,0.0105175821079405,1.26807901422953
6,6.065784,30,30.035238,1.2597,1.435571,105.97477,NaN,0.983392655849457,NaN,27.738789,400,399.95816,25,28.910242,9.000707,51.527664,50.007095,402.077942,399.447937,398.555786,5464.849609,10.965312,10.568003,10.423521,1.626683,1.598051,1.582078,38.119743,63.390579,25.828131,0.905215501785278,63.535709,81.00206,103.034309,0.454996794462204,682.240051,429.739909149143,1.93449624258493,0.0457643019616823,0.985598813745836,-8.32292132147529,504.207253608548,2.00693643003561,0.0119390376612331,1.17397124483948,49.1514873724697,477.556873930736,84.0126812769784,0.0105180352363263,1.26802776489327
6,6.064412,30,30.036297,1.2597,1.442002,105.965637,NaN,0.982783675193787,NaN,27.751757,400,399.932953,25,28.908415,8.99399,51.411846,50.007095,401.902985,399.216522,398.407898,5463.001465,10.971784,10.559698,10.414411,1.609874,1.590074,1.579481,38.119278,63.428265,25.836039,0.898339748382568,63.515144,81.016907,103.039818,0.6685551404953,668.523865,429.750003044535,1.93455587244876,0.0457779228041233,0.985489296478945,-8.32955856794314,504.195372977365,2.00690175786955,0.0119379683466258,1.17400739055816,49.1530142325246,477.579285966987,84.0315708674952,0.0105188610148063,1.26792348360445
6,6.06085,30,30.036133,1.2597,1.440383,105.940529,NaN,0.982591807842255,NaN,27.755106,400,399.876801,25,28.905561,8.990961,51.138573,50.007095,401.950012,399.199554,398.444702,5462.298828,10.981099,10.585607,10.4112,1.600206,1.600477,1.5857,38.152985,63.134331,25.780272,0.924479365348816,63.463112,80.975273,103.06955,0.76772540807724,663.123596,429.758156714259,1.93464496925524,0.0458084312666184,0.985302984065971,-8.34679557730811,504.166074676872,2.00682499107206,0.0119365332589069,1.17406954333409,49.152777781024,477.61093829331,84.0563484795305,0.0105206761584235,1.26775207363655
6,6.054763,30,30.037136,1.2597,1.443062,105.946861,NaN,0.982101082801819,NaN,27.749073,400,399.878601,25,28.901318,8.995749,50.916107,50.007095,401.950012,399.199554,398.444702,5462.298828,10.981099,10.585607,10.4112,1.600206,1.600477,1.5857,38.152985,63.134331,25.780272,0.924479365348816,63.463112,80.975273,103.06955,0.76772540807724,663.123596,429.777450490086,1.93481683786188,0.0458621002477369,0.984955890515229,-8.37626922237718,504.1724112195,2.00683854791527,0.0119364247182685,1.1740655223366,49.1542238680354,477.673390579861,84.1067661434801,0.0105237381419252,1.26743378963944
6,6.052067,30,30.036024,1.2597,1.446341,105.939545,NaN,0.982693791389465,NaN,27.73628,400,399.888611,25,28.904539,8.984147,50.675461,50.007095,402.000183,399.201172,398.566315,5465.429199,10.986092,10.56749,10.416815,1.61744,1.619705,1.600839,38.14175,63.226303,25.736509,0.955619096755981,63.320656,80.916969,103.11216,0.460671842098236,638.968445,429.788053934736,1.93490049260944,0.0458864625182013,0.984791207450183,-8.38933061749265,504.165038682302,2.0068226014382,0.0119365271967017,1.17407073665295,49.1526206267259,477.702107354783,84.1281513850829,0.0105257613966922,1.26726469393858
6,6.052233,30,30.03713,1.2597,1.459952,105.920479,NaN,0.981424331665039,NaN,27.723438,400,399.904144,25,28.904789,8.980249,50.377937,50.007095,402.000183,399.201172,398.566315,5465.429199,10.986092,10.56749,10.416815,1.61744,1.619705,1.600839,38.14175,63.226303,25.736509,0.955619096755981,63.320656,80.916969,103.11216,0.460671842098236,638.968445,429.80100357071,1.93494487630547,0.0458886455299874,0.98472805490901,-8.38852626449875,504.141442701156,2.00675687371129,0.011934835297818,1.17413290803071,49.1542152175788,477.719129188951,84.1428503120324,0.010526269944912,1.26719030495997
6,6.051509,30,30.03677,1.2597,1.478825,105.891541,NaN,0.982015311717987,NaN,27.714115,400,399.948975,25,28.906303,8.976376,50.371841,50.024185,402.139709,399.319336,398.540863,5466.363281,10.981601,10.575785,10.409266,1.609772,1.604853,1.577738,38.176376,63.249912,25.736504,0.953216791152954,63.381752,80.931938,103.108963,0,675.749268,429.821566129841,1.93503185234843,0.0458999893849611,0.984588577116448,-8.3920345293036,504.107858773671,2.00666940826861,0.0119332645160827,1.17420261958341,49.1536961876097,477.74982349016,84.1666620612606,0.0105281081173647,1.26702192651104
6,6.050791,30,30.037487,1.2597,1.490487,105.863571,NaN,0.983412086963654,NaN,27.702618,400,399.948975,25,28.912918,8.983139,50.717239,50.024185,402.203186,399.419342,398.613159,5467.673828,10.975626,10.570272,10.415307,1.606045,1.601923,1.575076,38.193958,63.220192,25.71818,0.959834396839142,63.405823,80.960594,103.108841,0.320242911577225,662.769897,429.835009829392,1.93509280479857,0.045909359655306,0.984487761611753,-8.3955140348757,504.07422995946,2.00657842713637,0.0119312250823278,1.17428301855561,49.1547299175035,477.772358312121,84.1852692586952,0.0105290735078805,1.26691273015393
6,6.05117,30,30.037113,1.2597,1.497807,105.868248,NaN,0.982152462005615,NaN,27.681606,400,399.96228,25,28.912273,8.972221,51.021488,50.024185,401.801025,399.1008,398.235718,5464.4375,10.950503,10.55358,10.413134,1.593988,1.5812,1.553868,38.204132,63.330261,25.7192,0.960207104682922,63.360584,80.931686,103.122726,0.237670809030533,664.599731,429.841180760698,1.93510893837457,0.0459080064386547,0.98446971526834,-8.39367732087504,504.080131692769,2.00659517569407,0.011931690415158,1.17426648123528,49.1541907079389,477.777729648607,84.1890809404564,0.0105295168661912,1.26687876939659
6,6.050719,30,30.037663,1.2597,1.509436,105.9048,NaN,0.981636106967926,NaN,27.68681,400,399.831787,25,28.906998,8.966218,51.297646,50.024185,401.801025,399.1008,398.235718,5464.4375,10.950503,10.55358,10.413134,1.593988,1.5812,1.553868,38.204132,63.330261,25.7192,0.960207104682922,63.360584,80.931686,103.122726,0.237670809030533,664.599731,429.85386058543,1.93516264396327,0.0459150398995985,0.984383745486984,-8.39586297195467,504.12244960139,2.0067050902004,0.0119336281127528,1.17417950417591,49.1549836613689,477.79750036304,84.205316849158,0.0105303946706665,1.26678190372793
6,6.050719,30,30.037663,1.2597,1.522896,105.930038,NaN,0.981636106967926,NaN,27.683378,400,399.797699,25,28.905687,8.973414,51.497627,50.024185,402.056885,399.328033,398.417999,5463.40625,10.957025,10.560307,10.41068,1.591199,1.578948,1.553571,38.183212,63.114506,25.729656,0.954540014266968,63.355801,80.937614,103.124641,NaN,651.533691,429.867109912669,1.93521088189312,0.0459186282896792,0.984312736473242,-8.39586297195467,504.152082728608,2.00678326396515,0.0119351515374208,1.17411492210754,49.1549836613689,477.814738792837,84.2189253887831,0.0105313476854605,1.26669050994377
6,6.051119,30,30.038614,1.2597,1.522665,105.98085,NaN,0.983205318450928,NaN,27.689548,400,399.848389,25,28.901796,8.979545,51.836777,50.024185,402.056885,399.328033,398.417999,5463.40625,10.957025,10.560307,10.41068,1.591199,1.578948,1.553571,38.183212,63.114506,25.729656,0.954540014266968,63.355801,80.937614,103.124641,NaN,651.533691,429.86579033492,1.9351993909406,0.0459150782485993,0.984335710737477,-8.39392447254551,504.210698222754,2.00693488494184,0.0119377527936554,1.17399663253733,49.1563547232012,477.81163379502,84.2175623256221,0.0105308037877244,1.26672082652094
6,6.052187,30,30.03985,1.2597,1.528079,105.984612,NaN,0.981701672077179,NaN,27.712206,400,399.778076,25,28.904245,8.987958,52.372124,50.024185,401.971741,399.213104,398.329071,5462.018555,10.9656,10.552644,10.408303,1.595703,1.575854,1.557388,38.174583,63.209976,25.711308,0.968993127346039,63.388023,80.970993,103.112572,NaN,660.718506,429.868203454371,1.93519032499972,0.045907209326504,0.984365246227187,-8.38874915581738,504.213762714561,2.00693907610966,0.0119373751462491,1.1740020063016,49.1581366204655,477.809695493648,84.2174464674928,0.0105302128754301,1.26674911422955
6,6.04953,30,30.039785,1.2597,1.531922,105.988663,NaN,0.981406629085541,NaN,27.722569,400,399.808258,25,28.900532,8.999427,52.263378,50.024185,401.952881,399.16568,398.276581,5465.291992,10.99959,10.596339,10.42415,1.598074,1.59353,1.570511,38.18132,63.200859,25.731724,0.956453919410706,63.384933,81.006813,103.089615,NaN,664.810364,429.879239913799,1.93527492241883,0.0459314067889912,0.984200529925723,-8.40162573603789,504.218589676767,2.00695201222703,0.0119376513725794,1.17399088098361,49.158042913704,477.839860445938,84.2411864975013,0.0105319057705629,1.26658832539828
6,6.050305,30,30.039831,1.2597,1.532071,106.02404,NaN,0.981840491294861,NaN,27.746426,400,399.814392,25,28.888363,9.011733,51.84647,50.024185,401.952881,399.16568,398.276581,5465.291992,10.99959,10.596339,10.42415,1.598074,1.59353,1.570511,38.18132,63.200859,25.731724,0.956453919410706,63.384933,81.006813,103.089615,NaN,664.810364,429.877270948101,1.93525479591136,0.0459246852398312,0.984241870593413,-8.39786942132508,504.260070058276,2.00706126916904,0.0119397632271482,1.17390123507458,49.1581092292762,477.832715903054,84.2355984304377,0.0105314928430007,1.26662683900537
6,6.050032,30,30.038818,1.2597,1.532071,106.02404,NaN,0.982169628143311,NaN,27.746426,400,399.814392,25,28.888363,9.01744,51.624607,50.024185,401.915924,399.090027,398.230835,5465.966797,10.996875,10.59164,10.419602,1.615498,1.614153,1.596565,38.176678,63.118103,25.744448,0.935880959033966,63.384277,81.081116,103.054695,0.0606267638504505,666.189941,429.878016200992,1.93526207352253,0.0459270667586604,0.984227030889802,-8.39919257178894,504.261177700542,2.00706738025561,0.0119402588207986,1.17388897340344,49.1566488266946,477.834249951616,84.2356506526689,0.010531974156878,1.26660395625625
6,6.05083,30,30.039959,1.2597,1.534268,106.077286,NaN,0.982077598571777,NaN,27.768057,400,399.820984,25,28.877295,9.008278,51.707748,50.018459,402.126648,399.286072,398.501068,5461.952148,10.99939,10.584594,10.420238,1.615288,1.618339,1.593188,38.161999,63.287048,25.723372,0.9735147356987,63.387039,81.11367,103.030807,0.497052758932114,679.761414,429.878000163152,1.93524867349006,0.0459206916205341,0.984258835169319,-8.39532502860828,504.322432117322,2.00722532270633,0.0119429122731638,1.17376727574894,49.1582937591468,477.830662642233,84.2341238312484,0.0105313292452542,1.2666395812168
6,6.05141,30,30.03812,1.2597,1.540525,106.161888,NaN,0.982043504714966,NaN,27.770849,400,399.907227,25,28.877907,9.007567,51.942345,50.018459,402.126648,399.286072,398.501068,5461.952148,10.99939,10.584594,10.420238,1.615288,1.618339,1.593188,38.161999,63.287048,25.723372,0.9735147356987,63.387039,81.11367,103.030807,0.497052758932114,679.761414,429.882575418916,1.93525563396221,0.045917301232009,0.984257399847633,-8.39251427536715,504.423733833938,2.00749821189749,0.0119489133629877,1.17353041467627,49.1556425249619,477.831213414714,84.2324547183291,0.0105320795320325,1.26660987323308
6,6.052224,30,30.038681,1.2597,1.543664,106.196747,NaN,0.982171893119812,NaN,27.781231,400,399.807007,25,28.887171,9.006712,52.130802,50.018459,401.627441,398.804352,398.054504,5460.649414,10.978382,10.558435,10.412333,1.599292,1.614203,1.569149,38.137852,63.24189,25.71755,0.976350843906403,63.361256,81.204597,102.990173,0.44141697883606,652.261963,429.883443151937,1.93524518706355,0.0459110404739776,0.98428510482337,-8.38856987356587,504.464028156335,2.0076026697797,0.011950740033441,1.17344897028395,49.1564513161879,477.82807072213,84.2306153932672,0.0105316862047721,1.26663469496689
6,6.050339,30,30.037493,1.2597,1.547329,106.184853,NaN,0.98169207572937,NaN,27.780895,400,399.701935,25,28.896328,8.992685,51.825901,50.018459,401.891113,399.076416,398.190613,5463.119141,10.997626,10.579747,10.42487,1.599195,1.605419,1.57384,38.186325,63.184139,25.719852,0.97390228509903,63.417789,81.169548,103.009811,0.291317343711853,668.786499,429.892195109531,1.93530855843358,0.0459284558232607,0.984163388345286,-8.39770463652098,504.451367642354,2.0075730373908,0.0119506045776912,1.17346472771579,49.1547385678803,477.849467674578,84.2461499359003,0.0105333340614694,1.26650407325091
6,6.051311,30,30.037155,1.2597,1.550278,106.129868,NaN,0.981642365455627,NaN,27.7696,400,399.755371,25,28.901676,8.986198,51.474579,50.018459,401.891113,399.076416,398.190613,5463.119141,10.997626,10.579747,10.42487,1.599195,1.605419,1.57384,38.186325,63.184139,25.719852,0.97390228509903,63.417789,81.169548,103.009811,0.291317343711853,668.786499,429.892444809576,1.93529321736925,0.0459207639522305,0.984200669817179,-8.3929940273822,504.387209995606,2.00740495794818,0.0119474551730957,1.17359990350137,49.1542512611439,477.843628844261,84.241153133464,0.0105331436272362,1.26653006359434
6,6.052147,30,30.03923,1.2597,1.551418,106.091171,NaN,0.982354640960693,NaN,27.767599,400,399.741669,25,28.895882,8.977504,51.653488,50.018459,402.74292,399.789856,399.250092,5466.234863,11.0827,10.575561,10.462487,1.624422,1.611643,1.597284,38.196304,63.196945,25.715477,0.987570822238922,63.341564,81.072021,103.08297,NaN,649.140625,429.891285285325,1.93527502227398,0.0459137781939511,0.984240085017734,-8.38894297540338,504.339526150111,2.00727269373266,0.011944106326246,1.17372317943989,49.1572427956556,477.839311605352,84.2401182614869,0.0105320926777714,1.26658314823273
6,6.052147,30,30.03923,1.2597,1.553615,106.089096,NaN,0.982354640960693,NaN,27.787561,400,400.380768,25,28.892796,8.991626,52.091908,50.018459,402.74292,399.789856,399.250092,5466.234863,11.0827,10.575561,10.462487,1.624422,1.611643,1.597284,38.196304,63.196945,25.715477,0.987570822238922,63.341564,81.072021,103.08297,NaN,649.140625,429.893447648087,1.93528289392652,0.0459143636684553,0.984228519469487,-8.38894297540338,504.337090669045,2.00726627173021,0.0119439811920603,1.17372845085483,49.1572427956556,477.842124868334,84.2423394180946,0.0105322481846159,1.26656824946685
6,6.052072,30,30.038393,1.2597,1.567268,106.098358,NaN,0.98278146982193,NaN,27.771793,400,400.876282,25,28.891874,8.990896,52.438885,50.018459,403.244415,400.269073,399.888153,5466.321777,11.104861,10.561944,10.472345,1.624345,1.623823,1.601504,38.205868,63.185249,25.666941,1.026837,63.358341,80.987328,103.151543,NaN,662.217163,429.907089450826,1.93533380635815,0.0459186557369975,0.984152619986054,-8.38930638974028,504.348876074733,2.00729998397518,0.0119449492957422,1.17369481106336,49.1560361093306,477.859439321144,84.2550529062682,0.0105335329083068,1.26646439798688
6,6.051723,30,30.039703,1.2597,1.582629,106.096191,NaN,0.983547270298004,NaN,27.768744,400,401.073883,25,28.893343,8.988586,52.183365,50.018459,402.707062,400.107178,399.334045,5464.430664,10.975644,10.551798,10.476628,1.634254,1.617686,1.602489,38.205208,63.141476,25.64987,1.030229,63.328823,80.990646,103.149719,0.352434575557709,690.447571,429.923158266225,1.93539813069825,0.0459257918616016,0.984052970185526,-8.39099752282783,504.344901429132,2.00728537771751,0.0119441776158674,1.17371614425631,49.1579246987886,477.883809812381,84.2757949251524,0.0105343670475907,1.266354541417
6,6.050247,30,30.040623,1.2597,1.595635,106.089119,NaN,0.982432246208191,NaN,27.742477,400,400.944916,25,28.898262,8.992919,51.769146,50.018459,402.707062,400.107178,399.334045,5464.430664,10.975644,10.551798,10.476628,1.634254,1.617686,1.602489,38.205208,63.141476,25.64987,1.030229,63.328823,80.990646,103.149719,0.352434575557709,690.447571,429.93998080702,1.9354840390773,0.0459421319028334,0.983904714894876,-8.39815052641649,504.33559560681,2.00725794239028,0.0119433010141485,1.17374522887734,49.1592509980128,477.915486068943,84.3018621416075,0.0105357574617507,1.266200502118
6,6.050179,30,30.040306,1.2597,1.604897,106.100746,NaN,0.982152283191681,NaN,27.719625,400,400.843964,25,28.908051,8.988164,51.440754,50.008743,402.719299,400.183228,399.421814,5465.035645,11.027683,10.583385,10.503455,1.645183,1.627445,1.613909,38.214314,63.341942,25.654829,1.021504,63.313572,80.977661,103.17514,0.302993774414062,696.143982,429.949278870277,1.93551901804312,0.0459451930096178,0.983852502509012,-8.39848010052089,504.349588897554,2.00729583849838,0.0119441572534566,1.1737118623091,49.1587940050114,477.927655545065,84.3111110166591,0.0105365540853508,1.26613161631323
6,6.049209,30,30.041044,1.2597,1.606759,106.179947,NaN,0.981813073158264,NaN,27.687056,400,400.801971,25,28.90794,8.97883,51.557453,50.008743,402.557037,400.041534,399.293732,5463.500977,11.023765,10.574564,10.500129,1.626343,1.611581,1.587249,38.197163,63.204002,25.636942,1.034506,63.344097,80.972862,103.182991,1.003981,655.658691,429.953754753668,1.93555153055347,0.0459541540693672,0.983790218194142,-8.40318168438046,504.441734523741,2.00753645623604,0.0119485710333824,1.17351996822745,49.1598579135014,477.940055305088,84.321748270816,0.0105369503204004,1.26607688356476
6,6.048336,30,30.040997,1.2597,1.61789,106.260704,NaN,0.982451915740967,NaN,27.692818,400,400.69635,25,28.908428,8.984077,51.675968,50.008743,402.557037,400.041534,399.293732,5463.500977,11.023765,10.574564,10.500129,1.626343,1.611581,1.587249,38.197163,63.204002,25.636942,1.034506,63.344097,80.972862,103.182991,1.003981,655.658691,429.96708389921,1.93561464475709,0.0459647408609536,0.983684736061957,-8.40741359935959,504.536547489381,2.0077865262328,0.0119534606482248,1.17331534790678,49.1597901584188,477.962567909809,84.3394767793174,0.0105382126823678,1.26595741344229
6,6.048041,30,30.041059,1.2597,1.626416,106.298248,NaN,0.981431186199188,NaN,27.684544,400,400.693848,25,28.91304,8.99691,51.45826,50.008743,402.568329,399.99646,399.25528,5468.178711,11.030135,10.583467,10.488986,1.63869,1.618973,1.606217,38.204567,63.233334,25.588402,1.064512,63.334671,80.996262,103.165154,0.661221504211426,657.736694,429.976274306878,1.93565302724567,0.0459695883990799,0.983624225856186,-8.40884373274469,504.580529075456,2.00790224593973,0.0119556920915299,1.17322146996897,49.1598795374474,477.976354812008,84.3504384357127,0.0105389501735098,1.26588561332115
6,6.048947,30,30.040499,1.2597,1.626416,106.298248,NaN,0.981867849826813,NaN,27.684544,400,400.693848,25,28.91304,8.995754,51.586128,50.008743,402.752014,400.176941,399.451202,5464.542969,11.030163,10.581553,10.489069,1.636251,1.628814,1.6026,38.200516,63.098175,25.59572,1.060027,63.320595,81.026192,103.150757,NaN,648.974426,429.973805942683,1.93562888816321,0.0459616784188301,0.983673234687902,-8.40445169492108,504.581139551459,2.00790561926519,0.0119559661877647,1.17321473373059,49.1590722377924,477.967134989526,84.3425153006852,0.0105386600523936,1.26592608888928
6,6.049251,30,30.042625,1.2597,1.636024,106.313644,NaN,0.982413113117218,NaN,27.688932,400,400.771729,25,28.917358,8.992507,51.843174,50.008743,402.752014,400.176941,399.451202,5464.542969,11.030163,10.581553,10.489069,1.636251,1.628814,1.6026,38.200516,63.098175,25.59572,1.060027,63.320595,81.026192,103.150757,NaN,648.974426,429.982428723842,1.93565518380148,0.0459615844558472,0.983639486314837,-8.4029780987882,504.596884813146,2.00794041496531,0.0119558530120859,1.173201542062,49.1621370309384,477.978776154208,84.3541406749068,0.0105384707154804,1.26589560340713
6,6.048631,30,30.04237,1.2597,1.641736,106.308014,NaN,0.98160582780838,NaN,27.678398,400,400.70752,25,28.919159,8.984809,52.071606,50.008743,402.245941,399.929504,399.003937,5466.874023,10.953288,10.539075,10.499039,1.626675,1.63343,1.592677,38.223217,63.14267,25.566132,1.072999,63.341511,81.031479,103.160942,NaN,665.259399,429.989735888219,1.93569214671484,0.0459685185559057,0.983576146918406,-8.40598351892277,504.590557608252,2.00792454420102,0.0119556387052533,1.17321264812334,49.1617694376813,477.99172200614,84.3640762293184,0.0105392858078187,1.26582366427578
6,6.049432,30,30.042192,1.2597,1.638838,106.264503,NaN,0.982718110084534,NaN,27.653637,400,400.5,25,28.919195,8.974375,52.116753,50.008743,402.25708,399.97522,399.07547,5470.029297,10.96492,10.539999,10.518005,1.628519,1.626826,1.58286,38.235359,63.180504,25.569666,1.076939,63.28017,81.048767,103.162666,NaN,662.788025,429.984703632371,1.93566043517473,0.045960754217189,0.983634579110886,-8.40210075413052,504.539701687546,2.00779107479251,0.0119531047035022,1.17332015232864,49.1615128417297,477.980197223122,84.3547684785511,0.0105387187843335,1.26588182023654
6,6.048972,30,30.04166,1.2597,1.62496,106.176384,NaN,0.982598066329956,NaN,27.647884,400,400.430847,25,28.916628,8.969837,52.20882,50.008743,402.25708,399.97522,399.07547,5470.029297,10.96492,10.539999,10.518005,1.628519,1.626826,1.58286,38.235359,63.180504,25.569666,1.076939,63.28017,81.048767,103.162666,NaN,662.788025,429.97230559338,1.93562300972195,0.0459610722704312,0.983682195935725,-8.40433050890306,504.4368808241,2.0075217204051,0.0119480548501342,1.17353641815462,49.1607459299057,477.966256999717,84.3431485604319,0.0105381568948168,1.26594759263598
6,6.048488,30,30.040812,1.2597,1.61218,106.061981,NaN,0.982394695281982,NaN,27.656965,400,400.423004,25,28.923769,8.972412,52.09203,50.008743,402.312317,400.005737,399.082916,5467.824707,10.970668,10.551024,10.510604,1.644493,1.637139,1.598946,38.208759,63.163628,25.580292,1.060153,63.323696,81.00605,103.181084,NaN,673.478699,429.961052740662,1.93559015182639,0.0459618923209697,0.983722818693876,-8.40667673774118,504.303534998639,2.00717280487714,0.0119415718871965,1.17381651090026,49.1595234620809,477.953617069695,84.3321950562049,0.0105377905459032,1.2660019419249
6,6.048488,30,30.040812,1.2597,1.60497,106.012817,NaN,0.982394695281982,NaN,27.669701,400,400.434113,25,28.935144,8.982666,51.839565,50.008743,402.312317,400.005737,399.082916,5467.824707,10.970668,10.551024,10.510604,1.644493,1.637139,1.598946,38.208759,63.163628,25.580292,1.060153,63.323696,81.00605,103.181084,NaN,673.478699,429.953959963172,1.93556433724539,0.0459599710644759,0.983760538366137,-8.40667673774118,504.245822407036,2.00702060416609,0.0119386062708796,1.17394171407222,49.1595234620809,477.944388899504,84.3249059736025,0.0105372806270421,1.26605063733653
6,6.046588,30,30.041283,1.2597,1.613144,106.004135,NaN,0.982523679733276,NaN,27.700174,400,400.41449,25,28.929659,8.986395,51.735123,50.010872,402.182831,399.896088,398.961212,5462.142578,10.964645,10.545966,10.50565,1.648716,1.637864,1.604756,38.214817,63.242218,25.5734,1.053917,63.296978,81.0588,103.156212,0.295558035373688,677.381592,429.967178585012,1.93564423561031,0.0459787419466184,0.983614952819518,-8.41588851876338,504.235115021618,2.00699088130157,0.0119378520908448,1.17396955557931,49.1602024540204,477.973447874167,84.3483980594942,0.0105387018385663,1.26590419452575
6,6.047968,30,30.039646,1.2597,1.628537,105.973198,NaN,0.982247471809387,NaN,27.719683,400,400.366882,25,28.920429,8.984996,51.635246,50.010872,402.220001,399.910461,398.991547,5463.207031,10.975709,10.554514,10.50938,1.616216,1.606346,1.579078,38.222569,63.074303,25.58885,1.038069,63.269806,81.031029,103.179665,0.442460209131241,681.669434,429.978559433547,1.93566256481435,0.0459707909730487,0.983609200543476,-8.40919763833983,504.200585675259,2.00690496232227,0.011936786210252,1.17402867154967,49.1578425248589,477.978275295386,84.3503408859402,0.0105396096664456,1.265854957089
6,6.048394,30,30.039413,1.2597,1.63539,105.941345,NaN,0.982216715812683,NaN,27.743149,400,400.397156,25,28.923819,8.992132,51.189987,50.010872,402.220001,399.910461,398.991547,5463.207031,10.975709,10.554514,10.50938,1.616216,1.606346,1.579078,38.222569,63.074303,25.58885,1.038069,63.269806,81.031029,103.179665,0.442460209131241,681.669434,429.984139592534,1.93567574560535,0.0459688971374432,0.983596456103989,-8.40713242682239,504.163443046718,2.00680772197555,0.0119349779279364,1.17410723340292,49.1575066196391,477.982741882206,84.3536031862586,0.0105399477202348,1.26582802888424
6,6.047909,30,30.040249,1.2597,1.639651,105.915298,NaN,0.982492744922638,NaN,27.766577,400,400.497253,25,28.928246,9.002661,51.240456,50.010872,402.377869,400.083099,399.143921,5471.263672,10.990197,10.573057,10.521451,1.584947,1.575622,1.547198,38.207058,63.055595,25.604267,1.006319,63.29314,80.98362,103.229195,NaN,690.029724,429.989651639373,1.93570391889561,0.0459742673440831,0.983547999012335,-8.40948367399216,504.131944995722,2.00672199897181,0.0119329969095512,1.17418401188081,49.1587118323693,477.993695236775,84.3632116993676,0.010540225484014,1.26578245528382
6,6.047589,30,30.040464,1.2597,1.645036,105.951881,NaN,0.983486950397491,NaN,27.778158,400,400.50293,25,28.930128,8.999104,51.409206,50.010872,402.148529,399.828735,398.826447,5464.442383,10.97152,10.578938,10.50415,1.59152,1.581999,1.560875,38.219189,63.084309,25.566351,1.053337,63.34745,80.999191,103.223618,0.582783102989197,709.847839,429.995819435648,1.93573171821637,0.045978496652295,0.98350261767659,-8.41103509073173,504.174663179885,2.0068340101571,0.0119350996996851,1.17409304426732,49.1590217811724,478.003860609071,84.3714884040049,0.0105407029088797,1.26573202932685
6,6.04776,30,30.039682,1.2597,1.641755,106.023087,NaN,0.982680976390839,NaN,27.783707,400,400.370056,25,28.922699,8.990091,51.217968,50.010872,402.148529,399.828735,398.826447,5464.442383,10.97152,10.578938,10.50415,1.59152,1.581999,1.560875,38.219189,63.084309,25.566351,1.053337,63.34745,80.999191,103.223618,0.582783102989197,709.847839,429.992126817716,1.9357154193167,0.0459761291028043,0.983528969687937,-8.41020604466792,504.259114252435,2.00705921759338,0.0119397786298235,1.17390185959986,49.1578944241992,477.99720916188,84.3653399818742,0.0105406417112127,1.26575570651983
6,6.049003,30,30.039967,1.2597,1.638216,106.075607,NaN,0.982768297195435,NaN,27.801815,400,400.277588,25,28.906902,8.979734,50.912819,50.010872,402.099487,399.757385,398.806366,5465.438477,10.981153,10.579844,10.505399,1.574028,1.572774,1.550096,38.198357,63.269085,25.559439,1.056468,63.281666,80.966766,103.250023,0.537060260772705,683.665283,429.985260384375,1.93566963696039,0.0459643332294039,0.983614630740149,-8.40418023877379,504.320452615992,2.0072200776723,0.0119428070997773,1.17377164071994,49.1583052922451,477.981141925515,84.3529722863046,0.0105396423372897,1.26584451113642
6,6.047854,30,30.038776,1.2597,1.640125,106.092415,NaN,0.982181012630463,NaN,27.815569,400,400.21814,25,28.907173,8.984318,50.754578,50.010872,402.125427,399.732758,398.803833,5461.66748,10.93168,10.539506,10.477323,1.575765,1.571522,1.54346,38.234543,63.074623,25.540522,1.068305,63.293423,80.925598,103.280136,1.022968,648.203491,429.990267639577,1.9357070808036,0.0459748739303014,0.983542553211077,-8.40975031931413,504.341482298822,2.00727928166133,0.0119444034930959,1.17371453268061,49.156588276102,477.993273037611,84.3611951120149,0.0105407791071913,1.26576328162542
6,6.048306,30,30.039867,1.2597,1.640125,106.092415,NaN,0.982666015625,NaN,27.815569,400,400.21814,25,28.907173,8.993799,50.974155,50.010872,402.125427,399.732758,398.803833,5461.66748,10.93168,10.539506,10.477323,1.575765,1.571522,1.54346,38.234543,63.074623,25.540522,1.068305,63.293423,80.925598,103.280136,1.022968,648.203491,429.989036548673,1.93569503864597,0.0459709269824119,0.983566985448045,-8.40755903422775,504.340290271472,2.00727270240608,0.0119438696656322,1.17372771776074,49.1581611283649,477.990117803783,84.3599489792267,0.0105401774429757,1.26579575514757
6,6.048853,30,30.03953,1.2597,1.638805,106.110481,NaN,0.982975006103516,NaN,27.802759,400,400.211548,25,28.90563,8.996934,51.504028,50.010063,402.177612,399.773956,398.890747,5457.913574,10.94231,10.539259,10.484369,1.590588,1.595894,1.572547,38.261101,63.149845,25.521135,1.072422,63.252266,80.846954,103.329468,0.679274439811707,644.735657,429.986248312573,1.93567574130657,0.0459657996011136,0.983603445881011,-8.40490735773182,504.361862556301,2.00733064500457,0.0119451239671033,1.1736777701532,49.1576752933298,477.982863662951,84.3538330871678,0.0105399086239579,1.26582908700208
6,6.048853,30,30.03953,1.2597,1.638785,106.111496,NaN,0.982975006103516,NaN,27.813597,400,400.274658,25,28.903091,8.99749,51.812782,50.010063,402.210785,399.811157,398.891266,5463.244141,10.942667,10.543381,10.488917,1.585717,1.57243,1.547195,38.270676,63.087521,25.484278,1.102932,63.275707,80.849861,103.344994,0.174076706171036,628.951782,429.986228640503,1.93567566971679,0.045965794273069,0.98360355028363,-8.40490735773182,504.36305383793,2.00733378606486,0.0119451851702752,1.1736751938306,49.1576752933298,477.982838069299,84.3538128682844,0.0105399072098174,1.26582922189154
6,6.046904,30,30.038918,1.2597,1.639479,106.109993,NaN,0.982564449310303,NaN,27.810381,400,400.326508,25,28.905176,8.999882,51.72728,50.010063,402.210785,399.811157,398.891266,5463.244141,10.942667,10.543381,10.488917,1.585717,1.57243,1.547195,38.270676,63.087521,25.484278,1.102932,63.275707,80.849861,103.344994,0.174076706171036,628.951782,429.992219660359,1.93573008027335,0.0459829992655224,0.983494577984742,-8.41435630177693,504.361958342194,2.00733282513226,0.011945394005986,1.17367161565287,49.1567929945026,478.001645375897,84.3679719239767,0.0105411860763168,1.26572124186136
6,6.048479,30,30.039019,1.2597,1.647592,106.110306,NaN,0.983260869979858,NaN,27.816793,400,400.286255,25,28.903728,8.994802,51.843853,50.010063,402.311127,399.932587,399.049194,5465.137695,10.956549,10.542941,10.503591,1.588906,1.587207,1.558284,38.270473,63.070683,25.479488,1.104715,63.274284,80.943993,103.28112,NaN,663.489868,429.995909566712,1.93571715601385,0.0459714056899654,0.983537381314978,-8.40672036732082,504.362215370861,2.00733318472802,0.0119453634574216,1.17367204130699,49.1569386036097,477.997131202424,84.3645208733453,0.0105408970971749,1.26574648652201
6,6.048197,30,30.039425,1.2597,1.659825,106.099991,NaN,0.981731057167053,NaN,27.806856,400,400.307007,25,28.897264,9.004261,52.067795,50.010063,402.311127,399.932587,399.049194,5465.137695,10.956549,10.542941,10.503591,1.588906,1.587207,1.558284,38.270473,63.070683,25.479488,1.104715,63.274284,80.943993,103.28112,NaN,663.489868,430.008708571509,1.93576844891375,0.045977126759588,0.98345838052856,-8.40808745221784,504.349665250462,2.00729881450115,0.0119445427914799,1.17370313422154,49.1575239195275,478.015897553041,84.3798115737895,0.0105417749092706,1.2656535574528
6,6.048106,30,30.038435,1.2597,1.665155,106.074265,NaN,0.981951475143433,NaN,27.802137,400,400.355774,25,28.885693,9.007048,52.255093,50.010063,402.336334,399.928741,399.093231,5463.799316,10.969206,10.541091,10.50201,1.587266,1.580534,1.545148,38.29055,63.165573,25.525715,1.069745,63.268734,80.918251,103.295319,NaN,718.762085,430.01419806111,1.93578994681412,0.0459793411935821,0.983425704933933,-8.40852861406,504.320551610392,2.00722516352896,0.0119434757518234,1.17375653014361,49.1560966605253,478.022540070295,84.3839290253181,0.0105425297249293,1.26560421768516
