P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.049098,30,30.040638,1.2597,1.675527,106.093346,NaN,0.982214272022247,NaN,27.801895,400,400.078003,25,28.864,8.998707,52.054554,50.010063,401.867126,399.356018,398.455994,5458.693848,10.959477,10.549686,10.460064,1.590083,1.586208,1.55254,38.262314,63.126644,25.511972,1.076283,63.279701,80.901649,103.318993,0.656181871891022,682.888794,430.021697818565,1.93580064070747,0.0459734421106501,0.983425251226011,-8.40371973718175,504.340540616125,2.00727093436941,0.0119435485798681,1.17373467059018,49.1592726221936,478.028686013543,84.3913016458421,0.0105420062748115,1.26560385783064
6,6.049891,30,30.039585,1.2597,1.675527,106.093346,NaN,0.98259299993515,NaN,27.801895,400,400.078003,25,28.864,8.995584,51.877357,50.010063,401.867126,399.356018,398.455994,5458.693848,10.959477,10.549686,10.460064,1.590083,1.586208,1.55254,38.262314,63.126644,25.511972,1.076283,63.279701,80.901649,103.318993,0.656181871891022,682.888794,430.019539289054,1.93577952203971,0.0459665199428952,0.983468054780587,-8.39987597494434,504.341691122415,2.00727728435315,0.0119440637882925,1.17372194469304,49.157754584205,478.020025219847,84.3832556706726,0.0105419402791564,1.26563415219029
6,6.047999,30,30.038811,1.2597,1.676618,106.11393,NaN,0.983327388763428,NaN,27.784744,400,399.908081,25,28.858686,8.988764,52.01157,50.010063,401.955963,399.540039,398.522095,5463.179688,10.961103,10.573031,10.476434,1.574419,1.565606,1.543939,38.258022,63.208645,25.522165,1.070357,63.195457,80.940308,103.300522,0.421011298894882,676.457092,430.025761947374,1.93583381497387,0.0459833289109056,0.983360265637906,-8.40904734926414,504.366695947569,2.00734565379196,0.011945683762134,1.17366033118204,49.1566387349347,478.038621147365,84.3970651593081,0.0105432708603886,1.26552506329336
6,6.047121,30,30.039135,1.2597,1.678781,106.137054,NaN,0.982401549816132,NaN,27.760212,400,399.923492,25,28.861872,8.996498,51.974907,50.006336,401.602203,399.196838,398.207001,5464.230957,10.963568,10.567265,10.475296,1.578004,1.564858,1.541793,38.270721,63.109581,25.509895,1.078922,63.292179,80.985992,103.273659,0.519959449768066,659.259583,430.030278400396,1.93586494048,0.0459915740426739,0.983301647419384,-8.41330414998185,504.393481164186,2.00741525532704,0.0119469194672573,1.17360558947228,49.1571058373562,478.050091752403,84.4064993205122,0.0105437776148609,1.26546943881866
6,6.047386,30,30.039257,1.2597,1.689199,106.096611,NaN,0.982804238796234,NaN,27.758543,400,399.882263,25,28.869087,9.002823,51.836895,50.006336,401.602203,399.196838,398.207001,5464.230957,10.963568,10.567265,10.475296,1.578004,1.564858,1.541793,38.270721,63.109581,25.509895,1.078922,63.292179,80.985992,103.273659,0.519959449768066,659.259583,430.039801126033,1.93589515487536,0.0459920339756249,0.983261791443669,-8.41201930305823,504.345881667796,2.00728936708804,0.0119444211710606,1.1737096879433,49.1572817205848,478.061023889484,84.415277638351,0.0105443337369732,1.26541373540185
6,6.046362,30,30.038692,1.2597,1.706877,106.022026,NaN,0.98255729675293,NaN,27.74947,400,399.787445,25,28.874277,9.008326,51.877464,50.006336,401.769684,399.294952,398.416107,5465.857422,10.938513,10.543633,10.457112,1.579823,1.579805,1.550187,38.24342,63.151638,25.505928,1.085924,63.27026,81.003502,103.264824,NaN,678.268799,430.059967539746,1.93598566560742,0.0460056890505199,0.983114843893597,-8.41698438214388,504.258951257114,2.00706190519182,0.0119401989668113,1.17389257920543,49.1564671747223,478.092792718128,84.4397397227846,0.0105463100253911,1.2652386435519
6,6.04605,30,30.039547,1.2597,1.721779,106.019737,NaN,0.983071088790894,NaN,27.749886,400,399.782837,25,28.874205,9.015505,52.002922,50.006336,401.913635,399.48407,398.524231,5459.056152,10.923704,10.544636,10.455429,1.586042,1.572558,1.553515,38.252151,63.07486,25.464283,1.126274,63.252655,81.036385,103.267052,NaN,710.947021,430.075465648372,1.93604727269448,0.0460123844703446,0.983020816070258,-8.41849730659573,504.255329287133,2.0070496604931,0.0119396425787324,1.17390876140138,49.1576998014309,478.115725147886,84.4588415410116,0.0105472416494478,1.26513067695169
6,6.046314,30,30.038326,1.2597,1.724018,106.104401,NaN,0.982454776763916,NaN,27.746216,400,399.833374,25,28.868195,9.017633,51.795254,50.006336,401.913635,399.48407,398.524231,5459.056152,10.923704,10.544636,10.455429,1.586042,1.572558,1.553515,38.252151,63.07486,25.464283,1.126274,63.252655,81.036385,103.267052,NaN,710.947021,430.076948853803,1.93604824951347,0.0460106734517237,0.98302342879397,-8.41721713588572,504.356041859913,2.00731908955544,0.0119453464920263,1.17367865852976,49.1559395156232,478.114786617771,84.4567059281654,0.0105476683189758,1.26511790111452
6,6.04752,30,30.036821,1.2597,1.722036,106.178192,NaN,0.982640981674194,NaN,27.758911,400,399.886108,25,28.869862,9.007848,51.592506,50.006336,401.687897,399.239044,398.335327,5460.084961,10.93273,10.535733,10.456021,1.568779,1.579461,1.554367,38.260944,63.110409,25.482607,1.115047,63.282078,81.015015,103.267464,0.834912478923798,684.455933,430.071721331522,1.93600904689569,0.0459996081192484,0.983098612285985,-8.41136962314624,504.444284652643,2.00755648218473,0.011950531977852,1.17347347528971,49.1537697171486,478.099180348245,84.4426523130552,0.0105473961123944,1.26517797863327
6,6.0476,30,30.036741,1.2597,1.716388,106.211418,NaN,0.983363568782806,NaN,27.75621,400,399.862,25,28.877806,8.99682,51.28093,50.006336,401.687897,399.239044,398.335327,5460.084961,10.93273,10.535733,10.456021,1.568779,1.579461,1.554367,38.260944,63.110409,25.482607,1.115047,63.282078,81.015015,103.267464,0.834912478923798,684.455933,430.065951151871,1.93598671566528,0.0459974053290235,0.983132198869072,-8.41098175975873,504.483360377197,2.00765974269208,0.011952573824869,1.17338850337701,49.1536543766493,478.091110549077,84.436182690303,0.0105469816867832,1.26521918210942
6,6.046776,30,30.036306,1.2597,1.72135,106.190887,NaN,0.982698082923889,NaN,27.753311,400,399.851501,25,28.882257,8.995105,51.137581,50.006336,401.696564,399.292084,398.356995,5463.970703,10.974169,10.578359,10.482842,1.589763,1.591679,1.570995,38.267063,63.133705,25.490309,1.105433,63.222107,80.936111,103.322647,0.719102025032043,662.223206,430.073069945219,1.93602640488368,0.0460059257151635,0.983062115521354,-8.41497693930302,504.459743755367,2.00759885792342,0.0119515492919677,1.17343515407364,49.1530272084919,478.104844272512,84.4465412138641,0.0105479108354829,1.26514078501607
6,6.046776,30,30.036306,1.2597,1.718975,106.128983,NaN,0.982698082923889,NaN,27.755014,400,399.895844,25,28.881529,8.992061,51.402008,50.006336,402.00885,399.544098,398.628296,5463.734863,10.947065,10.547571,10.468414,1.573524,1.555884,1.535756,38.274635,63.125065,25.473228,1.121791,63.214893,80.935234,103.343582,0.325593858957291,665.069153,430.070735158082,1.93601791073823,0.0460052932627277,0.98307442175029,-8.41497693930302,504.387098576247,2.00740733860713,0.0119478173293504,1.17359189653976,49.1530272084919,478.10180680199,84.4441403337223,0.0105477430457212,1.26515672586045
6,6.046303,30,30.036501,1.2597,1.723169,106.027779,NaN,0.983598947525024,NaN,27.757515,400,399.954651,25,28.877556,9.009618,51.773224,50.006336,402.00885,399.544098,398.628296,5463.734863,10.947065,10.547571,10.468414,1.573524,1.555884,1.535756,38.274635,63.125065,25.473228,1.121791,63.214893,80.935234,103.343582,0.325593858957291,665.069153,430.076144172666,1.93604550618168,0.0460105434949289,0.983027233732221,-8.41727047549205,504.268100176061,2.00709293354291,0.0119416180676646,1.17385140713058,49.1533083537174,478.111880582151,84.45232557928,0.0105482230830495,1.26510669126006
6,6.045649,30,30.03643,1.2597,1.723169,106.027779,NaN,0.982109665870667,NaN,27.757515,400,399.954651,25,28.877556,9.000849,51.767433,50.006336,401.868591,399.45462,398.510498,5462.486328,10.943272,10.547007,10.473132,1.585149,1.57131,1.548577,38.271366,63.075672,25.470531,1.135232,63.285965,80.888611,103.367775,0.454556703567505,682.120911,430.077922280032,1.93606292288276,0.0460162596357487,0.982992037657749,-8.42044188950763,504.268177803864,2.00709336187343,0.0119416528099947,1.17385054787907,49.1532059881838,478.11803399024,84.4571085389707,0.0105485908137378,1.26507338105753
6,6.046349,30,30.036316,1.2597,1.729933,105.966599,NaN,0.982975542545319,NaN,27.759598,400,399.926086,25,28.887209,8.990506,51.83007,50.008533,401.811615,399.384247,398.473907,5457.974121,10.950875,10.571933,10.472625,1.582161,1.571311,1.562464,38.290237,63.074997,25.46949,1.139978,63.331074,80.920784,103.3433,0.65116947889328,664.589905,430.082668198798,1.9360684705793,0.0460119427019246,0.98299468630817,-8.41704741947586,504.196481583613,2.00690462222696,0.0119380171053064,1.17400516464878,49.1530416262312,478.11989763691,84.4584515687093,0.0105487384416985,1.26506195322064
6,6.043384,30,30.034998,1.2597,1.734696,105.966873,NaN,0.983336329460144,NaN,27.766441,400,399.932159,25,28.89533,8.998875,51.685963,50.008533,401.811615,399.384247,398.473907,5457.974121,10.950875,10.571933,10.472625,1.582161,1.571311,1.562464,38.290237,63.074997,25.46949,1.139978,63.331074,80.920784,103.3433,0.65116947889328,664.589905,430.095409049331,1.93616446592327,0.0460391361357835,0.982810591407553,-8.43142747032277,504.198245255159,2.00691342464972,0.0119386785306939,1.17398849255362,49.1511413360229,478.152837120165,84.4829870968514,0.0105510745656732,1.2648701850439
6,6.044539,30,30.034718,1.2597,1.736455,105.987488,NaN,0.981779456138611,NaN,27.787001,400,399.933105,25,28.901121,8.990681,51.568245,50.008533,401.740936,399.270996,398.36615,5459.3125,10.943364,10.570246,10.461837,1.586229,1.577767,1.572307,38.322849,63.087101,25.464697,1.137276,63.279186,80.99015,103.305199,0.595271348953247,670.823181,430.093998786181,1.93613999309674,0.046029502636715,0.982863597690023,-8.42582516104159,504.222752754849,2.00697894831385,0.0119400595755985,1.17393249937328,49.1507376241109,478.143789485286,84.4755146569385,0.0105506845942942,1.26491353513052
6,6.044897,30,30.034721,1.2597,1.737415,105.981461,NaN,0.982031345367432,NaN,27.801212,400,399.845764,25,28.905478,8.987511,51.562313,50.008533,401.77298,399.352295,398.401459,5462.416504,10.932695,10.571283,10.469402,1.594264,1.581364,1.570599,38.294628,63.166073,25.494259,1.131225,63.239765,80.989349,103.31221,0,648.513428,430.093969345838,1.93613389151509,0.0460266278770727,0.982877883943077,-8.42408885272266,504.215674135681,2.00696026839522,0.0119396944155491,1.17394790903476,49.1507419496091,478.141610571799,84.4737955096321,0.010550563062805,1.26492499751294
6,6.044496,30,30.03223,1.2597,1.741737,105.980423,NaN,0.981845676898956,NaN,27.818794,400,399.812012,25,28.905521,8.979782,51.606239,50.008533,401.77298,399.352295,398.401459,5462.416504,10.932695,10.571283,10.469402,1.594264,1.581364,1.570599,38.294628,63.166073,25.494259,1.131225,63.239765,80.989349,103.31221,0,648.513428,430.099307055322,1.93616002371969,0.0460312853489688,0.982833988206401,-8.42603371728922,504.217180451568,2.00697208657542,0.0119408508167634,1.17392038083275,49.1471502264159,478.148327791597,84.4762630788032,0.0105519108139307,1.26485370815298
6,6.044503,30,30.032152,1.2597,1.743941,105.973602,NaN,0.982219040393829,NaN,27.815128,400,399.780426,25,28.900448,8.991525,51.769157,50.008533,401.660614,399.25293,398.365479,5459.750977,10.928765,10.54826,10.465396,1.582132,1.570873,1.549716,38.312794,63.229832,25.487997,1.155808,63.197067,80.980263,103.312035,0.31121826171875,658.054626,430.10145418671,1.93616771729698,0.0460318110811153,0.982822977456971,-8.42599976620301,504.209258409866,2.00695143675553,0.0119404773529009,1.17393683528051,49.1470377560185,478.150996922135,84.4782843016851,0.0105520888417754,1.2648385951513
6,6.043175,30,30.033251,1.2597,1.754668,105.928146,NaN,0.981875121593475,NaN,27.813467,400,399.814941,25,28.898491,8.993634,51.767159,50.008533,401.992767,399.64267,398.689453,5461.95166,10.92829,10.554832,10.476567,1.572908,1.557777,1.529875,38.346733,63.007263,25.491583,1.158319,63.192699,81.006027,103.301834,NaN,648.130554,430.115604496993,1.93624143263711,0.0460462838630576,0.982696253028962,-8.43244130839184,504.154690430128,2.00680403520135,0.0119371959660056,1.174066245845,49.1486224140544,478.178520231404,84.501299827306,0.010553178156735,1.26471039501566
6,6.045345,30,30.031334,1.2597,1.760001,105.889091,NaN,0.982534110546112,NaN,27.815535,400,399.934052,25,28.896736,8.994992,51.556206,50.008533,401.992767,399.64267,398.689453,5461.95166,10.92829,10.554832,10.476567,1.572908,1.557777,1.529875,38.346733,63.007263,25.491583,1.158319,63.192699,81.006027,103.301834,NaN,648.130554,430.114950228658,1.93620271265677,0.046028725107701,0.982785286928672,-8.42191615230178,504.110934402352,2.00669463839196,0.0119357762720094,1.17414290347644,49.1458582450535,478.162649209461,84.4865635339387,0.0105530532893621,1.26476571823202
6,6.045947,30,30.031258,1.2597,1.76765,105.911972,NaN,0.982582569122314,NaN,27.823093,400,399.904022,25,28.904106,9.000758,51.636414,50.008533,401.637726,399.289581,398.398224,5461.769531,10.976328,10.564575,10.493662,1.606208,1.596769,1.566425,38.358025,63.121399,25.512602,1.162923,63.169426,80.968483,103.328514,0.476415514945984,647.125305,430.120832146414,1.93621402924158,0.0460254987342312,0.982778143209441,-8.41899677863546,504.137882492783,2.00676597138186,0.0119371948816945,1.17408342870888,49.1457486559649,478.166616251715,84.4896134174016,0.0105533022290398,1.26474384649149
6,6.044637,30,30.031612,1.2597,1.772822,105.975182,NaN,0.982883930206299,NaN,27.825346,400,399.875916,25,28.913658,9.008656,51.742798,50.008533,401.849304,399.509857,398.585083,5460.774414,10.972738,10.57462,10.496456,1.5996,1.591297,1.569452,38.343887,63.162697,25.530922,1.153264,63.218113,80.947357,103.362038,NaN,632.121338,430.129473011736,1.93626739397833,0.0460383295939488,0.982681136865974,-8.4253498509978,504.211703950745,2.00695958800202,0.0119408369937016,1.17392626242333,49.1462591085577,478.186075644781,84.5054039648746,0.0105542382590824,1.26464712554432
6,6.044637,30,30.031612,1.2597,1.775967,106.028702,NaN,0.982883930206299,NaN,27.825544,400,399.932007,25,28.920883,9.018927,51.871235,50.008533,401.849304,399.509857,398.585083,5460.774414,10.972738,10.57462,10.496456,1.5996,1.591297,1.569452,38.343887,63.162697,25.530922,1.153264,63.218113,80.947357,103.362038,NaN,632.121338,430.132563518421,1.93627863527502,0.046039166933447,0.982664927164526,-8.4253498509978,504.27452883373,2.00712528643638,0.0119440664586222,1.17378989538221,49.1462591085577,478.190096178044,84.5085831653168,0.0105544603306934,1.26462609096763
6,6.04552,30,30.030518,1.2597,1.783034,106.058228,NaN,0.982836365699768,NaN,27.838655,400,399.904633,25,28.927351,9.007292,51.808353,50.00457,401.71698,399.339325,398.371735,5458.245117,10.965904,10.571664,10.479613,1.581546,1.584528,1.563454,38.302158,63.161549,25.546129,1.152068,63.204548,80.910385,103.384949,NaN,640.89093,430.137110139469,1.93628038707119,0.0460333271441847,0.982675893527151,-8.42106747441574,504.310380698119,2.00722328040372,0.0119463832507969,1.17370157017073,49.1446815930019,478.189568038547,84.50691738187,0.0105548602601614,1.26461301538812
6,6.044381,30,30.029896,1.2597,1.794495,106.05304,NaN,0.981535851955414,NaN,27.832352,400,399.882477,25,28.926901,8.991371,51.611889,50.00457,401.71698,399.339325,398.371735,5458.245117,10.965904,10.571664,10.479613,1.581546,1.584528,1.563454,38.302158,63.161549,25.546129,1.152068,63.204548,80.910385,103.384949,NaN,640.89093,430.151464423758,1.93635166920288,0.0460463385682298,0.982555786394092,-8.4265914895434,504.304971328316,2.00721097492983,0.0119463747858144,1.17370723536372,49.1437846674542,478.214406727008,84.5258502119013,0.0105564762070761,1.26447413161376
6,6.045419,30,30.030546,1.2597,1.793613,106.0168,NaN,0.982349991798401,NaN,27.822853,400,399.869629,25,28.922264,8.984272,51.63633,50.00457,401.749023,399.344452,398.363037,5460.042969,10.961241,10.574592,10.473321,1.616657,1.61269,1.592926,38.282536,63.119186,25.561554,1.146118,63.197906,80.926682,103.368423,NaN,657.819946,430.147779789343,1.93632088562745,0.0460370263146335,0.982615986936101,-8.42155728051847,504.261723791631,2.00709487334618,0.0119438701520573,1.17380729230801,49.1447219687316,478.204082432818,84.5184270090148,0.0105556509761183,1.26453751095951
6,6.044784,30,30.02813,1.2597,1.793613,106.0168,NaN,0.981042742729187,NaN,27.822853,400,399.869629,25,28.922264,8.996073,51.722706,50.00457,401.552399,399.155945,398.169403,5458.276367,10.944856,10.563011,10.461555,1.62691,1.628436,1.605617,38.233341,63.037327,25.583441,1.1241,63.237343,80.965675,103.349518,0,684.411804,430.149503742906,1.9363377890244,0.0460425791145617,0.982581934077432,-8.42463689691107,504.264365445193,2.00710945119282,0.0119450528939716,1.17377805304743,49.1412380120582,478.20757785993,84.5184351225354,0.0105567918535201,1.26448426851714
6,6.043195,30,30.026468,1.2597,1.794267,106.023407,NaN,0.982558727264404,NaN,27.805584,400,399.789063,25,28.930204,9.003575,51.737846,50.00457,401.552399,399.155945,398.169403,5458.276367,10.944856,10.563011,10.461555,1.62691,1.628436,1.605617,38.233341,63.037327,25.583441,1.1241,63.237343,80.965675,103.349518,0,684.411804,430.15445995512,1.93638242901951,0.0460566533691806,0.982493376675919,-8.4323442892366,504.273937599335,2.00713993229504,0.0119462652968749,1.17374112849054,49.1388412228416,478.221789740928,84.5277789379094,0.010558229003038,1.26438594612212
6,6.044374,30,30.028065,1.2597,1.79205,106.047348,NaN,0.983149290084839,NaN,27.80209,400,399.69873,25,28.941931,8.99312,51.44067,50.00457,401.702759,399.299347,398.317047,5460.299805,10.947033,10.564219,10.46471,1.619933,1.634319,1.604183,38.199951,63.153397,25.549671,1.163726,63.166042,80.946587,103.356499,0.826251745223999,649.372559,430.14908106343,1.93634311788218,0.0460457489000338,0.982567992640776,-8.42662544116246,504.300291876055,2.00720440314942,0.0119469278351752,1.17369956204234,49.1411442767599,478.209415210353,84.519814021465,0.0105569188453025,1.26447372343408
6,6.044128,30,30.02726,1.2597,1.780293,106.092896,NaN,0.982794880867004,NaN,27.780857,400,399.759766,25,28.948133,8.9895,51.150299,50.00457,401.702759,399.299347,398.317047,5460.299805,10.947033,10.564219,10.46471,1.619933,1.634319,1.604183,38.199951,63.153397,25.549671,1.163726,63.166042,80.946587,103.356499,0.826251745223999,649.372559,430.138196658796,1.93630764895427,0.0460447705249506,0.98261532750556,-8.42781861688411,504.354628339,2.00735022430715,0.0119500696156208,1.17357416683818,49.1399833880148,478.195879418754,84.5081912161773,0.0105564869845422,1.26453283955104
6,6.043975,30,30.027073,1.2597,1.77795,106.131599,NaN,0.982446789741516,NaN,27.778822,400,399.88446,25,28.943657,9.01762,51.172218,50.00457,401.921936,399.558624,398.596344,5457.481934,10.942064,10.552391,10.467696,1.610571,1.624162,1.585328,38.258427,63.034943,25.52449,1.199567,63.202229,80.916313,103.390755,0.441125750541687,651.711792,430.136309856375,1.93630334852963,0.0460454850175949,0.982619186754392,-8.42856073257616,504.40025148264,2.00747110803074,0.0119524953878891,1.1734738089011,49.1397137122455,478.194143931436,84.5066054360678,0.010556464483691,1.264539208124
6,6.043552,30,30.025427,1.2597,1.787719,106.193352,NaN,0.983144760131836,NaN,27.792181,400,399.889465,25,28.925081,9.042954,51.193676,50.00457,401.642975,399.2995,398.314697,5455.341309,10.924356,10.540463,10.454826,1.61103,1.618496,1.577386,38.299343,63.079296,25.546144,1.191142,63.282047,80.821716,103.447136,NaN,647.758606,430.147057253837,1.93634952437028,0.0460517864610814,0.982546201484113,-8.43061253843916,504.474508353605,2.00767206273102,0.0119570250012146,1.17329778566285,49.1373399321055,478.208921552131,84.5164142169467,0.0105579266718606,1.26443812465585
6,6.042263,30,30.02529,1.2597,1.795803,106.195328,NaN,0.982474803924561,NaN,27.795101,400,399.833008,25,28.902719,9.050706,51.322926,50.011204,401.624817,399.302246,398.320679,5458.253418,10.961294,10.560327,10.479399,1.614097,1.620773,1.576657,38.318478,63.090641,25.543852,1.18639,63.126919,80.852234,103.428391,NaN,650.712769,430.158498854521,1.93641273245312,0.0460652185819424,0.982435526711647,-8.43686564070111,504.476976279178,2.00767900032786,0.0119572112358328,1.17329114468765,49.1371423528766,478.231384891535,84.5340242507031,0.0105592213006517,1.26431878200379
6,6.040971,30,30.023451,1.2597,1.808198,106.14621,NaN,0.981655240058899,NaN,27.804296,400,399.799927,25,28.886284,9.056083,51.419834,50.011204,401.624817,399.302246,398.320679,5458.253418,10.961294,10.560327,10.479399,1.614097,1.620773,1.576657,38.318478,63.090641,25.543852,1.18639,63.126919,80.852234,103.428391,NaN,650.712769,430.174181619894,1.93649142013469,0.0460798300238791,0.982302664094844,-8.44313431295006,504.421351297271,2.00753815320131,0.0119551505299466,1.17339311860619,49.1344901081181,478.257588938488,84.5526540449399,0.0105613905520036,1.26415539889102
6,6.040971,30,30.023451,1.2597,1.824734,106.093742,NaN,0.981655240058899,NaN,27.801479,400,399.693939,25,28.880678,9.040067,51.362843,50.011204,401.5177,399.130341,398.183472,5464.439453,10.970996,10.569924,10.469607,1.616568,1.612953,1.584787,38.341404,62.995037,25.52179,1.216536,63.13562,80.857552,103.442093,0.683871150016785,641.080933,430.190424275523,1.9365504915403,0.0460842328501838,0.982217870538814,-8.44313431295006,504.359782222152,2.00737581745318,0.0119519860960967,1.17352601032261,49.1344901081181,478.27871945645,84.5693699006061,0.0105625576999424,1.26404519204241
6,6.041623,30,30.02379,1.2597,1.835177,106.052002,NaN,0.982975482940674,NaN,27.792747,400,399.661224,25,28.887409,9.044393,51.369488,50.011204,401.5177,399.130341,398.183472,5464.439453,10.970996,10.569924,10.469607,1.616568,1.612953,1.584787,38.341404,62.995037,25.52179,1.216536,63.13562,80.857552,103.442093,0.683871150016785,641.080933,430.198913056633,1.9365704354835,0.0460813038982452,0.982199246749339,-8.43997073811028,504.310426540607,2.00724459960704,0.0119493020302828,1.17363604281492,49.1349790306259,478.28621193956,84.5756838800054,0.0105628384441622,1.26401103350848
6,6.040016,30,30.022583,1.2597,1.844251,106.046646,NaN,0.982385396957397,NaN,27.788389,400,399.719879,25,28.897541,9.027998,51.579929,50.011204,401.553284,399.233826,398.236725,5463.116699,10.957625,10.575444,10.473097,1.62928,1.622284,1.595468,38.301521,63.013119,25.515953,1.229596,63.147362,80.852791,103.441971,NaN,685.031616,430.212182639446,1.93664562438015,0.0460977935114595,0.982066887779383,-8.44776854477345,504.305459721167,2.00723530496359,0.0119495700364231,1.17363505576392,49.1332382160963,478.311834629208,84.594580031875,0.0105647274994259,1.26386009794961
6,6.041145,30,30.020897,1.2597,1.855213,106.071381,NaN,0.981966555118561,NaN,27.790243,400,399.815399,25,28.90373,9.024221,51.95871,50.011204,401.653564,399.352539,398.343079,5461.914551,10.949392,10.577851,10.471161,1.608015,1.590005,1.570409,38.30545,62.993828,25.521166,1.239417,63.196262,80.916328,103.399742,NaN,703.177795,430.219887216455,1.93665471722405,0.0460908228755412,0.982071163274099,-8.44229002068312,504.336331018082,2.00732202808646,0.0119518882216628,1.17355187434156,49.1308064649581,478.313306263608,84.593822557846,0.0105654708420202,1.26382807732475
6,6.042096,30,30.022779,1.2597,1.855213,106.071381,NaN,0.982288241386414,NaN,27.790243,400,399.815399,25,28.90373,9.020569,52.352325,50.011204,401.653564,399.352539,398.343079,5461.914551,10.949392,10.577851,10.471161,1.608015,1.590005,1.570409,38.30545,62.993828,25.521166,1.239417,63.196262,80.916328,103.399742,NaN,703.177795,430.217309047287,1.93662940493859,0.0460824958828628,0.982121978242434,-8.43767585298309,504.334274645502,2.007310674214,0.011950966344412,1.1735746167946,49.1335209038608,478.306239304508,84.5903763430795,0.0105643415097437,1.26389207069894
6,6.041809,30,30.023304,1.2597,1.863946,106.103943,NaN,0.98257303237915,NaN,27.773397,400,399.87851,25,28.897331,9.026235,52.159653,50.011204,401.659088,399.323608,398.451019,5467.743164,10.961629,10.563295,10.478607,1.627305,1.619957,1.593057,38.294987,63.085316,25.534477,1.256043,63.190323,80.917816,103.408524,0.479753285646439,700.566589,430.226663664954,1.93666822996691,0.0460873328969427,0.982061992840187,-8.43906829342978,504.371913793826,2.00740826915651,0.0119526734081283,1.1734983744708,49.134278096131,478.320683480451,84.6024034188036,0.0105649331028745,1.26382443857863
6,6.044291,30,30.024092,1.2597,1.871742,106.166359,NaN,0.982557535171509,NaN,27.758253,400,399.894623,25,28.887686,9.025484,51.923519,50.011204,401.780731,399.47406,398.527039,5464.108398,10.939486,10.567562,10.479596,1.615176,1.615572,1.586768,38.289616,63.051876,25.601561,1.222579,63.154724,80.862244,103.446739,0.639243304729462,670.394653,430.227592542054,1.93663002313623,0.0460676842265377,0.9821547136746,-8.42702801258605,504.444293811973,2.00759661825078,0.0119560515101283,1.17334989410552,49.1354145862852,478.3078475346,84.5931455197391,0.0105639148103848,1.26390266461027
6,6.044267,30,30.023643,1.2597,1.885028,106.228333,NaN,0.982314705848694,NaN,27.74684,400,399.934937,25,28.88192,9.000719,51.954422,50.011204,401.780731,399.47406,398.527039,5464.108398,10.939486,10.567562,10.479596,1.615176,1.615572,1.586768,38.289616,63.051876,25.601561,1.222579,63.154724,80.862244,103.446739,0.639243304729462,670.394653,430.240706034984,1.93667810566368,0.0460714289637536,0.982085521306281,-8.42714441956673,504.517495909504,2.00779100214233,0.0119600076812937,1.17318802888007,49.1347670205101,478.324574709943,84.6058687607622,0.0105650148931369,1.26380907792848
6,6.044868,30,30.023191,1.2597,1.896444,106.273674,NaN,0.982382476329803,NaN,27.74658,400,399.901123,25,28.888395,8.982265,51.863815,50.021278,401.783691,399.288574,398.337219,5465.875,10.943478,10.574268,10.453728,1.59915,1.591713,1.585276,38.31435,63.074631,25.653215,1.217461,63.153568,80.867271,103.449791,0.289842903614044,704.359863,430.250288902578,1.93670288032636,0.0460692079505216,0.982059294345786,-8.4242295004849,504.571179623043,2.00793392314748,0.0119629618521718,1.17306839397736,49.1341151203823,478.332960522747,84.6119890767524,0.0105656554900151,1.26375890338098
6,6.045739,30,30.022259,1.2597,1.901748,106.342964,NaN,0.982901394367218,NaN,27.725164,400,399.825226,25,28.891031,8.995613,51.621964,50.021278,401.783691,399.288574,398.337219,5465.875,10.943478,10.574268,10.453728,1.59915,1.591713,1.585276,38.31435,63.074631,25.653215,1.217461,63.153568,80.867271,103.449791,0.289842903614044,704.359863,430.253138014844,1.93669865109816,0.0460630003512862,0.982078689640544,-8.42000544092747,504.653470810796,2.00815372687267,0.0119675934772814,1.17288312222688,49.132770912763,478.330462737193,84.608950380682,0.0105658835308955,1.2637584420215
6,6.047653,30,30.023056,1.2597,1.905824,106.41172,NaN,0.98308253288269,NaN,27.699707,400,399.826599,25,28.893534,9.000983,51.4058,50.021278,401.870209,399.36319,398.462219,5465.049805,10.944875,10.563285,10.455547,1.582927,1.588525,1.568835,38.329857,63.064632,25.646553,1.267976,63.259598,80.842186,103.465652,0.459325581789017,684.739136,430.251955609727,1.93666230415061,0.0460473504527914,0.982160007035487,-8.4107248024016,504.733240053012,2.0083613937973,0.0119713440864818,1.17272047099379,49.1339204142114,478.318301498466,84.6002360065929,0.0105648989302419,1.26383325765104
6,6.048611,30,30.024136,1.2597,1.909078,106.45076,NaN,0.982798516750336,NaN,27.688416,400,399.909912,25,28.895559,9.00719,51.314941,50.021278,402.014526,399.533936,398.680023,5462.074219,10.946346,10.548116,10.461286,1.627022,1.635167,1.602154,38.30788,63.157349,25.631742,1.306212,63.22052,80.87365,103.45034,0.292382657527924,679.40155,430.252556102012,1.93664845073821,0.0460398438101987,0.982194506631564,-8.406080471856,504.777845998343,2.00847550096939,0.0119731654472459,1.17263584720393,49.1354780444413,478.314486421926,84.5984484343467,0.0105642641834859,1.26386872446459
6,6.048611,30,30.024136,1.2597,1.913647,106.420509,NaN,0.982798516750336,NaN,27.688122,400,399.987122,25,28.890303,9.021676,51.37579,50.021278,402.014526,399.533936,398.680023,5462.074219,10.946346,10.548116,10.461286,1.627022,1.635167,1.602154,38.30788,63.157349,25.631742,1.306212,63.22052,80.87365,103.45034,0.292382657527924,679.40155,430.257043695379,1.9366647656191,0.046041058597281,0.982171162328346,-8.406080471856,504.742371448192,2.00838204498223,0.0119713440058215,1.1727114403867,49.1354780444413,478.320323090026,84.6030665866634,0.0105645865213516,1.26383833306972
6,6.047379,30,30.023403,1.2597,1.917243,106.34745,NaN,0.982089877128601,NaN,27.681303,400,399.9664,25,28.886894,9.015499,51.270725,50.021278,401.826843,399.407471,398.490387,5462.191895,10.979308,10.5694,10.47851,1.641446,1.645917,1.624463,38.314758,63.155865,25.679029,1.2903,63.245243,80.840736,103.476555,0.353155493736267,664.57196,430.263912739732,1.93671036213113,0.0460527817740242,0.982087078477589,-8.41205324185518,504.657486135843,2.00816069994879,0.0119673030684198,1.1728856085698,49.1344208798034,478.33586123432,84.6145260070974,0.0105657324345809,1.26374687036733
6,6.048001,30,30.023706,1.2597,1.917845,106.303314,NaN,0.981825053691864,NaN,27.671425,400,400.040039,25,28.887041,8.99668,51.160046,50.021278,402.158325,399.691223,398.760254,5464.138672,10.989888,10.588097,10.481342,1.599565,1.599596,1.59173,38.34507,63.229557,25.720884,1.27535,63.208817,80.877525,103.466568,NaN,695.196594,430.26281915925,1.93669597330377,0.0460475053008887,0.98211718156863,-8.40903765321696,504.605386979356,2.0080224519205,0.0119644955533478,1.17300005597297,49.134857882087,478.331033577986,84.6110512669286,0.0105653468498997,1.26377636929631
6,6.047067,30,30.024164,1.2597,1.917051,106.310074,NaN,0.981758534908295,NaN,27.658163,400,400.102753,25,28.890156,8.992612,51.330143,50.021278,402.158325,399.691223,398.760254,5464.138672,10.989888,10.588097,10.481342,1.599565,1.599596,1.59173,38.34507,63.229557,25.720884,1.27535,63.208817,80.877525,103.466568,NaN,695.196594,430.264569274577,1.93671797272153,0.0460554581402032,0.982071418197782,-8.41356597309203,504.612817273777,2.00804058921112,0.0119646784342888,1.17298857528597,49.1355184268654,478.339388101814,84.6181840971454,0.0105656283806527,1.26373950832153
6,6.048437,30,30.024776,1.2597,1.917051,106.310074,NaN,0.982506394386292,NaN,27.658163,400,400.102753,25,28.890156,8.98897,51.578735,50.021278,401.955292,399.52597,398.65741,5468.453613,10.988505,10.57535,10.488928,1.609243,1.608664,1.587977,38.302868,63.223309,25.739424,1.266552,63.212837,80.901779,103.443855,0.477751344442368,671.65625,430.260858317402,1.93668154620437,0.0460434840311174,0.982144493297307,-8.40692397262751,504.612150312231,2.0080369018912,0.0119643785599495,1.1729959311065,49.1364010639494,478.327002593217,84.6090811900446,0.010564704114144,1.26381280416841
6,6.048781,30,30.024269,1.2597,1.912576,106.334335,NaN,0.981660544872284,NaN,27.647701,400,400.057037,25,28.903034,9.001122,51.727947,50.021278,401.955292,399.52597,398.65741,5468.453613,10.988505,10.57535,10.488928,1.609243,1.608664,1.587977,38.302868,63.223309,25.739424,1.266552,63.212837,80.901779,103.443855,0.477751344442368,671.65625,430.255531236129,1.9366564215624,0.0460392884838466,0.982185704918687,-8.40525637970563,504.641160011702,2.00811494802075,0.0119660886291804,1.17292891505693,49.1356698606976,478.31747849136,84.6009674364506,0.0105643772061743,1.26385506535161
6,6.048743,30,30.02639,1.2597,1.910148,106.320755,NaN,0.983368694782257,NaN,27.682018,400,400.027191,25,28.908392,8.999838,51.749542,50.021278,401.97757,399.567078,398.620728,5467.825195,10.9713,10.58361,10.484026,1.607586,1.596732,1.57483,38.324917,63.199986,25.735264,1.285675,63.223083,80.970131,103.420036,0.554870784282684,655.305054,430.253249426213,1.93664876195801,0.046038974960777,0.982196083338038,-8.40544058701352,504.622920177452,2.00806019472915,0.0119642312677405,1.17298849567343,49.1387287356051,478.316978870141,84.6029896942256,0.0105635169235545,1.26388830646479
6,6.048521,30,30.025305,1.2597,1.90645,106.288239,NaN,0.982198238372803,NaN,27.688879,400,400.068115,25,28.907322,9.002402,51.791813,50.019833,401.914978,399.508942,398.600891,5472.15332,10.969849,10.577859,10.490539,1.607323,1.60368,1.579661,38.355225,63.179401,25.695272,1.318353,63.267139,80.878281,103.471466,0.266974449157715,636.657227,430.250218725799,1.93664145941684,0.0460399314580555,0.982203133866161,-8.40651676306322,504.585960696992,2.0079662139248,0.0119628037411527,1.17305718029128,49.1371639856748,478.313220219096,84.5987790956884,0.0105637353014881,1.26389220659585
6,6.049635,30,30.027225,1.2597,1.900675,106.296593,NaN,0.981641888618469,NaN,27.707005,400,400.041046,25,28.899246,8.991941,51.890415,50.019833,401.878784,399.393311,398.526978,5461.554688,10.957955,10.560652,10.462755,1.645824,1.648187,1.613271,38.393417,63.089779,25.700499,1.31979,63.273518,80.864647,103.491035,NaN,645.259583,430.241527675343,1.93659121730741,0.0460286639676237,0.982292138378769,-8.40111679458494,504.59366754986,2.00798047178397,0.0119623664658486,1.17305925870688,49.1399329140382,478.297274493006,84.5883519334812,0.010562101008296,1.26400301997518
6,6.048831,30,30.027433,1.2597,1.907897,106.327515,NaN,0.982084810733795,NaN,27.728167,400,400.022369,25,28.890762,8.976108,51.736809,50.019833,401.878784,399.393311,398.526978,5461.554688,10.957955,10.560652,10.462755,1.645824,1.648187,1.613271,38.393417,63.089779,25.700499,1.31979,63.273518,80.864647,103.491035,NaN,645.259583,430.250800063703,1.93663838418727,0.0460376076104961,0.982212284045044,-8.40501400300093,504.629713043589,2.00807480706163,0.0119641275201414,1.17298405012847,49.1402328729848,478.314367941335,84.6021127594128,0.0105629633143127,1.26391697143948
6,6.049937,30,30.027521,1.2597,1.910762,106.336365,NaN,0.982743501663208,NaN,27.757086,400,400.019287,25,28.88316,8.977741,51.606728,50.019833,401.949615,399.502533,398.618835,5467.375977,10.958133,10.561916,10.475093,1.616303,1.609098,1.587682,38.3909,63.049492,25.703838,1.318035,63.272392,80.903137,103.472672,0.239837229251862,654.862244,430.250617556626,1.93661921096269,0.0460287079440549,0.982256671779111,-8.39965301939498,504.639997975896,2.00810163217438,0.0119646175352975,1.17296288550398,49.140359778206,478.307601674343,84.5968597331009,0.010562555125986,1.26395348792053
6,6.052116,30,30.026766,1.2597,1.903467,106.35817,NaN,0.982089757919312,NaN,27.757364,400,400.007721,25,28.885796,8.986999,51.473682,50.019833,401.949615,399.502533,398.618835,5467.375977,10.958133,10.561916,10.475093,1.616303,1.609098,1.587682,38.3909,63.049492,25.703838,1.318035,63.272392,80.903137,103.472672,0.239837229251862,654.862244,430.237546773302,1.93653523511423,0.0460077445859825,0.98241035649093,-8.38909318625883,504.666396225749,2.00817357377812,0.011966300885412,1.17289910465827,49.1392709796645,478.276763179768,84.5716020151332,0.0105611483990471,1.26410331284188
6,6.049067,30,30.028772,1.2597,1.906992,106.412758,NaN,0.982441484928131,NaN,27.766068,400,399.979797,25,28.896187,8.995248,51.50708,50.019833,401.912079,399.431091,398.556549,5462.041016,10.947423,10.551384,10.460714,1.621908,1.618969,1.601521,38.357956,63.157227,25.663404,1.344105,63.293827,80.927368,103.46209,0,656.351379,430.249271726069,1.93662887781667,0.0460353051594093,0.982229506924065,-8.40387000551704,504.728234953912,2.00833018116489,0.0119686054904073,1.17278641943296,49.1421638198971,478.312381356281,84.6020672379218,0.0105623280392041,1.26394666307293
6,6.049067,30,30.028772,1.2597,1.910855,106.419487,NaN,0.982441484928131,NaN,27.764597,400,399.984772,25,28.904819,9.011734,51.469143,50.019833,401.846832,399.429047,398.566254,5462.650391,10.980655,10.555816,10.48079,1.617849,1.638853,1.599207,38.386211,63.090961,25.618423,1.361426,63.233315,80.932228,103.465263,0.201112955808639,703.565369,430.253066040514,1.93664267236803,0.0460363322110716,0.982209761538844,-8.40387000551704,504.736126577076,2.00835097233327,0.0119690106604623,1.17276958190964,49.1421638198971,478.317316418478,84.6059717637416,0.0105626005492301,1.26392095838458
6,6.042406,30,30.028858,1.2597,1.907881,106.348633,NaN,0.982607245445251,NaN,27.767044,400,399.965149,25,28.917397,9.007827,51.536655,50.019833,401.846832,399.429047,398.566254,5462.650391,10.980655,10.555816,10.48079,1.617849,1.638853,1.599207,38.386211,63.090961,25.618423,1.361426,63.233315,80.932228,103.465263,0.201112955808639,703.565369,430.268188789025,1.93680920616534,0.046093796682166,0.981869651533616,-8.43617187963866,504.652931186886,2.0081314971547,0.0119647015138154,1.17294815262628,49.1422878365952,478.376989743826,84.6532884020174,0.0105658615954838,1.26361172687019
6,6.040157,30,30.029196,1.2597,1.903851,106.281006,NaN,0.983305156230927,NaN,27.786364,400,399.876953,25,28.931355,9.008743,51.712933,50.019833,401.726471,399.294098,398.34964,5464.396484,10.975061,10.573218,10.47424,1.596649,1.616598,1.58101,38.354256,62.816021,25.569527,1.379145,63.180122,80.878174,103.499893,0.348612159490585,698.296326,430.270322906468,1.93685466131829,0.0461124218353586,0.981770301613287,-8.4470842933431,504.573233987667,2.00792040634797,0.0119604618021899,1.17312217717722,49.1427752483788,478.39361121513,84.6668278032301,0.0105666465283679,1.26353023544032
6,6.039819,30,30.03072,1.2597,1.909785,106.22522,NaN,0.982509553432465,NaN,27.805428,400,399.960907,25,28.947044,9.011271,51.762493,50.018948,401.875244,399.477509,398.471558,5466.361328,10.970455,10.587984,10.481422,1.610044,1.606251,1.593479,38.350033,63.03495,25.575733,1.368545,63.152786,80.899536,103.498421,0.977614939212799,656.961182,430.27706388677,1.93688483565448,0.0461169624742781,0.981722091615806,-8.44872457596443,504.506123757296,2.00773871914092,0.0119563535802732,1.17328111124402,49.1449728743881,478.406018656845,84.6783835048645,0.0105667331386983,1.26348777690422
6,6.038795,30,30.029541,1.2597,1.909785,106.22522,NaN,0.982278943061829,NaN,27.805428,400,399.960907,25,28.947044,9.021304,51.87545,50.018948,401.875244,399.477509,398.471558,5466.361328,10.970455,10.587984,10.481422,1.610044,1.606251,1.593479,38.350033,63.03495,25.575733,1.368545,63.152786,80.899536,103.498421,0.977614939212799,656.961182,430.279836584088,1.93691208621652,0.0461259368388102,0.981667542222923,-8.45369437841669,504.507409919461,2.00774582516721,0.0119569309669912,1.17326691028142,49.1432727500758,478.414523889694,84.6837724231632,0.0105676655400883,1.26342661297907
6,6.03857,30,30.029774,1.2597,1.916286,106.178757,NaN,0.982845306396484,NaN,27.800877,400,399.971558,25,28.956934,9.018228,52.055908,50.018948,401.698456,399.28598,398.262817,5463.230957,10.957015,10.584235,10.468525,1.605356,1.593798,1.575789,38.37878,63.015564,25.553032,1.382491,63.107941,80.909698,103.491081,0.477210313081741,648.347168,430.286827431368,1.93694127488048,0.0461296392660838,0.981622511968248,-8.45478646178077,504.452639386656,2.00760071166541,0.011954016096974,1.17338706591895,49.1436087414519,478.425214952766,84.6924999071306,0.0105681642141663,1.26337448360375
6,6.039834,30,30.030872,1.2597,1.931406,106.118912,NaN,0.982706606388092,NaN,27.799543,400,399.892365,25,28.953413,9.005608,52.242367,50.018948,401.88385,399.434753,398.478943,5462.760742,10.938826,10.550491,10.463801,1.606698,1.605269,1.575732,38.371487,62.900444,25.540556,1.387872,63.075836,80.812088,103.549477,0,653.818604,430.298247911923,1.93696159720538,0.0461225840431665,0.981612983126238,-8.44865178086695,504.381214296596,2.00740894357364,0.0119498700698646,1.17355181672226,49.1451920554113,478.433647623933,84.7004250514198,0.0105681985645565,1.26334655954658
6,6.040438,30,30.030518,1.2597,1.946282,106.108765,NaN,0.983701944351196,NaN,27.815105,400,399.871033,25,28.952339,9.000502,52.167927,50.018948,401.88385,399.434753,398.478943,5462.760742,10.938826,10.550491,10.463801,1.606698,1.605269,1.575732,38.371487,62.900444,25.540556,1.387872,63.075836,80.812088,103.549477,0,653.818604,430.311215457052,1.93699860990725,0.0461212491698881,0.981569595615731,-8.44572067948633,504.36969281123,2.007379680389,0.0119494314574739,1.17357326944617,49.1446815930019,478.446518701714,84.7102103399479,0.0105690480003812,1.26327469500765
6,6.039693,30,30.032333,1.2597,1.949221,106.156586,NaN,0.982412695884705,NaN,27.84441,400,399.832428,25,28.956635,8.990931,51.631893,50.018948,401.988251,399.553406,398.613678,5462.210938,10.95574,10.57502,10.470786,1.609698,1.611093,1.578752,38.341751,62.895645,25.548683,1.381451,63.116898,80.859062,103.523125,NaN,688.962158,430.316116043756,1.93702891510609,0.0461285593423657,0.981515064333425,-8.44933606009982,504.423829862352,2.00751669705685,0.0119514264418594,1.1734740171313,49.1472987446649,478.459282212113,84.7223804395377,0.0105690397966413,1.26323467570508
6,6.039271,30,30.03179,1.2597,1.941579,106.27919,NaN,0.982494056224823,NaN,27.864195,400,399.93457,25,28.95673,8.972403,51.209206,50.018948,401.988251,399.553406,398.613678,5462.210938,10.95574,10.57502,10.470786,1.609698,1.611093,1.578752,38.341751,62.895645,25.548683,1.381451,63.116898,80.859062,103.523125,NaN,688.962158,430.309757110107,1.93701287603999,0.0461302248216618,0.981531386409542,-8.45138411721734,504.568275493131,2.00789916169871,0.0119590819218619,1.1731579543996,49.1465157750397,478.45296841427,84.7167641685155,0.0105689045310316,1.26325958403004
6,6.039271,30,30.03179,1.2597,1.940765,106.414757,NaN,0.982494056224823,NaN,27.862589,400,400.014557,25,28.950054,8.973161,51.333179,50.018948,401.982513,399.523438,398.610077,5461.035645,10.951305,10.566774,10.464819,1.608583,1.605139,1.587033,38.342552,62.994091,25.563452,1.360525,63.101437,80.870628,103.532944,0.86462813615799,680.481018,430.308958141878,1.93700997166388,0.0461300082496674,0.981535516476215,-8.45138411721734,504.727293905491,2.00831818589793,0.011967247313234,1.17281761143223,49.1465157750397,478.451929034517,84.7159413942025,0.0105688471648502,1.26326497325282
6,6.038726,30,30.030647,1.2597,1.940931,106.500603,NaN,0.982469320297241,NaN,27.844505,400,400.0466,25,28.952721,8.984128,51.623623,50.018948,401.853424,399.349396,398.466339,5461.213379,10.944777,10.556066,10.454684,1.5995,1.599757,1.584176,38.376316,62.942978,25.548672,1.371904,63.087101,80.878662,103.528633,0.69385689496994,650.935181,430.310595848423,1.93702506458103,0.0461348297279205,0.98150568617655,-8.45402928070894,504.829209518596,2.00859026626692,0.0119729749626325,1.17258943584311,49.1448676095096,478.456122235135,84.7179594517294,0.0105695274113477,1.26322676049905
6,6.03896,30,30.030449,1.2597,1.950102,106.522415,NaN,0.983149170875549,NaN,27.862333,400,399.969513,25,28.957048,8.975525,51.739693,50.018948,401.853424,399.349396,398.466339,5461.213379,10.944777,10.556066,10.454684,1.5995,1.599757,1.584176,38.376316,62.942978,25.548672,1.371904,63.087101,80.878662,103.528633,0.69385689496994,650.935181,430.318963939212,1.93705155912851,0.0461352184714019,0.981471623263787,-8.45289353692567,504.855000737623,2.00865882285557,0.0119743846423733,1.17253270059736,49.144582095546,478.465394607393,84.7250744110502,0.0105701169377076,1.26317584613907
6,6.039056,30,30.030796,1.2597,1.969626,106.563705,NaN,0.98241925239563,NaN,27.876762,400,399.968964,25,28.960075,8.958377,51.623249,50.019867,401.875031,399.429138,398.552399,5458.290039,10.969584,10.551446,10.466212,1.594832,1.591193,1.566446,38.371769,62.881378,25.527437,1.385646,63.145,80.906059,103.532219,0.386489301919937,659.431763,430.337865595435,1.93711865500426,0.0461395708813864,0.981377821481018,-8.45242760042294,504.903035358095,2.00878423749774,0.0119766990499336,1.17243407437696,49.1450824650092,478.489774044187,84.7447704460865,0.0105713261837984,1.26305455164002
6,6.037949,30,30.031078,1.2597,1.984093,106.604385,NaN,0.982461869716644,NaN,27.877399,400,399.90152,25,28.964073,8.985859,51.445957,50.019867,401.790558,399.382568,398.46463,5463.786133,10.973804,10.564642,10.479341,1.598817,1.600426,1.575733,38.374619,62.864086,25.546812,1.371971,63.093868,80.836609,103.580856,0.0768439248204231,657.089233,430.355055574826,1.93719970263498,0.0461531254803046,0.98124587657011,-8.45780077221474,504.950421567742,2.00890813588103,0.0119790080588797,1.17233636097597,49.145489101997,478.519079689632,84.768294938406,0.0105728326890391,1.26290693560366
6,6.040311,30,30.033283,1.2597,1.984093,106.604385,NaN,0.982539355754852,NaN,27.877399,400,399.90152,25,28.964073,8.99221,51.584679,50.019867,401.790558,399.382568,398.46463,5463.786133,10.973804,10.564642,10.479341,1.598817,1.600426,1.575733,38.374619,62.864086,25.546812,1.371971,63.093868,80.836609,103.580856,0.0768439248204231,657.089233,430.348669361034,1.93713687822777,0.0461324191199891,0.981371255563888,-8.44633696875684,504.948026125369,2.00889487284914,0.011977927530743,1.17236269272365,49.1486685544645,478.498925179393,84.7548462910428,0.0105708545434187,1.26304298668928
6,6.040549,30,30.034992,1.2597,1.997969,106.587288,NaN,0.982435941696167,NaN,27.874987,400,399.897095,25,28.965689,8.991166,51.838047,50.019867,401.864197,399.473328,398.545563,5465.412109,10.976954,10.57378,10.485996,1.582608,1.58674,1.555388,38.367325,63.02504,25.555323,1.363818,63.168568,80.827866,103.608658,0.528914153575897,665.255676,430.361643017727,1.93718004040531,0.046134023624944,0.981313717084547,-8.44518204103144,504.92612488676,2.0088318093348,0.0119760617876886,1.17242558289255,49.1511326850846,478.516180076701,84.7704528580466,0.0105711356028412,1.26297828364161
6,6.042262,30,30.035376,1.2597,2.008879,106.572327,NaN,0.982351720333099,NaN,27.865294,400,399.912842,25,28.954123,8.988392,52.039169,50.019867,401.864197,399.473328,398.545563,5465.412109,10.976954,10.57378,10.485996,1.582608,1.58674,1.555388,38.367325,63.02504,25.555323,1.363818,63.168568,80.827866,103.608658,0.528914153575897,665.255676,430.367718966724,1.93717340493532,0.0461219177212406,0.981349457384483,-8.43687049222194,504.908166623736,2.00878330610291,0.0119749736879848,1.1724673710237,49.1516863424479,478.514211035105,84.7693307835123,0.010570876177696,1.26299400139651
6,6.044134,30,30.036367,1.2597,2.012422,106.569832,NaN,0.982757866382599,NaN,27.863142,400,399.969055,25,28.936104,8.991384,51.87973,50.019867,401.798187,399.384644,398.474152,5467.92334,10.977197,10.578354,10.481641,1.575133,1.578065,1.554732,38.38084,63.034286,25.562611,1.361459,63.172791,80.86338,103.589081,0.680703818798065,656.075439,430.366136027119,1.93713627929091,0.0461064691161367,0.9814308650439,-8.42778951459593,504.904164268145,2.00876964069355,0.0119743381218436,1.17248542222736,49.1531151566383,478.501970716708,84.7607673081586,0.0105698117004482,1.26307162918842
6,6.0465,30,30.038465,1.2597,2.012864,106.53318,NaN,0.982655048370361,NaN,27.859123,400,399.988098,25,28.922581,8.996927,51.780357,50.019867,401.91861,399.367401,398.68277,5466.980469,11.006703,10.55499,10.475357,1.573887,1.572851,1.542415,38.415169,63.082111,25.529062,1.405752,63.206638,80.822754,103.618637,0.197752997279167,649.093628,430.360173984973,1.93707497592085,0.0460858850383092,0.981554199303617,-8.41631522292374,504.85890754916,2.00864383504007,0.011971105458434,1.17260177655285,49.1561399113378,478.48224731264,84.7475404417046,0.0105678998353532,1.26320400162385
6,6.046979,30,30.038687,1.2597,2.015109,106.455109,NaN,0.982951998710632,NaN,27.883316,400,400.015656,25,28.914248,8.994973,51.748951,50.019867,401.91861,399.367401,398.68277,5466.980469,11.006703,10.55499,10.475357,1.573887,1.572851,1.542415,38.415169,63.082111,25.529062,1.405752,63.206638,80.822754,103.618637,0.197752997279167,649.093628,430.361082660388,1.93707025599928,0.0460822924528885,0.981568258465957,-8.41399265159168,504.767112165519,2.00840134192973,0.011966298568762,1.17279934161406,49.1564599662983,478.480792670697,84.7466415745541,0.0105677324359785,1.26321473689338
