P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.046979,30,30.038687,1.2597,2.017974,106.407608,NaN,0.982951998710632,NaN,27.894445,400,399.992035,25,28.923552,9.004415,52.067379,50.019867,401.92984,399.21524,398.622009,5471.436523,11.016777,10.560729,10.454153,1.56354,1.570979,1.538842,38.448956,63.057964,25.5399,1.401089,63.182529,80.788177,103.646759,NaN,656.292358,430.363894832667,1.93708047589108,0.0460830537248498,0.981553751849824,-8.41399265159168,504.711400200789,2.00825456979877,0.0119634391084048,1.17291825133257,49.1564599662983,478.484450354898,84.7495371326356,0.0105679342549997,1.26319578483578
6,6.047039,30,30.040585,1.2597,2.014361,106.426849,NaN,0.982839465141296,NaN,27.8913,400,399.917236,25,28.936962,9.006919,52.042229,50.023346,401.827576,399.173401,398.552856,5472.056641,11.001099,10.550592,10.461256,1.567784,1.574958,1.540024,38.454044,63.036102,25.550112,1.410565,63.151917,80.77787,103.656219,0,660.516479,430.360186240317,1.93706599341943,0.0460815690055384,0.981575231584411,-8.41370173392022,504.731901736104,2.00830260042805,0.0119636681610653,1.1728928190243,49.1591962167158,478.481272794631,84.7491819154005,0.0105670140047867,1.26323958969237
6,6.049136,30,30.041849,1.2597,2.013391,106.470146,NaN,0.982047021389008,NaN,27.874012,400,399.876251,25,28.940052,9.004508,51.822384,50.023346,401.827576,399.173401,398.552856,5472.056641,11.001099,10.550592,10.461256,1.567784,1.574958,1.540024,38.454044,63.036102,25.550112,1.410565,63.151917,80.77787,103.656219,0,660.516479,430.353564542658,1.93700681757987,0.0460629797985096,0.981691494094441,-8.40353553808285,504.781306801266,2.00842876723932,0.0119656553623696,1.17279963578698,49.161018386636,478.461429781,84.7349133770338,0.0105654231614485,1.26336066784752
6,6.048707,30,30.043819,1.2597,2.00412,106.507195,NaN,0.982804298400879,NaN,27.869669,400,399.940796,25,28.937691,8.99299,51.665241,50.023346,402.051788,399.35614,398.687408,5468.328125,10.995532,10.552832,10.444736,1.569205,1.566505,1.538489,38.427055,63.243706,25.542362,1.414337,63.206848,80.814171,103.650925,0.27524596452713,692.465149,430.345623201834,1.93698513841725,0.0460642658317248,0.981715722247403,-8.4056151000118,504.822613466234,2.0085313629687,0.0119669203391386,1.17273067268848,49.1638581999158,478.455752439131,84.7326621777088,0.0105643369820209,1.26341850342068
6,6.049675,30,30.043955,1.2597,2.002947,106.575562,NaN,0.982946395874023,NaN,27.855473,400,399.905029,25,28.94076,8.981183,51.489159,50.023346,401.907623,399.238525,398.532562,5468.270508,11.009804,10.5468,10.450411,1.582476,1.588638,1.557034,38.41209,63.053711,25.523026,1.424975,63.192566,80.859192,103.627045,0.385812759399414,677.021667,430.341853792876,1.93695523509281,0.0460554954408537,0.981773109523269,-8.40092291387901,504.902635904293,2.00874169079108,0.0119709665786254,1.17256186656924,49.1640542425797,478.445194338517,84.7244604163211,0.0105637011025902,1.26347524306905
6,6.050505,30,30.045557,1.2597,2.002947,106.575562,NaN,0.982719779014587,NaN,27.855473,400,399.905029,25,28.94076,8.983958,51.73885,50.023346,401.907623,399.238525,398.532562,5468.270508,11.009804,10.5468,10.450411,1.582476,1.588638,1.557034,38.41209,63.053711,25.523026,1.424975,63.192566,80.859192,103.627045,0.385812759399414,677.021667,430.339609022831,1.93693318526448,0.0460482447176416,0.981817221016694,-8.39690010909698,504.90089476151,2.00873205533546,0.0119701822319511,1.17258101780904,49.1663634577035,478.438995525379,84.7213781934225,0.0105627306674914,1.26353050779384
6,6.050671,30,30.046906,1.2597,1.998402,106.640778,NaN,0.982864379882812,NaN,27.862547,400,399.87439,25,28.946726,8.977187,51.829468,50.023346,401.966095,399.26944,398.552429,5472.285156,11.022274,10.565227,10.452415,1.602227,1.599912,1.578875,38.428043,63.038815,25.537195,1.402621,63.244965,80.822083,103.658554,0.445015996694565,683.323486,430.33469760332,1.93691255730008,0.0460455874277809,0.981849128051152,-8.3960955984154,504.975895375654,2.00892529835872,0.011973443519486,1.17243497998406,49.1683079095357,478.433038250457,84.7181993509498,0.0105618728802255,1.26358088259907
6,6.051922,30,30.047398,1.2597,1.996002,106.696938,NaN,0.982875108718872,NaN,27.874891,400,399.905182,25,28.951042,8.97698,51.73035,50.023346,401.966095,399.26944,398.552429,5472.285156,11.022274,10.565227,10.452415,1.602227,1.599912,1.578875,38.428043,63.038815,25.537195,1.402621,63.244965,80.822083,103.658554,0.445015996694565,683.323486,430.328957056818,1.93687076103182,0.0460340258491238,0.981927844351606,-8.39003322870258,505.041201378064,2.00909568703402,0.0119765786680325,1.17230156304968,49.1690170625611,478.418600525617,84.7073338692126,0.0105608833698501,1.26366295963438
6,6.050599,30,30.050339,1.2597,1.994873,106.698456,NaN,0.981679558753967,NaN,27.877748,400,400.10733,25,28.95965,8.988095,51.653461,50.023346,402.260803,399.635681,398.891479,5473.686523,11.030597,10.574295,10.472056,1.595149,1.603574,1.575699,38.429146,63.079781,25.519482,1.403987,63.252296,80.906425,103.61438,0.25986048579216,660.75116,430.331427390549,1.93690187686553,0.04604527877364,0.981863228954609,-8.39644454075017,505.039788664248,2.00908269543945,0.0119752300093129,1.17233286753483,49.1732559367326,478.432841708148,84.7219523122226,0.0105605157589493,1.26363139673559
6,6.050345,30,30.051079,1.2597,1.99273,106.6847,NaN,0.983074307441711,NaN,27.885771,400,400.205475,25,28.973639,8.979116,51.707268,50.023346,401.81839,399.230286,398.462646,5471.44873,11.011569,10.563767,10.463994,1.586731,1.589616,1.553593,38.447369,63.073021,25.498859,1.400793,63.193237,80.94207,103.601501,NaN,665.392944,430.330010353722,1.9369009774602,0.0460469280076531,0.981860611907683,-8.39767555692913,505.02285846002,2.00903579081318,0.0119740409663768,1.17237578950894,49.1743224504948,478.433301306287,84.7231585012848,0.0105602509569098,1.26363967853113
6,6.051007,30,30.049385,1.2597,1.997031,106.704231,NaN,0.982784628868103,NaN,27.907093,400,400.075592,25,28.972095,8.989766,51.728992,50.023346,401.81839,399.230286,398.462646,5471.44873,11.011569,10.563767,10.463994,1.586731,1.589616,1.553593,38.447369,63.073021,25.498859,1.400793,63.193237,80.94207,103.601501,NaN,665.392944,430.332442609897,1.93689873901443,0.0460422887450727,0.981873957689099,-8.39446724257226,505.047594295408,2.00910625230476,0.0119760441433292,1.1723071863564,49.1718809684796,478.430711273381,84.7191802141116,0.0105607723157025,1.2636287063485
6,6.051396,30,30.050449,1.2597,1.99471,106.71772,NaN,0.982991576194763,NaN,27.915596,400,399.891174,25,28.972231,9.000849,51.847992,50.023346,401.662323,399.316803,398.281586,5475.700684,10.967221,10.587038,10.490304,1.606571,1.601141,1.574651,38.445786,63.151707,25.497179,1.395952,63.211876,80.939369,103.610603,0.420034617185593,680.663147,430.329111357935,1.93688012263861,0.0460382752461293,0.981906438799369,-8.39258211872897,505.062252650458,2.00914148648095,0.0119763339086925,1.17228646435722,49.1734144738604,478.425172699163,84.7160086255681,0.0105600495590323,1.26367281393538
6,6.051508,30,30.051861,1.2597,1.995512,106.727631,NaN,0.983074188232422,NaN,27.927166,400,399.914032,25,28.980577,8.998224,51.807175,50.023365,402.002045,399.583771,398.591492,5475.538086,10.976618,10.592232,10.486909,1.589688,1.579645,1.555771,38.45853,62.997913,25.480961,1.396089,63.183022,80.948311,103.608101,0,679.809692,430.329595867021,1.93688000955169,0.0460375103336114,0.981908318291571,-8.39203937519579,505.072338880091,2.00916358645966,0.0119762382600151,1.17227875633634,49.1754494738499,478.426623279601,84.7187641513878,0.0105595759656065,1.263685638135
6,6.051526,30,30.051897,1.2597,1.997007,106.723015,NaN,0.983269870281219,NaN,27.93675,400,399.995972,25,28.980858,8.988053,51.847504,50.023365,402.002045,399.583771,398.591492,5475.538086,10.976618,10.592232,10.486909,1.589688,1.579645,1.555771,38.45853,62.997913,25.480961,1.396089,63.183022,80.948311,103.608101,0,679.809692,430.331015122583,1.93688486656058,0.0460377502918372,0.981901676635942,-8.39195214926741,505.066888548627,2.00914912527974,0.011975943251064,1.17229061196208,49.1755013567293,478.42839947175,84.7202107078474,0.010559659832886,1.2636769309027
6,6.051526,30,30.051897,1.2597,1.99271,106.742279,NaN,0.983269870281219,NaN,27.939905,400,399.997742,25,28.979538,8.98451,52.054726,50.023365,401.883179,399.479919,398.551636,5474.164063,10.972476,10.573485,10.488518,1.602786,1.604725,1.57574,38.419376,63.036728,25.483452,1.375257,63.199593,81.019905,103.582474,0.405783414840698,688.432434,430.32679584415,1.93686953180762,0.0460366088399085,0.98192352011777,-8.39195214926741,505.089471095736,2.00920857139368,0.0119771008244571,1.17224294002648,49.1755013567293,478.422911647092,84.7158680134252,0.010559357102198,1.26370543880601
6,6.049911,30,30.054625,1.2597,1.99271,106.742279,NaN,0.982521414756775,NaN,27.939905,400,399.997742,25,28.979538,8.964801,52.083832,50.023365,401.883179,399.479919,398.551636,5474.164063,10.972476,10.573485,10.488518,1.602786,1.604725,1.57574,38.419376,63.036728,25.483452,1.375257,63.199593,81.019905,103.582474,0.405783414840698,688.432434,430.331164726742,1.93691243657439,0.0460507138751353,0.981837636636846,-8.39977903760229,505.086511317861,2.00919218003967,0.0119757654739128,1.17227543752203,49.179432784789,478.441146787271,84.7334039565093,0.0105592935038924,1.2636500562653
6,6.050491,30,30.055965,1.2597,1.988177,106.762047,NaN,0.982960760593414,NaN,27.928835,400,400.022827,25,28.985655,8.945333,51.845535,50.023365,401.91748,399.455933,398.512146,5471.957031,10.959288,10.573342,10.47135,1.616196,1.619312,1.589943,38.401703,63.131413,25.450729,1.392365,63.196381,80.964264,103.616112,0.0733091607689857,693.949463,430.325144903943,1.93688085058784,0.046044443137689,0.981891516437045,-8.39696796015596,505.108230810237,2.00924512710377,0.0119762972917537,1.17224250151344,49.1813638094983,478.431257650999,84.7271037844135,0.0105582227908198,1.26372073555776
6,6.051097,30,30.055479,1.2597,1.984851,106.709641,NaN,0.982466518878937,NaN,27.919079,400,400.004578,25,28.985632,8.947969,51.303432,50.023365,402.106262,399.721283,398.751556,5466.35791,10.97542,10.565319,10.486279,1.60226,1.601632,1.577696,38.426517,63.14576,25.411356,1.421291,63.286324,80.882965,103.672226,0.665379226207733,665.928528,430.320239498331,1.93685288079345,0.046038267068053,0.981940664973007,-8.39403108747996,505.047322366109,2.00908632553763,0.0119733863220444,1.17236643448958,49.1806634605368,478.420734892097,84.7182238282213,0.0105578328698052,1.26376840057165
6,6.051417,30,30.05591,1.2597,1.981583,106.677254,NaN,0.983211636543274,NaN,27.922134,400,400.056122,25,28.980217,8.961807,50.952934,50.023365,402.106262,399.721283,398.751556,5466.35791,10.97542,10.565319,10.486279,1.60226,1.601632,1.577696,38.426517,63.14576,25.411356,1.421291,63.286324,80.882965,103.672226,0.665379226207733,665.928528,430.31616461018,1.93683271581971,0.0460346046230411,0.981974317086445,-8.39248035373595,505.008883669281,2.00898377090996,0.0119712289919598,1.17245189051061,49.1812845523397,478.413973561426,84.7133645043082,0.0105572909930057,1.26380975571442
6,6.050611,30,30.057304,1.2597,1.981567,106.691673,NaN,0.982772290706635,NaN,27.946182,400,400.040497,25,28.98452,8.97211,50.763096,50.023365,401.868469,399.524841,398.478363,5467.472656,10.967215,10.575959,10.48793,1.614653,1.612327,1.581702,38.4338,63.103821,25.388035,1.428301,63.19693,80.884926,103.679016,0.102145344018936,666.558289,430.318329799294,1.93685407237144,0.0460416388839089,0.981931511418368,-8.39638638347776,505.024275663669,2.00901990031244,0.0119714134487876,1.17243274566218,49.1832933260388,478.423088080457,84.7221636556722,0.0105572473896724,1.26378248820085
6,6.051008,30,30.058432,1.2597,1.977891,106.710617,NaN,0.9828120470047,NaN,27.950546,400,399.983673,25,29.000769,8.964262,50.848541,50.023365,401.688812,399.347961,398.357147,5470.438477,10.972238,10.572109,10.493323,1.618825,1.617948,1.59147,38.465263,63.081581,25.38158,1.410556,63.146187,80.910789,103.671158,0.442805051803589,677.825745,430.313645905124,1.93683040477635,0.046037195147724,0.98197133881406,-8.39446239637783,505.045261462428,2.00907159264116,0.0119719999268163,1.17239922333705,49.1849187367619,478.4158089636,84.7176882479445,0.0105564038578662,1.26383658637674
6,6.052514,30,30.059971,1.2597,1.969346,106.709793,NaN,0.982044100761414,NaN,27.939606,400,399.864594,25,29.0135,8.974078,51.048141,50.023365,401.688812,399.347961,398.357147,5470.438477,10.972238,10.572109,10.493323,1.618825,1.617948,1.59147,38.465263,63.081581,25.38158,1.410556,63.146187,80.910789,103.671158,0.442805051803589,677.825745,430.301178624864,1.93675989348804,0.0460217770896826,0.982095029574566,-8.38716471718175,505.042624947951,2.00905980161,0.011971197416308,1.17241961644161,49.1871363081407,478.392200307361,84.7007615491056,0.0105544986876277,1.26398155952437
6,6.053379,30,30.062445,1.2597,1.966901,106.725388,NaN,0.982365489006042,NaN,27.923784,400,399.856689,25,29.017475,8.980553,51.330708,50.022209,401.769043,399.371399,398.417389,5470.99707,10.979942,10.578255,10.486838,1.602147,1.608264,1.57802,38.503368,63.085873,25.404285,1.392148,63.224716,80.919212,103.672951,0,666.234497,430.296435889974,1.93672818614754,0.0460135788555186,0.982153566326021,-8.38297377849426,505.058223612725,2.00909306852894,0.0119709241197631,1.17241045553804,49.1907009513058,478.383464874823,84.6966680458249,0.0105530477038435,1.26406271197704
6,6.051901,30,30.062599,1.2597,1.967405,106.735397,NaN,0.982568323612213,NaN,27.926704,400,399.925751,25,29.017792,8.972584,51.841187,50.022209,401.914886,399.562592,398.612427,5471.577637,10.975969,10.575533,10.497924,1.613714,1.61478,1.579617,38.486111,63.231182,25.40884,1.383621,63.251686,80.867943,103.718216,NaN,678.871826,430.300931627329,1.93676925049878,0.0460266122512508,0.982072274724277,-8.39013498724847,505.069791031862,2.00912303338915,0.0119714501267993,1.17238749096315,49.1909228334104,478.398322402246,84.708597548904,0.0105538068040833,1.2639876221377
6,6.051941,30,30.061872,1.2597,1.98452,106.727318,NaN,0.983191430568695,NaN,27.937487,400,399.996796,25,29.013842,8.975208,51.939144,50.022209,401.914886,399.562592,398.612427,5471.577637,10.975969,10.575533,10.497924,1.613714,1.61478,1.579617,38.486111,63.231182,25.40884,1.383621,63.251686,80.867943,103.718216,NaN,678.871826,430.317630815369,1.93682927781521,0.0460308099215784,0.981987255699862,-8.38994116168504,505.061108203655,2.00910246773531,0.0119713203881206,1.17239884241786,49.1898753691955,478.419036870483,84.7241587635584,0.0105552340088426,1.26386941468739
6,6.051941,30,30.061872,1.2597,1.997926,106.703087,NaN,0.983191430568695,NaN,27.924549,400,400.030823,25,29.011768,8.988568,52.369495,50.022209,401.968353,399.57608,398.620819,5471.328613,10.97306,10.581244,10.490269,1.606905,1.606118,1.579465,38.457794,63.1315,25.420525,1.365401,63.28791,80.928253,103.677856,0.336840689182281,678.426453,430.330794879417,1.93687712256893,0.0460343710327497,0.981919073905131,-8.38994116168504,505.032699079602,2.00902768035315,0.0119698644545445,1.17245891660606,49.1898753691955,478.43615961643,84.7377071164291,0.0105561782851517,1.26378042965476
6,6.054102,30,30.062122,1.2597,1.997926,106.703087,NaN,0.983185529708862,NaN,27.924549,400,400.030823,25,29.011768,8.990508,52.355095,50.022209,401.968353,399.57608,398.620819,5471.328613,10.97306,10.581244,10.490269,1.606905,1.606118,1.579465,38.457794,63.1315,25.420525,1.365401,63.28791,80.928253,103.677856,0.336840689182281,678.426453,430.324948738335,1.93681972751295,0.0460155111535015,0.982034015499179,-8.37947118092922,505.032427697461,2.00902617812177,0.0119697421594935,1.17246189825347,49.1902355723236,478.415882948839,84.721947957884,0.0105549621300144,1.26388941623236
6,6.05603,30,30.063822,1.2597,1.996237,106.682526,NaN,0.982835471630096,NaN,27.925148,400,400.056396,25,29.017616,8.978326,52.362774,50.022209,401.984467,399.559387,398.635529,5470.500488,10.961335,10.574204,10.478742,1.599934,1.603561,1.574663,38.462296,63.173084,25.461346,1.34595,63.226196,80.947617,103.678444,0.505554258823395,690.977173,430.318073442055,1.93676250203795,0.0459982474356522,0.982145208090078,-8.3701324733654,505.006474349558,2.0089524949352,0.0119676750816309,1.17253320952499,49.1926848916069,478.397198104735,84.709100651395,0.0105532657378433,1.26401111400097
6,6.057718,30,30.064817,1.2597,1.988192,106.675545,NaN,0.982038259506226,NaN,27.927681,400,400.032104,25,29.027168,8.97377,52.526981,50.022209,401.930054,399.516327,398.575043,5472.740723,10.953315,10.568559,10.482126,1.596225,1.600347,1.560038,38.471584,63.091038,25.448446,1.366344,63.267788,80.889221,103.724648,0.405810326337814,672.220886,430.30560343017,1.93668896518031,0.0459813982274482,0.982276095629156,-8.36195811386352,504.997208380649,2.00892496489794,0.0119667689249752,1.17256242295668,49.1941184136351,478.371932896989,84.6902467534767,0.0105514826557576,1.26415697887519
6,6.059993,30,30.067204,1.2597,1.987354,106.680176,NaN,0.982849478721619,NaN,27.904306,400,400.012817,25,29.046381,8.963129,52.487354,50.022209,401.930054,399.516327,398.575043,5472.740723,10.953315,10.568559,10.482126,1.596225,1.600347,1.560038,38.471584,63.091038,25.448446,1.366344,63.267788,80.889221,103.724648,0.405810326337814,672.220886,430.298622256509,1.93662557998303,0.0459613590413057,0.982401573230899,-8.35094386646438,505.000046572914,2.00892491706214,0.0119658799087667,1.17257940683991,49.197557274843,478.35176991721,84.6770165631011,0.0105494359540683,1.26429647437228
6,6.061568,30,30.069738,1.2597,1.986694,106.657768,NaN,0.983265042304993,NaN,27.90523,400,400.001617,25,29.04817,8.952937,52.262638,50.022209,401.883484,399.493927,398.562073,5474.966797,10.947515,10.561239,10.485759,1.58406,1.587727,1.548287,38.455284,63.289303,25.467154,1.354884,63.347397,80.826004,103.768448,0.564421534538269,673.419739,430.293710064222,1.93658142012205,0.04594747316973,0.982488887522235,-8.34332045738927,504.971018503835,2.0088405087049,0.0119632943584106,1.17266536400107,49.2012076803073,478.338641490899,84.6695194245881,0.010547719907383,1.26440150222483
6,6.060897,30,30.070799,1.2597,1.983201,106.639679,NaN,0.982746958732605,NaN,27.914635,400,399.974976,25,29.041912,8.947916,52.065865,50.022209,401.324738,398.957275,397.991608,5474.226563,10.965235,10.559677,10.487964,1.598407,1.604387,1.564524,38.443455,63.175945,25.438639,1.384692,63.301903,80.851852,103.767639,0.263346374034882,657.279419,430.292094891392,1.93658675593077,0.0459523863966109,0.982470974942409,-8.34656808774923,504.948653104625,2.00877827937631,0.0119616885596808,1.17272305368976,49.2027360542328,478.34166986305,84.6731231097409,0.010547471610078,1.26440103191609
6,6.060952,30,30.072447,1.2597,1.982321,106.631783,NaN,0.981964766979218,NaN,27.912682,400,399.657898,25,29.038338,8.970181,51.913052,50.022209,401.324738,398.957275,397.991608,5474.226563,10.965235,10.559677,10.487964,1.598407,1.604387,1.564524,38.443455,63.175945,25.438639,1.384692,63.301903,80.851852,103.767639,0.263346374034882,657.279419,430.291081406003,1.93658215371055,0.0459516740677887,0.982478405481664,-8.34630187826968,504.937602671974,2.00874399263939,0.0119604084497858,1.1727624090296,49.2051099201072,478.341761252219,84.6750725697652,0.0105468316330969,1.26442435203961
6,6.062967,30,30.076115,1.2597,1.988671,106.670708,NaN,0.982236385345459,NaN,27.923855,400,399.769012,25,29.037523,8.977713,52.162689,50.023624,401.991882,399.617279,398.597076,5476.284668,10.985164,10.59478,10.501572,1.575587,1.573011,1.546326,38.418304,63.257141,25.446745,1.382279,63.338516,80.933472,103.719604,NaN,666.017761,430.291864894219,1.93655135369647,0.0459358250756294,0.982553358893026,-8.33655019528425,504.979266916,2.00884214151715,0.0119609548976002,1.17270932376824,49.210393135804,478.334608499654,84.6735939486245,0.0105450018715765,1.26451462746452
6,6.063453,30,30.075554,1.2597,1.982219,106.70536,NaN,0.98292088508606,NaN,27.928427,400,399.964417,25,29.028187,8.985544,52.301865,50.023624,401.991882,399.617279,398.597076,5476.284668,10.985164,10.59478,10.501572,1.575587,1.573011,1.546326,38.418304,63.257141,25.446745,1.382279,63.338516,80.933472,103.719604,NaN,666.017761,430.284209352754,1.93651541547618,0.0459298856018829,0.982612288141882,-8.33419854481929,505.020511200804,2.00895249213179,0.0119633109742411,1.17261648546346,49.2095851302082,478.321157581516,84.6623179322345,0.0105444796799954,1.26457671177594
6,6.065845,30,30.075897,1.2597,1.97239,106.706535,NaN,0.982811033725739,NaN,27.916046,400,400.020721,25,29.028591,8.966664,51.985344,50.023624,402.026917,399.611481,398.636719,5475.348145,10.941499,10.555168,10.476885,1.579682,1.584293,1.551545,38.440361,63.112232,25.471148,1.356902,63.333538,80.923714,103.739792,0.231380194425583,711.932983,430.268072076557,1.93641683963546,0.0459064813955596,0.982790287482876,-8.32262625171995,505.02151664794,2.00895405879736,0.011963213922525,1.17261765916937,49.2100791528523,478.286248871371,84.6351057215219,0.010542420476154,1.26476397038262
6,6.065845,30,30.075897,1.2597,1.965096,106.685059,NaN,0.982811033725739,NaN,27.938755,400,400.011658,25,29.034781,8.969601,51.431252,50.023624,401.852661,399.482605,398.493042,5475.100098,10.973601,10.585008,10.499516,1.589213,1.59084,1.55133,38.437874,63.186913,25.484047,1.34975,63.341152,80.949745,103.744957,0.682257533073425,685.379395,430.260903467746,1.93639078321802,0.0459045461307126,0.98282770645182,-8.32262625171995,504.996332938091,2.00888775897238,0.0119619236917514,1.17267102938384,49.2100791528523,478.276926357989,84.6277349123809,0.010541906363515,1.26481269200831
6,6.067556,30,30.078583,1.2597,1.965096,106.685059,NaN,0.982650995254517,NaN,27.938755,400,400.011658,25,29.034781,8.975976,51.529831,50.023624,401.852661,399.482605,398.493042,5475.100098,10.973601,10.585008,10.499516,1.589213,1.59084,1.55133,38.437874,63.186913,25.484047,1.34975,63.341152,80.949745,103.744957,0.682257533073425,685.379395,430.256267830636,1.93634538900555,0.045889680978001,0.982919096153891,-8.31435070438744,504.993416166706,2.00887162152624,0.0119606111074282,1.17270309325959,49.2139476446351,478.263516796084,84.6201944483151,0.010540116299196,1.26492163808039
6,6.066985,30,30.08024,1.2597,1.95454,106.614113,NaN,0.981992840766907,NaN,27.950294,400,400.040466,25,29.044403,8.978506,51.77079,50.023624,401.950775,399.573486,398.614136,5476.970215,10.972508,10.582046,10.505386,1.581542,1.590806,1.550151,38.47813,63.27985,25.499651,1.321254,63.295719,80.962563,103.742607,0.795021057128906,677.429443,430.247439245222,1.93632282266085,0.0458918402832229,0.982942815712167,-8.31711224758703,504.908410498972,2.00864258725546,0.0119555384797621,1.17289961811048,49.2163339922672,478.25718967645,84.6170810777551,0.0105391194154454,1.26497869476801
6,6.067433,30,30.081743,1.2597,1.950774,106.533829,NaN,0.983521521091461,NaN,27.947987,400,400.064178,25,29.050652,8.975057,51.746658,50.023624,401.909668,399.461029,398.569916,5476.487793,10.969698,10.573537,10.494451,1.588885,1.590812,1.562814,38.489498,63.337032,25.451105,1.337254,63.418377,80.87558,103.797844,0.883228123188019,655.604614,430.242523292476,1.93629748012976,0.0458869496529573,0.982986118636095,-8.31494555603257,504.812602461267,2.00838554649571,0.0119499783838236,1.17311828166411,49.2184984662977,478.249706955128,84.6128789785132,0.0105381191196757,1.26503958415946
6,6.066184,30,30.084488,1.2597,1.952065,106.550179,NaN,0.982519209384918,NaN,27.942163,400,400.044128,25,29.0527,8.962578,52.038277,50.023624,401.909668,399.461029,398.569916,5476.487793,10.969698,10.573537,10.494451,1.588885,1.590812,1.562814,38.489498,63.337032,25.451105,1.337254,63.418377,80.87558,103.797844,0.883228123188019,655.604614,430.247177149145,1.93633523288166,0.0458981426822341,0.982912725783254,-8.32098647881332,504.828797159838,2.00841955953377,0.011949620816073,1.17311022994184,49.222451329794,478.266106508854,84.6289713343043,0.010537950222803,1.26499347219852
6,6.067742,30,30.084566,1.2597,1.942871,106.613022,NaN,0.983368098735809,NaN,27.927807,400,400.004974,25,29.047951,8.962286,52.396965,50.023624,401.908752,399.430878,398.504333,5477.480469,10.960923,10.578415,10.487185,1.584391,1.590337,1.554652,38.469444,63.394409,25.426096,1.354088,63.388775,80.807854,103.843529,NaN,673.140686,430.233917001736,1.93626104160046,0.0458821691461244,0.983043288268044,-8.31345119001787,504.902429212797,2.00861321955979,0.0119533599172908,1.17295407506944,49.2225636474853,478.239645359412,84.6081433738703,0.0105364607214401,1.2651330843658
6,6.069891,30,30.087658,1.2597,1.931651,106.64846,NaN,0.981830894947052,NaN,27.936956,400,399.990875,25,29.036312,8.97153,52.297516,50.020935,401.886658,399.437347,398.514557,5472.633789,10.945834,10.564062,10.478307,1.582659,1.582561,1.552707,38.463909,63.372726,25.387981,1.368984,63.443523,80.768372,103.86882,0.752075672149658,682.986206,430.217060014938,1.93616392790592,0.0458605361856411,0.983216058911107,-8.30305993182986,504.940635476314,2.00870408827735,0.011953979374578,1.17290262930599,49.2270158529103,478.208160568757,84.5867836577451,0.0105335162577138,1.26534277305132
6,6.067276,30,30.088966,1.2597,1.917184,106.664162,NaN,0.983433067798615,NaN,27.926245,400,399.96756,25,29.035284,8.972044,52.034103,50.020935,401.886658,399.437347,398.514557,5472.633789,10.945834,10.564062,10.478307,1.582659,1.582561,1.552707,38.463909,63.372726,25.387981,1.368984,63.443523,80.768372,103.86882,0.752075672149658,682.986206,430.209927667498,1.9361816054818,0.0458794000856727,0.983150637601933,-8.31570485152429,504.957631216799,2.00874471988249,0.0119542840284543,1.17287911872079,49.2288991492826,478.215862345514,84.5943616002511,0.0105334298353334,1.26532133212407
6,6.068584,30,30.088795,1.2597,1.911137,106.685654,NaN,0.984053730964661,NaN,27.91025,400,399.911743,25,29.037548,8.976112,51.717731,50.020935,401.778351,399.329559,398.406158,5478.099121,10.994673,10.583916,10.49725,1.580386,1.57137,1.547291,38.477482,63.296917,25.393621,1.365196,63.413132,80.801003,103.866051,0.727038323879242,663.028564,430.20043463484,1.93612527967635,0.0458664376812341,0.983251874961292,-8.30937945675743,504.983023872502,2.00881211168641,0.0119556585845196,1.17282354226186,49.2286529421495,478.195532426414,84.5781003037987,0.0105323756932903,1.26542544637073
6,6.067599,30,30.091694,1.2597,1.904923,106.715553,NaN,0.982843279838562,NaN,27.908768,400,399.886047,25,29.042639,8.971393,51.539063,50.020935,401.778351,399.329559,398.406158,5478.099121,10.994673,10.583916,10.49725,1.580386,1.57137,1.547291,38.477482,63.296917,25.393621,1.365196,63.413132,80.801003,103.866051,0.727038323879242,663.028564,430.196996682008,1.93612920696126,0.0458733409783431,0.983231171353108,-8.31414275027782,505.014941567594,2.00888701401459,0.0119560388655575,1.17278374759276,49.2328267972929,478.199990559225,84.5849286082313,0.0105314889733457,1.26544402968568
6,6.068978,30,30.092554,1.2597,1.888406,106.727737,NaN,0.983305811882019,NaN,27.913021,400,399.813507,25,29.046795,8.971376,51.494629,50.020935,401.705933,399.273621,398.332733,5479.42334,10.990865,10.588273,10.49849,1.561925,1.566039,1.548492,38.47691,63.229343,25.391966,1.355577,63.389648,80.800743,103.87722,0.667757570743561,659.478577,430.177013778693,1.93603355879443,0.0458569851701506,0.983390407437294,-8.30747430369757,505.028296985113,2.00891946493566,0.0119563506742394,1.17276371150305,49.2340649278366,478.166680657089,84.5595884801303,0.0105293164815209,1.26563128466075
6,6.070125,30,30.093544,1.2597,1.881489,106.725609,NaN,0.982890486717224,NaN,27.896315,400,399.761444,25,29.045919,8.974235,51.73056,50.020935,401.726624,399.250244,398.352295,5477.999023,10.959883,10.548362,10.47694,1.582076,1.577574,1.556119,38.501984,63.28931,25.403828,1.335248,63.380692,80.795143,103.887794,NaN,651.841736,430.167098280399,1.93597838537565,0.0458451958533205,0.98348772472002,-8.30192861867096,505.024726582885,2.00890695021435,0.0119557395536459,1.17278081562596,49.2354901834547,478.147987284162,84.5459482172527,0.0105278991336552,1.26574381522512
6,6.070125,30,30.093544,1.2597,1.878684,106.728767,NaN,0.982890486717224,NaN,27.912298,400,399.768616,25,29.053341,8.982783,52.080784,50.020935,401.726624,399.250244,398.352295,5477.999023,10.959883,10.548362,10.47694,1.582076,1.577574,1.556119,38.501984,63.28931,25.403828,1.335248,63.380692,80.795143,103.887794,NaN,651.841736,430.164339576967,1.9359683548242,0.0458444514449613,0.983502245523894,-8.30192861867096,505.028430212301,2.0089166997585,0.011955929193144,1.17277296309218,49.2354901834547,478.144399406404,84.5431136380948,0.0105277012986964,1.26576266864763
6,6.069436,30,30.094179,1.2597,1.878684,106.728767,NaN,0.98275363445282,NaN,27.912298,400,399.768616,25,29.053341,8.991688,52.051388,50.020935,401.75061,399.339905,398.311523,5480.860352,10.954254,10.570027,10.49015,1.60576,1.58657,1.570701,38.489502,63.368744,25.463179,1.286677,63.319851,80.806808,103.889229,0.133812487125397,689.087341,430.166209836371,1.93598664072801,0.0458504299979638,0.983465269830133,-8.30525980221415,505.027740867061,2.00891288660276,0.0119556191924408,1.17278053989703,49.2364043433039,478.151608730972,84.5495335948027,0.0105278508562775,1.26573398713619
6,6.069684,30,30.095509,1.2597,1.881872,106.734421,NaN,0.982289373874664,NaN,27.917452,400,399.809967,25,29.060175,8.984144,51.906128,50.020935,401.68631,399.281525,398.368134,5484.674805,10.969307,10.581956,10.499858,1.607942,1.606725,1.576811,38.483875,63.128952,25.468855,1.289673,63.362579,80.790154,103.899246,0.289292514324188,666.207947,430.168671964122,1.93599145857313,0.0458491239985606,0.983462078715221,-8.30406073646213,505.032927977955,2.00892235543251,0.0119553094479781,1.17278235060509,49.2383189915161,478.154732269443,84.5535182273127,0.0105275037570753,1.26573684409386
6,6.068408,30,30.096706,1.2597,1.880865,106.711578,NaN,0.982166171073914,NaN,27.930183,400,399.778961,25,29.063551,8.96606,51.724834,50.020935,401.68631,399.281525,398.368134,5484.674805,10.969307,10.581956,10.499858,1.607942,1.606725,1.576811,38.483875,63.128952,25.468855,1.289673,63.362579,80.790154,103.899246,0.289292514324188,666.207947,430.171144953431,1.9360217243099,0.0458599314818442,0.983398829469911,-8.31023051992418,505.004837742894,2.00884464217415,0.0119533534708166,1.17285346258003,49.2400421184486,478.166818766677,84.5644324627635,0.0105277027633949,1.26569069469744
6,6.069008,30,30.09923,1.2597,1.879352,106.664307,NaN,0.982786774635315,NaN,27.936485,400,399.835327,25,29.062164,8.967532,51.729168,50.014366,401.853088,399.43985,398.482758,5478.649902,10.953691,10.580433,10.490491,1.601574,1.594814,1.563323,38.475861,63.371162,25.476719,1.297411,63.438622,80.933556,103.810898,0.280557841062546,693.875977,430.168028521354,1.93600038897428,0.0458543217846658,0.983438846936525,-8.30732924513643,504.946650932002,2.00868351207921,0.011949282686179,1.17300140819864,49.2436753369516,478.161843853357,84.5633802475068,0.0105264431240367,1.26575338383184
6,6.069881,30,30.10043,1.2597,1.881495,106.644775,NaN,0.982193946838379,NaN,27.942146,400,399.881287,25,29.068052,8.978038,51.688919,50.014366,401.853088,399.43985,398.482758,5478.649902,10.953691,10.580433,10.490491,1.601574,1.594814,1.563323,38.475861,63.371162,25.476719,1.297411,63.438622,80.933556,103.810898,0.280557841062546,693.875977,430.167766480592,1.93598488226372,0.04584731453431,0.983474600416401,-8.30310827928508,504.922435407684,2.00861597909854,0.0119475239422005,1.17306450631467,49.245402615754,478.15756003957,84.5613643636264,0.0105257385549285,1.26579327290978
6,6.069604,30,30.10313,1.2597,1.894699,106.677071,NaN,0.98284113407135,NaN,27.950172,400,399.788177,25,29.074156,8.986548,51.559937,50.014366,401.633698,399.196259,398.311432,5478.216797,10.949918,10.558427,10.482853,1.594515,1.589509,1.555194,38.502579,63.388718,25.505047,1.281654,63.428608,80.978561,103.782722,0.0850549265742302,659.776123,430.181503492463,1.93603944584773,0.0458532222814118,0.983391443675344,-8.30444752779488,504.957386413975,2.00869950774103,0.0119481464912939,1.17301617356949,49.2492887965675,478.179920626513,84.5821089420214,0.0105259173057068,1.26571492139632
6,6.070604,30,30.102884,1.2597,1.900865,106.713509,NaN,0.982381999492645,NaN,27.93627,400,399.727997,25,29.065712,8.964726,51.745872,50.014366,401.757172,399.322571,398.55426,5480.246094,10.96076,10.529173,10.492393,1.590566,1.583593,1.543634,38.5075,63.244957,25.535904,1.274356,63.410519,81.048157,103.747749,NaN,674.479248,430.184853666641,1.93603495646049,0.04584618171868,0.983413188435229,-8.29961291423007,505.000394245864,2.00881350621853,0.0119504546518917,1.17292241198195,49.2489347335806,478.17805569217,84.5803550393741,0.0105259105234819,1.26572115249166
6,6.066863,30,30.106297,1.2597,1.881788,106.700455,NaN,0.982035756111145,NaN,27.921242,400,399.80542,25,29.048784,8.947827,51.802608,50.014366,401.757172,399.322571,398.55426,5480.246094,10.96076,10.529173,10.492393,1.590566,1.583593,1.543634,38.5075,63.244957,25.535904,1.274356,63.410519,81.048157,103.747749,NaN,674.479248,430.176245649355,1.93606603602772,0.045873592078389,0.983311189106868,-8.31770230517236,504.981376041012,2.00875270313151,0.0119480058570343,1.17299569717606,49.2538467960437,478.192766467897,84.5958687631204,0.0105253893627008,1.26569332940226
6,6.063953,30,30.108425,1.2597,1.872923,106.688126,NaN,0.98291277885437,NaN,27.901144,400,399.864441,25,29.040209,8.943016,51.758549,50.014366,401.902588,399.411377,398.618683,5479.921875,10.970257,10.539169,10.488883,1.60163,1.599042,1.571541,38.496212,63.243282,25.516533,1.261771,63.371262,81.006798,103.781647,0.160099700093269,644.4422,430.175426226687,1.9361116065083,0.0458965244198401,0.983200938988319,-8.33177930070434,504.964602508598,2.0087018510341,0.0119462276521423,1.17305186602481,49.2569092390981,478.211309358816,84.6129452678304,0.0105255808626702,1.26562681375677
6,6.061482,30,30.109039,1.2597,1.869053,106.692787,NaN,0.982058703899384,NaN,27.890579,400,399.886078,25,29.035681,8.948648,52.016567,50.014366,401.822479,399.339081,398.444244,5481.091797,10.967944,10.558185,10.483882,1.604372,1.598876,1.576068,38.530327,63.174713,25.495508,1.272758,63.338268,80.967209,103.819992,NaN,658.375977,430.178326975182,1.93616340003691,0.045916986327839,0.98308843879944,-8.3437366809008,504.969403161003,2.00871255856816,0.0119462080963386,1.17304757479267,49.2577928261313,478.230485895163,84.6287974192737,0.0105263979684047,1.26553511297606
6,6.061482,30,30.109039,1.2597,1.857483,106.739769,NaN,0.982058703899384,NaN,27.891193,400,399.868927,25,29.033854,8.951527,51.979195,50.014366,401.822479,399.339081,398.444244,5481.091797,10.967944,10.558185,10.483882,1.604372,1.598876,1.576068,38.530327,63.174713,25.495508,1.272758,63.338268,80.967209,103.819992,NaN,658.375977,430.166952296532,1.9361220395646,0.0459139128789457,0.983148156271168,-8.3437366809008,505.024512531001,2.00885763427853,0.011949028832326,1.17293049866991,49.2577928261313,478.215688218919,84.6171049562245,0.0105255825782185,1.26561272553383
6,6.060966,30,30.110092,1.2597,1.843901,106.799248,NaN,0.982106745243073,NaN,27.868446,400,399.875366,25,29.027954,8.960643,51.821896,50.014366,401.844269,399.358032,398.540161,5477.608887,10.983667,10.548541,10.490061,1.616786,1.606113,1.581626,38.535831,63.171101,25.503632,1.257762,63.271751,80.920578,103.859901,0.281621366739273,668.232727,430.154999584625,1.93608719044767,0.0459147939820254,0.983190635983435,-8.34623411616178,505.093130443439,2.00903493372618,0.011952085265217,1.17279517010723,49.2593081307598,478.204328764565,84.609329990166,0.0105245457835308,1.26568757259123
6,6.060758,30,30.112793,1.2597,1.843901,106.799248,NaN,0.982254445552826,NaN,27.868446,400,399.875366,25,29.027954,8.981193,51.511135,50.014366,401.844269,399.358032,398.540161,5477.608887,10.983667,10.548541,10.490061,1.616786,1.606113,1.581626,38.535831,63.171101,25.503632,1.257762,63.271751,80.920578,103.859901,0.281621366739273,668.232727,430.155564268961,1.93609271686432,0.045916603855166,0.983179474291169,-8.34724087989207,505.090200016693,2.00901872496381,0.011950767985811,1.17282736507305,49.2631947771704,478.209148496137,84.6162166299131,0.0105237576646288,1.26570136942495
6,6.061413,30,30.112782,1.2597,1.845175,106.847443,NaN,0.983201742172241,NaN,27.861786,400,399.891357,25,29.02544,8.97696,51.016365,50.015034,401.808807,399.301147,398.569244,5480.512207,11.007058,10.549088,10.501022,1.607232,1.609236,1.574296,38.525738,63.27763,25.492777,1.266755,63.299892,81.00576,103.81012,0.113183863461018,692.95636,430.155038642995,1.93607986938021,0.0459112433806539,0.98320803936488,-8.34407063091822,505.146733476787,2.00916754226465,0.0119536651150777,1.17270763755352,49.2631789490968,478.204540542192,84.6125634937611,0.0105235080617207,1.26572539620486
6,6.063251,30,30.114811,1.2597,1.840107,106.892609,NaN,0.982384562492371,NaN,27.851555,400,399.912781,25,29.031967,8.975708,50.962196,50.015034,401.890625,399.377502,398.633789,5482.567383,11.018274,10.566225,10.509046,1.604258,1.600733,1.568845,38.510899,63.299408,25.503397,1.262972,63.345638,80.992058,103.809402,0.587419033050537,661.575623,430.145064996629,1.93601292017061,0.0458939116750334,0.983332915530252,-8.33517596240597,505.197498318704,2.00929474416341,0.0119553848956467,1.17261991778568,49.2660984324014,478.182724116523,84.5976410598533,0.0105215146223188,1.26586933538654
6,6.062863,30,30.116871,1.2597,1.830511,106.918777,NaN,0.982193231582642,NaN,27.835875,400,399.964752,25,29.041048,8.971323,51.326729,50.015034,401.890625,399.377502,398.633789,5482.567383,11.018274,10.566225,10.509046,1.604258,1.600733,1.568845,38.510899,63.299408,25.503397,1.262972,63.345638,80.992058,103.809402,0.587419033050537,661.575623,430.136682470727,1.93598891224756,0.0458947360888941,0.983361753392607,-8.33705344771977,505.225950439426,2.00936312691296,0.0119559496652486,1.17257968799081,49.2690623638508,478.176302681117,84.5949168797025,0.0105203575139599,1.26593290550595
6,6.06202,30,30.11795,1.2597,1.833441,106.916344,NaN,0.982858836650848,NaN,27.840229,400,400.021057,25,29.046383,8.9698,51.285255,50.015034,402.047516,399.509155,398.779663,5476.215332,10.978723,10.54903,10.483328,1.589835,1.588471,1.558721,38.516922,63.24189,25.541113,1.235073,63.308681,81.011673,103.813171,0.227948606014252,660.109619,430.141852995307,1.93602178637543,0.0459028457227706,0.983301309424188,-8.3411329377563,505.221928325453,2.00934915012242,0.0119552776145145,1.17259853335435,49.2706147677069,478.189198601291,84.6063340098919,0.0105206473007962,1.2658807710861
6,6.061892,30,30.118965,1.2597,1.82964,106.911041,NaN,0.982742130756378,NaN,27.864382,400,400.062744,25,29.048206,8.956663,51.204353,50.015034,402.063232,399.4599,398.759613,5482.885742,10.985997,10.540977,10.47598,1.601115,1.602213,1.563529,38.561852,63.173882,25.580914,1.21372,63.314182,81.05014,103.788734,0.331916928291321,672.242554,430.138463049154,1.93601159518564,0.0459029491713097,0.983314107075313,-8.3417523997702,505.214610055752,2.0093267020715,0.0119544647025631,1.1726237196574,49.2720750523762,478.186620460672,84.6054544066484,0.010520109520919,1.26590901083108
6,6.062634,30,30.119768,1.2597,1.818992,106.877937,NaN,0.982367932796478,NaN,27.865986,400,400.092346,25,29.041019,8.959394,51.441666,50.015034,402.063232,399.4599,398.759613,5482.885742,10.985997,10.540977,10.47598,1.601115,1.602213,1.563529,38.561852,63.173882,25.580914,1.21372,63.314182,81.05014,103.788734,0.331916928291321,672.242554,430.125976857515,1.93595380125666,0.0458936669672777,0.983409120259867,-8.3381615939814,505.174919636794,2.00921974020711,0.011952087873802,1.17271522893259,49.2732303045629,478.166789479632,84.59070513852,0.0105187039208994,1.26602486619408
6,6.061301,30,30.120068,1.2597,1.813052,106.864174,NaN,0.983023226261139,NaN,27.858398,400,400.085083,25,29.036886,8.960395,51.958794,50.015034,402.15802,399.605225,398.87677,5481.35498,10.98952,10.54081,10.487557,1.599682,1.597585,1.563466,38.538151,63.178627,25.586536,1.231252,63.384113,81.024826,103.820663,0.492845058441162,684.43573,430.123756637874,1.93596797782151,0.0459036823483974,0.983368257768047,-8.34461270085529,505.158454043297,2.00917546860343,0.0119511161271964,1.17275290962199,49.2736618994581,478.172176617583,84.5953023572852,0.0105188837681194,1.26600088977543
6,6.060345,30,30.122128,1.2597,1.809456,106.847504,NaN,0.982333779335022,NaN,27.858776,400,400.114777,25,29.043116,8.961596,52.188984,50.015034,402.15802,399.605225,398.87677,5481.35498,10.98952,10.54081,10.487557,1.599682,1.597585,1.563466,38.538151,63.178627,25.586536,1.231252,63.384113,81.024826,103.820663,0.492845058441162,684.43573,430.122817550457,1.93598052379465,0.0459110444461707,0.983335507193993,-8.34923996449817,505.136669888231,2.0091116646402,0.0119491120646163,1.17281878677286,49.276625427121,478.178831786166,84.6029076003138,0.0105184474072817,1.26599573890257
6,6.062057,30,30.123398,1.2597,1.800414,106.819435,NaN,0.982432067394257,NaN,27.862556,400,400.123016,25,29.050241,8.964169,52.039715,50.015034,402.076233,399.577515,398.809509,5487.950195,10.993967,10.549116,10.502874,1.605668,1.605594,1.569447,38.529022,63.124935,25.626959,1.214951,63.272129,81.05674,103.795387,0.794578552246094,664.678894,430.109274135811,1.93590268593091,0.0458937481283958,0.98347443043972,-8.34095387636734,505.102371327299,2.00901740803473,0.0119468092859282,1.1729036176796,49.2784523774859,478.152321511991,84.5834165320881,0.0105164920018533,1.26615354051907
6,6.063684,30,30.123447,1.2597,1.795959,106.809082,NaN,0.981873750686646,NaN,27.833565,400,400.209717,25,29.060955,8.976551,51.723442,50.015034,402.224884,399.694519,398.949158,5485.236328,11.011418,10.554828,10.502975,1.600941,1.601161,1.564767,38.547802,63.348156,25.670866,1.217906,63.339104,81.035583,103.824974,0.597563147544861,671.579163,430.100470940299,1.93584351528732,0.0458784183532375,0.983585091277379,-8.33308083521212,505.09017495994,2.00898515525076,0.0119461642916313,1.17292993277559,49.2785228649147,478.131206189563,84.5667963947107,0.0105153096243082,1.2662653811368
6,6.063684,30,30.123447,1.2597,1.80126,106.819275,NaN,0.981873750686646,NaN,27.822567,400,400.257141,25,29.066486,8.97884,51.722607,50.015236,402.153625,399.624298,398.927002,5486.71875,11.010929,10.573091,10.50465,1.603158,1.603712,1.573265,38.533318,63.134766,25.680492,1.227549,63.272667,81.060883,103.819847,0.242694810032844,654.585388,430.105684851895,1.9358624785096,0.0458798268796946,0.983557561751624,-8.33308083521212,505.102130505623,2.00901662017919,0.0119467758075275,1.17290459927381,49.2785228649147,478.137989711732,84.5721535796486,0.0105156833486316,1.26622967050642
6,6.064055,30,30.126167,1.2597,1.800462,106.820175,NaN,0.98272716999054,NaN,27.797091,400,400.199615,25,29.069273,8.983239,51.706547,50.015236,402.153625,399.624298,398.927002,5486.71875,11.010929,10.573091,10.50465,1.603158,1.603712,1.573265,38.533318,63.134766,25.680492,1.227549,63.272667,81.060883,103.819847,0.242694810032844,654.585388,430.103891716837,1.93584976637307,0.0458763902099445,0.983581666938441,-8.33128579350273,505.100235345807,2.00900308091653,0.0119455043526389,1.17293478302693,49.2824354962507,478.136302400891,84.5739226687002,0.0105145305643547,1.26627796814646
6,6.063725,30,30.127033,1.2597,1.800462,106.820175,NaN,0.982941627502441,NaN,27.797091,400,400.199615,25,29.069273,8.977503,51.871166,50.015236,401.948517,399.408691,398.58728,5485.535645,11.017754,10.582719,10.496626,1.612491,1.608698,1.583954,38.558281,63.280342,25.685669,1.219198,63.351501,81.059525,103.829765,0,688.774353,430.104788548096,1.93585853449604,0.0458792584664508,0.983563911188225,-8.33288245722946,505.099295854229,2.00899788589304,0.0119450824027577,1.17294510560439,49.2836811511507,478.140349546873,84.5781062466724,0.0105144161190069,1.26626921105664
6,6.063733,30,30.127419,1.2597,1.794524,106.81752,NaN,0.983130156993866,NaN,27.775578,400,400.10376,25,29.07225,8.984385,52.113976,50.015236,401.948517,399.408691,398.58728,5485.535645,11.017754,10.582719,10.496626,1.612491,1.608698,1.583954,38.558281,63.280342,25.685669,1.219198,63.351501,81.059525,103.829765,0,688.774353,430.098926310328,1.93583707970679,0.0458776111403285,0.98359518270317,-8.332843749451,505.09576290405,2.00898737444274,0.0119447350667388,1.17295630698329,49.2842363647655,478.133080460476,84.5728059381292,0.0105138653133523,1.26631307551877
6,6.061759,30,30.128231,1.2597,1.788186,106.847824,NaN,0.983010113239288,NaN,27.7724,400,400.108673,25,29.075209,8.977805,52.29995,50.015236,402.232391,399.728607,398.974823,5482.896973,11.029933,10.583055,10.513896,1.610005,1.596488,1.568284,38.596245,63.210865,25.714638,1.212076,63.334396,81.034988,103.855568,0.810066819190979,659.832397,430.098057785882,1.93586686512632,0.0458930901110933,0.983521866696822,-8.34239607004639,505.130426378274,2.009076045602,0.0119461571923273,1.17289069032739,49.2854043089596,478.14458928809,84.5828204481468,0.0105141829517171,1.26626425175144
6,6.062989,30,30.131002,1.2597,1.776391,106.854782,NaN,0.983187854290009,NaN,27.774418,400,400.227356,25,29.065065,8.980301,52.385498,50.015236,402.239136,399.73526,398.947449,5485.998047,10.982549,10.564892,10.498322,1.608103,1.598593,1.57197,38.586685,63.170399,25.722145,1.202015,63.31945,81.011345,103.876656,0.496179610490799,665.937012,430.083112769167,1.93579197753743,0.0458792598486653,0.983649378436463,-8.3364437388787,505.135582183794,2.0090809025711,0.0119452245432854,1.17290642265934,49.2893898054548,478.120713253008,84.567125915123,0.0105117884551869,1.26643014553599
6,6.062794,30,30.130783,1.2597,1.759707,106.842384,NaN,0.982910752296448,NaN,27.775843,400,400.26178,25,29.065441,8.97807,52.204128,50.015236,402.239136,399.73526,398.947449,5485.998047,10.982549,10.564892,10.498322,1.608103,1.598593,1.57197,38.586685,63.170399,25.722145,1.202015,63.31945,81.011345,103.876656,0.496179610490799,665.937012,430.0672311798,1.93573746321736,0.0458765206793843,0.983725690213411,-8.33738733997569,505.1212778368,2.00904394781868,0.0119445876478362,1.1729346068185,49.2890748307594,478.100982756865,84.5512971566498,0.0105107868965589,1.26653095892187
6,6.064286,30,30.133438,1.2597,1.745538,106.816574,NaN,0.982899188995361,NaN,27.760031,400,400.212067,25,29.06962,8.970678,51.66647,50.015236,402.162842,399.656586,398.905548,5481.49707,10.981701,10.55088,10.495406,1.609226,1.601669,1.5787,38.542057,63.213173,25.71818,1.194668,63.317631,81.01313,103.879578,0.229052200913429,655.887878,430.049233156325,1.93564709830299,0.0458597868674256,0.983879990364024,-8.3301681681491,505.088122975557,2.00894834851894,0.0119417463716074,1.17303041918338,49.2928932390991,478.071450257323,84.5310098036759,0.0105081262884934,1.2667252547954
6,6.065213,30,30.13361,1.2597,1.747586,106.74411,NaN,0.983116209506989,NaN,27.738251,400,400.179321,25,29.064251,8.961072,51.361107,50.015236,402.111053,399.57074,398.850037,5483.621094,10.989913,10.553743,10.49671,1.602354,1.591411,1.569541,38.55143,63.152958,25.739855,1.170644,63.316612,80.971985,103.901306,NaN,669.387207,430.048726076105,1.93562979021317,0.0458522775127712,0.983919320395933,-8.32568347723759,505.002927194559,2.00872356746841,0.0119373151756841,1.17321303313613,49.2931405996193,478.065440251072,84.5264615660976,0.0105077282562285,1.26675947520718
6,6.065825,30,30.133797,1.2597,1.757497,106.640274,NaN,0.982966721057892,NaN,27.745775,400,400.142487,25,29.064396,8.960594,51.010117,50.015236,402.111053,399.57074,398.850037,5483.621094,10.989913,10.553743,10.49671,1.602354,1.591411,1.569541,38.55143,63.152958,25.739855,1.170644,63.316612,80.971985,103.901306,NaN,669.387207,430.056812645748,1.93564899881087,0.0458495956276302,0.98390063176023,-8.32272299563829,504.880888685759,2.00840169253868,0.011930991687557,1.1734749882908,49.2934095310303,478.072507276462,84.5322537957311,0.0105080447557437,1.26672488386635
