P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
6,6.06399,30,30.135263,1.2597,1.757354,106.571976,NaN,0.983009994029999,NaN,27.748619,400,400.166748,25,29.075687,8.961377,50.965714,50.011887,401.882538,399.40744,398.604614,5484.802734,10.990893,10.56508,10.500617,1.611834,1.598367,1.562403,38.519161,63.316036,25.727324,1.187256,63.267673,80.955208,103.932899,0,692.878113,430.061663448339,1.93569725382767,0.045865499610038,0.983802420984657,-8.33160028265593,504.799141947069,2.00818182651391,0.0119261768942806,1.17366403084238,49.2955177930903,478.091308177741,84.5487686303858,0.0105085096619996,1.266646944243
6,6.06399,30,30.135263,1.2597,1.756879,106.505646,NaN,0.983009994029999,NaN,27.757614,400,400.075806,25,29.076872,8.960665,51.124916,50.011887,401.882538,399.40744,398.604614,5484.802734,10.990893,10.56508,10.500617,1.611834,1.598367,1.562403,38.519161,63.316036,25.727324,1.187256,63.267673,80.955208,103.932899,0,692.878113,430.061196141601,1.93569555395629,0.0458653733630818,0.983804896197148,-8.33160028265593,504.721287274906,2.00797677787864,0.0119221925305763,1.173831063183,49.2955177930903,478.090700135512,84.5482885901807,0.0105084761706955,1.26665015171985
6,6.067644,30,30.136267,1.2597,1.749691,106.411102,NaN,0.982407808303833,NaN,27.760351,400,400.032745,25,29.081791,8.956492,51.413143,50.011887,401.84906,399.303009,398.635986,5486.280273,11.024989,10.565642,10.50179,1.622367,1.62773,1.58579,38.536472,63.331512,25.744404,1.170251,63.31348,81.015503,103.889435,NaN,699.972046,430.044182868586,1.93557272409549,0.0458317279419019,0.98403952178942,-8.31392512508592,504.609203078336,2.00767836276498,0.0119160224856432,1.17408205138558,49.2969616044111,478.047820976092,84.5155847467184,0.0105057234532204,1.2668910817201
6,6.068481,30,30.139124,1.2597,1.741089,106.329918,NaN,0.982677400112152,NaN,27.756315,400,400.005798,25,29.086977,8.960219,51.487125,50.011887,401.855591,399.356506,398.755554,5482.111328,11.003991,10.557721,10.500122,1.632595,1.630893,1.588793,38.577984,63.384434,25.763763,1.143837,63.353699,81.034653,103.886673,0.638008177280426,689.206299,430.033440010366,1.93551969092462,0.0458221784069085,0.984129669505059,-8.30987751985765,504.510761438196,2.00741001059395,0.0119097519470367,1.17432244557185,49.3010699337688,478.03185427161,84.5062422293705,0.0105037321523994,1.267016934212
6,6.067727,30,30.139647,1.2597,1.741089,106.329918,NaN,0.982777059078217,NaN,27.756315,400,400.005798,25,29.086977,8.965783,51.28643,50.011887,401.855591,399.356506,398.755554,5482.111328,11.003991,10.557721,10.500122,1.632595,1.630893,1.588793,38.577984,63.384434,25.763763,1.143837,63.353699,81.034653,103.886673,0.638008177280426,689.206299,430.035492082008,1.935539725443,0.0458287218783259,0.984088951144826,-8.31352373072298,504.510190904397,2.0074068657446,0.0119094975840874,1.17432875254188,49.3018219681393,478.0395691707,84.5129281020068,0.0105039536134134,1.26698374496471
6,6.069063,30,30.139898,1.2597,1.739333,106.299187,NaN,0.982466220855713,NaN,27.766048,400,400.10611,25,29.095877,8.964308,51.285187,50.011887,401.974396,399.532196,398.759613,5482.950684,11.030482,10.592809,10.511926,1.640618,1.644665,1.606995,38.557194,63.1493,25.770479,1.137352,63.425835,81.067657,103.87149,0.567359685897827,666.561768,430.030127789984,1.93549794074802,0.0458166621540533,0.984170289132313,-8.30706330584729,504.473827499844,2.00731024984724,0.011907527493099,1.17440995442901,49.3021828835057,478.024888191028,84.5016275362576,0.0105030472918258,1.2670650037623
6,6.068635,30,30.141636,1.2597,1.730518,106.324837,NaN,0.98283588886261,NaN,27.769341,400,400.131958,25,29.090588,8.957218,51.273418,50.011887,401.68808,399.32312,398.52298,5481.644531,11.022468,10.592552,10.510028,1.622351,1.634866,1.599061,38.541962,63.2724,25.712959,1.170478,63.409714,80.975929,103.943382,0.399761706590653,665.949158,430.022617260251,1.93547775212821,0.0458180333526803,0.984193291401757,-8.30913284535364,504.502054182733,2.0073791818963,0.0119082247874129,1.17436565993214,49.3046819063937,478.019493063713,84.4993529764315,0.0105020739764543,1.26711877303605
6,6.069249,30,30.142979,1.2597,1.727838,106.395638,NaN,0.983057916164398,NaN,27.75362,400,400.059479,25,29.090015,8.953926,51.426609,50.011887,401.68808,399.32312,398.52298,5481.644531,11.022468,10.592552,10.510028,1.622351,1.634866,1.599061,38.541962,63.2724,25.712959,1.170478,63.409714,80.975929,103.943382,0.399761706590653,665.949158,430.018308026628,1.93545184156081,0.0458119943699543,0.984240504218131,-8.30616396107814,504.583730035586,2.00759018104407,0.0119118281467635,1.174202044422,49.3066128924903,478.011636584434,84.494685478494,0.0105011188328414,1.26717983929251
6,6.067723,30,30.145638,1.2597,1.719553,106.505104,NaN,0.983907639980316,NaN,27.757818,400,399.990723,25,29.093008,8.954294,51.566952,50.011887,402.011566,399.578033,398.800385,5483.90332,11.001019,10.563663,10.490626,1.606388,1.62455,1.5963,38.570164,63.281796,25.671505,1.179585,63.420048,80.960518,103.948204,NaN,669.452209,430.014308420205,1.93546272709185,0.0458230336054669,0.984201403273509,-8.31354307492938,504.709354855557,2.00791277494282,0.0119171126176971,1.17395704738621,49.3104358455502,478.01832195516,84.5029956450558,0.0105004528903254,1.26718307987841
6,6.069214,30,30.144222,1.2597,1.719554,106.547188,NaN,0.983239114284515,NaN,27.760885,400,400.057556,25,29.094887,8.936084,51.682442,49.994862,401.992432,399.626068,398.687103,5482.120605,10.996819,10.571273,10.495273,1.599101,1.599386,1.577588,38.546246,63.280811,25.679628,1.153355,63.346638,81.016319,103.931427,NaN,675.272583,430.010249701281,1.93542310841245,0.0458100968002021,0.984282005826929,-8.30633319102446,504.760298514035,2.00805139663399,0.0119203290231841,1.17383389965637,49.3084000371995,478.002665628202,84.4890247755778,0.0105001412676348,1.26724536855902
6,6.071307,30,30.145405,1.2597,1.72256,106.509102,NaN,0.982530117034912,NaN,27.757904,400,400.090424,25,29.099251,8.941508,51.758976,49.994862,401.992432,399.626068,398.687103,5482.120605,10.996819,10.571273,10.495273,1.599101,1.599386,1.577588,38.546246,63.280811,25.679628,1.153355,63.346638,81.016319,103.931427,NaN,675.272583,430.007509303519,1.93537826325803,0.0457927454176385,0.98437943346951,-8.29621454286257,504.714302006179,2.0079265368965,0.0119174660882317,1.17394415565301,49.3101008624409,477.987869558447,84.4786996571127,0.0104988662531926,1.26734089400528
6,6.070637,30,30.146246,1.2597,1.733511,106.454536,NaN,0.982667028903961,NaN,27.764561,400,400.020905,25,29.099564,8.959326,51.800838,49.994862,401.912109,399.428741,398.579865,5481.751465,11.00188,10.56539,10.490351,1.587139,1.588527,1.566501,38.544025,63.360756,25.655033,1.153165,63.400818,81.000221,103.919579,0.550681412220001,696.533875,430.020112985972,1.93543527795702,0.0458014635724581,0.984285814194707,-8.29945338229186,504.649324572849,2.00775273814175,0.0119137789781534,1.17409216781723,49.3113099550414,478.009143174959,84.496446186976,0.0104997109263653,1.26724048006357
6,6.070637,30,30.146246,1.2597,1.733864,106.467751,NaN,0.982667028903961,NaN,27.784229,400,400.009369,25,29.098846,8.963694,51.701908,49.994862,401.912109,399.428741,398.579865,5481.751465,11.00188,10.56539,10.490351,1.587139,1.588527,1.566501,38.544025,63.360756,25.655033,1.153165,63.400818,81.000221,103.919579,0.550681412220001,696.533875,430.020460438538,1.93543654195551,0.0458015573504247,0.984283965249986,-8.29945338229186,504.664839979943,2.00779360998485,0.0119145729698419,1.17405873864898,49.3113099550414,478.009595240303,84.4968029194017,0.0104997358240685,1.26723808750446
6,6.07002,30,30.146057,1.2597,1.721009,106.474319,NaN,0.982980489730835,NaN,27.802273,400,400.075928,25,29.101439,8.968365,51.767818,49.994862,402.041138,399.561768,398.718109,5480.03418,11.0265,10.574501,10.503454,1.610309,1.60436,1.569996,38.544113,63.363647,25.657324,1.10709,63.399738,81.031303,103.911919,NaN,687.726868,430.009487151716,1.93540690230541,0.0458034925105951,0.984317963628879,-8.30243625509746,504.672757006857,2.0078150582614,0.0119150594789504,1.17403985887689,49.3110382349789,477.998796390047,84.4880658419138,0.0104992145568341,1.26729250519489
6,6.070692,30,30.148602,1.2597,1.721009,106.474319,NaN,0.98259961605072,NaN,27.802273,400,400.075928,25,29.101439,8.978722,51.942612,49.994862,401.878052,399.420135,398.492859,5482.694336,11.019476,10.593682,10.504061,1.609968,1.596015,1.577581,38.559711,63.375492,25.648573,1.095954,63.428162,81.037758,103.911972,0.432814419269562,694.652344,430.007657264855,1.9353890478006,0.0457976652473469,0.98435430477245,-8.29918749718877,504.669984893103,2.00779976856939,0.0119138219886658,1.17407045610999,49.3146969993282,477.995082839171,84.4880402226394,0.0104980204891732,1.26734913755812
6,6.070144,30,30.149248,1.2597,1.71498,106.510818,NaN,0.983049511909485,NaN,27.801228,400,400.039337,25,29.121397,8.959678,51.769745,49.994862,401.878052,399.420135,398.492859,5482.694336,11.019476,10.593682,10.504061,1.609968,1.596015,1.577581,38.559711,63.375492,25.648573,1.095954,63.428162,81.037758,103.911972,0.432814419269562,694.652344,430.003214911054,1.93538201695133,0.0458008152211141,0.984356278960855,-8.30183676135846,504.712132230173,2.00790875962304,0.0119157003924576,1.17398598809854,49.3156256689243,477.99324650251,84.4873285612404,0.0104976682096023,1.2673682469901
6,6.071347,30,30.150105,1.2597,1.71109,106.518906,NaN,0.982743978500366,NaN,27.793564,400,399.99054,25,29.126167,8.950031,51.620461,49.994862,401.785187,399.383667,398.466156,5483.763184,11.023067,10.591635,10.517877,1.63183,1.620613,1.594926,38.580479,63.325172,25.605881,1.114722,63.365932,81.066307,103.91494,NaN,675.40741,429.996109176484,1.93533612179104,0.0457893513704345,0.984441775211486,-8.29602118789717,504.720694304454,2.00792862160278,0.0119157694945757,1.1739758623892,49.3168576416118,477.977732520825,84.4760660807124,0.0104964806509754,1.26746288629898
6,6.071596,30,30.152645,1.2597,1.707728,106.49044,NaN,0.983405828475952,NaN,27.787973,400,399.953003,25,29.114155,8.948581,51.416847,49.994862,401.785187,399.383667,398.466156,5483.763184,11.023067,10.591635,10.517877,1.63183,1.620613,1.594926,38.580479,63.325172,25.605881,1.114722,63.365932,81.066307,103.91494,NaN,675.40741,429.992121189242,1.93531746460147,0.0457862997741512,0.984472901736638,-8.29481757499946,504.684508591488,2.00782533841603,0.0119128249086963,1.17407829673397,49.3205088353213,477.973726179578,84.4758045183974,0.0104952727745339,1.26752102931342
6,6.071953,30,30.152924,1.2597,1.709296,106.475311,NaN,0.982230067253113,NaN,27.787905,400,399.943268,25,29.105576,8.9474,51.377476,49.994862,401.83371,399.403259,398.508606,5490.049316,11.026647,10.597867,10.51578,1.615603,1.612664,1.586427,38.573849,63.180584,25.651739,1.072727,63.414967,81.062645,103.900848,0.56004410982132,672.179871,429.992692397028,1.93531359600991,0.0457836221588008,0.984483991185148,-8.29309197853433,504.666441759715,2.0077768726845,0.0119117805036837,1.17411991339154,49.3209098770034,477.972635487529,84.4752624954538,0.0104951042804875,1.26753086517543
6,6.071984,30,30.154186,1.2597,1.715267,106.497971,NaN,0.983108878135681,NaN,27.799637,400,399.938843,25,29.097366,8.961925,51.418266,49.994862,401.929504,399.480774,398.640228,5483.685059,11.02209,10.594063,10.512155,1.608096,1.604031,1.5799,38.572281,63.359577,25.674406,1.058938,63.416241,81.045769,103.936874,0.128411322832107,661.580627,429.998486224837,1.93533415865862,0.0457849397936904,0.984454320678247,-8.29294214045973,504.691672316709,2.00783937256085,0.0119125282240382,1.17407778009764,49.3227238716455,477.981313790181,84.483549652312,0.0104950917436148,1.26750320698089
6,6.071936,30,30.155489,1.2597,1.717411,106.513611,NaN,0.983315467834473,NaN,27.797266,400,399.994354,25,29.084427,8.968924,51.306084,49.994862,401.929504,399.480774,398.640228,5483.685059,11.02209,10.594063,10.512155,1.608096,1.604031,1.5799,38.572281,63.359577,25.674406,1.058938,63.416241,81.045769,103.936874,0.128411322832107,661.580627,430.000727611402,1.93534311267115,0.0457859253816632,0.984440470956075,-8.2931741480424,504.708615808882,2.00787991262418,0.0119128342569172,1.1740539132154,49.3245967373606,477.985883570659,84.4886421623359,0.0104948370385644,1.2674979222712
6,6.071199,30,30.156881,1.2597,1.71383,106.518349,NaN,0.983051717281342,NaN,27.770336,400,399.929504,25,29.093439,8.961675,51.500763,49.985653,401.711487,399.241699,398.444702,5489.868164,11.006847,10.586576,10.507473,1.607742,1.604429,1.569741,38.60413,63.445961,25.669598,1.066638,63.402313,80.998436,103.949081,NaN,681.364929,429.999209618465,1.93534986735405,0.0457913623221345,0.984419386739536,-8.2967366060916,504.71266282266,2.00788620440342,0.0119124422815943,1.17405866721262,49.3265974573387,477.9897601884,84.4932893093991,0.0104945096080469,1.26749760412866
6,6.071199,30,30.156881,1.2597,1.707318,106.523285,NaN,0.983051717281342,NaN,27.770203,400,399.875153,25,29.101135,8.956864,51.604256,49.985653,401.711487,399.241699,398.444702,5489.868164,11.006847,10.586576,10.507473,1.607742,1.604429,1.569741,38.60413,63.445961,25.669598,1.066638,63.402313,80.998436,103.949081,NaN,681.364929,429.992798968138,1.93532654407333,0.0457896321412436,0.984453566751393,-8.2967366060916,504.718457945467,2.00790146794897,0.0119127387046947,1.17404619843281,49.3265974573387,477.981418840168,84.4867084663577,0.0104940503176466,1.26754180879567
6,6.072574,30,30.157078,1.2597,1.688003,106.552277,NaN,0.983345031738281,NaN,27.787081,400,399.964935,25,29.098267,8.956511,51.494339,49.985653,401.976318,399.428528,398.650238,5492.17041,11.009182,10.591838,10.49994,1.604187,1.602773,1.566857,38.603191,63.361656,25.673365,1.09457,63.482414,81.061028,103.913399,0,682.165527,429.970036266766,1.93522082149375,0.0457725835245046,0.984629548890669,-8.2900904942548,504.752280414428,2.00798992950479,0.0119143838695027,1.17397538029783,49.3268805993872,477.943816787385,84.4572703733381,0.0104919032129385,1.26774409944307
6,6.072855,30,30.158255,1.2597,1.660239,106.607552,NaN,0.982549786567688,NaN,27.801277,400,399.944824,25,29.099266,8.981742,51.31913,49.985653,402.028015,399.509766,398.73877,5490.962891,11.002205,10.580176,10.505102,1.615505,1.61025,1.571828,38.607105,63.217129,25.699846,1.100135,63.424755,81.065285,103.920532,NaN,689.036682,429.941930769332,1.93511387466124,0.0457627714387689,0.984791040973599,-8.28873241129662,504.815887762059,2.00815374294384,0.0119171301945109,1.17385021362024,49.328572235234,477.906808019518,84.429424151014,0.0104894079596499,1.26795775417836
6,6.07258,30,30.158798,1.2597,1.640019,106.709335,NaN,0.983201861381531,NaN,27.794033,400,400.040924,25,29.103508,8.980158,51.041946,49.985653,402.028015,399.509766,398.73877,5490.962891,11.002205,10.580176,10.505102,1.615505,1.61025,1.571828,38.607105,63.217129,25.699846,1.100135,63.424755,81.065285,103.920532,NaN,689.036682,429.922767370607,1.93504871834662,0.0457597798883746,0.984882826865381,-8.29006149554397,504.934762743364,2.00846502544887,0.0119229740752225,1.17360107250557,49.3293526411927,477.884079534587,84.412119946621,0.0104879453495914,1.26808648364719
6,6.073732,30,30.160839,1.2597,1.640019,106.709335,NaN,0.982424378395081,NaN,27.794033,400,400.040924,25,29.103508,8.968809,50.679993,49.985653,402.13501,399.551758,398.830109,5488.169922,11.001754,10.571291,10.495115,1.616157,1.608518,1.57262,38.601948,63.359264,25.719816,1.092059,63.473484,81.01516,103.957779,0.624958157539368,710.999878,429.919624818064,1.93501810040629,0.0457498016870944,0.98494540388339,-8.28449414602954,504.932545068162,2.00845278130337,0.0119219819875771,1.17362548882946,49.3322858921929,477.875272242804,84.4075060856772,0.0104866677860641,1.26816304066871
6,6.07335,30,30.162363,1.2597,1.636567,106.790756,NaN,0.982588708400726,NaN,27.796886,400,400.105591,25,29.104027,8.953,50.593369,49.985653,401.946533,399.422852,398.690796,5487.604492,11.037571,10.590437,10.516826,1.601251,1.597318,1.576624,38.606968,63.314255,25.75753,1.064186,63.427536,81.098732,103.915337,NaN,686.726746,429.917266913378,1.93501587972727,0.0457521925498431,0.984942893294271,-8.28634017479067,505.02644005967,2.00869515496839,0.0119261245624949,1.17343993723056,49.3344760285311,477.876076350636,84.4098809197111,0.0104861203867938,1.26818094687627
6,6.073239,30,30.163734,1.2597,1.631813,106.81469,NaN,0.983193755149841,NaN,27.805269,400,400.120544,25,29.097393,8.953173,50.987198,49.985653,401.946533,399.422852,398.690796,5487.604492,11.037571,10.590437,10.516826,1.601251,1.597318,1.576624,38.606968,63.314255,25.75753,1.064186,63.427536,81.098732,103.915337,NaN,686.726746,429.912887285268,1.93500178946811,0.0457518903720264,0.984961990766183,-8.28687660283157,505.053036453587,2.00876085069328,0.0119268932058397,1.17339653303321,49.3364462151598,477.872475844008,84.4086078502729,0.0104853898837822,1.26822006333975
6,6.073853,30,30.164549,1.2597,1.61044,106.794334,NaN,0.983405709266663,NaN,27.835815,400,400.110931,25,29.094141,8.955962,51.275101,49.985653,401.981628,399.476563,398.747162,5492.049316,11.037868,10.592047,10.521008,1.60895,1.595911,1.563177,38.608791,63.493225,25.745411,1.069016,63.439465,81.122086,103.905922,0.58389812707901,680.725586,429.890158519585,1.93490884813743,0.045740891973447,0.985108480902381,-8.28390942754231,505.028265515565,2.00869309807252,0.0119252766072957,1.17345710174515,49.3376173724728,477.840099450508,84.3840117416517,0.0104832905687963,1.26840432382769
6,6.074552,30,30.166172,1.2597,1.593539,106.778053,NaN,0.982697367668152,NaN,27.850395,400,400.079224,25,29.092859,8.960712,51.285137,49.985653,401.981628,399.476563,398.747162,5492.049316,11.037868,10.592047,10.521008,1.60895,1.595911,1.563177,38.608791,63.493225,25.745411,1.069016,63.439465,81.122086,103.905922,0.58389812707901,680.725586,429.871599743483,1.93482966510415,0.0457303474253223,0.985236131216615,-8.28053176415881,505.007397868697,2.00863308016312,0.0119235116328298,1.17351718592577,49.3399495544905,477.813490819489,84.3648895679568,0.0104811953255116,1.26856980128361
6,6.074554,30,30.166279,1.2597,1.580749,106.774757,NaN,0.98232901096344,NaN,27.858543,400,400.037628,25,29.093889,8.966696,51.383839,49.989777,401.886902,399.322845,398.646423,5496.223633,11.041494,10.588481,10.514831,1.599822,1.594201,1.563944,38.609146,63.392456,25.730642,1.07076,63.451794,81.099861,103.931107,0,656.717285,429.858992676479,1.93478374407376,0.0457269298904489,0.985304138942904,-8.28052210030285,505.003413756134,2.00862225782293,0.0119232619972091,1.17352670777715,49.340103305501,477.797185783898,84.3521592128054,0.0104802558113208,1.26865833839561
6,6.074061,30,30.166723,1.2597,1.575772,106.756065,NaN,0.983806073665619,NaN,27.874041,400,400.036316,25,29.102455,8.961381,51.553852,49.989777,402.137848,399.61145,398.857849,5493.796875,11.021474,10.593168,10.513127,1.595814,1.583408,1.554057,38.640972,63.356731,25.742105,1.035535,63.458641,81.093925,103.942741,0.384881734848023,668.084656,429.855435431821,1.93477900180797,0.0457298744639009,0.985303709723256,-8.28290431231437,504.980995538283,2.00856185600622,0.0119219253496313,1.17357878706318,49.3407412958005,477.795955732285,84.3516970937079,0.0104800157998405,1.26867137409799
6,6.07377,30,30.168392,1.2597,1.571691,106.712723,NaN,0.982588946819305,NaN,27.875069,400,400.117096,25,29.101814,8.950966,51.539574,49.989777,402.137848,399.61145,398.857849,5493.796875,11.021474,10.593168,10.513127,1.595814,1.583408,1.554057,38.640972,63.356731,25.742105,1.035535,63.458641,81.093925,103.942741,0.384881734848023,668.084656,429.852209304603,1.93477210263332,0.045731308784586,0.985309530379674,-8.28431051446097,504.928314380958,2.0084179421128,0.0119185149952299,1.17370735946551,49.3431394414975,477.79523832126,84.3530391014349,0.0104793287909064,1.26869953154494
6,6.07377,30,30.168392,1.2597,1.565575,106.739426,NaN,0.982588946819305,NaN,27.868122,400,400.158203,25,29.094971,8.937544,51.656128,49.989777,402.124207,399.55899,398.844391,5496.811523,11.0198,10.586753,10.511144,1.592458,1.592423,1.562876,38.641941,63.240749,25.727966,1.020222,63.454967,81.088608,103.949539,0,652.918152,429.846183052129,1.93475016654399,0.0457296824999865,0.985342033292841,-8.28431051446097,504.959654994574,2.00850044431745,0.0119201165673789,1.17364041322468,49.3431394414975,477.787396160935,84.3468579444526,0.0104788968954815,1.26874138904324
6,6.073164,30,30.168625,1.2597,1.560069,106.802452,NaN,0.983036160469055,NaN,27.870367,400,400.137817,25,29.09304,8.950693,51.769642,49.989777,402.066864,399.533783,398.831635,5494.572754,11.005396,10.567977,10.512988,1.614479,1.618643,1.576246,38.63784,63.299183,25.720455,1.007448,63.42384,81.11235,103.941422,0,685.12085,429.842413460978,1.934746532721,0.0457334655510783,0.985338260180271,-8.28723905842065,505.033366950381,2.00869373236015,0.0119237825891418,1.17348548905222,49.3434742253186,477.78634123748,84.3462927842327,0.0104787484120678,1.26875041752682
6,6.073298,30,30.168591,1.2597,1.560191,106.853043,NaN,0.982020556926727,NaN,27.850782,400,400.091858,25,29.101402,8.967964,51.69651,49.989777,402.066864,399.533783,398.831635,5494.572754,11.005396,10.567977,10.512988,1.614479,1.618643,1.576246,38.63784,63.299183,25.720455,1.007448,63.42384,81.11235,103.941422,0,685.12085,429.842167548339,1.93474340675866,0.0457323376357155,0.985344918759432,-8.28659147349083,505.092768447304,2.00885016795018,0.0119268317904396,1.17335879778495,49.3434253728693,477.785188089878,84.3453450408753,0.0104786980925754,1.26875607797082
6,6.074318,30,30.170883,1.2597,1.573559,106.881546,NaN,0.982579469680786,NaN,27.839298,400,399.502014,25,29.112913,8.960174,51.64222,49.989777,401.057129,398.410797,397.71402,5486.036133,10.977969,10.540943,10.463236,1.619491,1.631329,1.591238,38.643002,63.423393,25.72147,0.997620105743408,63.443188,81.092186,103.964043,0,667.162598,429.852552894143,1.93476423153136,0.0457270611904829,0.985329474713346,-8.28166245123327,505.123725734116,2.00892443717229,0.0119274262884352,1.17331508967672,49.3467185064342,477.795034652315,84.3557254593184,0.0104783513157224,1.26873693010222
6,6.075005,30,30.172062,1.2597,1.573559,106.881546,NaN,0.982839703559875,NaN,27.839298,400,399.502014,25,29.112913,8.951166,51.57674,49.989777,401.057129,398.410797,397.71402,5486.036133,10.977969,10.540943,10.463236,1.619491,1.631329,1.591238,38.643002,63.423393,25.72147,0.997620105743408,63.443188,81.092186,103.964043,0,667.162598,429.850676159112,1.93474596597058,0.0457211146946139,0.985366923939982,-8.27834296393155,505.122446945327,2.00891737197308,0.0119268534360192,1.17332914399449,49.3484124113619,477.789739985305,84.3528998023156,0.0104776024753798,1.26878238068696
6,6.07474,30,30.172426,1.2597,1.589997,106.876221,NaN,0.983803987503052,NaN,27.832298,400,399.393829,25,29.110649,8.942331,51.347797,49.989777,401.653961,399.058868,398.335266,5487.614258,10.996253,10.55114,10.489002,1.614612,1.609226,1.575399,38.682426,63.361313,25.709194,1.001578,63.510414,81.058586,103.970177,NaN,673.363281,429.867596597473,1.93481196538405,0.0457277784507362,0.985265167861049,-8.27962337285618,505.115804097619,2.00889874976709,0.0119263574826283,1.17334675183068,49.348935370723,477.813717040499,84.3722143770416,0.0104787816130138,1.26865973064659
6,6.074505,30,30.172827,1.2597,1.603752,106.854012,NaN,0.982373058795929,NaN,27.829433,400,399.488373,25,29.098965,8.942296,51.2724,49.991299,401.921478,399.105865,398.778778,5489.041504,11.082355,10.519096,10.486339,1.630943,1.604006,1.584634,38.650238,63.293022,25.675461,1.019035,63.443913,81.003975,104.020622,0.298864156007767,682.169067,429.881789998884,1.93486753679357,0.0457334691925743,0.985179403874947,-8.28075886531536,505.089309547899,2.00882777162726,0.0119248316943501,1.17340690749637,49.3495114823384,477.83400575496,84.3886654376325,0.0104797432065783,1.26855738027746
6,6.074814,30,30.173775,1.2597,1.607983,106.863235,NaN,0.982955098152161,NaN,27.826927,400,399.492157,25,29.095844,8.928885,51.340755,49.991299,402.848938,400.035583,399.762115,5493.820313,11.122504,10.55908,10.510818,1.618404,1.595941,1.564697,38.642807,63.370129,25.685236,0.997164666652679,63.458305,80.987061,104.044632,NaN,674.505615,429.885114703956,1.93487449411479,0.0457319189566636,0.985173792118706,-8.27926582043403,505.099103309875,2.00885056922454,0.011924923897591,1.17339521099386,49.3508734381436,477.837486757323,84.3924925581841,0.0104795671657906,1.26855263353141
6,6.07408,30,30.173464,1.2597,1.60121,106.893074,NaN,0.983136832714081,NaN,27.818811,400,400.406158,25,29.09094,8.928717,51.653511,49.991299,402.848938,400.035583,399.762115,5493.820313,11.122504,10.55908,10.510818,1.618404,1.595941,1.564697,38.642807,63.370129,25.685236,0.997164666652679,63.458305,80.987061,104.044632,NaN,674.505615,429.88044599665,1.93486971960929,0.045736472902364,0.985169747475659,-8.28281250021132,505.134452427226,2.00894456229387,0.011926863065636,1.17331713936612,49.3504266398683,477.835453755548,84.3905346452145,0.0104795758578587,1.26855894047874
6,6.073584,30,30.175941,1.2597,1.600168,106.924988,NaN,0.983262717723846,NaN,27.833538,400,400.758698,25,29.082756,8.937506,51.927547,49.991299,402.188446,399.909119,399.088745,5493.916016,11.006371,10.575866,10.550169,1.613625,1.593422,1.565332,38.641293,63.294594,25.676502,1.011595,63.437088,81.04158,104.004074,0.586388766765594,670.147888,429.880773622231,1.9348791691007,0.0457404906343276,0.985148273608702,-8.28520935089648,505.169210945017,2.00902824441548,0.0119275718084903,1.17326721214152,49.3539851231905,477.841428092994,84.3980739552762,0.0104789441094278,1.26856317437443
6,6.072062,30,30.175848,1.2597,1.603246,106.960632,NaN,0.983117997646332,NaN,27.833754,400,400.623077,25,29.076635,8.939461,52.082405,49.991299,402.188446,399.909119,399.088745,5493.916016,11.006371,10.575866,10.550169,1.613625,1.593422,1.565332,38.641293,63.294594,25.676502,1.011595,63.437088,81.04158,104.004074,0.586388766765594,670.147888,429.8879607194,1.93493066965518,0.045754491912413,0.985049142764647,-8.29256513109095,505.211130090386,2.00913882288704,0.0119297521280572,1.17317749845014,49.3538515225685,477.859744949137,84.4124073422437,0.0104799885584852,1.26846421598498
6,6.072062,30,30.175848,1.2597,1.596771,106.954239,NaN,0.983117997646332,NaN,27.845747,400,400.453186,25,29.071371,8.931372,52.27969,49.991299,402.232208,399.787537,399.067902,5494.919922,11.015923,10.568861,10.527599,1.625749,1.610461,1.575135,38.635654,63.398357,25.61899,1.042128,63.507011,81.07695,103.977272,0.633829712867737,657.409302,429.881582415174,1.93490745471785,0.0457527702901243,0.98508343966173,-8.29256513109095,505.203629915873,2.00911909116434,0.0119293692047756,1.17319338057575,49.3538515225685,477.851444226137,84.4058635405287,0.0104795315921332,1.26850843996161
6,6.072927,30,30.177757,1.2597,1.59259,106.92421,NaN,0.982704520225525,NaN,27.868299,400,400.342102,25,29.074301,8.938785,52.122787,49.991299,402.060242,399.588135,398.86615,5491.23877,11.006935,10.556588,10.516832,1.632653,1.622691,1.588551,38.647102,63.34169,25.644207,1.016317,63.452927,81.147812,103.937317,0.678470551967621,646.750854,429.875101959133,1.93486946417883,0.0457441656965676,0.985152683676334,-8.28838444041821,505.166329251916,2.00901496371789,0.0119266430748692,1.17329077812216,49.356593862315,477.839861019524,84.3989132093102,0.0104781536240011,1.26859797908632
6,6.07479,30,30.177612,1.2597,1.592621,106.887901,NaN,0.983460545539856,NaN,27.877167,400,400.219879,25,29.076294,8.948607,52.000568,49.991299,402.060242,399.588135,398.86615,5491.23877,11.006935,10.556588,10.516832,1.632653,1.622691,1.588551,38.647102,63.34169,25.644207,1.016317,63.452927,81.147812,103.937317,0.678470551967621,646.750854,429.870045376891,1.93482004622151,0.0457280432103411,0.985253964103185,-8.27938178301986,505.123883867707,2.00890373680125,0.011924538173231,1.17337947007426,49.3563855699186,477.822040085288,84.3847003284677,0.0104772287644566,1.26869089963225
6,6.074829,30,30.178051,1.2597,1.58514,106.80526,NaN,0.983108103275299,NaN,27.885908,400,400.194946,25,29.081198,8.963575,51.956837,49.991299,402.074432,399.668762,398.835419,5489.544922,11.037323,10.599767,10.536613,1.618189,1.596569,1.573771,38.665798,63.348843,25.690451,0.965559482574463,63.429623,81.110855,103.966377,0.421442717313766,662.356995,429.862568027535,1.9347921809111,0.0457257168874539,0.985295802840614,-8.27919334399468,505.026429507067,2.00864589833581,0.0119193722924493,1.17359103792859,49.3570161907116,477.812537291834,84.3777118514908,0.0104765353873147,1.2687479955515
6,6.075525,30,30.179281,1.2597,1.58235,106.712723,NaN,0.983200132846832,NaN,27.85734,400,400.143982,25,29.088402,8.957482,52.074745,49.99118,402.174561,399.683044,398.895905,5490.828125,11.007774,10.567345,10.517638,1.611421,1.598469,1.571918,38.672169,63.381229,25.682735,0.971903443336487,63.439144,81.098106,103.986633,0.0824215337634087,652.27887,429.857917982718,1.93476367214792,0.0457189516162004,0.985348547753107,-8.2758305866397,504.916481504103,2.0083526341295,0.0119132268639778,1.1738376731435,49.358783039983,477.803633245349,84.3720995099,0.0104755683321856,1.26881344272828
6,6.072741,30,30.179195,1.2597,1.58235,106.712723,NaN,0.982755720615387,NaN,27.85734,400,400.143982,25,29.088402,8.9433,51.906887,49.99118,402.174561,399.683044,398.895905,5490.828125,11.007774,10.567345,10.517638,1.611421,1.598469,1.571918,38.672169,63.381229,25.682735,0.971903443336487,63.439144,81.098106,103.986633,0.0824215337634087,652.27887,429.865521682143,1.9348376904064,0.0457430539368719,0.985196868777518,-8.28928337158152,504.916574964003,2.00835314987853,0.0119132686143362,1.17383664376075,49.3586595060087,477.830007109746,84.3927886556915,0.0104770536052841,1.2686714688668
6,6.073271,30,30.180853,1.2597,1.575717,106.664391,NaN,0.983119606971741,NaN,27.841473,400,400.282959,25,29.08972,8.936481,51.646736,49.99118,402.232819,399.716217,399.039459,5491.578613,11.032396,10.558007,10.528219,1.615588,1.611661,1.580588,38.664867,63.474129,25.682716,0.981401443481445,63.447266,81.082108,103.995392,NaN,665.008972,429.857539121619,1.9347998102673,0.0457367001179499,0.985260950950463,-8.28672195614809,504.858035361481,2.00819383346771,0.0119095649460344,1.17397802158982,49.3610410776933,477.818200457333,84.3853769058529,0.0104757608930901,1.26875860803355
6,6.074384,30,30.180885,1.2597,1.576984,106.640022,NaN,0.983418643474579,NaN,27.839424,400,400.360535,25,29.090689,8.945851,51.506031,49.99118,402.232819,399.716217,399.039459,5491.578613,11.032396,10.558007,10.528219,1.615588,1.611661,1.580588,38.664867,63.474129,25.682716,0.981401443481445,63.447266,81.082108,103.995392,NaN,665.008972,429.855747334561,1.93477476074361,0.0457274004858619,0.985314874346232,-8.28134353613791,504.829391139175,2.00811831434203,0.0119080875595415,1.17403977729285,49.3610870418833,477.809277964927,84.3783811427326,0.0104752573075907,1.26880668997258
6,6.075484,30,30.180988,1.2597,1.590179,106.667862,NaN,0.983342349529266,NaN,27.844957,400,400.34845,25,29.0896,8.958425,51.593937,49.99118,402.211243,399.657837,399.034668,5493.704102,11.046441,10.562402,10.534715,1.620334,1.621523,1.586324,38.649441,63.415962,25.698141,0.968965530395508,63.455906,81.108437,103.975845,0.251725643873215,686.712158,429.865744085573,1.93479284032332,0.0457213875835966,0.985304729164099,-8.27602867200562,504.861963438611,2.00820375220675,0.0119097076249889,1.17397090292239,49.3612349888636,477.815849880702,84.3836785006864,0.0104755791646861,1.26877311787325
6,6.072708,30,30.182432,1.2597,1.588832,106.706436,NaN,0.983491361141205,NaN,27.834797,400,400.320282,25,29.086657,8.960426,51.6647,49.99118,402.273743,399.700195,399.15683,5497.029785,11.029898,10.558992,10.525871,1.604574,1.612502,1.574002,38.622673,63.283409,25.761911,0.914319097995758,63.460495,81.180946,103.941513,NaN,679.639832,429.871997727275,1.93486181178253,0.0457450633249974,0.985160687416399,-8.28944286155917,504.905676914668,2.00831430905461,0.0119113202880359,1.17389118847692,49.3633090778336,477.842023040859,84.405957839516,0.0104764601469372,1.26865454622917
6,6.073102,30,30.18306,1.2597,1.577837,106.751755,NaN,0.982858896255493,NaN,27.813286,400,400.330933,25,29.08226,8.955559,51.558941,49.99118,402.273743,399.700195,399.15683,5497.029785,11.029898,10.558992,10.525871,1.604574,1.612502,1.574002,38.622673,63.283409,25.761911,0.914319097995758,63.460495,81.180946,103.941513,NaN,679.639832,429.860089452302,1.93481190700604,0.0457387273678594,0.985240486593191,-8.28753869093572,504.958191704135,2.00845058052497,0.0119137329008534,1.17378492258181,49.3642110812704,477.824837475718,84.3931294939813,0.0104752707676121,1.26875535354646
6,6.072536,30,30.182098,1.2597,1.575092,106.784828,NaN,0.983017444610596,NaN,27.804726,400,400.3591,25,29.080776,8.964243,51.569492,49.99118,402.278259,399.621399,399.075928,5494.904785,11.024933,10.552495,10.508623,1.601043,1.605145,1.565538,38.602268,63.330528,25.769402,0.909024834632874,63.432476,81.147842,103.954422,0,706.495422,429.85893091111,1.93481711359889,0.0457428995374931,0.985224220941711,-8.29027415326163,504.998055575323,2.00855852502539,0.0119161826012006,1.17369052710546,49.3628293439214,477.825691313704,84.3927034386647,0.0104756906454983,1.26873678252826
6,6.074346,30,30.183201,1.2597,1.57152,106.775047,NaN,0.983308911323547,NaN,27.7826,400,400.305634,25,29.089787,8.962643,51.563942,49.99118,402.329376,399.686951,399.105896,5495.581543,11.019536,10.54796,10.513415,1.60479,1.604931,1.56402,38.613998,63.459587,25.734171,0.944720447063446,63.419891,81.123611,103.99131,0.131239771842956,674.386597,429.850467304833,1.93475617385984,0.0457262766659059,0.985341836774396,-8.2815271535942,504.985377690501,2.00852169671438,0.011915060839785,1.17372821376466,49.3644135991359,477.805058571687,84.3777020339671,0.0104741273714206,1.26886296695352
6,6.074346,30,30.183201,1.2597,1.57063,106.771225,NaN,0.983308911323547,NaN,27.789572,400,400.32019,25,29.100056,8.961098,51.861599,49.99118,402.329376,399.686951,399.105896,5495.581543,11.019536,10.54796,10.513415,1.60479,1.604931,1.56402,38.613998,63.459587,25.734171,0.944720447063446,63.419891,81.123611,103.99131,0.131239771842956,674.386597,429.849590348493,1.93475298168996,0.0457260400263372,0.985346567040779,-8.2815271535942,504.980891682964,2.00850988904301,0.0119148317188572,1.17373779187392,49.3644135991359,477.803917282577,84.3768025779975,0.0104740645463787,1.26886906012712
6,6.073101,30,30.18391,1.26368,1.57839,106.826324,NaN,0.982931971549988,NaN,27.797493,400,400.276031,25,29.10936,8.951605,52.365383,49.99118,402.395447,399.73407,399.106842,5497.259766,11.025897,10.551788,10.514876,1.622305,1.609728,1.568978,38.607296,63.333138,25.731697,0.941275537014008,63.484985,81.106888,103.976662,NaN,676.436584,429.860637020733,1.93481391678329,0.0457388830733664,0.985237496408726,-8.28754352374352,505.044790087572,2.00867584177817,0.0119177901646322,1.17360832873872,49.3654319224567,477.826446451691,84.3953687124301,0.0104750298851771,1.26875915351594
7,7.125364,35,35.599808,5.8526,5.720969,112.98085,NaN,0.984661400318146,NaN,29.685768,400,400.217682,25,31.131615,8.897005,57.927494,50.000797,402.363617,399.359619,398.829254,6420.883789,12.139832,11.618405,11.585241,1.551458,1.53452,1.513528,45.623837,74.068741,29.125731,5.711894,74.117393,95.66346,111.434784,0.429438799619675,656.666626,431.164455432583,1.92349553717192,0.0389378863245579,1.01859253734181,-3.50597082386645,506.576620438289,1.99724088941289,0.0100172485905131,1.22139046074774,56.6461946568654,478.923278284601,91.2309962122953,0.0087560367185424,1.34034169956567
7,7.121994,35,35.597958,5.8526,5.720969,112.98085,NaN,0.983142495155334,NaN,29.685768,400,400.217682,25,31.131615,8.893401,58.005337,50.000797,402.363617,399.359619,398.829254,6420.883789,12.139832,11.618405,11.585241,1.551458,1.53452,1.513528,45.623837,74.068741,29.125731,5.711894,74.117393,95.66346,111.434784,0.429438799619675,656.666626,431.173487684855,1.92357499313569,0.0389595017772943,1.01840922258315,-3.52040191146261,506.578599996826,1.99725081560857,0.0100179064026628,1.22136776325059,56.6438634591073,478.950611228381,91.2494066278458,0.00875784353642819,1.34013862133728
7,7.121994,35,35.597958,5.8526,5.711687,113.028557,NaN,0.983142495155334,NaN,29.70302,400,400.183807,25,31.139902,8.908216,58.09507,50.000797,402.582489,399.557739,399.050629,6416.539551,12.141401,11.617283,11.577856,1.554763,1.545159,1.515019,45.597202,74.079979,29.10948,5.69438,74.097252,95.676834,111.434624,0,671.433716,431.164034541576,1.92354109466057,0.0389573129664887,1.01846716423866,-3.52040191146261,506.63686403743,1.99740169824764,0.0100204657942925,1.2212105515476,56.6438634591073,478.938258798663,91.2401896248117,0.00875725856568746,1.34021847549008
7,7.120975,35,35.596519,5.8526,5.697698,113.076012,NaN,0.984936416149139,NaN,29.697201,400,400.289734,25,31.154425,8.932623,58.045128,50.000797,402.395813,399.44223,398.888397,6420.995117,12.122098,11.612473,11.583265,1.577361,1.547366,1.524925,45.564941,73.869095,29.099323,5.707894,74.009361,95.66787,111.423645,0.521738946437836,661.446899,431.152518638824,1.92351403401689,0.0389605533339619,1.01849909667096,-3.52476651320831,506.696350952282,1.99755946292809,0.0100235227564124,1.22103686287436,56.6420500975987,478.92713813633,91.2303491040037,0.00875713051315764,1.34026990974273
7,7.122333,35,35.596264,5.8526,5.69802,113.093239,NaN,0.983471512794495,NaN,29.679008,400,400.297394,25,31.162867,8.951635,58.024658,50.000797,402.395813,399.44223,398.888397,6420.995117,12.122098,11.612473,11.583265,1.577361,1.547366,1.524925,45.564941,73.869095,29.099323,5.707894,74.009361,95.66787,111.423645,0.521738946437836,661.446899,431.149205641617,1.92348318115763,0.0389519146712389,1.01857101063862,-3.51895000448712,506.717657767232,1.99761529020585,0.010024537234672,1.22097716770677,56.6417287521664,478.915672794391,91.2215213667264,0.00875665813269444,1.34034045031082
7,7.121205,35,35.594837,5.8526,5.70841,113.089371,NaN,0.984161615371704,NaN,29.678593,400,400.354126,25,31.149609,8.942975,57.986355,50.000797,402.46283,399.472778,399.003784,6419.685059,12.141303,11.613522,11.577605,1.551146,1.536247,1.509772,45.583611,73.967117,29.103882,5.703531,74.049126,95.652382,111.422142,0,603.556458,431.162811937438,1.92354773346424,0.0389616035877614,1.01844470188866,-3.52378133116838,506.714459990913,1.99761071468942,0.0100248374234418,1.2209724068985,56.6399304436061,478.937944627458,91.2366086787281,0.00875810828657756,1.3401760867902
7,7.120075,35,35.593887,5.8526,5.720733,113.079453,NaN,0.984689295291901,NaN,29.686272,400,400.342743,25,31.133516,8.922171,57.983047,50.000797,402.365417,399.424744,398.943268,6419.678711,12.132192,11.60718,11.573977,1.546601,1.523136,1.502169,45.583282,73.830429,29.095165,5.712633,74.055984,95.670715,111.425919,0.573251008987427,609.308044,431.178389835348,1.92361938520916,0.0389717636485883,1.0183063595618,-3.52862180487352,506.703365562298,1.99758445582186,0.0100246435120527,1.22099334801026,56.6387332192039,478.963222116551,91.2544526686907,0.00875956865470894,1.33999921360912
7,7.118861,35,35.59351,5.8526,5.725641,113.070206,NaN,0.984882473945618,NaN,29.712158,400,400.289948,25,31.128149,8.919442,57.922531,50.000797,402.365417,399.424744,398.943268,6419.678711,12.132192,11.60718,11.573977,1.546601,1.523136,1.502169,45.583282,73.830429,29.095165,5.712633,74.055984,95.670715,111.425919,0.573251008987427,609.308044,431.186640227879,1.9236659372216,0.0389807168805049,1.01820979406987,-3.53382274935456,506.692477864989,1.99755724427495,0.0100242817205073,1.22101910656294,56.6382581029987,478.979855906321,91.2664623211246,0.00876046087272612,1.33988643197488
7,7.119143,35,35.592186,5.8526,5.720114,113.080215,NaN,0.983750224113464,NaN,29.727541,400,400.250885,25,31.132715,8.919335,58.004585,50.004105,402.47052,399.372955,398.993408,6416.972168,12.159424,11.623916,11.559524,1.529132,1.523306,1.487226,45.591869,73.861801,29.066622,5.71609,74.053261,95.676353,111.418076,NaN,623.880188,431.180256872781,1.92363910575823,0.0389776022349639,1.01825955841815,-3.53261456235867,506.706113906798,1.99759598675736,0.0100252895114947,1.22097003015724,56.6365894929069,478.96891833085,91.2568800744721,0.00876030979748151,1.33993822429875
7,7.118539,35,35.589241,5.8526,5.726401,113.10154,NaN,0.983375728130341,NaN,29.736162,400,400.287262,25,31.135811,8.912311,58.151756,50.004105,402.303284,399.28064,398.903015,6417.521973,12.155121,11.600417,11.572558,1.559706,1.547609,1.506784,45.62331,73.597824,29.064598,5.698959,74.069221,95.652924,111.423775,0.452184706926346,607.900879,431.188276733552,1.92367630642054,0.0389829643042785,1.01818756530816,-3.53520235468841,506.73529698347,1.99767918832666,0.0100274809220929,1.22086402458324,56.6328777898695,478.979894494201,91.2619148230721,0.00876164588593683,1.33982546690546
7,7.117404,35,35.589294,5.8526,5.736357,113.140648,NaN,0.984961867332458,NaN,29.721582,400,400.196838,25,31.139816,8.909284,58.171608,50.004105,402.303284,399.28064,398.903015,6417.521973,12.155121,11.600417,11.572558,1.559706,1.547609,1.506784,45.62331,73.597824,29.064598,5.698959,74.069221,95.652924,111.423775,0.452184706926346,607.900879,431.201453523915,1.92373942251639,0.0389926040141886,1.01806395458958,-3.540065625968,506.782983424421,1.99780250402545,0.0100295589111674,1.2207365140256,56.6329445901138,479.002941739033,91.2791742615057,0.00876272273363656,1.33967750598085
7,7.116277,35,35.586948,5.8526,5.737227,113.188972,NaN,0.984267175197601,NaN,29.719753,400,400.106262,25,31.150829,8.907634,58.094681,50.004105,402.277802,399.260345,398.835632,6414.978027,12.1353,11.594563,11.556072,1.563712,1.548761,1.516383,45.616486,73.648026,29.079378,5.675346,74.077019,95.652313,111.414948,0.46997943520546,606.037415,431.205357574293,1.92376917988298,0.0390000517303997,1.01799736625263,-3.54489519955342,506.844474530759,1.997967769351,0.0100329842126549,1.22054981002181,56.6299876570687,479.011730392218,91.2832203115153,0.00876378937841013,1.33958747784813
7,7.116549,35,35.585461,5.8526,5.734251,113.168106,NaN,0.984511315822601,NaN,29.721498,400,400.11441,25,31.160011,8.908114,58.072281,50.004105,402.277802,399.260345,398.835632,6414.978027,12.1353,11.594563,11.556072,1.563712,1.548761,1.516383,45.616486,73.648026,29.079378,5.675346,74.077019,95.652313,111.414948,0.46997943520546,606.037415,431.201599489653,1.92375190093303,0.0389976016071898,1.01803063579777,-3.54372953518401,506.820593358765,1.99790981528136,0.0100323950784712,1.22059985873666,56.628113338763,479.004130250608,91.2759530842509,0.00876384172451625,1.33961534742941
7,7.117401,35,35.584312,5.8526,5.734251,113.168106,NaN,0.984325170516968,NaN,29.721498,400,400.11441,25,31.160011,8.90174,58.090443,50.004105,402.378052,399.397003,398.989227,6417.182129,12.133454,11.605492,11.577202,1.563256,1.547522,1.515218,45.627945,73.709877,29.07478,5.663612,74.035446,95.750992,111.347252,0.284502625465393,592.180603,431.199317502804,1.92373180532261,0.0389921265805743,1.01807689280128,-3.54007848121233,506.821820023558,1.99791597448138,0.0100328040874375,1.2205858316033,56.6266650158474,478.995800000818,91.2685031748462,0.00876376576382911,1.33965273899857
7,7.117401,35,35.584312,5.8526,5.725124,113.119064,NaN,0.984325170516968,NaN,29.725159,400,400.15802,25,31.160812,8.921474,58.155685,50.004105,402.267212,399.267517,398.735687,6413.969727,12.115753,11.617509,11.553365,1.550453,1.527895,1.509753,45.621334,73.743103,29.099144,5.656577,73.970917,95.746414,111.376648,0.160886943340302,559.403687,431.190025255816,1.92369848540938,0.0389899738360758,1.01813369509791,-3.54007848121233,506.761956119104,1.99776100451309,0.010030174798673,1.22074632362318,56.6266650158474,478.983657757213,91.2594397151386,0.00876319062100419,1.33973107762131
7,7.115845,35,35.583225,5.8526,5.713175,113.115891,NaN,0.98383104801178,NaN,29.728138,400,400.131653,25,31.157265,8.918053,58.126015,50.004105,402.267212,399.267517,398.735687,6413.969727,12.115753,11.617509,11.553365,1.550453,1.527895,1.509753,45.621334,73.743103,29.099144,5.656577,73.970917,95.746414,111.376648,0.160886943340302,559.403687,431.182028396803,1.92369156653556,0.0389971546241474,1.01812355955679,-3.54674661816404,506.759243829173,1.99775680535514,0.0100303915840981,1.22074343202002,56.6252948096074,478.980183900119,91.2556814529113,0.00876332747531716,1.33973803577148
7,7.116392,35,35.583904,5.8526,5.693056,113.153656,NaN,0.983913123607635,NaN,29.740656,400,400.206177,25,31.158972,8.915273,57.941055,50.004105,402.240417,399.260315,398.813446,6416.205566,12.133141,11.611601,11.578795,1.535352,1.520764,1.49095,45.662605,73.737923,29.079147,5.678367,73.980797,95.727745,111.363251,0.419109225273132,558.152893,431.160077280684,1.9236051983611,0.038988892158683,1.01827869856402,-3.54440235940768,506.804617863682,1.99787250473942,0.0100321746965405,1.22062810364906,56.6261507197693,478.949306780296,91.2333641335912,0.00876167652370996,1.33994706401631
7,7.115844,35,35.581623,5.8526,5.678894,113.159698,NaN,0.983782529830933,NaN,29.764515,400,400.126343,25,31.160391,8.933611,57.757877,50.011616,402.226257,399.170532,398.620819,6411.239258,12.123051,11.629932,11.552279,1.519227,1.510675,1.484815,45.676891,73.873154,29.102654,5.653856,74.020416,95.708694,111.371994,0.550789833068848,517.005859,431.147125121896,1.92356641010012,0.0389890721772472,1.01833726782234,-3.54675090395409,506.814428203108,1.99790382391859,0.0100333106516041,1.22058049176359,56.623275363974,478.933174737713,91.2188790373457,0.00876154467220779,1.34001883934736
7,7.116465,35,35.582123,5.8526,5.679148,113.186745,NaN,0.985116004943848,NaN,29.773169,400,400.088013,25,31.165586,8.927487,57.77528,50.011616,402.226257,399.170532,398.620819,6411.239258,12.123051,11.629932,11.552279,1.519227,1.510675,1.484815,45.676891,73.873154,29.102654,5.653856,74.020416,95.708694,111.371994,0.550789833068848,517.005859,431.145718722387,1.923552683054,0.0389851412122313,1.01836948439546,-3.54408951617273,506.846906380964,1.99798659523227,0.0100345824961118,1.22049820941528,56.6239056607565,478.928611116925,91.2160096818519,0.00876118983191036,1.34005545404473
7,7.115505,35,35.579723,5.8526,5.67144,113.242195,NaN,0.984948098659515,NaN,29.779409,400,400.041504,25,31.169392,8.915181,57.85968,50.011616,402.323944,399.250336,398.761047,6414.679688,12.151857,11.631325,11.569389,1.530038,1.518734,1.485772,45.622807,73.705368,29.114569,5.648952,73.948318,95.754471,111.333511,0.246045902371407,578.665588,431.140443322444,1.92354718635913,0.0389894918954086,1.01836536524772,-3.54820381301249,506.917137945685,1.99817460507688,0.0100384088033278,1.22028806772737,56.6208801709298,478.92450558009,91.2103719205108,0.00876166074495366,1.34004782733737
7,7.115265,35,35.579197,5.8526,5.65516,113.320618,NaN,0.984783947467804,NaN,29.800192,400,400.112091,25,31.168182,8.910733,57.876713,50.011616,402.155029,399.109528,398.620331,6408.161133,12.147109,11.623915,11.559737,1.533382,1.521168,1.483967,45.645512,73.918884,29.127018,5.615592,73.94072,95.835892,111.280312,0,583.677002,431.124507290041,1.92349338579723,0.0389871919697866,1.01845404639582,-3.54923245286881,507.013387136109,1.99842504364168,0.0100427974673444,1.22002658532277,56.6202170623839,478.904442360121,91.1948363816986,0.00876085593954207,1.34017007579863
7,7.114665,35,35.578068,5.8526,5.652245,113.403152,NaN,0.984780311584473,NaN,29.823383,400,400.095428,25,31.166809,8.897877,57.882072,50.011616,402.155029,399.109528,398.620331,6408.161133,12.147109,11.623915,11.559737,1.533382,1.521168,1.483967,45.645512,73.918884,29.127018,5.615592,73.94072,95.835892,111.280312,0,583.677002,431.123147984065,1.92349690088902,0.0389903608087529,1.01843958257972,-3.55180416742218,507.115271772202,1.99869157811305,0.0100476191590601,1.21974532555902,56.6187937475268,478.904733944439,91.1938428570305,0.00876118279830024,1.34015211134252
