P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.115104,35,35.57753,5.8526,5.650288,113.362625,NaN,0.984714329242706,NaN,29.838785,400,400.087524,25,31.176451,8.898901,57.886612,50.011616,402.310028,399.325562,398.779816,6426.007813,12.169935,11.649394,11.597339,1.527322,1.521828,1.478888,45.688919,73.80629,29.098713,5.636979,74.024834,95.664291,111.388702,0.540731847286224,604.360474,431.119977216894,1.92347938887415,0.0389870767963177,1.01847574621228,-3.54992251349273,507.066409545632,1.99856656490099,0.0100456409310617,1.21987004265812,56.618115485447,478.897882251409,91.1881531623762,0.00876100729921979,1.34018877163409
7,7.118013,35,35.576553,5.8526,5.648107,113.302757,NaN,0.98465770483017,NaN,29.837914,400,400.10611,25,31.18049,8.907061,57.925972,50.011616,402.310028,399.325562,398.779816,6426.007813,12.169935,11.649394,11.597339,1.527322,1.521828,1.478888,45.688919,73.80629,29.098713,5.636979,74.024834,95.664291,111.388702,0.540731847286224,604.360474,431.10995103707,1.92340275764008,0.0389678706437814,1.0186479911166,-3.53745609729276,506.994413908388,1.99838281975618,0.0100427825517291,1.22005243994035,56.6168837504106,478.86910753059,91.1656356689753,0.00875991457075198,1.34036109526436
7,7.116134,35,35.576035,5.8526,5.660622,113.230865,NaN,0.984236180782318,NaN,29.837191,400,400.133514,25,31.178997,8.906998,58.094147,50.011616,402.36084,399.283844,398.833008,6419.828613,12.141201,11.622899,11.573696,1.527906,1.52097,1.477323,45.671688,73.786629,29.154961,5.58994,74.001167,95.598038,111.412865,0,553.080139,431.127739172905,1.92349282656824,0.0389828961162152,1.01846723644278,-3.54550804398156,506.907246064658,1.99815858592213,0.0100391151390508,1.22028004315429,56.6162306802183,478.901468308899,91.1892251904044,0.00876159179509065,1.34014428108527
7,7.116134,35,35.576035,5.8526,5.660622,113.230865,NaN,0.984236180782318,NaN,29.837191,400,400.133514,25,31.178997,8.902759,58.133289,50.011616,402.100281,399.03476,398.66098,6409.542969,12.138666,11.597844,11.559036,1.518687,1.514004,1.469804,45.650742,73.865669,29.12932,5.622154,74.008728,95.700439,111.348427,0,609.498413,431.127739172905,1.92349282656824,0.0389828961162152,1.01846723644278,-3.54550804398156,506.907246064658,1.99815858592213,0.0100391151390508,1.22028004315429,56.6162306802183,478.901468308899,91.1892251904044,0.00876159179509065,1.34014428108527
7,7.114191,35,35.576569,5.8526,5.671335,113.168022,NaN,0.984673738479614,NaN,29.836531,400,400.08728,25,31.184711,8.915075,57.960274,50.011616,402.100281,399.03476,398.66098,6409.542969,12.138666,11.597844,11.559036,1.518687,1.514004,1.469804,45.650742,73.865669,29.12932,5.622154,74.008728,95.700439,111.348427,0,609.498413,431.143859838842,1.92357781632278,0.0389979144862174,1.01829448675998,-3.55383593798143,506.829983518709,1.9979572175978,0.0100355565298673,1.22049159148957,56.6169039223401,478.932902340676,91.2132554015187,0.00876293324111512,1.33994865962586
7,7.114493,35,35.574028,5.8526,5.666015,113.129402,NaN,0.983879566192627,NaN,29.845961,400,400.098999,25,31.190918,8.924963,57.976036,50.006962,402.411285,399.356659,398.850616,6414.074707,12.144974,11.631416,11.573031,1.506841,1.504997,1.466513,45.65659,73.7043,29.141439,5.625479,74.015526,95.715813,111.343552,0.191860020160675,649.76532,431.13763255872,1.9235512579552,0.0389947170316196,1.01834415053724,-3.55254142252835,506.785559397292,1.9978488190105,0.010034390794951,1.2205868213873,56.6137002758675,478.920998919744,91.2016466284774,0.00876307394204123,1.3399894157648
7,7.115981,35,35.574757,5.8526,5.652487,113.078812,NaN,0.984081625938416,NaN,29.837658,400,400.085754,25,31.194748,8.913901,58.107948,50.006962,402.422272,399.354065,398.861267,6410.25293,12.15283,11.630949,11.565795,1.51489,1.505177,1.462978,45.650208,73.778702,29.147671,5.640053,73.979385,95.627113,111.399643,0.375084131956101,592.150452,431.119864186174,1.92346672045462,0.0389819592346081,1.01850978590821,-3.54616375498682,506.723026729678,1.99768503028854,0.010031417933516,1.22076141069312,56.6146194046839,478.890837225312,91.1799214857571,0.00876144239779501,1.34019485417928
7,7.115716,35,35.573128,5.8526,5.639298,113.035255,NaN,0.985210180282593,NaN,29.84388,400,400.137878,25,31.194605,8.902872,58.062092,50.006962,402.422272,399.354065,398.861267,6410.25293,12.15283,11.630949,11.565795,1.51489,1.505177,1.462978,45.650208,73.778702,29.147671,5.640053,73.979385,95.627113,111.399643,0.375084131956101,592.150452,431.107141609995,1.92342479166993,0.0389805489294842,1.01857790019242,-3.54729948882647,506.671592482124,1.9975560831995,0.0100296613301729,1.22088439382709,56.6125655279436,478.874134398221,91.1657110703557,0.00876110255120605,1.34027974494891
7,7.114179,35,35.572979,5.8526,5.629873,113.004425,NaN,0.98461127281189,NaN,29.861616,400,400.217865,25,31.193451,8.900476,57.965675,50.006962,402.410919,399.323181,398.846924,6419.567383,12.172053,11.643964,11.585665,1.517898,1.517214,1.474249,45.6646,73.70784,29.152063,5.626523,73.968834,95.626831,111.396515,0.206787243485451,608.70874,431.10166614424,1.92342664411391,0.0389882034882931,1.018553099644,-3.55388737655102,506.634110406213,1.99745940903684,0.0100280600668736,1.22098387359084,56.6123776618828,478.874678731986,91.1659573259922,0.00876116967212223,1.34027409819867
7,7.113802,35,35.570194,5.8526,5.623528,112.998344,NaN,0.984246432781219,NaN,29.848118,400,400.117432,25,31.196091,8.91465,57.981564,50.006962,402.26474,399.189301,398.748444,6412.14502,12.170942,11.629087,11.581324,1.53703,1.525191,1.489453,45.694458,73.848373,29.149946,5.632626,73.998489,95.614922,111.386566,0,666.998901,431.096215140796,1.9234123633985,0.0389891291891583,1.0185722797835,-3.55550343806397,506.629664185035,1.99745512751966,0.010028725519809,1.22096974467329,56.6088660886633,478.86703605658,91.1572665467712,0.00876157983806873,1.34028388972195
7,7.114999,35,35.570187,5.8526,5.632938,113.00351,NaN,0.985316634178162,NaN,29.860512,400,400.092072,25,31.198538,8.91188,58.008461,50.006962,402.26474,399.189301,398.748444,6412.14502,12.170942,11.629087,11.581324,1.53703,1.525191,1.489453,45.694458,73.848373,29.149946,5.632626,73.998489,95.614922,111.386566,0,666.998901,431.102587497686,1.92341848183073,0.038983655771676,1.01857862928059,-3.55037255939237,506.635979157033,1.99747149933638,0.0100290052585231,1.22095267506121,56.6088572621689,478.869258918108,91.1589175445671,0.00876168714305447,1.34026939915226
7,7.115548,35,35.56916,5.8526,5.641525,113.017632,NaN,0.983632147312164,NaN,29.870567,400,400.103119,25,31.189886,8.908282,58.08028,50.006962,402.409332,399.287262,398.847931,6418.623535,12.181495,11.63734,11.588433,1.518912,1.513956,1.487995,45.705227,73.884361,29.177225,5.599798,74.041656,95.621033,111.377632,0.350257694721222,666.531799,431.109860747765,1.92343689403908,0.038982154365825,1.01855479341972,-3.54801951780348,506.65431926758,1.99752166019832,0.0100301288919818,1.22089368815568,56.6075622738837,478.875066825914,91.1621489721681,0.00876224730704271,1.34021717024284
7,7.116883,35,35.568336,5.8526,5.639128,113.045761,NaN,0.984942436218262,NaN,29.872139,400,400.160217,25,31.180576,8.909808,58.214153,50.006962,402.409332,399.287262,398.847931,6418.623535,12.181495,11.63734,11.588433,1.518912,1.513956,1.487995,45.705227,73.884361,29.177225,5.599798,74.041656,95.621033,111.377632,0.350257694721222,666.531799,431.103836859372,1.92339662221286,0.0389730100798916,1.01864261551306,-3.54229821403987,506.689541277183,1.99761500632753,0.0100319317596009,1.22079125204819,56.6065232351524,478.859673568511,91.1497794536267,0.00876174620872365,1.34030508084453
7,7.114771,35,35.569492,5.8526,5.636928,113.038216,NaN,0.984336078166962,NaN,29.882193,400,400.131958,25,31.173389,8.915702,58.255821,50.006962,402.337616,399.229797,398.810089,6412.438477,12.170783,11.620959,11.581647,1.536206,1.525107,1.491124,45.706619,73.906738,29.210758,5.576281,74.070183,95.613258,111.401619,0.554696917533875,656.559448,431.10726337935,1.92343844250939,0.0389860633821781,1.01854120653947,-3.5513498192492,506.679094533362,1.99758495291296,0.0100311151639192,1.220830161137,56.6079809102062,478.875921859225,91.1631432059832,0.00876219574226926,1.34021636680775
7,7.116176,35,35.567402,5.8526,5.636928,113.038216,NaN,0.984673380851746,NaN,29.882193,400,400.131958,25,31.173389,8.910153,58.197762,50.006962,402.339569,399.293213,398.840637,6410.164063,12.141848,11.624425,11.573778,1.538671,1.504514,1.487964,45.677216,73.899834,29.201385,5.580493,74.004677,95.614906,111.402008,0.227798908948898,655.68927,431.103493144571,1.92340527329894,0.0389770333744632,1.01861783472231,-3.54532804674142,506.681328762833,1.99759616716072,0.0100318596360611,1.22080457883162,56.6053454662838,478.862006796062,91.1505179387166,0.00876211589969181,1.34027666162922
7,7.116176,35,35.567402,5.8526,5.630538,113.016327,NaN,0.984673380851746,NaN,29.868942,400,400.079865,25,31.177383,8.906078,58.280655,50.006962,402.339569,399.293213,398.840637,6410.164063,12.141848,11.624425,11.573778,1.538671,1.504514,1.487964,45.677216,73.899834,29.201385,5.580493,74.004677,95.614906,111.402008,0.227798908948898,655.68927,431.096984048676,1.92338192510777,0.0389755248619902,1.01865787893545,-3.54532804674142,506.654605784981,1.99752696842781,0.0100306850539847,1.2208764454531,56.6053454662838,478.853501110863,91.1441718531032,0.00876171269109789,1.34033174040437
7,7.117403,35,35.566917,5.8526,5.624278,112.971481,NaN,0.984292387962341,NaN,29.869236,400,400.150482,25,31.174574,8.901873,58.463013,50.001041,402.209503,399.167816,398.785736,6416.955566,12.172181,11.62975,11.589787,1.515848,1.500409,1.467682,45.717106,73.836693,29.207233,5.569717,74.043297,95.615395,111.394485,0.473222613334656,650.198608,431.087313436008,1.92333008326247,0.0389661640772741,1.01876410647725,-3.54006991105103,506.600369914288,1.99738777307549,0.0100284508568577,1.22101794167402,56.6047338740948,478.834190888792,91.1292448792043,0.00876093178954497,1.3404499256697
7,7.117455,35,35.565731,5.8526,5.614473,112.930435,NaN,0.984558165073395,NaN,29.891993,400,400.028442,25,31.162758,8.898307,58.603783,50.001041,402.035553,399.210999,398.643127,6413.146973,12.139841,11.623429,11.609094,1.536608,1.508905,1.477691,45.734081,73.833527,29.173073,5.595988,74.026276,95.560982,111.420898,0,628.322144,431.077184533056,1.92329302208923,0.0389635152960745,1.01882849291499,-3.53984708752944,506.551518623576,1.99726432862099,0.0100266697144375,1.2211385692534,56.6032382821327,478.819651469643,91.1171253887278,0.00876057144944453,1.34052725421844
7,7.118781,35,35.566441,5.8526,5.617318,112.955635,NaN,0.984962642192841,NaN,29.886536,400,399.945709,25,31.150782,8.905465,58.697586,50.001041,402.035553,399.210999,398.643127,6413.146973,12.139841,11.623429,11.609094,1.536608,1.508905,1.477691,45.734081,73.833527,29.173073,5.595988,74.026276,95.560982,111.420898,0,628.322144,431.076522842646,1.92327211661784,0.0389556713075728,1.01888305556731,-3.53416550402352,506.581530571985,1.99734021710684,0.0100277697671975,1.22106426434986,56.6041336244879,478.812658321383,91.1126710063493,0.0087600429594777,1.34058272491404
7,7.117276,35,35.566452,5.8526,5.633649,113.009102,NaN,0.984106779098511,NaN,29.882408,400,399.921387,25,31.152458,8.901528,58.696018,50.001041,402.061462,399.225006,398.630798,6412.852539,12.141503,11.630891,11.61186,1.526752,1.512803,1.477026,45.728954,73.80349,29.177662,5.568552,74.020378,95.57402,111.408577,0.614472031593323,629.023804,431.097200857244,1.92336732535068,0.038969192027189,1.01869839821123,-3.54061411983156,506.646800749295,1.99750922429382,0.0100306357277908,1.22088854503279,56.6041474958745,478.847350182835,91.1385631787192,0.00876168462790489,1.34035803764643
7,7.117159,35,35.564999,5.8526,5.635735,113.05835,NaN,0.984455466270447,NaN,29.885315,400,399.947876,25,31.153585,8.896226,58.473011,50.001041,402.061462,399.225006,398.630798,6412.852539,12.141503,11.630891,11.61186,1.526752,1.512803,1.477026,45.728954,73.80349,29.177662,5.568552,74.020378,95.57402,111.408577,0.614472031593323,629.023804,431.099639851828,1.92337770949835,0.0389704360376854,1.01867893702463,-3.54111548402824,506.708475958037,1.99767270319168,0.0100337960114055,1.22070913427822,56.6023151816572,478.84985989978,91.1388761196791,0.0087622066930576,1.34032106911698
7,7.118131,35,35.565636,5.8526,5.633021,113.082062,NaN,0.983889698982239,NaN,29.871979,400,399.890076,25,31.147917,8.897527,58.158615,50.001041,401.910736,399.094299,398.458771,6406.12793,12.125933,11.615393,11.59357,1.55032,1.52759,1.504402,45.728333,73.814407,29.130997,5.582393,74.084373,95.524124,111.446991,0.153596803545952,618.719482,431.094266279302,1.92334484838755,0.0389635520662653,1.01874899563504,-3.53695049388062,506.736739895304,1.99774422910037,0.0100348411707786,1.22063922474017,56.6031184817106,478.838447219742,91.1310452167554,0.00876148891613296,1.34040408062456
7,7.116595,35,35.56432,5.8526,5.635104,113.110962,NaN,0.98466420173645,NaN,29.84757,400,399.84259,25,31.148603,8.904463,58.164654,50.001041,401.9198,399.074524,398.43634,6415.417969,12.127002,11.627052,11.601136,1.549557,1.529618,1.503018,45.730076,73.815445,29.139746,5.558564,74.034309,95.510933,111.449127,0.258804678916931,655.258179,431.100510709641,1.92338871756466,0.0389739105346046,1.0186521212421,-3.54353240410398,506.773420599431,1.99784261554774,0.0100368602883616,1.22052854631531,56.6014589039722,478.853275060375,91.1406954028307,0.00876255698072073,1.34028927310129
7,7.117743,35,35.564373,5.8526,5.631284,113.156387,NaN,0.984258055686951,NaN,29.853624,400,399.824738,25,31.153408,8.909325,58.402927,50.001041,401.9198,399.074524,398.43634,6415.417969,12.127002,11.627052,11.601136,1.549557,1.529618,1.503018,45.730076,73.815445,29.139746,5.558564,74.034309,95.510933,111.449127,0.258804678916931,655.258179,431.093538152742,1.92334765954186,0.0389656340360408,1.01873871434745,-3.53861301034021,506.828803157306,1.9979858505843,0.0100392775057795,1.22038074549238,56.6015257420323,478.838364669568,91.1296279379367,0.00876183537777292,1.34038660783682
7,7.117387,35,35.562199,5.8526,5.630906,113.169968,NaN,0.98498523235321,NaN,29.840946,400,399.792542,25,31.157991,8.918356,58.52005,50.001041,401.887482,399.044983,398.387573,6410.532227,12.111895,11.617033,11.594795,1.538656,1.521464,1.50501,45.733467,73.845177,29.118076,5.563004,74.002213,95.549797,111.416313,0.536476314067841,638.365295,431.094108612015,1.9233546818077,0.0389678314920857,1.01872165571461,-3.5401384723844,506.847697256034,1.99804040942999,0.01004078051644,1.22030989522031,56.5987840546075,478.839017838806,91.1277816566723,0.00876246950763932,1.34035137979003
7,7.117387,35,35.562199,5.8526,5.627233,113.104446,NaN,0.98498523235321,NaN,29.846075,400,399.845642,25,31.152784,8.906247,58.571098,49.998547,402.087952,399.173859,398.614288,6413.659668,12.114633,11.607984,11.591594,1.547479,1.525221,1.505813,45.768291,73.795914,29.100382,5.586809,74.041245,95.548218,111.415657,NaN,640.014587,431.090366805066,1.92334125968474,0.0389669644355614,1.01874469370215,-3.5401384723844,506.767733101675,1.99783340243286,0.0100372666088917,1.22052394716905,56.5987840546075,478.834128481458,91.1241338821794,0.00876223768561113,1.34038305666867
7,7.117655,35,35.560333,5.8526,5.627233,113.104446,NaN,0.984423160552979,NaN,29.846075,400,399.845642,25,31.152784,8.914927,58.586048,49.998547,402.087952,399.173859,398.614288,6413.659668,12.114633,11.607984,11.591594,1.547479,1.525221,1.505813,45.768291,73.795914,29.100382,5.586809,74.041245,95.548218,111.415657,NaN,640.014587,431.089647411928,1.92333493318276,0.0389652429956904,1.01875932298277,-3.53899008547074,506.769726221507,1.99784341173079,0.0100379316338195,1.22050114833753,56.5964306859469,478.830188850411,91.119191582997,0.00876256864255885,1.34038197517015
7,7.1184,35,35.56144,5.8526,5.612209,113.064026,NaN,0.984434723854065,NaN,29.857571,400,399.906036,25,31.142609,8.926889,58.690838,49.998547,402.083984,399.250061,398.624908,6408.450195,12.126115,11.62788,11.597544,1.549007,1.524839,1.495316,45.784645,73.806831,29.076006,5.617451,73.937332,95.623062,111.35437,0.441316664218903,634.236328,431.072340385353,1.9232624374082,0.0389569117011847,1.01889433815052,-3.53579791319424,506.719207935691,1.99770973807299,0.0100353687024289,1.22064699958898,56.5978268282629,478.804751447634,91.1014036119162,0.00876105531540586,1.34056266167137
7,7.117743,35,35.559769,5.8526,5.604214,113.106544,NaN,0.984081923961639,NaN,29.845474,400,399.920441,25,31.137682,8.923002,58.826103,49.998547,402.083984,399.250061,398.624908,6408.450195,12.126115,11.62788,11.597544,1.549007,1.524839,1.495316,45.784645,73.806831,29.076006,5.617451,73.937332,95.623062,111.35437,0.441316664218903,634.236328,431.065958596069,1.92324872572749,0.0389592433973969,1.0189086797325,-3.53861301034021,506.772889226172,1.9978530663581,0.0100382451904758,1.22048739629142,56.595719358745,478.798293007056,91.0947917308794,0.00876121266154971,1.34058070962507
7,7.117417,35,35.558891,5.8526,5.612877,113.189194,NaN,0.98421311378479,NaN,29.83218,400,399.937042,25,31.140425,8.910667,58.799381,49.998547,401.891449,399.080933,398.458466,6405.882324,12.109029,11.6034,11.594325,1.540117,1.517282,1.485079,45.777882,73.79155,29.106632,5.591609,73.980171,95.631844,111.338158,0,628.60144,431.075660507552,1.92328808613622,0.0389633825755693,1.01883643994706,-3.540009919981,506.874688239636,1.99811887310668,0.0100429905084437,1.22020686218498,56.5946119908203,478.811860739628,91.1039701746473,0.00876209967537672,1.34048020096115
7,7.117404,35,35.557026,5.8526,5.624469,113.268837,NaN,0.984664559364319,NaN,29.822598,400,399.879028,25,31.133974,8.901251,58.738216,49.998547,401.968475,399.094055,398.440704,6415.621094,12.132638,11.641971,11.600619,1.547649,1.528052,1.502101,45.771248,73.928764,29.090143,5.596824,73.990906,95.635666,111.349838,0.166683524847031,644.436157,431.087505335404,1.92333075765293,0.0389662027434191,1.01876296262494,-3.540065625968,506.973847099532,1.9983803581627,0.0100479245709868,1.21992504333942,56.5922597066221,478.82576994747,91.1123446080814,0.00876327681232698,1.34036344873161
7,7.116914,35,35.555626,5.8526,5.623214,113.325783,NaN,0.984379768371582,NaN,29.827518,400,399.917786,25,31.131618,8.920023,58.773403,49.998547,401.968475,399.094055,398.440704,6415.621094,12.132638,11.641971,11.600619,1.547649,1.528052,1.502101,45.771248,73.928764,29.090143,5.596824,73.990906,95.635666,111.349838,0.166683524847031,644.436157,431.087542169964,1.92333773911268,0.0389690541595831,1.01874408646158,-3.54216536944352,507.044803215581,1.998567610273,0.0100514751548381,1.2197233045987,56.5904938513896,478.827086137881,91.1118235722004,0.00876372778660827,1.34033495516976
7,7.116603,35,35.554672,5.8526,5.607177,113.347473,NaN,0.984959721565247,NaN,29.819456,400,399.991302,25,31.138411,8.917456,58.705776,49.998547,402.099579,399.308777,398.764038,6404.780273,12.124046,11.593878,11.603072,1.550514,1.543331,1.49324,45.827831,73.777267,29.096428,5.590913,73.946671,95.604691,111.363647,0,668.667358,431.072038884163,1.92328647239695,0.0389672658141724,1.01882777135523,-3.54349812053806,507.072274357873,1.99864117070856,0.0100529773696889,1.21964148134719,56.5892905150118,478.807575998826,91.0962437419858,0.00876306730919162,1.34044779507613
7,7.117545,35,35.552673,5.8526,5.602514,113.323723,NaN,0.984076619148254,NaN,29.826706,400,400.02475,25,31.143778,8.921387,58.805565,49.998547,402.161133,399.321655,398.698029,6413.803711,12.117191,11.61531,11.594491,1.547543,1.535437,1.502689,45.851807,73.80822,29.128294,5.54926,74.041039,95.584328,111.373337,0.332098782062531,662.146362,431.064758205473,1.92324718677221,0.0389601136994503,1.01890854376209,-3.53946143434501,507.045436641163,1.99857692980909,0.0100524180480192,1.21969409718179,56.5867689740104,478.791514915775,91.0821156311059,0.00876286038047006,1.34052342226744
7,7.114694,35,35.552895,5.8526,5.609518,113.260651,NaN,0.983976125717163,NaN,29.834728,400,400.070313,25,31.150043,8.908044,58.756382,49.998547,402.161133,399.321655,398.698029,6413.803711,12.117191,11.61531,11.594491,1.547543,1.535437,1.502689,45.851807,73.80822,29.128294,5.54926,74.041039,95.584328,111.373337,0.332098782062531,662.146362,431.079549541987,1.92334010570556,0.0389800863152379,1.01870880781904,-3.55167986410675,506.968264965662,1.99837665457067,0.0100489590442185,1.21990136070772,56.5870490107293,478.82555472363,91.1077489892583,0.00876441321675664,1.34030593021097
7,7.114298,35,35.551971,5.8526,5.613008,113.250687,NaN,0.984599888324738,NaN,29.842157,400,400.0867,25,31.159801,8.903851,58.64278,49.997704,402.073975,399.246765,398.657043,6412.802734,12.149368,11.615773,11.607282,1.542909,1.53928,1.4984,45.806656,73.836426,29.129328,5.514341,73.943573,95.533958,111.395546,0.158799692988396,683.667847,431.084167894181,1.92336221075081,0.0389834560865124,1.01866529348167,-3.55337728039672,506.957094921168,1.99835014996437,0.0100487545457277,1.21992247969922,56.5858834432,478.83279684753,91.1121604403521,0.00876501319315555,1.34024583975533
7,7.114298,35,35.551971,5.8526,5.604415,113.255211,NaN,0.984599888324738,NaN,29.840977,400,400.095062,25,31.160181,8.917148,58.561485,49.997704,402.073975,399.246765,398.657043,6412.802734,12.149368,11.615773,11.607282,1.542909,1.53928,1.4984,45.806656,73.836426,29.129328,5.514341,73.943573,95.533958,111.395546,0.158799692988396,683.667847,431.075414271713,1.92333080860225,0.0389814268042159,1.0187192040892,-3.55337728039672,506.962613817224,1.99836443271265,0.0100489970302835,1.2199077841937,56.5858834432,478.821358365539,91.1036260614568,0.00876447069931996,1.34031994103939
7,7.114972,35,35.54995,5.8526,5.604415,113.255211,NaN,0.983977973461151,NaN,29.840977,400,400.095062,25,31.160181,8.912104,58.540451,49.997704,402.282928,399.420746,398.753326,6407.452148,12.129119,11.612806,11.586381,1.556738,1.544368,1.504693,45.805279,73.661362,29.081041,5.553829,74.003983,95.567841,111.393456,0.685690522193909,656.5979,431.073604528212,1.92331489156051,0.0389770943541696,1.0187560174722,-3.55048828629475,506.964768563863,1.99837526517987,0.0100497179033299,1.21988318913533,56.5833339943039,478.813789265887,91.0958089063506,0.0087646727658976,1.34034016280943
7,7.115029,35,35.552223,5.8526,5.592848,113.251076,NaN,0.983894407749176,NaN,29.875128,400,400.150452,25,31.162613,8.909774,58.789463,49.997704,402.240448,399.389465,398.78183,6405.191406,12.103868,11.596308,11.577007,1.535224,1.528503,1.485064,45.834084,73.904953,29.068485,5.552896,74.029022,95.529297,111.413239,0.512402057647705,645.184814,431.06166706833,1.92327126938941,0.0389739963057624,1.01883177961587,-3.55024397435051,506.957300778141,1.99835002736949,0.0100486855163268,1.2199242831755,56.586201327681,478.79989230829,91.0878818775323,0.00876338263081497,1.3404626738062
7,7.115252,35,35.549042,5.8526,5.585972,113.209839,NaN,0.98470151424408,NaN,29.916544,400,400.13327,25,31.168594,8.904498,59.059692,49.997704,402.240448,399.389465,398.78183,6405.191406,12.103868,11.596308,11.577007,1.535224,1.528503,1.485064,45.834084,73.904953,29.068485,5.552896,74.029022,95.529297,111.413239,0.512402057647705,645.184814,431.054062416643,1.9232408691754,0.0389709391609925,1.01888718894578,-3.54928817161425,506.910385256926,1.99823687670491,0.0100476095054916,1.22001960823342,56.582188533331,478.786031936937,91.0741259599408,0.0087636082148725,1.34050716975356
7,7.113979,35,35.548378,5.8526,5.579992,113.154922,NaN,0.98414021730423,NaN,29.919788,400,400.107117,25,31.174036,8.899629,59.003227,49.997704,402.178833,399.33197,398.66629,6405.481934,12.123253,11.610242,11.585176,1.537645,1.525219,1.493233,45.836037,73.77166,29.056019,5.545216,73.963486,95.532425,111.396812,NaN,629.584961,431.051389159992,1.92324907837536,0.0389777090599751,1.01885518209761,-3.55474469553707,506.844089268996,1.99806699988358,0.0100449014784823,1.22019036924692,56.5813508684989,478.788440016636,91.075209252863,0.0087639067833535,1.34048207537531
7,7.113058,35,35.546028,5.8526,5.565697,113.130302,NaN,0.983719825744629,NaN,29.916574,400,400.11734,25,31.178612,8.886279,58.780319,49.997704,402.233002,399.417023,398.773102,6413.394043,12.125886,11.607465,11.59237,1.547325,1.546507,1.506638,45.817501,73.861679,29.059538,5.53299,74.002151,95.649254,111.301514,0.511058151721954,622.374084,431.039298722556,1.92321858043292,0.0389802534907593,1.01889471272944,-3.55869288495262,506.816556198467,1.99800183535652,0.0100444191477537,1.22024199938293,56.5783861399474,478.775272561505,91.0628625412502,0.00876393458047515,1.34053394883095
7,7.112793,35,35.546474,5.8526,5.55037,113.089432,NaN,0.984170913696289,NaN,29.918915,400,400.122101,25,31.18058,8.889255,58.376492,49.997704,402.233002,399.417023,398.773102,6413.394043,12.125886,11.607465,11.59237,1.547325,1.546507,1.506638,45.817501,73.861679,29.059538,5.53299,74.002151,95.649254,111.301514,0.511058151721954,622.374084,431.024393639425,1.92316880744413,0.0389783360504646,1.01897668994541,-3.55982897205524,506.766205785979,1.99787032197504,0.0100420674511631,1.22038092023605,56.5789488197485,478.757535763933,91.0501110745993,0.00876296928900836,1.34065542288247
7,7.112138,35,35.547184,5.8526,5.541918,113.099129,NaN,0.984993278980255,NaN,29.909885,400,400.06427,25,31.180986,8.896076,58.193371,49.997704,402.090668,399.234344,398.635223,6402.974121,12.098714,11.597104,11.569135,1.567083,1.557834,1.522105,45.845062,73.699051,29.028748,5.550848,74.028534,95.57164,111.339493,0.114638932049274,648.638611,431.017541757729,1.92315338301777,0.0389805509254672,1.01899406707098,-3.5626371738615,506.777281358884,1.9978971510497,0.0100423344909101,1.22035790247923,56.5798445538591,478.752540364013,91.0471477631065,0.00876253519079685,1.34069799236517
7,7.112654,35,35.543179,5.8526,5.536216,113.143913,NaN,0.983627676963806,NaN,29.91943,400,400.020203,25,31.189255,8.892616,58.098167,49.997704,402.216888,399.399963,398.766541,6411.293945,12.100559,11.598202,11.578616,1.558153,1.545712,1.520245,45.815327,73.897987,29.02516,5.548974,74.012878,95.590912,111.31736,0.273446023464203,634.646851,431.010344113531,1.92312033930944,0.0389758851172322,1.01905826811095,-3.56042489470991,506.836205827654,1.99806011204386,0.0100461656036709,1.22016284067391,56.5747916673735,478.736996728538,91.0312514952032,0.00876290959249845,1.34074173704796
7,7.113228,35,35.54467,5.8526,5.522647,113.133873,NaN,0.984332799911499,NaN,29.925232,400,400.050018,25,31.186333,8.894046,58.192741,49.997704,402.216888,399.399963,398.766541,6411.293945,12.100559,11.598202,11.578616,1.558153,1.545712,1.520245,45.815327,73.897987,29.02516,5.548974,74.012878,95.590912,111.31736,0.273446023464203,634.646851,430.994972285929,1.92305715256701,0.0389689876735706,1.0191753313954,-3.55796409123263,506.822363460882,1.99802040039142,0.0100450951305235,1.22021377583348,56.576672833148,478.71529220234,91.0166661237465,0.00876146577866741,1.3409040673359
7,7.112832,35,35.5429,5.8526,5.52209,113.099182,NaN,0.983829379081726,NaN,29.941978,400,399.965363,25,31.170706,8.89049,58.178207,50.002613,402.108368,399.139954,398.617371,6410.155273,12.119215,11.619382,11.570659,1.55276,1.536799,1.510901,45.804111,73.77829,29.045809,5.520675,73.977455,95.588638,111.33046,0.421579152345657,647.036255,430.995469576081,1.92306447482102,0.0389714020632708,1.01915713622886,-3.55966177232079,506.781921431329,1.99792030329828,0.0100438654606239,1.22030540683333,56.5744396514071,478.716407891147,91.0155961446384,0.0087620100934764,1.34087152488614
7,7.110999,35,35.540543,5.8526,5.526878,113.057457,NaN,0.985001921653748,NaN,29.976711,400,399.998047,25,31.166517,8.892509,58.181816,50.002613,402.108368,399.139954,398.617371,6410.155273,12.119215,11.619382,11.570659,1.55276,1.536799,1.510901,45.804111,73.77829,29.045809,5.520675,73.977455,95.588638,111.33046,0.421579152345657,647.036255,431.005277941663,1.92312530926628,0.0389843224825568,1.01902646625163,-3.56752091008468,506.733519784027,1.99780111350632,0.0100424673143672,1.22041299649543,56.5714657213662,478.736496688349,91.0280462853472,0.00876361779925012,1.34070733379625
7,7.112252,35,35.540249,5.8526,5.519629,113.004944,NaN,0.984662592411041,NaN,30.008341,400,400.037506,25,31.177885,8.899991,58.262619,50.002613,402.138428,399.24588,398.66626,6404.098145,12.10575,11.596828,11.57547,1.545803,1.529099,1.495504,45.786118,73.955894,29.063265,5.496079,74.010994,95.560432,111.358955,0.347283899784088,666.002136,430.994521250408,1.92306918326787,0.0389745499104876,1.01914087114954,-3.56214840405715,506.669742044774,1.99763672815892,0.0100397534489174,1.22058136462443,56.5710947575271,478.715799634085,91.0122937037026,0.00876271727515431,1.34083759938396
7,7.112252,35,35.540249,5.8526,5.511507,112.995728,NaN,0.984662592411041,NaN,30.048332,400,400.049561,25,31.182352,8.904259,58.325108,50.002613,402.184113,399.288818,398.693939,6413.139648,12.100487,11.603706,11.581924,1.560467,1.550901,1.512537,45.82383,73.719177,29.012077,5.526583,73.956573,95.49337,111.378571,0.28004977107048,669.282471,430.986243580026,1.92303947859196,0.0389726300859238,1.01919215143051,-3.56214840405715,506.658493027683,1.99760759697336,0.0100392586688663,1.22061158221977,56.5710947575271,478.704982429606,91.004226417341,0.00876220392922962,1.34090791305943
7,7.111662,35,35.540085,5.8526,5.511507,112.995728,NaN,0.984282851219177,NaN,30.048332,400,400.049561,25,31.182352,8.905187,58.547565,50.002613,402.184113,399.288818,398.693939,6413.139648,12.100487,11.603706,11.581924,1.560467,1.550901,1.512537,45.82383,73.719177,29.012077,5.526583,73.956573,95.49337,111.378571,0.28004977107048,669.282471,430.987830519296,1.92305342539221,0.0389764244252385,1.01915979286606,-3.56467806624943,506.658668381897,1.99760847746617,0.0100393171731836,1.22060957449473,56.5708878242415,478.709917538432,91.0077306371502,0.0087624836706584,1.34087348735281
7,7.110385,35,35.539692,5.8526,5.502732,113.024323,NaN,0.983516097068787,NaN,30.095615,400,400.039795,25,31.185074,8.913245,58.800789,50.002613,402.068115,399.205078,398.66217,6406.018555,12.108067,11.60607,11.578492,1.55413,1.534032,1.515372,45.791264,73.728424,29.023117,5.506486,73.929947,95.518303,111.374619,0.171338483691215,677.504456,430.982322350724,1.92305152166495,0.038982564415077,1.01914516281517,-3.57015382828041,506.693990442368,1.99770096927327,0.010040992476043,1.22051104762361,56.5703919382884,478.708879915511,91.0065344442147,0.00876254355161203,1.34087461617186
7,7.11039,35,35.539036,5.8526,5.506098,113.013046,NaN,0.9842649102211,NaN,30.107906,400,400.057831,25,31.175409,8.914618,58.821342,50.002613,402.321533,399.447205,398.792603,6406.631348,12.084748,11.605604,11.578674,1.562467,1.547986,1.511831,45.780403,73.690163,29.039373,5.481463,73.900024,95.591789,111.333206,0.120543390512466,684.486389,430.985739308733,1.92306371406655,0.038983328061138,1.01912418371374,-3.57013238689325,506.680927803269,1.99766884869314,0.0100406211434374,1.22053996574799,56.5695641900413,478.712745036913,91.0087120273862,0.00876290913708914,1.34084011928575
7,7.108979,35,35.537903,5.8526,5.509713,112.95459,NaN,0.984279155731201,NaN,30.128956,400,400.130646,25,31.16128,8.922058,58.80254,50.002613,402.321533,399.447205,398.792603,6406.631348,12.084748,11.605604,11.578674,1.562467,1.547986,1.511831,45.780403,73.690163,29.039373,5.481463,73.900024,95.591789,111.333206,0.120543390512466,684.486389,430.993218221464,1.92311029505673,0.0389932625878469,1.01902400418932,-3.57618360195551,506.610786307742,1.99749014368185,0.0100378866460962,1.22071785826633,56.5681345287143,478.728715262631,91.0194056352392,0.00876398167838916,1.34072016462891
7,7.109668,35,35.535503,5.8526,5.502471,112.919319,NaN,0.983571410179138,NaN,30.135395,400,400.063477,25,31.154882,8.936266,58.835312,50.002613,401.960602,399.011475,398.442657,6402.094727,12.096385,11.615921,11.565044,1.551591,1.53766,1.508488,45.776924,73.736679,29.039364,5.474344,73.944374,95.595818,111.312431,0.642427444458008,699.064209,430.983985017224,1.92306751964781,0.0389871161212312,1.01910748372203,-3.57322864275562,506.570296643162,1.99739151124696,0.0100368484905845,1.22080435050047,56.5651059983299,478.711034766565,91.0036395853496,0.00876380912871852,1.34080074932852
7,7.110343,35,35.535297,5.8526,5.500282,112.924622,NaN,0.98347681760788,NaN,30.159575,400,399.894775,25,31.153904,8.925235,58.915676,50.002613,401.960602,399.011475,398.442657,6402.094727,12.096385,11.615921,11.565044,1.551591,1.53766,1.508488,45.776924,73.736679,29.039364,5.474344,73.944374,95.595818,111.312431,0.642427444458008,699.064209,430.979938409594,1.92304355395276,0.0389822553690584,1.01915833181173,-3.57033393646634,506.576990953553,1.99740938634199,0.01003720683826,1.220784388334,56.5648460417733,478.702127121836,90.9967747951146,0.00876344356132848,1.34085570318906
7,7.112219,35,35.53244,5.8526,5.497122,112.948181,NaN,0.983890533447266,NaN,30.189745,400,399.732971,25,31.15485,8.911043,58.701385,49.999508,401.566437,398.698395,398.099304,6408.497559,12.094472,11.612512,11.574074,1.531948,1.52467,1.490407,45.803097,73.897903,29.079111,5.442188,73.895569,95.531715,111.342186,0.464644551277161,649.59552,430.97167063579,1.92298764253893,0.0389694417376434,1.01928124296938,-3.56228988944048,506.608806774586,1.99749922057936,0.0100394916586716,1.22067196415652,56.5612405964782,478.679264045251,90.9766533776794,0.00876315183904426,1.34096353651565
7,7.111235,35,35.531902,5.8526,5.497037,113.020546,NaN,0.984990298748016,NaN,30.208303,400,399.645416,25,31.154016,8.902874,58.537014,49.999508,401.869934,398.944031,398.53479,6406.926758,12.132495,11.610384,11.583484,1.554796,1.540552,1.497421,45.829571,73.949371,29.087221,5.455092,73.988464,95.567886,111.318581,0,619.247925,430.97423143294,1.92301059523084,0.0389757499827089,1.0192277762511,-3.56650895474507,506.697707151224,1.99773085137938,0.0100435694747794,1.22042812305292,56.5605616309881,478.68715032215,90.9819562204361,0.00876367563380517,1.34090455269928
7,7.110524,35,35.531364,5.8526,5.50289,113.103508,NaN,0.984022557735443,NaN,30.234056,400,399.735046,25,31.155174,8.889265,58.617863,49.999508,401.869934,398.944031,398.53479,6406.926758,12.132495,11.610384,11.583484,1.554796,1.540552,1.497421,45.829571,73.949371,29.087221,5.455092,73.988464,95.567886,111.318581,0,619.247925,430.982109471915,1.92304881316724,0.0389817075031074,1.01915178963849,-3.56955776169747,506.799519546781,1.99799586867094,0.0100482143438058,1.22015043277569,56.5598826571944,478.70059536923,90.9914051281926,0.00876446330303252,1.34080944854712
7,7.108782,35,35.528126,5.8526,5.496396,113.181595,NaN,0.984616816043854,NaN,30.252327,400,399.770782,25,31.153263,8.900479,58.777752,49.999508,401.861359,398.874878,398.346619,6403.575195,12.097243,11.614758,11.556991,1.547154,1.531531,1.495114,45.859375,73.745476,29.07144,5.460583,73.95179,95.48539,111.367569,0.16685788333416,634.491577,430.980177259765,1.92306625171049,0.0389913816656736,1.01909724060454,-3.57702852854101,506.898241971964,1.99825985746078,0.0100535597062409,1.21985664856524,56.5557960187512,478.704107350808,90.990544118663,0.00876552961074076,1.34074034516875
7,7.108782,35,35.528126,5.8526,5.481804,113.248062,NaN,0.984616816043854,NaN,30.244413,400,399.842407,25,31.139626,8.908732,58.763332,49.999508,402.007568,399.028625,398.611572,6404.608887,12.103674,11.59466,11.563863,1.528724,1.530273,1.48268,45.859352,73.661461,29.081459,5.458553,73.899406,95.4645,111.372459,0.435828924179077,587.372498,430.965305920402,1.92301288038044,0.0389879308733061,1.01918942193945,-3.57702852854101,506.979315009399,1.99846969291127,0.0100571241461341,1.21964086760759,56.5557960187512,478.684673069982,90.9760496153608,0.00876460700591951,1.34086667951181
7,7.10917,35,35.528805,5.8526,5.467343,113.251595,NaN,0.984208226203918,NaN,30.262926,400,399.871033,25,31.138363,8.894999,58.54398,49.999508,402.007568,399.028625,398.611572,6404.608887,12.103674,11.59466,11.563863,1.528724,1.530273,1.48268,45.859352,73.661461,29.081459,5.458553,73.899406,95.4645,111.372459,0.435828924179077,587.372498,430.949522395526,1.92295080350906,0.0389820136425842,1.019302193861,-3.57536442608938,506.982900173992,1.99847720401104,0.0100570710802661,1.21963767271845,56.5566530009024,478.662664823213,90.9603670919275,0.00876337352296696,1.34101955440587
7,7.107215,35,35.528389,5.8526,5.467343,113.251595,NaN,0.984247446060181,NaN,30.262926,400,399.871033,25,31.138363,8.901931,58.590649,49.999508,402.072815,399.115509,398.604858,6401.541016,12.105114,11.617168,11.559217,1.52565,1.510161,1.469856,45.837719,73.683998,29.10145,5.455374,73.900826,95.485519,111.33886,0.156341627240181,589.564758,430.954784346869,1.92299704673597,0.0389945978984191,1.01919481141225,-3.58374997180397,506.983343625879,1.9984794344085,0.0100572196456323,1.21963261314404,56.5561279589164,478.679138162152,90.9722045516702,0.00876427117111448,1.34090643476935
7,7.108831,35,35.527084,5.8526,5.463316,113.172607,NaN,0.983902037143707,NaN,30.249855,400,399.889618,25,31.148075,8.900244,58.747581,49.999508,401.959503,399.047577,398.574188,6408.503906,12.114238,11.613715,11.569204,1.52697,1.520094,1.479208,45.864918,73.774048,29.113928,5.451816,73.911369,95.527824,111.317574,0.317691296339035,606.355225,430.946330164603,1.92294408916269,0.0389832427774802,1.01930905794028,-3.57681836748196,506.888389522002,1.99823706621795,0.0100534496920643,1.21987317583352,56.5544808598933,478.658711873521,90.9555689462979,0.00876366394518731,1.34102066460944
7,7.106839,35,35.525394,5.8526,5.466506,113.040718,NaN,0.984701871871948,NaN,30.260698,400,399.879852,25,31.147633,8.902588,59.020683,49.999508,401.959503,399.047577,398.574188,6408.503906,12.114238,11.613715,11.569204,1.52697,1.520094,1.479208,45.864918,73.774048,29.113928,5.451816,73.911369,95.527824,111.317574,0.317691296339035,606.355225,430.954943241302,1.9230028795945,0.0389968209656873,1.01917945557672,-3.58536294190327,506.729279162729,1.9978295344093,0.0100469756529194,1.2202825576224,56.5523477624974,478.678637003596,90.968610961334,0.00876507951477618,1.34086687158832
7,7.108593,35,35.525612,5.8526,5.47569,112.943268,NaN,0.984276056289673,NaN,30.283207,400,399.832275,25,31.13916,8.907439,58.972694,49.999508,401.844116,398.994476,398.472626,6400.792969,12.097125,11.600373,11.572831,1.548821,1.540584,1.497261,45.840111,73.664902,29.152075,5.417987,73.946297,95.545204,111.298599,0.196817085146904,609.551392,430.959583106965,1.92299498580291,0.0389877013254385,1.0192176988692,-3.57783916005263,506.610113885463,1.99752036253234,0.0100416648216361,1.22060443052685,56.552622924043,478.675953810562,90.9668442599681,0.00876489154685793,1.34088743903153
7,7.109681,35,35.524624,5.8526,5.48069,112.858337,NaN,0.984510362148285,NaN,30.30155,400,399.758545,25,31.130209,8.920988,58.777077,49.992435,401.823425,398.858643,398.321564,6405.484375,12.106895,11.618071,11.554341,1.54301,1.523022,1.495141,45.87188,73.65152,29.156034,5.432512,73.92382,95.58374,111.284904,0.31241038441658,619.837708,430.961751355182,1.92298754471412,0.0389818820258325,1.01924581987355,-3.57317289089701,506.507492789225,1.99725710912659,0.0100374542875528,1.22087154798707,56.5513758507113,478.672378421407,90.9631156074352,0.00876499632059887,1.34089656632334
7,7.108725,35,35.523701,5.8526,5.480324,112.799744,NaN,0.984089374542236,NaN,30.323694,400,399.680908,25,31.119793,8.904563,58.506916,49.992435,401.823425,398.858643,398.321564,6405.484375,12.106895,11.618071,11.554341,1.54301,1.523022,1.495141,45.87188,73.65152,29.156034,5.432512,73.92382,95.58374,111.284904,0.31241038441658,619.837708,430.96395089525,1.92300881481115,0.0389879477147742,1.01919564817121,-3.57727300299274,506.436941570632,1.99707672396404,0.0100346342532498,1.22105340304488,56.5502107963757,478.679314151512,90.9672958365434,0.00876558211654588,1.34083826152324
7,7.108787,35,35.522247,5.8526,5.481287,112.800079,NaN,0.983084797859192,NaN,30.329748,400,399.672394,25,31.125435,8.897407,58.295601,49.992435,401.782593,398.88739,398.367584,6405.120117,12.126535,11.615884,11.574908,1.532654,1.518061,1.488905,45.869621,73.613823,29.141462,5.435534,73.955551,95.42382,111.347939,NaN,658.462769,430.964765544294,1.9230108710242,0.0389877764219768,1.01919296435291,-3.57700708348295,506.438908515065,1.99708560081358,0.0100351712596502,1.22103442188791,56.5483754390925,478.678788308456,90.9653404453885,0.00876596122397806,1.34082089149279
7,7.108691,35,35.519623,5.8526,5.475561,112.812187,NaN,0.983971953392029,NaN,30.328167,400,399.6604,25,31.132298,8.904493,58.250671,49.992435,401.782593,398.88739,398.367584,6405.120117,12.126535,11.615884,11.574908,1.532654,1.518061,1.488905,45.869621,73.613823,29.141462,5.435534,73.955551,95.42382,111.347939,NaN,658.462769,430.959187894389,1.92299219607815,0.0389870400568145,1.01922389568392,-3.57741883057167,506.456503601948,1.9971380122728,0.0100367589382984,1.22096222060978,56.5450630589361,478.669688334548,90.9557323784525,0.00876625841451803,1.34084254832475
7,7.107849,35,35.519691,5.8526,5.467345,112.856125,NaN,0.98501044511795,NaN,30.343039,400,399.707825,25,31.134897,8.884805,58.283092,49.992435,401.789429,398.894775,398.361267,6399.716797,12.129221,11.611494,11.574052,1.559303,1.531531,1.496394,45.874065,73.743431,29.152264,5.431761,73.901642,95.433426,111.353264,0.600573241710663,654.160217,430.953080020634,1.92298205680641,0.0389905166004321,1.01922961819325,-3.58103037592991,506.510074248719,1.99727662518773,0.01003909647178,1.22081827154214,56.5451489005482,478.666056190423,90.9530966673735,0.00876606703562438,1.3408671448209
7,7.109703,35,35.518314,5.8526,5.454612,112.940659,NaN,0.984892666339874,NaN,30.354437,400,399.693756,25,31.131626,8.88105,58.161789,49.992435,401.834167,398.94809,398.404694,6402.186035,12.138514,11.619231,11.581001,1.552132,1.537484,1.505874,45.873024,73.780922,29.151421,5.432145,73.906876,95.417427,111.35125,0.478060185909271,653.061218,430.935110076356,1.92289161743893,0.0389755727154016,1.01941211014995,-3.57307854176406,506.614736107701,1.99755131766741,0.0100441304687185,1.22052358160219,56.543410582005,478.631921147848,90.9261603316083,0.00876482867910446,1.34106959772586
7,7.107362,35,35.51762,5.8526,5.446417,113.005447,NaN,0.984470248222351,NaN,30.34462,400,399.666412,25,31.141369,8.892263,58.000595,49.992435,401.834167,398.94809,398.404694,6402.186035,12.138514,11.619231,11.581001,1.552132,1.537484,1.505874,45.873024,73.780922,29.151421,5.432145,73.906876,95.417427,111.35125,0.478060185909271,653.061218,430.933059488018,1.92291701268897,0.038988700900565,1.01933532933229,-3.58311938669397,506.694546314661,1.99775981959118,0.0100478581151958,1.22030284774079,56.5425344589335,478.640558726072,90.9318549010249,0.00876543179007401,1.34100343260179
7,7.107362,35,35.51762,5.8526,5.444378,113.035599,NaN,0.984470248222351,NaN,30.333426,400,399.699463,25,31.150913,8.89535,57.972626,49.992435,401.858154,398.93457,398.380646,6403.797852,12.133631,11.620114,11.574485,1.541019,1.523139,1.493279,45.895222,73.707405,29.146021,5.442077,73.930588,95.426842,111.344536,0.0991365015506744,694.300964,430.930981050113,1.92290955227174,0.0389882184816664,1.01934824612442,-3.58311938669397,506.731339399643,1.99785509637392,0.0100494771405536,1.22020426883978,56.5425344589335,478.637842530744,90.9298294196918,0.0087653027900489,1.34102111441213
7,7.107258,35,35.516026,5.8526,5.443906,113.052612,NaN,0.984163701534271,NaN,30.346983,400,399.751221,25,31.152607,8.891793,58.093769,49.992435,401.853851,399.027405,398.364349,6403.512207,12.131591,11.627888,11.590719,1.53371,1.522442,1.49158,45.927792,73.710045,29.157896,5.444009,74.011475,95.421898,111.354698,0.974221408367157,666.355591,430.930779955594,1.92291028590473,0.0389887763709969,1.01934551831561,-3.58356551391739,506.753801121004,1.9979174063001,0.0100509599582965,1.22012922733329,56.5405221008656,478.636712409786,90.9272723173769,0.00876569217726587,1.34100566371374
7,7.108249,35,35.515358,5.8526,5.449997,113.03392,NaN,0.984391987323761,NaN,30.340403,400,399.778625,25,31.152672,8.883978,58.240692,49.992435,401.853851,399.027405,398.364349,6403.512207,12.131591,11.627888,11.590719,1.53371,1.522442,1.49158,45.927792,73.710045,29.157896,5.444009,74.011475,95.421898,111.354698,0.974221408367157,666.355591,430.934320487029,1.92290912648215,0.0389838379701478,1.01936141447487,-3.57931463704591,506.731707659351,1.99786193644869,0.0100501950339774,1.22018210885285,56.5396787572288,478.635704738031,90.9258024308614,0.0087658300030696,1.34100266530932
7,7.107258,35,35.517647,5.8526,5.449997,113.03392,NaN,0.983967244625092,NaN,30.340403,400,399.778625,25,31.152672,8.88333,58.235725,49.991226,401.899109,399.007141,398.388275,6394.26123,12.11142,11.60407,11.569565,1.538843,1.519778,1.483306,45.933777,73.688896,29.161652,5.434934,73.963615,95.456367,111.322395,0.464953988790512,641.811768,430.936988671644,1.92293257156154,0.0389902174684316,1.01930693905271,-3.58356551391739,506.729261821766,1.99784964636255,0.0100493773490136,1.22021008494749,56.5425685446702,478.64624713022,90.9361258974995,0.00876569444107216,1.34096679376342
7,7.107502,35,35.512543,5.8526,5.454068,112.986664,NaN,0.984621703624725,NaN,30.339638,400,399.738861,25,31.148693,8.888464,58.012325,49.991226,401.899109,399.007141,398.388275,6394.26123,12.11142,11.60407,11.569565,1.538843,1.519778,1.483306,45.933777,73.688896,29.161652,5.434934,73.963615,95.456367,111.322395,0.464953988790512,641.811768,430.940481337678,1.92294169321841,0.0389896096919697,1.01929457333295,-3.58251883861908,506.677052512997,1.99772772733074,0.0100486630175276,1.22030219954486,56.536124705829,478.645093809502,90.9297766426717,0.0087670585443779,1.34090127901842
7,7.106712,35,35.513969,5.8526,5.457021,112.940216,NaN,0.984148740768433,NaN,30.327517,400,399.747345,25,31.149509,8.883395,57.782379,49.991226,401.95343,399.058777,398.464081,6400.944824,12.127395,11.622693,11.573124,1.550688,1.522391,1.500141,45.912617,73.712494,29.172478,5.422707,73.817833,95.387161,111.357391,0.222740590572357,658.450745,430.945617907153,1.92297118644749,0.0389953948637885,1.01923247422082,-3.58590776288764,506.618843091196,1.99757325939227,0.0100456585721642,1.22047181038452,56.5379251169566,478.657082049083,90.940250847281,0.008767231473787,1.34084368084509
7,7.106125,35,35.510994,5.8526,5.464764,112.927147,NaN,0.985193252563477,NaN,30.317001,400,399.813843,25,31.152967,8.869328,57.677395,49.991226,401.875854,399.02774,398.413605,6400.100098,12.127383,11.626767,11.57967,1.541405,1.525301,1.506239,45.921165,73.686607,29.157068,5.428495,73.882202,95.376053,111.340996,0.204195156693459,659.321106,430.955089478219,1.92301339859991,0.0390010069820945,1.01915126071446,-3.58842604697423,506.606075067575,1.99754792968521,0.0100460192034881,1.22047822714175,56.5341689336285,478.66984275158,90.9465690449773,0.00876866477614255,1.34071814490706
7,7.1066,35,35.509647,5.8526,5.472362,112.924561,NaN,0.984188199043274,NaN,30.312275,400,399.791412,25,31.154171,8.864923,57.823105,49.991226,401.861481,399.033997,398.444702,6399.181152,12.12295,11.619298,11.576848,1.556143,1.53117,1.506838,45.94865,73.69146,29.141861,5.420129,73.964691,95.390053,111.338074,0.392474859952927,663.32605,430.961554601156,1.92302995386823,0.038999745321237,1.01912931568459,-3.58638824104133,506.604359908867,1.99754699220915,0.010046361506071,1.22047020627258,56.5324681512575,478.674689306165,90.9487355732421,0.00876926957969519,1.34066737570676
7,7.107802,35,35.509155,5.8526,5.472361,112.926414,NaN,0.983891487121582,NaN,30.326645,400,399.777924,25,31.156841,8.859144,58.161442,49.991226,401.861481,399.033997,398.444702,6399.181152,12.12295,11.619298,11.576848,1.556143,1.53117,1.506838,45.94865,73.69146,29.141861,5.420129,73.964691,95.390053,111.338074,0.392474859952927,663.32605,430.958318883211,1.92300151744945,0.0389920056527041,1.01919531547147,-3.58123198005478,506.607147755953,1.99755549348663,0.0100466368574375,1.22045810115686,56.5318469170903,478.663904323599,90.9401622083547,0.00876889413818157,1.34073045637752
