P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.107659,35,35.50906,5.8526,5.462013,112.926399,NaN,0.98520302772522,NaN,30.339365,400,399.797943,25,31.145292,8.882098,58.35088,49.991226,401.93808,399.118042,398.466705,6399.72998,12.133548,11.625599,11.583692,1.543798,1.528779,1.512047,45.947247,73.932144,29.130556,5.40603,73.910156,95.356445,111.355423,0.587462782859802,599.529602,430.948156832044,1.92296704550423,0.0389904784707977,1.01925291411779,-3.58184537751072,506.60723107591,1.99755595651198,0.0100466699948692,1.22045698650427,56.5317269625374,478.651270288277,90.9306370782705,0.00876832043253483,1.34081126610361
7,7.107738,35,35.508797,5.8526,5.456175,112.982193,NaN,0.984964728355408,NaN,30.339846,400,399.869812,25,31.138971,8.900677,58.486473,49.991226,401.93808,399.118042,398.466705,6399.72998,12.133548,11.625599,11.583692,1.543798,1.528779,1.512047,45.947247,73.932144,29.130556,5.40603,73.910156,95.356445,111.355423,0.587462782859802,599.529602,430.941993652332,1.92294381870666,0.0389885888384895,1.01929420368243,-3.58150650642841,506.675601318057,1.99773371809396,0.0100497613422404,1.22027099947416,56.5313948764788,478.642583336014,90.9238754659946,0.00876798092121457,1.34086402065361
7,7.106226,35,35.508114,5.8526,5.453197,113.028671,NaN,0.98481297492981,NaN,30.346401,400,399.904785,25,31.147097,8.903025,58.651928,49.991226,402.006805,399.173706,398.54715,6397.697266,12.122726,11.607078,11.576091,1.54521,1.526527,1.497427,45.929188,73.768806,29.136009,5.3894,73.990654,95.418999,111.323631,0.26885986328125,579.887451,430.943028642387,1.92296869534275,0.0389976198737458,1.0192299688756,-3.58799273644462,506.733043325839,1.99788424944843,0.0100525015794699,1.22011072463819,56.5305324535983,478.651041466154,90.9294490036403,0.00876857265141416,1.34079922178784
7,7.10592,35,35.506493,5.8526,5.447617,113.017166,NaN,0.984916210174561,NaN,30.362919,400,399.91217,25,31.160902,8.910757,58.858505,49.988251,402.143921,399.222015,398.628967,6399.787598,12.126047,11.607677,11.574258,1.536461,1.525053,1.50077,45.918674,73.748772,29.109352,5.392231,73.847237,95.469383,111.281471,0.369507044553757,603.265076,430.938165075709,1.92295552153013,0.0389982703651609,1.01924846870958,-3.58930555296445,506.720737979261,1.99785660421832,0.010052463085713,1.2201284888109,56.52848556617,478.644823794182,90.9230683106352,0.00876872812386555,1.34081647978122
7,7.10592,35,35.506493,5.8526,5.433514,112.951309,NaN,0.984916210174561,NaN,30.371574,400,399.92157,25,31.167244,8.908995,58.950623,49.988251,402.143921,399.222015,398.628967,6399.787598,12.126047,11.607677,11.574258,1.536461,1.525053,1.50077,45.918674,73.748772,29.109352,5.392231,73.847237,95.469383,111.281471,0.369507044553757,603.265076,430.923789984842,1.92290392218451,0.0389949331694095,1.0193377870451,-3.58930555296445,506.640376887194,1.99764848723552,0.0100489256280198,1.22034390660936,56.52848556617,478.626038221241,90.9090584017878,0.00876783568213761,1.34093873307516
7,7.107426,35,35.506939,5.8526,5.424596,112.906525,NaN,0.984096944332123,NaN,30.364943,400,399.936981,25,31.180199,8.903286,59.095566,49.988251,402.104431,399.158203,398.56546,6402.863281,12.105583,11.601167,11.565298,1.54418,1.533212,1.514211,45.925766,73.605087,29.128759,5.37613,73.924858,95.490791,111.252403,NaN,622.787109,430.910642662584,1.92283565046881,0.0389831257084002,1.01947719126153,-3.58284484932494,506.585244510424,1.99750452573096,0.010046359934261,1.22049619502068,56.529048751849,478.601574905007,90.8912959135577,0.00876654941731741,1.34110443473267
7,7.107546,35,35.505463,5.8526,5.424596,112.906525,NaN,0.984390377998352,NaN,30.364943,400,399.936981,25,31.180199,8.886863,59.081947,49.988251,401.939453,399.017578,398.44281,6404.233887,12.131152,11.626616,11.575639,1.558072,1.545764,1.508445,45.91143,73.837708,29.11454,5.375598,73.904617,95.42366,111.279381,0.206873327493668,641.862488,430.910319410233,1.92283281085158,0.0389823532120166,1.01948379572976,-3.5823300967881,506.586823784785,1.9975124576161,0.0100468873726831,1.2204781054462,56.5271849137312,478.599247206172,90.8879721925245,0.00876684927639036,1.34109846705075
7,7.106327,35,35.504894,5.8526,5.430141,112.904846,NaN,0.985026359558105,NaN,30.342115,400,399.862244,25,31.182302,8.895771,58.974136,49.988251,401.939453,399.017578,398.44281,6404.233887,12.131152,11.626616,11.575639,1.558072,1.545764,1.508445,45.91143,73.837708,29.11454,5.375598,73.904617,95.42366,111.279381,0.206873327493668,641.862488,430.919255573482,1.92288194862072,0.0389915138898208,1.01938155193168,-3.58755943059634,506.585383415421,1.9975102074271,0.0100470004826002,1.2204766411052,56.5264663849072,478.61663666375,90.9003271861993,0.00876783372789251,1.34097705719108
7,7.106223,35,35.504158,5.8526,5.427278,112.914665,NaN,0.983712315559387,NaN,30.345844,400,399.859985,25,31.171915,8.900853,58.920246,49.988251,401.984192,399.052979,398.453247,6399.408203,12.133331,11.618699,11.581209,1.558348,1.538745,1.510779,45.923061,73.74202,29.090607,5.384895,73.874008,95.374001,111.326401,0.386111706495285,608.88678,430.916617174113,1.92287393333603,0.0389915060945397,1.01939398228182,-3.58800560699507,506.598154528276,1.99754520356694,0.0100477911774463,1.22043541119869,56.5255369559722,478.613073396002,90.8968781747569,0.00876786913318963,1.34098972488767
7,7.107737,35,35.501823,5.8526,5.420566,112.894249,NaN,0.984516441822052,NaN,30.337032,400,399.876404,25,31.160501,8.88788,59.034977,49.988251,402.354889,399.381775,398.808899,6404.709473,12.131392,11.618656,11.579121,1.548515,1.537575,1.506528,45.913197,73.771301,29.098722,5.381638,73.881844,95.30294,111.35157,0.406659573316574,619.725769,430.905696281761,1.92281354237027,0.0389801700709113,1.01951988721178,-3.58151079591738,506.575736085555,1.99749321008834,0.0100475285251494,1.22047377441172,56.5225881892007,478.589041626739,90.8764457329899,0.00876737670195271,1.34111284307679
7,7.108648,35,35.504452,5.8526,5.416056,112.862915,NaN,0.985054135322571,NaN,30.323795,400,400.013794,25,31.161308,8.881053,59.018192,49.988251,402.354889,399.381775,398.808899,6404.709473,12.131392,11.618656,11.579121,1.548515,1.537575,1.506528,45.913197,73.771301,29.098722,5.381638,73.881844,95.30294,111.35157,0.406659573316574,619.725769,430.898643624304,1.92277547833056,0.0389732395456905,1.01959868948207,-3.57760326030638,506.534677878765,1.99738000770064,0.0100449047591187,1.22060892266843,56.5259082242866,478.577490194299,90.8706618190407,0.00876609664530517,1.3412257899984
7,7.107932,35,35.502533,5.8526,5.41683,112.856552,NaN,0.984965085983276,NaN,30.315678,400,400.066895,25,31.17177,8.894333,58.866722,49.988251,402.188049,399.24469,398.67746,6396.65918,12.118388,11.600231,11.569519,1.54586,1.538456,1.512257,45.94326,73.725754,29.104773,5.381338,73.97831,95.357758,111.314888,NaN,628.756714,430.90136193155,1.92279525444809,0.0389780308153261,1.01955434451817,-3.58067435410567,506.528965469605,1.99737020287287,0.0100452484967285,1.22060629370432,56.5234848329237,478.583006839655,90.8727099967437,0.00876689246446069,1.34116234197593
7,7.104902,35,35.502773,5.8526,5.411811,112.888313,NaN,0.984178304672241,NaN,30.323929,400,400.021088,25,31.185455,8.885288,58.823631,49.988251,402.188049,399.24469,398.67746,6396.65918,12.118388,11.600231,11.569519,1.54586,1.538456,1.512257,45.94326,73.725754,29.104773,5.381338,73.97831,95.357758,111.314888,NaN,628.756714,430.904408430316,1.92284859802635,0.0389963536655626,1.01941938830263,-3.59367333549812,506.567474651689,1.99746933720674,0.0100468699467444,1.22050490400795,56.5237879204842,478.602635929116,90.8876047995259,0.00876775842754208,1.34103787597915
7,7.104759,35,35.501274,5.8526,5.408848,112.883682,NaN,0.9847651720047,NaN,30.326311,400,399.985474,25,31.183161,8.887013,58.768101,49.988251,402.103516,399.135712,398.526398,6395.473633,12.091567,11.590603,11.556707,1.560291,1.531177,1.517535,45.946232,73.727928,29.103733,5.385495,73.967148,95.42202,111.27536,0.360404014587402,663.00824,430.901773133413,1.92284113950748,0.0389965734911275,1.01943031717243,-3.59428692245399,506.56342669583,1.99746275256548,0.0100471567988219,1.22050172901471,56.5218948589866,478.598606460098,90.882987194886,0.00876798391063166,1.34104266200339
7,7.105542,35,35.499817,5.8526,5.394464,112.872902,NaN,0.983931243419647,NaN,30.321445,400,400.014069,25,31.178635,8.884327,58.952057,49.990223,402.166412,399.254486,398.677246,6405.658203,12.102401,11.59699,11.576653,1.54994,1.533451,1.506644,45.926216,73.847778,29.089123,5.363803,73.882088,95.461601,111.256645,0.364357650279999,678.631104,430.884998770934,1.92276995894543,0.0389881250486236,1.0195647856687,-3.59092732654369,506.551828955287,1.99743650092984,0.0100470981395321,1.22051925964166,56.5200547767251,478.571417730359,90.8611461702069,0.008767097163262,1.34119898755454
7,7.103851,35,35.49926,5.8526,5.389337,112.882927,NaN,0.984675407409668,NaN,30.313869,400,400.022675,25,31.175413,8.880087,59.13073,49.990223,402.166412,399.254486,398.677246,6405.658203,12.102401,11.59699,11.576653,1.54994,1.533451,1.506644,45.926216,73.847778,29.089123,5.363803,73.882088,95.461601,111.256645,0.364357650279999,678.631104,430.884329050881,1.92279122680569,0.0389978043810355,1.01950419118983,-3.59818320328054,506.564660590743,1.99747119085477,0.0100478361110831,1.22047951495485,56.5193513111806,478.578671179148,90.8659550233073,0.00876759680546217,1.34114372360495
7,7.103851,35,35.49926,5.8526,5.389243,112.912964,NaN,0.984675407409668,NaN,30.295614,400,400.057983,25,31.180445,8.885587,59.18351,49.990223,402.179749,399.234924,398.603149,6402.65332,12.114826,11.609998,11.572532,1.539128,1.518278,1.497815,45.948948,73.654381,29.066879,5.370175,73.847343,95.466423,111.240776,0.379815816879273,634.483154,430.884233217459,1.92279088274859,0.0389977821249235,1.01950478836392,-3.59818320328054,506.601318653765,1.9975661481353,0.0100494504892755,1.22038097889567,56.5193513111806,478.578545936873,90.8658616386572,0.00876759085358399,1.34114453995658
7,7.105831,35,35.49786,5.8526,5.393111,112.934822,NaN,0.984254777431488,NaN,30.284058,400,400.043579,25,31.184631,8.887069,59.100769,49.990223,402.281677,399.336121,398.763824,6401.391113,12.09582,11.604503,11.564441,1.550254,1.533918,1.503686,45.970703,73.784668,29.087263,5.356971,73.890732,95.457436,111.253838,0,637.691284,430.882840378973,1.92275816504659,0.0389859435641064,1.01958930988777,-3.58968739324803,506.6294903173,1.99764276223539,0.010051125613211,1.22029220822666,56.5175831358195,478.565408910936,90.8545597715835,0.00876735596510582,1.34121013067292
7,7.104118,35,35.497452,5.8526,5.393111,112.934822,NaN,0.984241425991058,NaN,30.284058,400,400.043579,25,31.184631,8.89871,58.86496,49.990223,402.281677,399.336121,398.763824,6401.391113,12.09582,11.604503,11.564441,1.550254,1.533918,1.503686,45.970703,73.784668,29.087263,5.356971,73.890732,95.457436,111.253838,0,637.691284,430.887457068822,1.92279871865042,0.0389969776155593,1.01949492726804,-3.59703745162631,506.629926686635,1.9976449546506,0.0100512714853968,1.22028721260392,56.5170678284072,478.579813093709,90.8648607583642,0.00876815403435514,1.341110384282
7,7.104796,35,35.496979,5.8526,5.394995,112.938522,NaN,0.984642148017883,NaN,30.276405,400,400.098877,25,31.182203,8.896968,58.847034,49.990223,402.325378,399.341522,398.76001,6402.44043,12.124124,11.606318,11.569704,1.548738,1.535646,1.507668,45.988403,73.673317,29.105621,5.327384,73.887352,95.427841,111.260818,0.311750590801239,671.585266,430.887550642813,1.92278956287019,0.0389930557740576,1.01952031059033,-3.59412816129469,506.63494759225,1.99765919067546,0.0100516394225639,1.22026930522434,56.5164704194643,478.576065535563,90.8615573657003,0.00876810752003432,1.3411280350928
7,7.102853,35,35.496174,5.8526,5.385815,112.964012,NaN,0.984624981880188,NaN,30.262432,400,400.116425,25,31.182634,8.894987,58.859585,49.990223,402.325378,399.341522,398.76001,6402.44043,12.124124,11.606318,11.569704,1.548738,1.535646,1.507668,45.988403,73.673317,29.105621,5.327384,73.887352,95.427841,111.260818,0.311750590801239,671.585266,430.883428152633,1.92280196633307,0.0390034016884846,1.0194715782877,-3.60246611423713,506.666911870564,1.99774407385204,0.0100532968671388,1.22017603693375,56.5154536727642,478.579874702877,90.8635313310099,0.00876851251733335,1.34109167771909
7,7.101907,35,35.495113,5.8526,5.386407,112.98819,NaN,0.984015345573425,NaN,30.258429,400,400.102081,25,31.183023,8.884027,58.807678,49.990223,402.359467,399.42334,398.740601,6395.773438,12.088384,11.595054,11.560711,1.531493,1.516064,1.483106,45.942059,73.698227,29.0902,5.336118,73.879707,95.371918,111.29216,0.519333779811859,649.579834,430.886581179714,1.92282653422087,0.0390096396234022,1.01941570358606,-3.60652628805821,506.697546390072,1.99782617465612,0.0100549752135279,1.22008402473071,56.5141135595444,478.587887431405,90.8683644482891,0.00876918854310376,1.34102426963864
7,7.098419,35,35.49575,5.8526,5.402784,113.013756,NaN,0.984020590782166,NaN,30.288244,400,400.11908,25,31.177864,8.894412,58.623138,49.990223,402.22348,399.296509,398.66156,6404.157227,12.094433,11.600163,11.563921,1.523601,1.500566,1.488347,45.977329,73.619003,29.029394,5.365399,73.899651,95.396439,111.271828,0.499651521444321,616.275635,430.9126711576,1.92296906486079,0.0390360152534929,1.01911987900012,-3.6215001078827,506.728057328479,1.99790352885722,0.0100561207189372,1.22000832629836,56.5149181365824,478.640332715586,90.9081630404575,0.00877150363075241,1.34069198775775
7,7.091741,35,35.494225,5.8526,5.408095,113.016342,NaN,0.983945548534393,NaN,30.306025,400,400.093842,25,31.172182,8.913148,58.294704,49.990223,402.22348,399.296509,398.66156,6404.157227,12.094433,11.600163,11.563921,1.523601,1.500566,1.488347,45.977329,73.619003,29.029394,5.365399,73.899651,95.396439,111.271828,0.499651521444321,616.275635,430.936065063747,1.92314668470974,0.0390804071316873,1.01871927963052,-3.65018399383678,506.732841733175,1.99791988977672,0.010056805011488,1.21998125240832,56.5129919319161,478.703662812493,90.9537674542217,0.00877493729652552,1.34025871160316
7,7.084724,35,35.495464,5.8526,5.397016,113.047859,NaN,0.984342455863953,NaN,30.302675,400,400.094421,25,31.174747,8.916538,58.138279,49.995407,402.146088,399.26712,398.629456,6398.725586,12.085822,11.59732,11.5651,1.529891,1.50387,1.484795,45.994396,73.390617,29.01445,5.356663,73.908699,95.400551,111.278801,0,600.031738,430.943668928643,1.92327248356277,0.039123189680009,1.01840389704825,-3.68034601773428,506.769966860294,1.99801279675391,0.0100580545584579,1.21989360549119,56.5145568993545,478.750556271162,90.9900915271435,0.00877682018012862,1.3399722888385
7,7.080301,35,35.49361,5.8526,5.383632,113.05069,NaN,0.984405994415283,NaN,30.283222,400,399.985382,25,31.170753,8.887349,58.083633,49.995407,402.164734,399.257324,398.663727,6399.166504,12.089723,11.603235,11.559669,1.543014,1.521462,1.497125,45.975857,73.317078,28.988426,5.336613,73.695587,95.402863,111.265327,0.256476670503616,584.901184,430.941944418362,1.92332843708791,0.039148682090328,1.01824543349635,-3.69936955743742,506.775400592575,1.99803169521292,0.0100588697005833,1.21986174430025,56.5122151157181,478.769304177454,91.0020909249483,0.00877822706954424,1.33982435983043
7,7.080183,35,35.493126,5.8526,5.384933,113.007019,NaN,0.98509669303894,NaN,30.246943,400,400.004517,25,31.182865,8.874632,58.181202,49.995407,402.164734,399.257324,398.663727,6399.166504,12.089723,11.603235,11.559669,1.543014,1.521462,1.497125,45.975857,73.317078,28.988426,5.336613,73.695587,95.402863,111.265327,0.256476670503616,584.901184,430.943586744819,1.92333599194694,0.0391497559125334,1.01823077544536,-3.69987720439809,506.722642106089,1.99789633904501,0.0100566973033892,1.21999824841506,56.5116037600465,478.771630427757,91.003307016215,0.00877847237010106,1.33980238565902
7,7.080183,35,35.493126,5.8526,5.380923,112.916603,NaN,0.98509669303894,NaN,30.222063,400,400.102264,25,31.195156,8.876379,58.378578,49.995407,402.411102,399.479767,398.891846,6403.508301,12.097326,11.597075,11.564919,1.530233,1.51311,1.489544,45.954544,73.289925,28.948025,5.347137,73.663193,95.352325,111.302643,0.254170387983322,634.132813,430.939503588832,1.92332133243786,0.039148804782876,1.01825600243046,-3.69987720439809,506.612321386306,1.99761061683278,0.0100518392445956,1.22029391397896,56.5116037600465,478.766292147577,90.9993226888486,0.00877821877371271,1.33983695698084
7,7.077839,35,35.490501,5.8526,5.37501,112.872726,NaN,0.984523236751556,NaN,30.208586,400,400.167328,25,31.192703,8.884515,58.657146,49.995407,402.411102,399.479767,398.891846,6403.508301,12.097326,11.597075,11.564919,1.530233,1.51311,1.489544,45.954544,73.289925,28.948025,5.347137,73.663193,95.352325,111.302643,0.254170387983322,634.132813,430.939792160201,1.92335532065422,0.0391626081060151,1.01816458206196,-3.70996263772241,506.561584754004,1.99748602448547,0.0100504195071202,1.22040560807622,56.5082879224698,478.776364572511,91.0040194942674,0.00877942840352717,1.33973426037578
7,7.079031,35,35.48983,5.8526,5.37501,112.872726,NaN,0.984404027462006,NaN,30.208586,400,400.167328,25,31.192703,8.88555,58.633293,49.995407,402.257355,399.38092,398.700989,6397.974609,12.09826,11.624593,11.56267,1.507397,1.49818,1.481754,45.983864,73.32605,28.962805,5.324409,73.643356,95.411583,111.263733,0,650.739197,430.936583621765,1.92332704218703,0.0391548741960279,1.01822998926766,-3.70483355197115,506.562302868112,1.99748963179979,0.0100506594814436,1.22039738178051,56.5074402994529,478.765477889935,90.9951725281381,0.0087790980998222,1.3397951719924
7,7.076642,35,35.491753,5.8526,5.360807,112.869965,NaN,0.985410988330841,NaN,30.196768,400,400.163849,25,31.197975,8.873967,58.414722,49.995407,402.226624,399.38797,398.741058,6397.006836,12.085976,11.600901,11.566848,1.528134,1.518784,1.49609,45.995564,73.420227,28.945076,5.304704,73.761314,95.360077,111.28717,0.267443358898163,671.882629,430.928553229867,1.92333180007371,0.0391670069136424,1.01818823339604,-3.71511389615762,506.55687523768,1.99747056474057,0.010049823339055,1.22043001894805,56.509869443791,478.768898648194,90.9997924837073,0.00877872499128353,1.33980047435989
7,7.074486,35,35.489304,5.8526,5.361677,112.810661,NaN,0.984852433204651,NaN,30.204222,400,400.13443,25,31.197933,8.870184,58.239647,49.995407,402.226624,399.38797,398.741058,6397.006836,12.085976,11.600901,11.566848,1.528134,1.518784,1.49609,45.995564,73.420227,28.945076,5.304704,73.761314,95.360077,111.28717,0.267443358898163,671.882629,430.935242977111,1.92338614504388,0.0391812124351428,1.01806444120742,-3.7243938503803,506.487115909908,1.99729621215395,0.0100475103262991,1.22059482538031,56.5067758348078,478.786538549522,91.0103273906534,0.00878024518794646,1.33965132199957
7,7.075317,35,35.490852,5.8526,5.363365,112.749779,NaN,0.984538555145264,NaN,30.198191,400,400.153076,25,31.184635,8.895234,58.184277,49.995407,402.415375,399.512665,398.831573,6395.238281,12.087049,11.610034,11.55728,1.53093,1.508061,1.494208,45.991882,73.343086,28.946762,5.305676,73.652184,95.322159,111.309464,0.534292995929718,659.035645,430.934724586237,1.92337259397618,0.0391762162896872,1.01809942598103,-3.72081676848086,506.411138526678,1.99709531458788,0.0100436819679814,1.22081437304378,56.5087313087911,478.782962930609,91.0093218948965,0.00877964409864636,1.33969655779895
7,7.075552,35,35.48912,5.8526,5.356344,112.733818,NaN,0.984358549118042,NaN,30.200884,400,400.117615,25,31.17407,8.900741,58.248501,49.999538,402.196198,399.31723,398.695496,6398.241211,12.086517,11.60814,11.559053,1.514212,1.495759,1.47429,45.997982,73.534622,28.917763,5.314366,73.616898,95.318108,111.322952,0.35752147436142,628.461731,430.926943674231,1.92334135086057,0.0391730241626857,1.01815648057237,-3.71980525668624,506.3935092515,1.99705413794131,0.0100434425185352,1.22084572530318,56.5065433966291,478.770065012969,90.9978332412699,0.00877951380874662,1.33975533153095
7,7.074321,35,35.489502,5.8526,5.345492,112.762459,NaN,0.983660221099854,NaN,30.197872,400,400.053589,25,31.175186,8.891036,58.403427,49.999538,402.196198,399.31723,398.695496,6398.241211,12.086517,11.60814,11.559053,1.514212,1.495759,1.47429,45.997982,73.534622,28.917763,5.314366,73.616898,95.318108,111.322952,0.35752147436142,628.461731,430.919209073674,1.92333089463725,0.0391784426361514,1.0181571810918,-3.72510413914608,506.428064805372,1.99714268946351,0.010044846825049,1.22075596954194,56.5070259574144,478.766592785247,90.9956521417902,0.00877924243333708,1.33978326905757
7,7.072466,35,35.489498,5.8526,5.341723,112.767487,NaN,0.983778238296509,NaN,30.194277,400,400.035583,25,31.175392,8.895382,58.525463,49.999538,402.20166,399.330231,398.758423,6399.990723,12.133257,11.620552,11.584035,1.502687,1.494227,1.45228,46.046463,73.431412,28.905289,5.306702,73.659737,95.397324,111.259285,0.276279240846634,664.191589,430.920366603554,1.92336115086377,0.0391895992087168,1.01807904461748,-3.73309036994721,506.434207010726,1.99715861583013,0.0100451187365193,1.2207393501212,56.5070209044424,478.777607072475,91.0038690088164,0.00877976682758083,1.33971189931126
7,7.072799,35,35.487495,5.8526,5.345807,112.763863,NaN,0.983994007110596,NaN,30.177299,400,400.077118,25,31.17329,8.891195,58.45089,49.999538,402.240112,399.4198,398.81015,6396.256348,12.107859,11.60778,11.581158,1.494704,1.484889,1.457188,46.017063,73.387009,28.918421,5.292444,73.621292,95.409264,111.253174,0.218709588050842,622.070862,430.923627823997,1.92336817517426,0.0391884049053618,1.01807163901593,-3.73165660635664,506.431929311356,1.99715792757128,0.0100456400543133,1.22072667309255,56.5044905715603,478.778406349263,91.0023129957091,0.00878036280758094,1.33967813367719
7,7.072657,35,35.484711,5.8526,5.341413,112.753456,NaN,0.983662366867065,NaN,30.179571,400,400.141998,25,31.17852,8.878711,58.27911,49.999538,402.240112,399.4198,398.81015,6396.256348,12.107859,11.60778,11.581158,1.494704,1.484889,1.457188,46.017063,73.387009,28.918421,5.292444,73.621292,95.409264,111.253174,0.218709588050842,622.070862,430.919536710673,1.92335548318169,0.0391882844766574,1.0180914810203,-3.73226799479119,506.422208465543,1.99713998529715,0.0100460758423098,1.22072674735639,56.5009734321125,478.771340067152,90.9940462891904,0.00878080274789599,1.33968413209202
7,7.073246,35,35.483452,5.8526,5.349092,112.744156,NaN,0.985309302806854,NaN,30.175175,400,400.174713,25,31.182886,8.875639,58.244133,49.999538,402.259186,399.444977,398.790802,6401,12.131077,11.626791,11.584794,1.483882,1.480142,1.445125,46.010609,73.37571,28.901552,5.309057,73.609062,95.34269,111.304214,0.204972416162491,605.50061,430.925768714373,1.92336957273162,0.0391862803848486,1.0180755167335,-3.72973208513105,506.412204871274,1.99711733999134,0.01004602578201,1.22074192321969,56.4993828134989,478.775365167383,90.9956976987015,0.0087813448253535,1.33964010458195
7,7.073246,35,35.483452,5.8526,5.356769,112.763733,NaN,0.985309302806854,NaN,30.170124,400,400.193298,25,31.185369,8.869058,58.361031,49.999538,402.214478,399.369934,398.773987,6391.027344,12.121433,11.596382,11.574382,1.512249,1.490237,1.469084,46.000202,73.654716,28.875031,5.32461,73.538864,95.34079,111.313065,0.196177825331688,614.040344,430.933584294839,1.92339763556189,0.0391881026696229,1.01802725365879,-3.72973208513105,506.436102704346,1.99717926688642,0.0100470790724006,1.22067741134813,56.4993828134989,478.785584234613,91.0033261053508,0.00878183038806802,1.3395739739927
7,7.074389,35,35.486362,5.8526,5.365454,112.796005,NaN,0.984259188175201,NaN,30.173784,400,400.111206,25,31.187025,8.869452,58.374878,49.999538,402.214478,399.369934,398.773987,6391.027344,12.121433,11.596382,11.574382,1.512249,1.490237,1.469084,46.000202,73.654716,28.875031,5.32461,73.538864,95.34079,111.313065,0.196177825331688,614.040344,430.939349246484,1.92340225318041,0.039182738848858,1.01803538204438,-3.72481141255747,506.472377788025,1.99726568487379,0.0100477742394941,1.22060691577411,56.5030592338601,478.789821195791,91.009616271547,0.00878122080962934,1.33958809252444
7,7.074875,35,35.485153,5.8526,5.365454,112.796005,NaN,0.984291195869446,NaN,30.173784,400,400.111206,25,31.187025,8.865565,58.262306,49.999538,402.313751,399.532837,398.802124,6398.948242,12.116935,11.617279,11.581293,1.511688,1.50981,1.467023,46.001038,73.289238,28.907196,5.287428,73.645416,95.327507,111.297363,0.484591037034988,617.267578,430.938041115346,1.92339071940196,0.0391795823710174,1.01806204331553,-3.72271934043249,506.473672759684,1.99727218778786,0.0100482066668445,1.22059206816997,56.5015318434064,478.78455943366,91.0043891406611,0.00878130769140074,1.33960488317605
7,7.073155,35,35.485249,5.8526,5.365134,112.848709,NaN,0.983491361141205,NaN,30.173052,400,400.126556,25,31.187572,8.861571,58.171555,49.999538,402.313751,399.532837,398.802124,6398.948242,12.116935,11.617279,11.581293,1.511688,1.50981,1.467023,46.001038,73.289238,28.907196,5.287428,73.645416,95.327507,111.297363,0.484591037034988,617.267578,430.942344791364,1.92343037079164,0.039190679392679,1.01796970727317,-3.73012387056741,506.537895514015,1.99743832994064,0.0100510067236367,1.22042003282155,56.5016531265668,478.799083183852,91.0153344958679,0.00878197098956994,1.33951229445106
7,7.070989,35,35.485371,5.8526,5.368258,112.884109,NaN,0.983924269676208,NaN,30.169123,400,400.130432,25,31.192005,8.864484,58.25029,50.006779,402.227661,399.33252,398.748749,6399.102539,12.131365,11.620598,11.579907,1.509078,1.503086,1.463838,46.01004,73.405418,28.893419,5.279237,73.701042,95.4067,111.244408,0.222888618707657,612.529541,430.951353722505,1.92349320091032,0.0392054986447149,1.01783133968402,-3.7394503518583,506.580965784175,1.99754958851824,0.0100528663778958,1.22030539497577,56.5018072568668,478.822071427771,91.0326281750741,0.00878302914357404,1.33936540747113
7,7.069263,35,35.481167,5.8526,5.361399,112.922836,NaN,0.98320460319519,NaN,30.148966,400,400.112366,25,31.195152,8.874307,58.34206,50.006779,402.268341,399.449738,398.818024,6395.762695,12.113617,11.611991,11.579789,1.495143,1.489872,1.450463,46.011074,73.407394,28.867382,5.285881,73.582413,95.434807,111.223373,0.59057605266571,599.075745,430.949017129042,1.92350911066875,0.0392150942647864,1.01777975345681,-3.74688380553124,506.632718391562,1.99769459326569,0.0100564523102859,1.22012707344279,56.4964958317253,478.824172807997,91.0296803864492,0.00878430073931547,1.33929186389816
7,7.070787,35,35.481163,5.8526,5.350138,112.974792,NaN,0.9844611287117,NaN,30.159647,400,400.136932,25,31.202799,8.884749,58.440418,50.006779,402.268341,399.449738,398.818024,6395.762695,12.113617,11.611991,11.579789,1.495143,1.489872,1.450463,46.011074,73.407394,28.867382,5.285881,73.582413,95.434807,111.223373,0.59057605266571,599.075745,430.933453342909,1.92343177220763,0.0392025102730523,1.01793400544631,-3.74032024476026,506.696111176477,1.99785879166763,0.0100592459625889,1.21995721846584,56.4964907777969,478.796005008345,91.0086456567943,0.00878296348326979,1.33947389631011
7,7.0703,35,35.480434,5.8526,5.332039,113.02951,NaN,0.983726978302002,NaN,30.179083,400,400.148499,25,31.21092,8.901199,58.649384,50.006779,402.193604,399.375549,398.696655,6398.719727,12.120476,11.62803,11.580116,1.513761,1.490412,1.47217,46.03574,73.493248,28.868402,5.284986,73.612373,95.446281,111.231224,0.642174124717712,577.188354,430.916340115409,1.92337717766788,0.0392013791789416,1.01802103158835,-3.74241753914447,506.763638628334,1.99803556366701,0.0100624466217011,1.21976987693053,56.4955696915544,478.77548412152,90.9925427745086,0.00878219156166561,1.33959625180927
7,7.070946,35,35.478249,5.8526,5.334687,113.051483,NaN,0.98485255241394,NaN,30.17971,400,400.206116,25,31.207567,8.900514,58.799129,50.006779,402.435638,399.610992,398.946899,6392.639648,12.113729,11.607845,11.578173,1.489473,1.47993,1.436714,46.009029,73.411064,28.87113,5.257955,73.610764,95.405441,111.245361,0.5393306016922,588.059937,430.917296355384,1.92337151824984,0.0391978080342013,1.01803984660134,-3.73963552550765,506.792773239755,1.99811669841968,0.0100644090271317,1.21967167562255,56.4928088682912,478.771504345698,90.9872233763543,0.00878261146126492,1.33959081523938
7,7.069857,35,35.478001,5.8526,5.337052,113.037811,NaN,0.984258830547333,NaN,30.186291,400,400.296356,25,31.200016,8.883135,58.669582,50.006779,402.435638,399.610992,398.946899,6392.639648,12.113729,11.607845,11.578173,1.489473,1.47993,1.436714,46.009029,73.411064,28.87113,5.257955,73.610764,95.405441,111.245361,0.5393306016922,588.059937,430.922636126651,1.92340602207825,0.0392054501441426,1.01796519576817,-3.74432543990559,506.776362465576,1.99807485116735,0.010063763434239,1.2197131444342,56.4924955030188,478.783850812942,90.9961737051456,0.00878326732275022,1.33950738630509
7,7.068151,35,35.476913,5.8526,5.329006,112.981339,NaN,0.98497873544693,NaN,30.163059,400,400.285034,25,31.192719,8.886203,58.416069,50.006779,402.349548,399.525116,398.906647,6397.540039,12.109567,11.596494,11.579133,1.497309,1.492466,1.461712,46.013073,73.354813,28.876976,5.238086,73.579033,95.36319,111.289932,0.121610380709171,589.644226,430.919039130224,1.92341712593922,0.0392146357345547,1.01792212287189,-3.75167364133728,506.708640431983,1.99790231306516,0.0100611189424965,1.21988389761826,56.4911207183471,478.786938603775,90.9973095646366,0.00878371736692019,1.33947188308261
7,7.068547,35,35.476974,5.8526,5.312635,112.911148,NaN,0.984020352363586,NaN,30.151791,400,400.206848,25,31.204197,8.867526,58.111439,50.006779,402.086304,399.197052,398.602814,6393.15332,12.097233,11.582488,11.5567,1.513301,1.50645,1.482118,46.040882,73.331543,28.853235,5.241885,73.519226,95.283119,111.320938,0,613.297607,430.901307259941,1.92334787400884,0.0392081712321682,1.01804682688408,-3.74996784304375,506.622942270531,1.99768019351691,0.010057324649659,1.22011398333774,56.4911977981675,478.761774921689,90.9785900072762,0.0087825044834106,1.33963558786435
7,7.068547,35,35.476974,5.8526,5.30928,112.852028,NaN,0.984020352363586,NaN,30.1654,400,400.111389,25,31.203562,8.883455,58.246605,50.006779,402.086304,399.197052,398.602814,6393.15332,12.097233,11.582488,11.5567,1.513301,1.50645,1.482118,46.040882,73.331543,28.853235,5.241885,73.519226,95.283119,111.320938,0,613.297607,430.897891677414,1.92333560807914,0.0392073743050947,1.01806794454341,-3.74996784304375,506.550803408916,1.99749332056624,0.0100541459982397,1.22030766547084,56.4911977981675,478.757308565893,90.9752560352354,0.00878229221582478,1.33966450368333
7,7.069259,35,35.476795,5.8526,5.312602,112.833,NaN,0.98473072052002,NaN,30.161995,400,400.220276,25,31.192623,8.893754,58.440586,50.006779,402.535065,399.608551,399.00589,6399.181641,12.08883,11.593096,11.564647,1.52703,1.514516,1.484009,46.039131,73.348984,28.887602,5.207872,73.561371,95.339546,111.310059,NaN,633.582764,430.899355828648,1.9233308416044,0.0392035324404646,1.01808615465643,-3.74690103414702,506.527774431326,1.99743412507373,0.0100531867601627,1.2203679075093,56.4909716128183,478.755415772912,90.973650729847,0.00878225215415896,1.33967420298556
7,7.06487,35,35.474712,5.8526,5.312602,112.833,NaN,0.985322415828705,NaN,30.161995,400,400.220276,25,31.192623,8.898544,58.713562,50.006779,402.535065,399.608551,399.00589,6399.181641,12.08883,11.593096,11.564647,1.52703,1.514516,1.484009,46.039131,73.348984,28.887602,5.207872,73.561371,95.339546,111.310059,NaN,633.582764,430.911176668036,1.92343510528668,0.0392320936195786,1.01784508948787,-3.76580956687565,506.530004387468,1.99744532793133,0.0100539322555568,1.22034235726669,56.4883394552135,478.79155235643,90.9983885790194,0.00878455027950378,1.33941063056488
7,7.063302,35,35.472988,5.8526,5.30996,112.836327,NaN,0.983714640140533,NaN,30.149403,400,400.292755,25,31.191339,8.898536,58.85231,50.010895,402.360535,399.424194,398.839752,6392.525879,12.082578,11.593365,11.554295,1.52936,1.515891,1.477314,46.016682,73.241638,28.862629,5.203573,73.536461,95.382828,111.264557,0.417248129844666,645.324524,430.912710035138,1.92346270593085,0.0392416778726249,1.0177756071594,-3.77256692432354,506.535909972029,1.99746511874641,0.0100547282694268,1.22031029511613,56.4861608492313,478.800088616502,91.0029091027828,0.00878543669417681,1.33933083550312
7,7.061165,35,35.470139,5.8526,5.306632,112.839958,NaN,0.983431458473206,NaN,30.138699,400,400.245483,25,31.206312,8.895131,58.996719,50.010895,402.433533,399.512878,398.958771,6395.118164,12.085474,11.592774,11.554281,1.535334,1.498727,1.489232,46.019966,73.221947,28.822432,5.231525,73.503799,95.340881,111.283478,0.260334223508835,637.148376,430.915077404593,1.92350132830048,0.0392548117657947,1.01767920914108,-3.78177823828992,506.543390525901,1.99749192091444,0.0100559434452263,1.22026344702027,56.4825604017843,478.811650010416,91.0084799789096,0.00878678073653221,1.33921546457463
7,7.06038,35,35.469151,5.8526,5.296431,112.833664,NaN,0.984203279018402,NaN,30.134413,400,400.266418,25,31.218081,8.89577,59.043053,50.010895,402.433533,399.512878,398.958771,6395.118164,12.085474,11.592774,11.554281,1.535334,1.498727,1.489232,46.019966,73.221947,28.822432,5.231525,73.503799,95.340881,111.283478,0.260334223508835,637.148376,430.906809849278,1.92348270406491,0.0392575041694363,1.01770015932944,-3.78516242831347,506.536767754836,1.99747733688478,0.0100559586436315,1.22027197558198,56.4813117540534,478.803999769283,91.0017058032394,0.00878669271465665,1.33925080479341
7,7.058515,35,35.467571,5.8526,5.2836,112.83886,NaN,0.985108196735382,NaN,30.138708,400,400.265991,25,31.222151,8.897132,58.77169,50.010895,402.370483,399.398865,398.854492,6395.422852,12.100671,11.591287,11.55688,1.534518,1.511603,1.48221,46.041821,73.220703,28.84347,5.198457,73.439972,95.257866,111.30262,0.40615901350975,615.194702,430.898774840747,1.92348014468246,0.0392666149731629,1.01767833125736,-3.79320371643615,506.544799476593,1.99750226168376,0.0100568038244167,1.22023556010428,56.4793148703869,478.801679445786,90.9982751858811,0.00878702315935478,1.33924325581791
7,7.058896,35,35.46801,5.8526,5.274606,112.852371,NaN,0.98439347743988,NaN,30.139099,400,400.271606,25,31.224121,8.881504,58.406063,50.010895,402.338806,399.451752,398.864075,6391.708984,12.079747,11.588091,11.56312,1.537264,1.49623,1.483047,46.085678,73.197525,28.848684,5.188931,73.471619,95.258972,111.303413,0.219656243920326,624.827515,430.888595173079,1.92343821071255,0.0392619916401726,1.01775576879836,-3.79156083463442,506.560815949524,1.99754261179687,0.0100573733051018,1.22019664998444,56.4798697079251,478.78679521649,90.987633536115,0.00878619322074153,1.33934574029049
7,7.059669,35,35.466106,5.8526,5.268869,112.879669,NaN,0.984754800796509,NaN,30.133512,400,400.234802,25,31.217428,8.866589,58.358643,50.010895,402.338806,399.451752,398.864075,6391.708984,12.079747,11.588091,11.56312,1.537264,1.49623,1.483047,46.085678,73.197525,28.848684,5.188931,73.471619,95.258972,111.303413,0.219656243920326,624.827515,430.880673424375,1.92339885870932,0.039255587020588,1.01783432513302,-3.78822784498891,506.596160721309,1.99763913603015,0.0100595231242213,1.22008391275218,56.4774632653624,478.770793074514,90.9736394860685,0.00878596364846608,1.33942205674249
7,7.058278,35,35.46402,5.8526,5.273667,112.926651,NaN,0.984884977340698,NaN,30.120852,400,400.197845,25,31.215117,8.865314,58.591721,50.010895,402.310028,399.3591,398.845673,6396.237793,12.082791,11.588445,11.555858,1.522967,1.511077,1.4705,46.10445,73.261757,28.840544,5.196715,73.382431,95.261856,111.30661,0.249186545610428,630.116943,430.889304410602,1.92344947319248,0.0392657989652935,1.01772771619621,-3.79422570040424,506.655709633876,1.99779882302937,0.0100627963131426,1.21990476312023,56.4748266754965,478.787390367521,90.9837891676661,0.00878733457395727,1.33928494369361
7,7.05701,35,35.462128,5.8526,5.272032,112.948631,NaN,0.984662592411041,NaN,30.093178,400,400.297668,25,31.216969,8.860307,58.76041,50.010895,402.633789,399.765991,399.314301,6387.05957,12.091114,11.582747,11.569629,1.412481,1.420453,1.373675,46.131756,73.128479,28.848492,5.184052,73.455818,95.278244,111.315636,0.409992843866348,620.501099,430.891056369811,1.92347364995203,0.039273682194166,1.01766833031265,-3.79969397158845,506.684544901597,1.99787844050849,0.0100646556422746,1.21980987163029,56.4724351827563,478.794531336932,90.9870875808128,0.00878820194246064,1.33921178150693
7,7.058322,35,35.460255,5.8526,5.267156,112.952316,NaN,0.984079301357269,NaN,30.068359,400,400.447113,25,31.219227,8.861021,58.706516,50.010895,402.633789,399.765991,399.314301,6387.05957,12.091114,11.582747,11.569629,1.412481,1.420453,1.373675,46.131756,73.128479,28.848492,5.184052,73.455818,95.278244,111.315636,0.409992843866348,620.501099,430.88255930105,1.92342462632514,0.0392639637041764,1.01777106300568,-3.79403596302768,506.691041996227,1.99790015062437,0.0100655247481788,1.21977495186076,56.4700676046243,478.775034426968,90.9705162569268,0.00878779766907048,1.33931109292929
7,7.055645,35,35.458038,5.8526,5.267486,112.972656,NaN,0.984684884548187,NaN,30.069178,400,400.472321,25,31.216343,8.872336,58.700096,50.002903,402.585388,399.632355,399.134094,6391.181641,12.101508,11.598989,11.552864,1.409271,1.440722,1.377198,46.1474,73.25164,28.849712,5.181899,73.516701,95.306213,111.281624,0.240936309099197,593.50116,430.890107297678,1.92348949767652,0.0392815090154138,1.01762190344392,-3.80558138830344,506.718220777055,1.99797632147612,0.0100674124353073,1.21968155026892,56.4672650605514,478.796707428897,90.9843163187782,0.00878944679391234,1.33913935098693
7,7.056528,35,35.456459,5.8526,5.262911,112.954948,NaN,0.98384040594101,NaN,30.061636,400,400.37085,25,31.222042,8.878718,58.891602,50.002903,402.505646,399.618408,399.14679,6389.617676,12.12225,11.608376,11.568551,1.407179,1.443223,1.375951,46.137749,73.157005,28.866608,5.163686,73.385086,95.292336,111.288612,0.255569905042648,590.29657,430.88307262081,1.92345177368842,0.0392746581130933,1.01769915912062,-3.80177279975538,506.698309879315,1.99792887099985,0.0100670264064613,1.2197199679632,56.4652689359335,478.781583241218,90.9713253280028,0.00878916841601203,1.33921456248171
7,7.056528,35,35.456459,5.8526,5.258075,112.927078,NaN,0.98384040594101,NaN,30.061058,400,400.405426,25,31.226358,8.878111,59.150826,50.002903,402.505646,399.618408,399.14679,6389.617676,12.12225,11.608376,11.568551,1.407179,1.443223,1.375951,46.137749,73.157005,28.866608,5.163686,73.385086,95.292336,111.288612,0.255569905042648,590.29657,430.878150954174,1.92343409595442,0.0392735078993036,1.01772955884625,-3.80177279975538,506.664315017189,1.99784082216937,0.0100655280956425,1.21981088010333,56.4652689359335,478.775146442973,90.9665190046382,0.00878886235853364,1.33925617704653
7,7.055469,35,35.453098,5.8526,5.242948,112.913483,NaN,0.984086155891418,NaN,30.059114,400,400.288635,25,31.228922,8.876405,59.213924,50.002903,402.210388,399.563995,398.740997,6391.338379,12.069988,11.635055,11.585746,1.396178,1.426291,1.36751,46.109909,73.347229,28.868855,5.136448,73.372185,95.352455,111.232544,0.455319762229919,588.318726,430.865609358956,1.92340398697484,0.0392768209007755,1.01776647710863,-3.80634056119783,506.651325451119,1.99781593949128,0.0100660015844777,1.21981414566513,56.461019821262,478.761229491011,90.9525140549247,0.00878913872231054,1.33929818833491
7,7.057563,35,35.451698,5.8526,5.242948,112.913483,NaN,0.984508037567139,NaN,30.059114,400,400.288635,25,31.228922,8.896306,59.316498,50.002903,402.152191,399.490021,398.622803,6391.125488,12.08717,11.648984,11.585818,1.386801,1.443861,1.388883,46.085217,73.262428,28.867208,5.121936,73.340363,95.408478,111.194389,0.250243842601776,597.052307,430.859965228827,1.92335417513229,0.0392631571474108,1.01788166032517,-3.79730905840006,506.652822497469,1.997823467584,0.0100665033572561,1.21979701897908,56.459249787666,478.741862826375,90.9365488916415,0.00878860851110812,1.33940349192666
7,7.055512,35,35.45034,5.8526,5.227386,112.938499,NaN,0.984463274478912,NaN,30.0676,400,400.169312,25,31.219898,8.888117,59.269859,50.002903,402.152191,399.490021,398.622803,6391.125488,12.08717,11.648984,11.585818,1.386801,1.443861,1.388883,46.085217,73.262428,28.867208,5.121936,73.340363,95.408478,111.194389,0.250243842601776,597.052307,430.84965418388,1.92334606701801,0.0392728378533644,1.0178668163701,-3.80615508014148,506.68478761851,1.99790980363541,0.010068335211191,1.21969879919675,56.4575328011766,478.737717283136,90.9319934252832,0.00878879043738847,1.33941092285773
7,7.052595,35,35.448837,5.8526,5.213588,112.975868,NaN,0.98368775844574,NaN,30.053967,400,400.12793,25,31.202656,8.897818,59.014599,50.002903,402.104614,399.364685,398.637634,6384.074219,12.067655,11.619524,11.554403,1.373827,1.440359,1.377232,46.056164,73.104439,28.87891,5.080678,73.368111,95.354538,111.217033,NaN,618.588257,430.843475017504,1.92336503102212,0.0392886001794588,1.01779317048877,-3.81873953848054,506.731970263315,1.99803592433251,0.0100708829878677,1.21955869252373,56.4556324221356,478.743300753229,90.9345457586882,0.00878947559519184,1.33935331989005
7,7.052972,35,35.447601,5.8526,5.207829,112.990768,NaN,0.983803987503052,NaN,30.025663,400,400.105743,25,31.183952,8.889047,58.847775,50.002903,402.041473,399.398254,398.508698,6390.062988,12.086083,11.643765,11.580987,1.395169,1.436371,1.403343,46.049286,73.287308,28.858246,5.089028,73.379112,95.329933,111.237793,0.428609788417816,635.237854,430.836596786234,1.92333500042157,0.0392847671691444,1.01785020973691,-3.81711287152984,506.7514617831,1.99808962691876,0.0100721270561,1.21949511648877,56.4540695866519,478.731280863312,90.9242422917909,0.00878924897174999,1.33941345314709
7,7.05381,35,35.444675,5.8526,5.202242,112.985016,NaN,0.983787417411804,NaN,30.036158,400,400.047913,25,31.171339,8.870787,58.615952,50.002903,402.041473,399.398254,398.508698,6390.062988,12.086083,11.643765,11.580987,1.395169,1.436371,1.403343,46.049286,73.287308,28.858246,5.089028,73.379112,95.329933,111.237793,0.428609788417816,635.237854,430.82864978226,1.92329462471065,0.0392779651391428,1.01793158949087,-3.81349733301033,506.747573270245,1.998087189188,0.0100728670813504,1.21947810230889,56.4503696891696,478.71400969412,90.9082008449549,0.00878924438847579,1.33948346317993
7,7.053617,35,35.443058,5.8526,5.19189,112.985268,NaN,0.984468936920166,NaN,30.032921,400,400.084045,25,31.153912,8.874065,58.380692,50.002903,402.184723,399.586426,398.691498,6389.469238,12.066226,11.624377,11.584996,1.396343,1.42774,1.379939,46.052017,73.151657,28.889107,5.051372,73.395233,95.336121,111.237625,0.354265809059143,542.348267,430.818632478596,1.92326135958345,0.0392767613508165,1.01798627060313,-3.81432999981223,506.749608104007,1.99809667722457,0.0100734605242377,1.21945754082914,56.4483249032303,478.700478241252,90.8963596106204,0.0087890521749271,1.33954799583652
7,7.053572,35,35.441044,5.8526,5.178504,113.002419,NaN,0.984112322330475,NaN,30.010302,400,400.126221,25,31.132933,8.876813,58.384457,50.002903,402.184723,399.586426,398.691498,6389.469238,12.066226,11.624377,11.584996,1.396343,1.42774,1.379939,46.052017,73.151657,28.889107,5.051372,73.395233,95.336121,111.237625,0.354265809059143,542.348267,430.805126578941,1.92321347070383,0.0392738687141054,1.0180683224344,-3.81452414740323,506.772673743388,1.99816166492369,0.0100751048044618,1.2193772063145,56.4457779835528,478.681274781374,90.8798574877233,0.00878870091976908,1.33964364224642
7,7.051338,35,35.43943,5.8526,5.161743,112.987343,NaN,0.984066843986511,NaN,29.987272,400,400.112427,25,31.131527,8.869571,58.523907,49.990379,402.231262,399.48941,398.68692,6390.314453,12.072824,11.628824,11.576941,1.40842,1.435816,1.383149,46.052105,73.034409,28.846432,5.070738,73.370346,95.244118,111.284241,0,542.853943,430.794091830354,1.92320535133979,0.039284468804152,1.01805100279097,-3.8241636755946,506.756014261441,1.99812273295942,0.0100748733513229,1.21940650483011,56.4437368225979,478.676900593777,90.8748556237838,0.00878894350926176,1.33964891624896
7,7.045002,35,35.43631,5.8526,5.144354,112.938721,NaN,0.984676659107208,NaN,29.961279,400,400.160095,25,31.146023,8.865696,58.605495,49.990379,402.268768,399.438507,398.788788,6388.527832,12.115936,11.612291,11.585919,1.410062,1.439412,1.391611,46.048244,73.084999,28.827047,5.048388,73.343895,95.220207,111.292633,0.313817530870438,592.135986,430.793491622918,1.92329267428214,0.0393217557576837,1.01781129313408,-3.85151558319245,506.700055269811,1.99798594435069,0.0100733783781774,1.21952659434349,56.4397908712697,478.705946615906,90.8931823945637,0.00879119701493513,1.33941612099174
7,7.043607,35,35.432224,5.8526,5.141932,112.896248,NaN,0.984994053840637,NaN,29.937374,400,400.16098,25,31.164196,8.859204,58.663895,49.990379,402.268768,399.438507,398.788788,6388.527832,12.115936,11.612291,11.585919,1.410062,1.439412,1.391611,46.048244,73.084999,28.827047,5.048388,73.343895,95.220207,111.292633,0.313817530870438,592.135986,430.79479147608,1.92331705804743,0.0393303095853409,1.01774963688831,-3.85754016643745,506.652624698528,1.99787374957165,0.0100725600004725,1.21961504460511,56.4346227686779,478.711230985498,90.8927319207778,0.00879259004340288,1.33932350682019
7,7.040769,35,35.430016,5.8526,5.137861,112.883568,NaN,0.984801173210144,NaN,29.944183,400,400.169281,25,31.174559,8.857703,58.485455,49.990379,402.324554,399.326691,398.804352,6383.03125,12.121151,11.59139,11.553105,1.431455,1.441948,1.386765,46.060951,73.035393,28.828726,5.045813,73.271362,95.197006,111.286148,0.416611969470978,587.849304,430.79830737974,1.92336981003437,0.039347926164175,1.01761881953045,-3.86979941914723,506.63952108843,1.99784556705356,0.0100726701613452,1.21962939006945,56.4318298199778,478.728493678895,90.9032463888824,0.00879402854226018,1.33918024245368
7,7.039119,35,35.426567,5.8526,5.130711,112.894936,NaN,0.984077751636505,NaN,29.96036,400,400.16449,25,31.17643,8.863071,58.149551,49.990379,402.26355,399.327789,398.812469,6384.730469,12.123775,11.581361,11.564322,1.393103,1.422694,1.371792,46.104301,72.968781,28.850407,5.02109,73.315842,95.291618,111.216583,0.489528894424438,570.72522,430.795484314642,1.92338299832523,0.0393570345620363,1.0175729133533,-3.87692861152982,506.657073615103,1.99790003537358,0.0100745194537106,1.21955013715055,56.4274668214902,478.730261661086,90.9008563858378,0.0087950767087957,1.33911952708354
7,7.036662,35,35.423965,5.8526,5.119991,112.869553,NaN,0.984553515911102,NaN,29.976759,400,400.212555,25,31.174999,8.86416,58.260571,49.990379,402.26355,399.327789,398.812469,6384.730469,12.123775,11.581361,11.564322,1.393103,1.422694,1.371792,46.104301,72.968781,28.850407,5.02109,73.315842,95.291618,111.216583,0.489528894424438,570.72522,430.791207216515,1.92340238412484,0.0393705885839454,1.01750499359221,-3.88754697209862,506.628899748486,1.99783384263142,0.0100740877775512,1.2196010744725,56.4241750544826,478.735030481995,90.9016185422164,0.00879603108988187,1.3390515112634
7,7.038589,35,35.422947,5.8526,5.124576,112.816757,NaN,0.984397649765015,NaN,29.980276,400,400.245514,25,31.170887,8.855967,58.640743,49.990379,402.424591,399.414398,398.880554,6375.227539,12.094399,11.563719,11.535979,1.421932,1.438947,1.382567,46.153294,73.010712,28.873102,5.022305,73.264801,95.29174,111.212799,NaN,559.693787,430.790671850303,1.92337320059887,0.0393590460760431,1.01758235641495,-3.87921886298608,506.565594602979,1.99767249332053,0.0100716120417882,1.21976101085689,56.4228871386578,478.72351088937,90.8919207760007,0.00879576744495425,1.33911146768251
7,7.038589,35,35.422947,5.8526,5.138893,112.814262,NaN,0.984397649765015,NaN,29.953033,400,400.186279,25,31.164314,8.86259,58.933067,49.990379,402.322784,399.361267,398.78299,6385.726563,12.089239,11.574429,11.544508,1.406324,1.425264,1.38562,46.179352,72.906311,28.896246,5.044577,73.249748,95.234947,111.244804,NaN,579.356506,430.805239931111,1.92342555071391,0.0393624594490508,1.01749216031373,-3.87921886298608,506.562551289083,1.99766460838309,0.0100714777546268,1.21976916693231,56.4228871386578,478.742568900617,90.9061532643364,0.00879667449978854,1.33898822974531
