P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.979251,35,35.181343,5.8526,5.355459,113.246109,NaN,0.984251856803894,NaN,30.220882,400,400.010284,25,31.187363,8.870955,57.51894,49.992554,402.086517,399.381866,398.799988,6343.053223,12.04393,11.538128,11.523005,1.42167,1.42941,1.384547,46.335423,72.172859,28.483765,5.242003,72.540352,94.47834,111.270317,0.436884254217148,611.098145,431.18456053783,1.92563176426287,0.0398065022044934,1.01292315193415,-4.13646166696276,507.345998858459,2.00032686839712,0.0101820616496658,1.21545135923998,56.1163758562098,479.332263400125,91.0881068406297,0.00889292682178286,1.33179561667431
7,6.979005,35,35.180309,5.8526,5.349155,113.228378,NaN,0.984202682971954,NaN,30.219727,400,399.975555,25,31.18458,8.888273,57.611458,49.992554,402.068024,399.414703,398.621918,6339.172852,12.028884,11.548673,11.526108,1.414784,1.423936,1.39424,46.315701,72.291862,28.440407,5.252088,72.437729,94.485992,111.240921,0.427037477493286,608.601501,431.178833491823,1.92561471663242,0.0398066358253978,1.01294792398727,-4.13753156994494,507.325546000136,2.00027665953701,0.0101814832513348,1.21549463363291,56.1150604298612,479.325134531159,91.0816439303766,0.00889288000031911,1.33182577852601
7,6.97857,35,35.176537,5.8526,5.335511,113.220879,NaN,0.984832167625427,NaN,30.197466,400,399.985535,25,31.182642,8.901263,57.610985,49.992554,402.068024,399.414703,398.621918,6339.172852,12.028884,11.548673,11.526108,1.414784,1.423936,1.39424,46.315701,72.291862,28.440407,5.252088,72.437729,94.485992,111.240921,0.427037477493286,608.601501,431.166177058724,1.92557548807567,0.0398062751337225,1.01300683360728,-4.13942354146803,507.320439566476,2.00027338345406,0.0101824527650792,1.21547279126365,56.1102615312417,479.307492147811,91.0643472032411,0.00889310906294527,1.33188328399868
7,6.980318,35,35.176151,5.8526,5.327879,113.245628,NaN,0.984258353710175,NaN,30.192734,400,399.988556,25,31.193493,8.887621,57.736511,49.992554,402.114777,399.455261,398.794586,6335.666016,12.011456,11.505569,11.517848,1.412217,1.422245,1.375838,46.329197,72.144333,28.42461,5.27065,72.38549,94.41153,111.274765,0.405585587024689,575.619995,431.153764126951,1.92550593273057,0.0397927947988218,1.01314731395336,-4.13182140198069,507.35093043394,2.00035331429557,0.0101839261963823,1.21539038831844,56.1097704222721,479.281816522433,91.044656098487,0.00889199104626127,1.33203928963979
7,6.978642,35,35.173077,5.8526,5.337912,113.29631,NaN,0.984527707099915,NaN,30.198963,400,400.027832,25,31.195789,8.874955,57.804001,49.992554,402.079346,399.41571,398.62738,6335.655273,12.008761,11.531497,11.517375,1.420486,1.424987,1.396673,46.320564,72.21756,28.38814,5.261063,72.45137,94.385612,111.300163,0.118476919829845,606.720032,431.168416489282,1.92558250034935,0.0398063689628365,1.0129962174032,-4.13911038138588,507.415788767107,2.00052926091669,0.0101877747432065,1.21519446105498,56.1058592078201,479.306968921231,91.0602387309747,0.00889406810231789,1.33183760518153
7,6.979137,35,35.171318,5.8526,5.344752,113.354324,NaN,0.984831392765045,NaN,30.209358,400,400.089355,25,31.193285,8.870854,57.77737,49.992554,402.079346,399.41571,398.62738,6335.655273,12.008761,11.531497,11.517375,1.420486,1.424987,1.396673,46.320564,72.21756,28.38814,5.261063,72.45137,94.385612,111.300163,0.118476919829845,606.720032,431.174020029783,1.92559554623644,0.0398047029507417,1.01298161961788,-4.13695747210545,507.488148213416,2.00072112778101,0.0101915384119673,1.21499182699114,56.1036210142931,479.310155845973,91.0607426667431,0.00889472086570605,1.3317926816466
7,6.979185,35,35.170979,5.8526,5.343439,113.326744,NaN,0.984797120094299,NaN,30.204683,400,400.179871,25,31.190113,8.855432,57.883797,49.992554,402.224518,399.513214,398.834412,6332.228027,12.001149,11.506813,11.500158,1.433463,1.436383,1.400799,46.349083,72.249832,28.383133,5.256826,72.446922,94.363426,111.305733,0.280061423778534,624.937012,431.17256146877,1.92558962287185,0.0398040689628998,1.01299213613011,-4.13674871129973,507.454997361326,2.00063624761152,0.0101901774068425,1.21507398556186,56.1031896522508,479.307696968418,91.0585323291135,0.00889469971027227,1.33180333719507
7,6.979724,35,35.169556,5.8526,5.338662,113.245804,NaN,0.984341382980347,NaN,30.204765,400,400.074738,25,31.187763,8.853149,57.977524,49.992554,401.981903,399.367859,398.63736,6338.300781,11.997339,11.51383,11.524504,1.430038,1.433866,1.390544,46.319633,72.288826,28.403538,5.241332,72.545631,94.393677,111.288734,0.129542276263237,626.694641,431.166279101243,1.92555936093277,0.0397993328281807,1.01305006836871,-4.13440457598591,507.358150744854,2.00038938458524,0.0101863377537156,1.21531048415627,56.1013789131104,479.295409770038,91.0477782785435,0.00889451688311478,1.33186043260194
7,6.977615,35,35.168396,5.8526,5.332468,113.202148,NaN,0.984397768974304,NaN,30.209764,400,400.069153,25,31.189083,8.853597,58.227669,49.992554,401.981903,399.367859,398.63736,6338.300781,11.997339,11.51383,11.524504,1.430038,1.433866,1.390544,46.319633,72.288826,28.403538,5.241332,72.545631,94.393677,111.288734,0.129542276263237,626.694641,431.165651684064,1.92558725318307,0.0398119179435668,1.01297368260619,-4.14357749333215,507.306325083189,2.00025830909465,0.0101844088715625,1.21543364020556,56.0999027925754,479.304536336099,91.0533851239271,0.00889528340117549,1.33178664434595
7,6.975565,35,35.163383,5.8526,5.325643,113.208618,NaN,0.983765542507172,NaN,30.213531,400,400.165924,25,31.190348,8.856229,58.353951,49.986877,402.181305,399.452301,398.830414,6331.254395,12.011663,11.522216,11.509232,1.433893,1.440519,1.392968,46.320385,72.36924,28.360607,5.266344,72.514313,94.375404,111.284409,0,650.777771,431.164227605004,1.9256114510493,0.0398239660576089,1.01290428256009,-4.15249580744961,507.319516472631,2.00030566802778,0.0101865838612214,1.21535294665736,56.0935232104198,479.308889638867,91.0512701594282,0.00889691811583231,1.3316883407588
7,6.975565,35,35.163383,5.8526,5.335001,113.238144,NaN,0.983765542507172,NaN,30.22834,400,400.19281,25,31.199142,8.872984,58.288013,49.986877,402.377655,399.601532,399.000824,6328.567383,11.999704,11.502816,11.496304,1.421281,1.441079,1.402681,46.33527,72.348541,28.383528,5.238848,72.471039,94.405701,111.259705,0,659.416138,431.173706099022,1.92564548754406,0.0398262040538962,1.01284781185823,-4.15249580744961,507.355399615032,2.00039853970114,0.0101881743486833,1.21526025381292,56.0935232104198,479.321285933374,91.0605791370523,0.00889751105668748,1.33161047364406
7,6.975897,35,35.162098,5.8526,5.345228,113.268158,NaN,0.983854830265045,NaN,30.23127,400,400.302277,25,31.205944,8.868224,58.148838,49.986877,402.377655,399.601532,399.000824,6328.567383,11.999704,11.502816,11.496304,1.421281,1.441079,1.402681,46.33527,72.348541,28.383528,5.238848,72.471039,94.405701,111.259705,0,659.416138,431.183175526305,1.92567474241911,0.0398264335215659,1.01280403994784,-4.15105134094529,507.393237703963,2.00049985203058,0.0101902591603345,1.21515069628063,56.0918877916487,479.330797570453,91.066342395784,0.00889833176875158,1.33153256888129
7,6.977045,35,35.159836,5.8526,5.345228,113.268158,NaN,0.984301745891571,NaN,30.23127,400,400.302277,25,31.205944,8.85199,57.994324,49.986877,402.366211,399.562256,399.012054,6335.471191,12.021897,11.518772,11.508819,1.410203,1.42322,1.388075,46.339996,72.285896,28.427494,5.215504,72.451363,94.392723,111.259811,0.335989743471146,679.48584,431.180102581113,1.92564729282861,0.0398187720034399,1.01286592986951,-4.14605702054365,507.39563992476,2.00051203404265,0.0101910836221442,1.2151235041489,56.089008828599,479.318787325469,91.0548935440122,0.00889840118326583,1.33157597594939
7,6.976034,35,35.158485,5.8526,5.340522,113.352097,NaN,0.984204351902008,NaN,30.246187,400,400.314667,25,31.210072,8.83778,57.922199,49.986877,402.154694,399.385986,398.814789,6332.785645,12.022678,11.525856,11.509723,1.416047,1.439726,1.395143,46.371288,72.226898,28.431465,5.218533,72.489738,94.323959,111.292946,0.24661673605442,668.075073,431.178042461055,1.92565435168768,0.0398243937814852,1.01283980161769,-4.15045529613877,507.499058514902,2.00078320236641,0.0101960956739186,1.21484480697108,56.087289270681,479.320155990307,91.0544705026479,0.00889885126876526,1.33154826481588
7,6.975752,35,35.156712,5.8526,5.338896,113.396896,NaN,0.983222007751465,NaN,30.217497,400,400.164185,25,31.218079,8.84517,57.985382,49.986877,402.154694,399.385986,398.814789,6332.785645,12.022678,11.525856,11.509723,1.416047,1.439726,1.395143,46.371288,72.226898,28.431465,5.218533,72.489738,94.323959,111.292946,0.24661673605442,668.075073,431.177150497979,1.925655181542,0.0398258872439583,1.01283440257098,-4.15168220093341,507.555359324108,2.00093353914638,0.0101991534270301,1.21468385588298,56.0850325088252,479.318880419364,91.0516083945704,0.00889929504522999,1.33153118651777
7,6.97676,35,35.154552,5.8526,5.342213,113.356049,NaN,0.985100507736206,NaN,30.199448,400,400.095581,25,31.228458,8.847371,57.998985,49.986877,402.165039,399.394318,398.842529,6337.566406,12.03134,11.522412,11.513776,1.416727,1.433846,1.373725,46.378471,72.203461,28.431887,5.227628,72.446877,94.303337,111.305481,0.21957939863205,670.315369,431.177811711788,1.92564314186429,0.0398199529025382,1.01286874862291,-4.1472968416719,507.508032032345,2.0008167957141,0.0101977425134249,1.21478529805005,56.0822830304322,479.31257330884,91.0445517984168,0.00889960834741173,1.33154022592026
7,6.976285,35,35.154022,5.8526,5.346645,113.288361,NaN,0.984324991703033,NaN,30.174084,400,400.037903,25,31.226303,8.863895,58.077545,49.986877,402.165039,399.394318,398.842529,6337.566406,12.03134,11.522412,11.513776,1.416727,1.433846,1.373725,46.378471,72.203461,28.431887,5.227628,72.446877,94.303337,111.305481,0.21957939863205,670.315369,431.183572125724,1.92567061804104,0.0398241826322607,1.01281641272703,-4.14936329543445,507.426361181152,2.0006068699765,0.0101942912711724,1.21499039396592,56.0816083691186,479.322108378886,91.0511436823904,0.00890021545927651,1.33147285720058
7,6.97609,35,35.151211,5.8526,5.352609,113.230705,NaN,0.98461902141571,NaN,30.156387,400,400.05246,25,31.222023,8.864511,58.089317,49.986877,402.163605,399.410858,398.86972,6327.853027,12.051341,11.520495,11.526878,1.423347,1.454553,1.410437,46.397526,72.199226,28.460218,5.202047,72.494377,94.291382,111.329964,0.111168444156647,613.235046,431.190134341526,1.92569696929341,0.0398269101609569,1.01276995713326,-4.15021165993602,507.359290768891,2.00044071183572,0.0101922107470296,1.21513715952294,56.0780299813237,479.329203554685,91.0534537375874,0.00890135550701953,1.33138855132962
7,6.976058,35,35.149521,5.8526,5.356349,113.204987,NaN,0.984553813934326,NaN,30.135338,400,400.122437,25,31.215366,8.861316,58.011246,49.986877,402.195862,399.417542,398.83606,6329.577148,12.027471,11.51037,11.506947,1.440913,1.456785,1.406775,46.365482,72.176407,28.466471,5.214366,72.472137,94.319855,111.282524,0.203657358884811,647.066467,431.194007694813,1.92571133459621,0.0398280179752332,1.01274570103409,-4.15035088044175,507.32983469663,2.00036893139654,0.0101914413988828,1.21519748613543,56.0758785095504,479.332931069705,91.0544385291058,0.00890201524897542,1.3313412520936
7,6.977828,35,35.146767,5.8526,5.349812,113.216507,NaN,0.984594583511353,NaN,30.125557,400,400.128845,25,31.215002,8.87191,58.046307,49.986877,402.195862,399.417542,398.83606,6329.577148,12.027471,11.51037,11.506947,1.440913,1.456785,1.406775,46.365482,72.176407,28.466471,5.214366,72.472137,94.319855,111.282524,0.203657358884811,647.066467,431.182649647011,1.92564524404079,0.0398146437687256,1.01288049712018,-4.1426509725257,507.346759630386,2.00042000252799,0.0101930665125665,1.21512821330584,56.0723723232285,479.306409799799,91.0315607885019,0.00890153074437863,1.33146875267065
7,6.976583,35,35.146278,5.8526,5.353036,113.203438,NaN,0.984705090522766,NaN,30.114489,400,400.087891,25,31.220318,8.876686,58.137184,49.988621,402.188751,399.402161,398.796631,6331.725098,12.011146,11.507676,11.508431,1.431283,1.442315,1.404667,46.361019,72.206039,28.447927,5.244548,72.484215,94.412773,111.230896,0.637594521045685,627.624939,431.189247358611,1.92568673467185,0.0398237218814435,1.01279395161166,-4.14806685514378,507.33139847286,2.00038153392231,0.01019254067301,1.21516331702706,56.0717497419619,479.321084836454,91.0420576389231,0.00890237229932039,1.33136970749487
7,6.974567,35,35.14439,5.8526,5.359687,113.153412,NaN,0.984168648719788,NaN,30.096809,400,400.098633,25,31.220987,8.866421,58.091606,49.988621,402.116211,399.345001,398.778442,6326.578125,12.038492,11.515832,11.520199,1.428184,1.454585,1.402229,46.355049,72.306496,28.418739,5.267345,72.482285,94.383186,111.234413,0,661.985046,431.201377847983,1.92575912249215,0.0398387703065477,1.01264528964276,-4.15683822205062,507.272612124379,2.00023434779062,0.0101905332225022,1.21529766429071,56.0693459271664,479.345767575428,91.0585705733329,0.0089040913710626,1.33118815508469
7,6.973605,35,35.142872,5.8526,5.352936,113.146873,NaN,0.984645247459412,NaN,30.087013,400,400.116211,25,31.227993,8.873423,58.068985,49.988621,402.116211,399.345001,398.778442,6326.578125,12.038492,11.515832,11.520199,1.428184,1.454585,1.402229,46.355049,72.306496,28.418739,5.267345,72.482285,94.383186,111.234413,0,661.985046,431.197115637428,1.92575758037455,0.0398435806104367,1.01263410901382,-4.16102444181439,507.266279270795,2.00022195867956,0.0101907344463092,1.21529992735794,56.0674131235438,479.343854257664,91.0555030652604,0.00890443241345914,1.33117868195874
7,6.973366,35,35.140617,5.8526,5.343,113.202248,NaN,0.984808683395386,NaN,30.072462,400,400.129639,25,31.230034,8.859615,58.125961,49.988621,402.185608,399.397034,398.875305,6326.682617,12.00953,11.493909,11.506763,1.413098,1.449191,1.404371,46.366039,72.164528,28.460852,5.230237,72.444405,94.369652,111.243073,0.630729615688324,644.085693,431.18769347236,1.92572716753932,0.0398428007285816,1.01268105536121,-4.16206453719673,507.335967816635,2.00040829678321,0.0101945416521431,1.21509892714387,56.0645418056485,479.330769968357,91.0432522917217,0.00890444893740402,1.33122884317075
7,6.97467,35,35.139553,5.8526,5.336201,113.215523,NaN,0.984085559844971,NaN,30.049263,400,400.158203,25,31.228727,8.851767,58.263596,49.988621,402.186798,399.383575,398.781097,6332.262695,12.000703,11.502105,11.506908,1.429756,1.433175,1.400007,46.378582,72.303886,28.47415,5.224084,72.451614,94.346252,111.250999,0.0832817852497101,608.750854,431.177317472025,1.92567125583678,0.0398324661873897,1.01279231382526,-4.15639003524052,507.353228380466,2.00045577937638,0.0101956452296104,1.21504451550009,56.0631869504811,479.30946038494,91.0261026563257,0.00890373231345433,1.33134750080913
7,6.97467,35,35.139553,5.8526,5.332116,113.168365,NaN,0.984085559844971,NaN,30.048977,400,400.136841,25,31.232254,8.859762,58.194965,49.988621,402.186798,399.383575,398.781097,6332.262695,12.000703,11.502105,11.506908,1.429756,1.433175,1.400007,46.378582,72.303886,28.47415,5.224084,72.451614,94.346252,111.250999,0.0832817852497101,608.750854,431.173180165111,1.9256563993116,0.0398314892101443,1.01281694769412,-4.15639003524052,507.295925824648,2.00030745855114,0.0101931037303598,1.21519243041668,56.0631869504811,479.304050023059,91.0220388841918,0.00890347336121745,1.3313814639173
7,6.973355,35,35.137016,5.8526,5.332116,113.168365,NaN,0.984281003475189,NaN,30.048977,400,400.136841,25,31.232254,8.856769,57.982525,49.988621,401.963867,399.18985,398.609985,6327.487305,11.987632,11.485341,11.502461,1.440987,1.451895,1.399307,46.400211,72.296158,28.468319,5.226613,72.478958,94.309776,111.277222,0.234189987182617,641.985291,431.176700541784,1.92568785122311,0.0398402709744794,1.01274604152327,-4.16211240834656,507.298622545801,2.0003211333579,0.0101940294224225,1.21516188092808,56.0599563025694,479.31324503705,91.0262200979748,0.00890463657669735,1.33128784323644
7,6.973074,35,35.134602,5.8526,5.327116,113.177505,NaN,0.984735369682312,NaN,30.058783,400,400.009155,25,31.23204,8.848787,57.894791,49.988621,401.963867,399.18985,398.609985,6327.487305,11.987632,11.485341,11.502461,1.440987,1.451895,1.399307,46.400211,72.296158,28.468319,5.226613,72.478958,94.309776,111.277222,0.234189987182617,641.985291,431.172389038858,1.92567638904936,0.039840951953152,1.01276103305607,-4.16333531798347,507.312294644481,2.00036289402421,0.0101954030254976,1.21510413695049,56.0568821100356,479.306921200715,91.0188766407335,0.00890502203326366,1.33129336593567
7,6.973831,35,35.132053,5.8526,5.328209,113.200996,NaN,0.984289050102234,NaN,30.036041,400,399.979279,25,31.231581,8.859954,57.79813,49.988621,402.022217,399.175323,398.570557,6333.141113,12.00346,11.52045,11.49759,1.438158,1.434524,1.394505,46.398174,72.297668,28.451654,5.249413,72.366745,94.229828,111.315353,0.461797714233398,646.03833,431.17146933283,1.9256622569119,0.0398361573068718,1.01279526500875,-4.16004094549498,507.343546135725,2.00045051281883,0.010197599514879,1.21499981532533,56.0536358124374,479.299504835632,91.0105673277327,0.00890539373448917,1.3313038361685
7,6.972676,35,35.13039,5.8526,5.331067,113.294228,NaN,0.984289467334747,NaN,30.027531,400,399.98938,25,31.231119,8.854058,57.922245,49.996861,402.076172,399.318695,398.739868,6330.855957,12.030085,11.522161,11.515533,1.435847,1.449265,1.399137,46.385319,72.316589,28.39999,5.294853,72.430656,94.187355,111.320801,0.197071179747582,632.029846,431.17745584306,1.92570027790137,0.0398445557772501,1.01271575747803,-4.16506747450347,507.458574458178,2.00075259712011,0.0102032301226588,1.2146882950524,56.0515177844038,479.311869668594,91.0180687805139,0.00890645985976734,1.33120270132797
7,6.971634,35,35.127949,5.8526,5.333682,113.367058,NaN,0.984474360942841,NaN,30.015223,400,400.049622,25,31.226967,8.846025,58.027954,49.996861,402.076172,399.318695,398.739868,6330.855957,12.030085,11.522161,11.515533,1.435847,1.449265,1.399137,46.385319,72.316589,28.39999,5.294853,72.430656,94.187355,111.320801,0.197071179747582,632.029846,431.182893204904,1.92573471297066,0.0398521435666698,1.01264383787515,-4.16960277152998,507.549620561292,2.00099462036608,0.0102080439280443,1.2144321037328,56.0484087347443,479.322235698222,91.0232336903424,0.00890765226500679,1.33110313449504
7,6.971366,35,35.127052,5.8526,5.328567,113.372322,NaN,0.984550893306732,NaN,30.007587,400,400.005524,25,31.219652,8.844973,58.025013,49.996861,402.059753,399.304138,398.625458,6330.473145,12.021481,11.525379,11.513822,1.457561,1.459061,1.418128,46.350254,72.187881,28.46147,5.251925,72.487625,94.198463,111.32505,0.447991609573364,675.005249,431.178430856504,1.9257225243408,0.0398527109244466,1.01266020254283,-4.17076932246658,507.556964464229,2.00101598950224,0.0102086549882757,1.21440498530376,56.047266201268,479.316997937793,91.0183351803082,0.00890765734823059,1.33112329190671
7,6.970173,35,35.125381,5.8526,5.313027,113.392174,NaN,0.984573662281036,NaN,29.999544,400,399.966888,25,31.208895,8.85188,57.948875,49.996861,401.893768,399.238678,398.576782,6330.556152,12.025989,11.510346,11.531943,1.449716,1.462589,1.41404,46.340778,72.22525,28.467085,5.243992,72.488335,94.183655,111.312744,0.405848681926727,637.094177,431.16588776543,1.92569455584682,0.0398569668558418,1.01268952558775,-4.17596262731911,507.582843722268,2.00108735551309,0.0102103342453848,1.21432326791134,56.045137740142,479.305324381094,91.0077703660791,0.00890757506374811,1.33117287432735
7,6.971223,35,35.124302,5.8526,5.304798,113.396049,NaN,0.983677268028259,NaN,29.990641,400,399.917938,25,31.201977,8.862801,57.918442,49.996861,401.893768,399.238678,398.576782,6330.556152,12.025989,11.510346,11.531943,1.449716,1.462589,1.41404,46.340778,72.22525,28.467085,5.243992,72.488335,94.183655,111.312744,0.405848681926727,637.094177,431.154742205693,1.9256395025922,0.0398479796766173,1.0127958060892,-4.17139178704736,507.588693033209,2.00110533803648,0.0102109370395728,1.21429831288414,56.0437633045145,479.284315684533,90.9908295590221,0.00890687689723714,1.33128945629978
7,6.969255,35,35.122643,5.8526,5.302148,113.402397,NaN,0.984062731266022,NaN,30.003696,400,399.915344,25,31.194513,8.865302,57.75116,49.996861,401.857361,399.184326,398.478363,6324.177734,12.009878,11.516728,11.513842,1.442555,1.462924,1.417964,46.338139,72.216377,28.478127,5.228679,72.41655,94.188866,111.322723,0,639.031128,431.157328778126,1.92567695907174,0.0398605009767469,1.0127056022057,-4.17995927488022,507.598159867867,2.0011342112228,0.0102118849050999,1.2142587418833,56.0416499956572,479.296477518192,90.9981825746901,0.00890793248905555,1.3311896302174
7,6.969097,35,35.121349,5.8526,5.307833,113.437027,NaN,0.984323859214783,NaN,30.024017,400,399.897827,25,31.174051,8.861046,57.564896,49.996861,402.010071,399.290802,398.682251,6325.723633,12.027618,11.505006,11.515962,1.444377,1.446099,1.425694,46.348709,72.132202,28.488979,5.236095,72.420074,94.196259,111.321686,0.548663914203644,636.75824,431.163508976432,1.92570141549576,0.0398629180013636,1.01266280196477,-4.18064719124527,507.641578865109,2.0012499486048,0.0102142219933024,1.21413582858949,56.0400015844379,479.304230600869,91.0026164904393,0.00890867290643735,1.33112266664968
7,6.969097,35,35.121349,5.8526,5.312587,113.428017,NaN,0.984323859214783,NaN,30.011412,400,399.964111,25,31.16391,8.852503,57.549412,49.996861,402.010071,399.290802,398.682251,6325.723633,12.027618,11.505006,11.515962,1.444377,1.446099,1.425694,46.348709,72.132202,28.488979,5.236095,72.420074,94.196259,111.321686,0.548663914203644,636.75824,431.168323107285,1.92571870389345,0.0398640556809766,1.01263415083159,-4.18064719124527,507.630639375453,2.00122165066313,0.0102137369763796,1.21416376379898,56.0400015844379,479.31052625773,91.0073461448991,0.00890897437033266,1.33108317477117
7,6.969778,35,35.119514,5.8526,5.305896,113.401733,NaN,0.984343886375427,NaN,30.021912,400,399.962097,25,31.168148,8.847306,57.786137,49.996861,402.055298,399.286316,398.649139,6331.270508,12.033672,11.511402,11.513056,1.433498,1.446576,1.407856,46.347118,72.110977,28.518564,5.229594,72.441628,94.204788,111.320847,0,660.825806,431.159723876302,1.92567807402049,0.0398579011267709,1.01271121491986,-4.17768226886324,507.600670271675,2.00114897217322,0.0102129924460425,1.21422335398038,56.0376639159173,479.294096106707,90.9930313429583,0.00890871115122091,1.33116027826503
7,6.970062,35,35.118763,5.8526,5.298136,113.386444,NaN,0.985054016113281,NaN,30.020214,400,399.993347,25,31.17288,8.850913,58.073692,49.996861,402.127563,399.389557,398.765686,6326.135742,12.005624,11.487368,11.502275,1.449333,1.450492,1.42225,46.36364,72.203819,28.530207,5.21581,72.436981,94.181709,111.315262,0.327603071928024,665.065552,431.151104428141,1.92564305412958,0.0398541454634156,1.01277335354314,-4.17644586090518,507.582901814257,2.0011049888792,0.0102124436497314,1.21426183306847,56.0367071632738,479.280675018256,90.9821423207239,0.00890828269480734,1.33123388196869
7,6.970495,35,35.116898,5.8526,5.303192,113.390068,NaN,0.98378187417984,NaN,30.008703,400,400.036346,25,31.182121,8.868997,58.186241,49.996861,402.127563,399.389557,398.765686,6326.135742,12.005624,11.487368,11.502275,1.449333,1.450492,1.42225,46.36364,72.203819,28.530207,5.21581,72.436981,94.181709,111.315262,0.327603071928024,665.065552,431.155065337051,1.92565108162303,0.0398524609869013,1.01276621157589,-4.17456084754184,507.589279336825,2.00112641554249,0.0102133203412019,1.21422825389671,56.0343311350729,479.28193663197,90.9810857198945,0.00890887526828686,1.33119955381246
7,6.968446,35,35.112751,5.8526,5.309865,113.380959,NaN,0.9842489361763,NaN,29.999578,400,400.00174,25,31.197388,8.862486,58.180405,50.002575,402.022064,399.206177,398.696472,6330.515625,12.002786,11.494936,11.487617,1.453791,1.464604,1.417544,46.383648,72.112061,28.542311,5.206588,72.417892,94.164589,111.324074,0,648.513428,431.167309713454,1.9257243846725,0.0398677578750969,1.01261544774376,-4.18348170541481,507.582615299,2.00112013316681,0.0102143455571886,1.21420689081577,56.0290474525027,479.304934037763,90.9939062249211,0.0089111602725058,1.3309965545554
7,6.969851,35,35.114094,5.8526,5.309865,113.380959,NaN,0.984966516494751,NaN,29.999578,400,400.00174,25,31.197388,8.857276,58.135651,50.002575,402.022064,399.206177,398.696472,6330.515625,12.002786,11.494936,11.487617,1.453791,1.464604,1.417544,46.383648,72.112061,28.542311,5.206588,72.417892,94.164589,111.324074,0,648.513428,431.163547813644,1.92569076165918,0.0398583628685677,1.01269122075887,-4.17736445613451,507.581191519298,2.00111290080086,0.0102138546543146,1.21422296870346,56.0307586205217,479.293887244348,90.9870500511141,0.00891024784849275,1.33108485777601
7,6.971075,35,35.111328,5.8526,5.312668,113.345245,NaN,0.984869718551636,NaN,29.982233,400,399.955048,25,31.212061,8.858417,58.031796,50.002575,401.833679,399.122101,398.558289,6325.160156,11.994957,11.495749,11.500582,1.456933,1.467264,1.423509,46.396801,72.300232,28.589344,5.166532,72.391914,94.241913,111.264107,0.376696050167084,672.890198,431.163109018472,1.92567166744491,0.0398508518693586,1.01274034221689,-4.17203602630633,507.540758313281,2.0010155996231,0.0102129422122457,1.21430080115267,56.0272342959141,479.284469806107,90.9770024951965,0.00891058628292805,1.33110478592497
7,6.971015,35,35.109604,5.8526,5.314487,113.286308,NaN,0.984566390514374,NaN,29.977779,400,399.89212,25,31.23033,8.849096,57.975529,50.002575,401.869232,399.14325,398.603851,6327.975586,11.990069,11.496852,11.494405,1.450842,1.46768,1.423313,46.3666,72.261803,28.589979,5.156978,72.377396,94.211456,111.27018,0.201565563678742,635.695435,431.165111837085,1.92567971850226,0.0398516880991766,1.01272613663297,-4.17229720732178,507.471015263041,2.00083969126913,0.0102103972049551,1.21446356207426,56.0250375322253,479.285865176597,90.9761979214697,0.00891114526383855,1.33107161963648
7,6.970495,35,35.108311,5.8526,5.312723,113.25502,NaN,0.984812498092651,NaN,29.999628,400,399.850647,25,31.243689,8.839697,58.386169,50.002575,401.869232,399.14325,398.603851,6327.975586,11.990069,11.496852,11.494405,1.450842,1.46768,1.423313,46.3666,72.261803,28.589979,5.156978,72.377396,94.211456,111.27018,0.201565563678742,635.695435,431.16471773783,1.92568574538652,0.0398547416490631,1.0127087253866,-4.17456084754184,507.434388266639,2.00074832226687,0.0102091837554864,1.21454558979847,56.0233899024727,479.286907482749,90.9755913281448,0.00891156433385956,1.3310467723932
7,6.970495,35,35.108311,5.8526,5.31436,113.263832,NaN,0.984812498092651,NaN,30.004757,400,399.869843,25,31.252417,8.841387,58.746307,50.002575,401.885803,399.136108,398.622284,6324.916016,12.014737,11.50738,11.494681,1.451603,1.484544,1.418491,46.358036,72.158478,28.543966,5.19073,72.393089,94.193657,111.273666,0.301381915807724,656.018982,431.166375533935,1.92569169875512,0.0398551333472252,1.0126988560942,-4.17456084754184,507.445090721274,2.00077601945518,0.0102096586649397,1.2145181058099,56.0233899024727,479.289075261705,90.9772199636487,0.00891166817682571,1.33103317240293
7,6.970392,35,35.106617,5.8526,5.309611,113.29361,NaN,0.984308958053589,NaN,30.010832,400,399.784302,25,31.255196,8.853467,58.772949,50.002575,401.582794,398.914612,398.401642,6324.607422,11.999534,11.492233,11.498174,1.450876,1.481118,1.415276,46.381413,72.171867,28.533758,5.195712,72.3368,94.225174,111.267487,0.507101058959961,594.295593,431.16184196539,1.92567689219914,0.0398546854956485,1.01272193443662,-4.17500923760434,507.483052820979,2.00087873388125,0.0102118826348302,1.21440498576794,56.02123121695,479.282174192628,90.9702145821165,0.00891182125052986,1.33105248380403
7,6.969912,35,35.105881,5.8526,5.297356,113.336166,NaN,0.984426975250244,NaN,30.008041,400,399.65094,25,31.256517,8.870197,58.783432,50.002575,401.582794,398.914612,398.401642,6324.607422,11.999534,11.492233,11.498174,1.450876,1.481118,1.415276,46.381413,72.171867,28.533758,5.195712,72.3368,94.225174,111.267487,0.507101058959961,594.295593,431.150716210914,1.92564380687791,0.039854961552559,1.01276996505003,-4.17709888852772,507.535510831619,2.00101641702207,0.0102144445557907,1.21426376166789,56.0202932967538,479.269471432275,90.9598803314294,0.00891142284470589,1.3311217795293
7,6.969744,35,35.103752,5.8526,5.289464,113.37999,NaN,0.984474301338196,NaN,29.987703,400,399.664032,25,31.263887,8.861041,58.612068,50.002575,401.616241,398.895935,398.353973,6326.764648,12.01221,11.507186,11.492796,1.438019,1.46234,1.421552,46.391376,72.164421,28.513344,5.2173,72.394676,94.093605,111.330948,NaN,620.806824,431.143173267201,1.92561912183763,0.0398541958911277,1.01280853641209,-4.17783029208846,507.590978637392,2.00116555438452,0.0102175836947283,1.21410218112808,56.0175801205576,479.258586241377,90.9494143622651,0.00891150923383186,1.33115995801092
7,6.968758,35,35.103088,5.8526,5.288776,113.392845,NaN,0.984675288200378,NaN,30.012953,400,399.646667,25,31.272757,8.837684,58.270897,49.994156,401.738403,399.021362,398.379028,6322.720215,12.008123,11.499962,11.50234,1.446504,1.462671,1.415595,46.3974,72.145172,28.528555,5.200892,72.38382,94.096886,111.322365,0.125345006585121,648.656677,431.145117615453,1.92564021904858,0.0398606238794304,1.01275945870365,-4.18212320355508,507.607289440989,2.00120950698882,0.010218518879992,1.21405436875514,56.0167338985311,479.26567603098,90.954026687991,0.00891203853125807,1.3311060439503
7,6.966008,35,35.099018,5.8526,5.286263,113.401482,NaN,0.984865367412567,NaN,30.034149,400,399.682037,25,31.273529,8.829953,57.896976,49.994156,401.738403,399.021362,398.379028,6322.720215,12.008123,11.499962,11.50234,1.446504,1.462671,1.415595,46.3974,72.145172,28.528555,5.200892,72.38382,94.096886,111.322365,0.125345006585121,648.656677,431.149938399987,1.92569691005292,0.0398784190780649,1.01262619507176,-4.19409876466148,507.622088403656,2.00125855222639,0.0102204727987699,1.21397891349598,56.0115466837908,479.282690090751,90.9624343757503,0.00891401617089723,1.33094164456206
7,6.962086,35,35.098614,5.8526,5.293758,113.407578,NaN,0.985283136367798,NaN,30.034023,400,399.659424,25,31.276093,8.848133,57.76749,49.994156,401.648956,398.921967,398.345398,6325.282227,12.01587,11.512691,11.500404,1.455925,1.453035,1.416678,46.365711,72.151108,28.487726,5.217192,72.352341,94.143143,111.286575,0.711093008518219,669.098083,431.168029235627,1.92581807314449,0.0399064755370431,1.01236953233948,-4.21118428718557,507.629916872601,2.00127987233784,0.0102209488984682,1.21395519863524,56.0110317594011,479.326448878462,90.9948817151528,0.00891622817365771,1.3306616463769
7,6.961866,35,35.097755,5.8526,5.299451,113.376648,NaN,0.984865486621857,NaN,30.035349,400,399.748779,25,31.28367,8.854489,57.907864,49.994156,401.779816,398.903625,398.579926,6325.375977,12.072713,11.484594,11.503363,1.452001,1.472545,1.421799,46.368504,72.104607,28.517731,5.192092,72.303055,94.174042,111.276108,0.356714487075806,660.588623,431.174381479136,1.9258440394054,0.0399093128275946,1.01232343661741,-4.21214289544554,507.593278334306,2.00118735818307,0.0102195972932721,1.21404077586822,56.0099368919352,479.33513850056,91.0004891704723,0.00891688993056338,1.33059507446192
7,6.961866,35,35.097755,5.8526,5.309228,113.309746,NaN,0.984865486621857,NaN,30.042927,400,399.816162,25,31.290548,8.861897,58.025337,49.994156,401.779816,398.903625,398.579926,6325.375977,12.072713,11.484594,11.503363,1.452001,1.472545,1.421799,46.368504,72.104607,28.517731,5.192092,72.303055,94.174042,111.276108,0.356714487075806,660.588623,431.184278678076,1.92587958275143,0.0399116539628279,1.01226467340433,-4.21214289544554,507.512049632325,2.00097718966519,0.010215992968902,1.21424851811416,56.0099368919352,479.348081801753,91.0102169197908,0.00891751002752196,1.33051404768932
7,6.961675,35,35.096748,5.8526,5.321688,113.181091,NaN,0.984960794448853,NaN,30.059559,400,399.863708,25,31.288126,8.862076,57.930367,49.994156,402.019867,399.061127,398.70929,6323.188965,12.05002,11.480891,11.481129,1.466912,1.47612,1.421564,46.381512,71.975784,28.516096,5.201616,72.304314,94.134079,111.293076,0.347986370325089,627.190552,431.197402085327,1.92592944804051,0.039915917152483,1.01217956812573,-4.21297516028898,507.356874526835,2.0005782545821,0.0102094260980389,1.21463752040973,56.0086533586059,479.365343004999,91.0221090100732,0.0089186247414887,1.33039180458925
7,6.960995,35,35.095978,5.8526,5.32748,113.063278,NaN,0.983926832675934,NaN,30.058151,400,399.940979,25,31.274103,8.863931,57.861233,49.994156,402.070526,399.126373,398.780334,6330.209961,12.075607,11.488487,11.501009,1.464942,1.487796,1.438048,46.385918,72.164886,28.494596,5.184118,72.313835,94.139984,111.290009,0.105500526726246,643.363586,431.20508373431,1.92596678047239,0.0399218610898317,1.01210822554979,-4.21593833783055,507.214571827407,2.00021188906248,0.0102033523435129,1.21499738026667,56.0076718880981,479.378251835981,91.0309852330417,0.0089194632300738,1.3303001910858
7,6.95967,35,35.093925,5.8526,5.323296,112.962219,NaN,0.98375391960144,NaN,30.072544,400,399.943573,25,31.25956,8.87025,58.053722,49.994156,402.070526,399.126373,398.780334,6330.209961,12.075607,11.488487,11.501009,1.464942,1.487796,1.438048,46.385918,72.164886,28.494596,5.184118,72.313835,94.139984,111.290009,0.105500526726246,643.363586,431.204393881355,1.92598330012149,0.03992974161171,1.01206202824004,-4.22171280614668,507.093955781692,1.99990496722168,0.0101986479217805,1.21529062699273,56.0050549735696,479.382436739034,91.0319258903766,0.00892025055223931,1.33024500673006
7,6.958172,35,35.092548,5.8526,5.312555,112.878036,NaN,0.984656810760498,NaN,30.082651,400,400.022369,25,31.253958,8.859761,58.211082,49.994156,402.147949,399.157593,398.829895,6317.036621,12.024142,11.462569,11.461362,1.477346,1.498374,1.43698,46.356449,72.167206,28.523968,5.177811,72.245544,94.114098,111.304413,0.183999717235565,627.386841,431.197531201797,1.92598013765842,0.0399372151903772,1.01204583149814,-4.22824222660324,506.993105660615,1.99964738177467,0.0101946046991362,1.21553986121905,56.0032996725235,479.38005669384,91.0286575813703,0.00892053017413573,1.33024041839973
7,6.957397,35,35.092197,5.8526,5.312555,112.878036,NaN,0.984146058559418,NaN,30.082651,400,400.022369,25,31.253958,8.852257,58.164684,49.994156,402.03714,399.085083,398.771545,6323.414063,12.037507,11.476446,11.472839,1.463276,1.492043,1.447296,46.353951,72.133858,28.489397,5.201163,72.245583,94.141327,111.2882,0.662515461444855,595.099609,431.199604741145,1.92599869984885,0.0399424140526851,1.012004129042,-4.23162068236184,506.993479821867,1.99964927799479,0.0101947330298815,1.21553561117292,56.0028522339778,479.38650357175,91.033127034219,0.00892093939004144,1.33019516182575
7,6.957523,35,35.090286,5.8526,5.312742,112.870796,NaN,0.985329151153564,NaN,30.101089,400,399.970123,25,31.244709,8.841335,57.950146,49.994156,402.03714,399.085083,398.771545,6323.414063,12.037507,11.476446,11.472839,1.463276,1.492043,1.447296,46.353951,72.133858,28.489397,5.201163,72.245583,94.141327,111.2882,0.662515461444855,595.099609,431.199456876288,1.92599636153083,0.0399416135310161,1.01200978757293,-4.23107139144366,506.986716506294,1.99963680450218,0.0101950406159473,1.21553537724212,56.0004161164838,479.383947167496,91.0291524864398,0.00892136328786036,1.33018412551562
7,6.956332,35,35.089722,5.8526,5.313031,112.866386,NaN,0.985011100769043,NaN,30.125511,400,399.963135,25,31.23583,8.835091,57.876125,49.994724,402.097107,399.094147,398.824432,6323.155762,12.070683,11.489552,11.480337,1.457139,1.490492,1.438238,46.381977,71.993286,28.510052,5.177005,72.259758,94.143661,111.276001,0,603.692505,431.202935714038,1.92602593949006,0.0399496741593589,1.01194397951646,-4.23626379939293,506.981957246535,1.99962596497147,0.0101950085830637,1.21554250149084,55.9996971163405,479.394215766516,91.0362665637064,0.00892201654456665,1.33011198995884
7,6.955565,35,35.088531,5.8526,5.310228,112.808304,NaN,0.98320347070694,NaN,30.131138,400,399.928925,25,31.235136,8.850364,57.883263,49.994724,402.05365,399.070099,398.837463,6327.304688,12.065542,11.484864,11.478027,1.477155,1.496349,1.442375,46.397163,72.007507,28.52109,5.179429,72.263466,94.122635,111.287506,0.224126175045967,627.434937,431.202151216239,1.92603412666428,0.0399541505410803,1.01191951356157,-4.23960804903192,506.912621320971,1.99944947767951,0.0101923054215987,1.21571207710337,55.9981787716534,479.396134785505,91.0364300762213,0.00892244906688996,1.33008316918623
7,6.956492,35,35.087372,5.8526,5.296437,112.703499,NaN,0.984814167022705,NaN,30.137289,400,399.979553,25,31.242121,8.851417,57.956478,49.994724,402.05365,399.070099,398.837463,6327.304688,12.065542,11.484864,11.478027,1.477155,1.496349,1.442375,46.397163,72.007507,28.52109,5.179429,72.263466,94.122635,111.287506,0.224126175045967,627.434937,431.185714501318,1.92596179848275,0.0399446253231512,1.01205208402073,-4.23556620754186,506.786429051531,1.99912553527275,0.0101870629235704,1.21603111803193,55.9967011822964,479.368760574019,91.0146054314218,0.00892146885599503,1.33023785752783
7,6.958255,35,35.08683,5.8526,5.29031,112.649315,NaN,0.984405636787415,NaN,30.156296,400,399.965729,25,31.241056,8.843782,58.125233,49.994724,401.869873,398.919678,398.619324,6317.879883,12.070564,11.485123,11.483183,1.487117,1.516651,1.458568,46.403942,72.127441,28.545849,5.15375,72.31691,94.098534,111.294899,0.1672223508358,603.078552,431.174794583186,1.92589729350531,0.0399313302418847,1.01218381628353,-4.22788042178291,506.721114182171,1.99895768049756,0.0101843302399836,1.21619729589656,55.9960101822492,479.344787224804,90.9960022031026,0.00892047504265576,1.33038013228927
7,6.95723,35,35.084457,5.8526,5.285779,112.68222,NaN,0.984555602073669,NaN,30.154396,400,399.894165,25,31.241838,8.851492,58.403389,49.994724,401.869873,398.919678,398.619324,6317.879883,12.070564,11.485123,11.483183,1.487117,1.516651,1.458568,46.403942,72.127441,28.545849,5.15375,72.31691,94.098534,111.294899,0.1672223508358,603.078552,431.172952210514,1.92590537747749,0.0399371203297655,1.01215581341875,-4.2323487224109,506.763666484975,1.99907423705733,0.0101869778138392,1.21606346888104,55.9929847247998,479.345614048559,90.9940738305879,0.00892119324345487,1.33034139256646
7,6.955801,35,35.08366,5.8526,5.285748,112.757248,NaN,0.984786152839661,NaN,30.139706,400,399.934204,25,31.245253,8.852204,58.488018,49.994724,402.086548,399.103638,398.768951,6319.542969,12.063519,11.483557,11.479607,1.48251,1.506861,1.454495,46.405773,71.929573,28.528189,5.170547,72.272446,94.105148,111.300529,0.262396246194839,611.596558,431.176745943333,1.92593950180022,0.0399467016444404,1.01207902280779,-4.23857901939709,506.855747023105,1.99931497274089,0.0101913266786467,1.21581504339942,55.9919685523331,479.357329304613,91.0020239336754,0.00892198262280645,1.33025684346735
7,6.955801,35,35.08366,5.8526,5.289131,112.819038,NaN,0.984786152839661,NaN,30.134996,400,399.942627,25,31.244312,8.8399,58.319981,49.994724,402.193787,399.183319,398.822998,6325.267578,12.05968,11.487177,11.477762,1.483971,1.505139,1.464065,46.405788,72.023407,28.51671,5.172538,72.28994,94.013054,111.347267,0,565.319153,431.180169772319,1.92595179838287,0.0399475122011843,1.01205871741012,-4.23857901939709,506.930866174914,1.99950961313467,0.0101946668911173,1.21561898740108,55.9919685523331,479.361807151274,91.0053901210488,0.00892219721723043,1.33022884332252
7,6.953881,35,35.080688,5.8526,5.293393,112.86702,NaN,0.983421921730042,NaN,30.136625,400,399.981049,25,31.244362,8.839485,58.220345,49.994724,401.926361,398.971802,398.665649,6319.598145,12.078828,11.489986,11.488974,1.483772,1.513273,1.458596,46.397884,71.925491,28.521109,5.172125,72.295662,93.979294,111.363808,0,575.062683,431.189621209774,1.92601329320228,0.0399614230573164,1.01192978889022,-4.24695155341249,506.992358552268,1.99967677361316,0.0101983470533473,1.2154311033096,55.9881790979555,479.381549236755,91.0170391578177,0.0089239934686123,1.33006343044866
7,6.953522,35,35.080429,5.8526,5.290074,112.868935,NaN,0.984640836715698,NaN,30.111517,400,399.996674,25,31.242006,8.847813,58.265697,49.994724,401.926361,398.971802,398.665649,6319.598145,12.078828,11.489986,11.488974,1.483772,1.513273,1.458596,46.397884,71.925491,28.521109,5.172125,72.295662,93.979294,111.363808,0,575.062683,431.187223297338,1.92600983370525,0.0399630386042896,1.0119303624958,-4.24851723709497,506.994962184203,1.99968420272749,0.010198545284314,1.21542191313921,55.9878488472606,479.380058272667,91.0156399424768,0.00892399611133706,1.33006908448151
7,6.953112,35,35.07962,5.8526,5.278349,112.831703,NaN,0.984967529773712,NaN,30.117706,400,399.926453,25,31.239964,8.841292,58.174759,49.994583,402.007446,398.984985,398.643433,6315.500488,12.050683,11.474102,11.465043,1.479613,1.504134,1.456404,46.404842,72.11805,28.508774,5.183911,72.226631,94.021194,111.338623,0.398225903511047,575.883606,431.176455431127,1.92597704541126,0.0399629823234377,1.01197860462547,-4.25030541869285,506.950570136158,1.9995713348021,0.0101968292219522,1.21552990772706,55.9868172793715,479.367396135125,91.0052511101242,0.00892362070851124,1.33013677542215
7,6.954509,35,35.079086,5.8526,5.277171,112.796623,NaN,0.984805226325989,NaN,30.124289,400,399.888794,25,31.248451,8.834714,58.116497,49.994583,402.007446,398.984985,398.643433,6315.500488,12.050683,11.474102,11.465043,1.479613,1.504134,1.456404,46.404842,72.11805,28.508774,5.183911,72.226631,94.021194,111.338623,0.398225903511047,575.883606,431.171523826286,1.92593928423956,0.0399533190841872,1.01206091883667,-4.24421284445447,506.908497089054,1.99946373781287,0.01019512842656,1.21563457796645,55.986136357566,479.353168909945,90.9939816009812,0.0089230915832309,1.33021817018411
7,6.954469,35,35.078815,5.8526,5.283408,112.77919,NaN,0.984322130680084,NaN,30.121141,400,399.927704,25,31.255941,8.844731,58.104324,49.994583,402.071655,399.049591,398.751404,6323.37793,12.049634,11.465588,11.472561,1.45934,1.484049,1.434249,46.418999,72.048714,28.550659,5.151666,72.233147,94.081268,111.280716,0.241673097014427,589.24939,431.177942996427,1.9259629130874,0.0399550822399215,1.01202132962972,-4.24438727893499,506.887593618629,1.99941029088908,0.0101942851246497,1.21568658136793,55.9857907929334,479.361531462105,90.999977142824,0.00892356992644122,1.3301620519567
7,6.95472,35,35.075943,5.8526,5.287252,112.793617,NaN,0.98491895198822,NaN,30.094257,400,399.900757,25,31.258728,8.867545,57.944298,49.994583,402.305817,399.242767,398.926239,6315.458984,12.026416,11.465981,11.450008,1.471502,1.478294,1.440734,46.414032,72.094162,28.552107,5.157813,72.236488,94.110863,111.271278,0,618.424561,431.181161389831,1.92597087016105,0.0399543182091617,1.01201178190371,-4.24329271516774,506.90819600091,1.99947126063344,0.0101961158268166,1.21560599278939,55.9821284408814,479.361866048558,90.9971427378069,0.00892440769230846,1.33011934617172
7,6.953588,35,35.075958,5.8526,5.287707,112.833588,NaN,0.984676361083984,NaN,30.08955,400,400.021667,25,31.258373,8.869019,57.915459,49.994583,402.305817,399.242767,398.926239,6315.458984,12.026416,11.465981,11.450008,1.471502,1.478294,1.440734,46.414032,72.094162,28.552107,5.157813,72.236488,94.110863,111.271278,0,618.424561,431.18465141272,1.92599964964895,0.0399620281485769,1.01194810679934,-4.24822939093923,506.956766461827,1.99959706307931,0.0101982709592292,1.21547957168375,55.9821475693909,479.372359518776,91.0050481679816,0.00892490637320867,1.33005397800516
7,6.953959,35,35.074131,5.8526,5.281393,112.921875,NaN,0.983994662761688,NaN,30.08798,400,400.136139,25,31.253725,8.87679,57.893105,49.994583,402.281403,399.265839,399.007751,6321.762695,12.039888,11.457718,11.469615,1.46827,1.491329,1.440558,46.416668,72.156693,28.543966,5.157759,72.175064,94.063065,111.285492,0.302870333194733,618.345032,431.177268846526,1.92596781062912,0.0399580237063387,1.01200595511691,-4.24661138510754,507.066011446588,1.9998848887916,0.0102037101893451,1.21517858543705,55.9798176684133,479.359134796196,90.9931422957442,0.00892479528604377,1.33011079363856
7,6.95307,35,35.07449,5.8526,5.281393,112.921875,NaN,0.984550714492798,NaN,30.08798,400,400.136139,25,31.253725,8.864161,57.873604,49.994583,402.282135,399.244232,398.910828,6317.34082,12.033639,11.471572,11.462667,1.462428,1.476685,1.43801,46.41423,72.092957,28.58606,5.126281,72.20031,94.108582,111.271965,0.290940850973129,632.284973,431.179648277401,1.92598911557066,0.039963993943363,1.01195808340535,-4.25048860276905,507.065629015317,1.99988294940633,0.01020357879069,1.21518292537463,55.9802754946524,479.367213319643,90.9996017223131,0.00892507979098303,1.33006537925689
7,6.950789,35,35.074272,5.8526,5.271247,112.989243,NaN,0.984295010566711,NaN,30.073364,400,400.148499,25,31.24822,8.855953,57.81263,49.994583,402.282135,399.244232,398.910828,6317.34082,12.033639,11.471572,11.462667,1.462428,1.476685,1.43801,46.41423,72.092957,28.58606,5.126281,72.20031,94.108582,111.271965,0.290940850973129,632.284973,431.175486460154,1.92600691360097,0.0399768871158251,1.01189610661993,-4.26043850197192,507.147718361988,2.00009613417854,0.0102072972184304,1.2149681888237,55.9799974836247,479.373499935208,91.004094112181,0.00892544351740339,1.33002301442643
7,6.949211,35,35.070896,5.8526,5.269361,112.959656,NaN,0.983955442905426,NaN,30.072573,400,400.107239,25,31.248638,8.852922,57.847649,49.994583,402.284729,399.306244,398.967407,6318.236328,12.040517,11.478816,11.471492,1.443145,1.445763,1.415325,46.406883,71.962166,28.568384,5.132142,72.210007,94.09169,111.269257,0.63349312543869,634.19165,431.177801699835,1.92603788976737,0.0399870424479471,1.01182244878332,-4.26732330758864,507.115364465095,2.00002126719068,0.0102069352246539,1.21502049456018,55.9756919610242,479.381766613249,91.0066825473862,0.0089268060499876,1.32992364643479
7,6.950131,35,35.068645,5.8526,5.256277,112.906364,NaN,0.984465420246124,NaN,30.051514,400,400.139496,25,31.251907,8.834881,58.074192,49.994583,402.05426,399.0755,398.628876,6320.92041,12.066929,11.489216,11.478032,1.437129,1.457326,1.421707,46.418587,72.130211,28.567305,5.122071,72.161827,94.066048,111.299133,0.232750251889229,649.877319,431.16209942339,1.92596827854898,0.0399777206885221,1.01195046977443,-4.26330920858226,507.053007355522,1.99986570541169,0.0102048804333623,1.21516116438234,55.9728210021674,479.354408670298,90.9836938039714,0.00892613888259536,1.33006274767026
7,6.950662,35,35.069443,5.8526,5.249033,112.823486,NaN,0.984798192977905,NaN,30.045712,400,400.034607,25,31.26153,8.836314,58.305161,49.994583,402.05426,399.0755,398.628876,6320.92041,12.066929,11.489216,11.478032,1.437129,1.457326,1.421707,46.418587,72.130211,28.567305,5.122071,72.161827,94.066048,111.299133,0.232750251889229,649.877319,431.153346802743,1.9259292153556,0.0399724149758647,1.01202258068358,-4.26099255848953,506.951435396596,1.99960046665484,0.0102001092997751,1.21543260730024,55.9738388001959,479.340896896727,90.9743930283473,0.00892526266653398,1.33015851018222
7,6.950662,35,35.069443,5.8526,5.250963,112.74424,NaN,0.984798192977905,NaN,30.041948,400,400.005463,25,31.278154,8.851388,58.474392,50.003132,402.160278,399.244354,398.770874,6315.410156,12.046144,11.484308,11.477405,1.437457,1.458197,1.418583,46.407856,72.040901,28.560036,5.128557,72.162315,93.988495,111.3311,0.424610316753388,664.417908,431.155299995138,1.92593623113293,0.0399728777198353,1.01201098909548,-4.26099255848953,506.855107277925,1.99935086917562,0.0101958245898767,1.2156837668409,55.9738388001959,479.343451519412,90.9763135799246,0.00892538514356061,1.33014253572575
7,6.95095,35,35.068005,5.8526,5.261323,112.701187,NaN,0.984381020069122,NaN,30.004433,400,400.042358,25,31.28618,8.855836,58.62149,50.003132,402.091949,399.11261,398.614899,6323.272949,12.041191,11.490517,11.46672,1.428339,1.451033,1.412738,46.404118,72.002922,28.556709,5.136469,72.161171,93.964531,111.351105,0.476117730140686,621.55188,431.165013081806,1.92596698426145,0.0399734260690781,1.01196431238981,-4.25973612636426,506.804301118913,1.99922300284202,0.0101940222277722,1.2158030890115,55.9720047095797,479.353366100082,90.9822221740988,0.00892627210549283,1.33006021237585
