P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.950405,35,35.066097,5.8526,5.273801,112.707703,NaN,0.984233915805817,NaN,29.995237,400,399.995178,25,31.287489,8.853983,58.587292,50.003132,402.091949,399.11261,398.614899,6323.272949,12.041191,11.490517,11.46672,1.428339,1.451033,1.412738,46.404118,72.002922,28.556709,5.136469,72.161171,93.964531,111.351105,0.476117730140686,621.55188,431.179098585577,1.9260254009673,0.0399800802339114,1.01186011871372,-4.26211378294295,506.814260563676,1.99925385531659,0.0101950730655945,1.2157591931471,55.9695710661501,479.372934602111,90.9948851678162,0.00892775653521203,1.32991096119242
7,6.951099,35,35.067036,5.8526,5.282826,112.706985,NaN,0.983763456344604,NaN,30.001484,400,399.942139,25,31.284649,8.852727,58.51564,50.003132,401.912201,398.931488,398.564209,6316.990234,12.031127,11.451457,11.4504,1.438547,1.474013,1.425001,46.40345,71.987717,28.544632,5.156182,72.234749,94.041016,111.289505,0.309820920228958,632.483643,431.186373232644,1.92604156353434,0.0399775793367374,1.01184338855757,-4.25908611271501,506.812384991482,1.99924651355768,0.010194690527649,1.21577288266904,55.9707687687663,479.379658487148,91.0009500634834,0.00892781004092791,1.32988224305866
7,6.950316,35,35.065083,5.8526,5.285837,112.672462,NaN,0.984290897846222,NaN,30.006332,400,399.884735,25,31.281597,8.860073,58.580784,50.003132,401.963928,399.124939,398.604004,6316.959473,12.042133,11.481743,11.476304,1.441929,1.472331,1.413354,46.367241,72.196602,28.527502,5.144153,72.227005,94.071815,111.271263,0,648.679504,431.191515044208,1.92607127355702,0.0399835636242162,1.01178321651585,-4.26250207422493,506.772497175055,1.99914829426175,0.0101935376654203,1.21585895484262,55.9682776714044,479.388733792345,91.0056760473702,0.00892880434271397,1.32979797113804
7,6.950659,35,35.064697,5.8526,5.285357,112.621101,NaN,0.985485792160034,NaN,30.010134,400,399.896393,25,31.289135,8.861911,58.542484,50.003132,401.963928,399.124939,398.604004,6316.959473,12.042133,11.481743,11.476304,1.441929,1.472331,1.413354,46.367241,72.196602,28.527502,5.144153,72.227005,94.071815,111.271263,0,648.679504,431.190111579676,1.92606130766443,0.0399811431077426,1.01180454720434,-4.26100564653768,506.710457806313,1.99898850560556,0.0101908995635164,1.21601789554921,55.9677853061237,479.384760022075,91.0022730885483,0.00892872436313522,1.32981732275313
7,6.95009,35,35.062859,5.8526,5.282929,112.639008,NaN,0.98430860042572,NaN,30.024542,400,399.962769,25,31.291317,8.859341,58.28038,50.003132,401.975616,399.089294,398.618195,6321.026367,12.027239,11.468184,11.465971,1.423369,1.455004,1.405175,46.393208,72.070267,28.507118,5.161265,72.174805,94.029022,111.271248,0.106509082019329,681.029114,431.189177508877,1.92606612369913,0.0399843857269017,1.01178847149054,-4.26348808922177,506.734196593727,1.99905489583325,0.0101925414671204,1.21593844186852,55.9654407712075,479.38487263853,91.0003829248375,0.00892925612104059,1.32979063743681
7,6.950352,35,35.062176,5.8526,5.283854,112.709991,NaN,0.984225630760193,NaN,30.030102,400,399.854279,25,31.289324,8.862721,58.121811,50.003132,402.192474,399.30011,398.922424,6317.352539,12.025508,11.454967,11.462129,1.418895,1.453038,1.395183,46.417702,71.885956,28.483831,5.179275,72.138924,94.022011,111.277031,0.241512343287468,690.759399,431.1894123346,1.9260632047065,0.0399828463119413,1.01179702972314,-4.26234501212855,506.821228780151,1.99928227506223,0.0101966322217379,1.21570429421714,55.9645695178496,479.383199816616,90.9983910993255,0.00892937152410197,1.32979142557952
7,6.949442,35,35.062157,5.8526,5.292045,112.730789,NaN,0.984741747379303,NaN,30.019772,400,399.941162,25,31.289949,8.865572,58.067322,50.003132,402.192474,399.30011,398.922424,6317.352539,12.025508,11.454967,11.462129,1.418895,1.453038,1.395183,46.417702,71.885956,28.483831,5.179275,72.138924,94.022011,111.277031,0.241512343287468,690.759399,431.200134349929,1.9261147810884,0.0399909273139662,1.0116990415417,-4.26631538184387,506.846532592832,1.99934790121036,0.0101977642117604,1.21563801835283,55.9645452807372,479.40196467193,91.0124824351263,0.0089302766564126,1.32967404405081
7,6.95102,35,35.061378,5.8526,5.299689,112.764496,NaN,0.984192430973053,NaN,30.033606,400,400.019562,25,31.288834,8.853106,57.99115,50.014637,402.19577,399.19516,398.932495,6321.274902,12.030713,11.459542,11.459585,1.431549,1.441929,1.396715,46.423584,71.901253,28.529863,5.130739,72.254097,94.018761,111.281067,0.154586136341095,652.10675,431.203646432659,1.92610473319937,0.0399821519219928,1.01173816436017,-4.25943074950681,506.888337527827,1.99945829168263,0.0101998724883792,1.21552165113719,55.9635515500649,479.397609958527,91.0083705068574,0.00893029099700599,1.32969020606203
7,6.952961,35,35.060841,5.8526,5.298188,112.879135,NaN,0.984295129776001,NaN,30.061167,400,399.995972,25,31.289888,8.851254,57.984371,50.014637,402.19577,399.19516,398.932495,6321.274902,12.030713,11.459542,11.459585,1.431549,1.441929,1.396715,46.423584,71.901253,28.529863,5.130739,72.254097,94.018761,111.281067,0.154586136341095,652.10675,431.196934901835,1.92605276400925,0.0399687508849404,1.0118515518626,-4.25096401299959,507.028235172733,1.99982216683157,0.0102062667828605,1.21515265900645,55.9628665161364,479.378205798982,90.9932011518766,0.00892951442763631,1.32980373182473
7,6.951097,35,35.06031,5.8526,5.298188,112.879135,NaN,0.984242498874664,NaN,30.061167,400,399.995972,25,31.289888,8.859265,57.822395,50.014637,402.19516,399.196075,398.902802,6322.94873,12.050465,11.491041,11.473448,1.42722,1.449024,1.399725,46.414436,72.1269,28.529184,5.144047,72.263336,94.013718,111.270844,0.642639517784119,607.728638,431.201921814505,1.9260974339173,0.0399812747011575,1.01175128778025,-4.25909483765929,507.028801028722,1.99982503659921,0.010206461269369,1.21514623591519,55.962189127918,479.393998115047,91.0045067509235,0.00893042373773599,1.32969764969749
7,6.950351,35,35.060493,5.8526,5.29046,112.991791,NaN,0.984293162822723,NaN,30.067959,400,400.01123,25,31.285614,8.856161,57.762596,50.014637,402.251862,399.207886,398.982819,6320.106445,12.047631,11.469045,11.46032,1.424149,1.45375,1.406978,46.429039,72.045456,28.508165,5.150774,72.253326,94.026466,111.275681,0.120387986302376,582.852417,431.196098810641,1.92608723337594,0.039984436475648,1.01175741956757,-4.26234937494604,507.165479794761,2.00017856437408,0.0102124807093082,1.21479391816094,55.9624225790263,479.390446978936,91.0020327627922,0.00893020104999288,1.32972239796978
7,6.948216,35,35.058998,5.8526,5.286995,113.049606,NaN,0.983945369720459,NaN,30.06819,400,400.062714,25,31.291416,8.86826,57.668209,50.014637,402.145874,399.188232,398.929993,6320.11377,12.061847,11.481872,11.483466,1.438878,1.463682,1.408341,46.437752,71.979202,28.552549,5.103278,72.252129,94.051331,111.266998,0.349631011486054,595.541565,431.198305319667,1.92612582222429,0.0399979611616596,1.0116633200081,-4.27166509590688,507.237297907637,2.0003684937334,0.0102161505049822,1.21459460152127,55.9605153950691,479.403164198355,91.0099907059616,0.0089312390698198,1.3296219178651
7,6.947315,35,35.059921,5.8526,5.291582,113.096115,NaN,0.983717322349548,NaN,30.066769,400,400.055786,25,31.293432,8.880966,57.596905,50.014637,402.145874,399.188232,398.929993,6320.11377,12.061847,11.481872,11.483466,1.438878,1.463682,1.408341,46.437752,71.979202,28.552549,5.103278,72.252129,94.051331,111.266998,0.349631011486054,595.541565,431.205355978593,1.92616408836787,0.040005121581807,1.01158744192304,-4.27559711147546,507.292802942113,2.00050976445873,0.0102183230791547,1.21446019016546,55.96169288159,479.417923803993,91.0220832153525,0.0089316823188986,1.32954290781638
7,6.949554,35,35.058262,5.8526,5.29443,113.164108,NaN,0.984750986099243,NaN,30.06135,400,400.097931,25,31.292206,8.879096,57.52549,50.014637,402.135529,399.247131,398.84079,6314.273438,12.048115,11.485271,11.479814,1.463228,1.476012,1.426695,46.46526,71.929031,28.548605,5.114567,72.271255,94.00985,111.293999,0.498398244380951,556.084717,431.20224761523,1.92612076208455,0.039990745973388,1.01169079544086,-4.26582669971583,507.377132690252,2.00073246638064,0.0102226004389667,1.21422800557671,55.9595764496967,479.400664161613,91.0073197083402,0.00893133004867006,1.32962711264584
7,6.951115,35,35.057045,5.8526,5.290685,113.215721,NaN,0.984197199344635,NaN,30.061172,400,400.108154,25,31.29158,8.891938,57.499992,50.014637,402.135529,399.247131,398.84079,6314.273438,12.048115,11.485271,11.479814,1.463228,1.476012,1.426695,46.46526,71.929031,28.548605,5.114567,72.271255,94.00985,111.293999,0.498398244380951,556.084717,431.194282314627,1.92606973911203,0.0399793554917561,1.01179717316995,-4.25901631321881,507.441090406659,2.00090123486979,0.0102258310139486,1.21405270435313,55.9580238381057,479.380997274101,90.9912213798784,0.00893073565091575,1.32973263876032
7,6.951115,35,35.057045,5.8526,5.291192,113.234818,NaN,0.984197199344635,NaN,30.071711,400,400.023499,25,31.292831,8.877791,57.428108,50.014637,402.209259,399.282013,398.958496,6317.4375,12.063659,11.48315,11.485194,1.446414,1.461603,1.423189,46.464649,72.264977,28.540401,5.125339,72.283813,93.981094,111.306084,0.164638042449951,591.979614,431.194795295024,1.92607158144312,0.0399794770075966,1.0117941371506,-4.25901631321881,507.464274604222,2.00096123922153,0.0102268610876608,1.21399333827694,55.9580238381057,479.381668143334,90.991725895049,0.00893076782129356,1.32972845109995
7,6.952651,35,35.055779,5.8526,5.277793,113.231888,NaN,0.983923077583313,NaN,30.116501,400,400.092072,25,31.289774,8.862207,57.485161,50.014637,402.404907,399.379852,399.083466,6319.416504,12.038374,11.465234,11.463845,1.429756,1.44257,1.410306,46.462299,72.168869,28.55209,5.115653,72.226852,93.95401,111.318436,0.752529799938202,548.466919,431.177126690597,1.92598607331296,0.0399659455166728,1.0119571145013,-4.2523161279816,507.462061259932,2.00095886177877,0.0102271671566364,1.21398726014486,55.9564086677773,479.349401596609,90.9661014969935,0.00892958312150456,1.32991206027377
7,6.950498,35,35.055794,5.8526,5.277405,113.196289,NaN,0.983599662780762,NaN,30.13011,400,400.170654,25,31.288862,8.860073,57.575966,50.014637,402.404907,399.379852,399.083466,6319.416504,12.038374,11.465234,11.463845,1.429756,1.44257,1.410306,46.462299,72.168869,28.55209,5.115653,72.226852,93.95401,111.318436,0.752529799938202,548.466919,431.182496399553,1.92603626921392,0.0399803190925199,1.01184352443027,-4.26170804440454,507.41882663091,2.00084692081511,0.0102252413279542,1.21409814352163,55.95642780514,479.367692475044,90.9798716576144,0.00893045601550967,1.32979801849701
7,6.950628,35,35.055275,5.8526,5.283678,113.140198,NaN,0.983867228031158,NaN,30.14229,400,400.25,25,31.291502,8.847049,57.721657,50.014542,402.41449,399.422424,399.126343,6326.119141,12.031287,11.465318,11.467753,1.417216,1.427351,1.386941,46.452721,72.12674,28.552515,5.117723,72.205444,94.021248,111.27906,0.0983598381280899,562.366211,431.188495705545,1.92605594937444,0.0399809490115875,1.01181293613828,-4.26114088988913,507.351273160131,2.00067342951433,0.0102224050290094,1.21426666374052,55.9557656485188,479.374395151195,90.9843543764469,0.00893092614506615,1.32974882931149
7,6.947759,35,35.054432,5.8526,5.290833,113.102806,NaN,0.984358906745911,NaN,30.141132,400,400.279266,25,31.293182,8.854669,57.765553,50.014542,402.248505,399.221527,398.903351,6323.737305,12.027479,11.464815,11.454153,1.414092,1.449072,1.394005,46.494633,71.946014,28.531101,5.125363,72.249428,93.96994,111.317078,0,628.444946,431.203410573082,1.9261507226644,0.0400019551672787,1.01161579074741,-4.27365942180109,507.306763131278,2.00056043036222,0.0102206958773452,1.2143732410988,55.9546901056281,479.408153570112,91.0088377616861,0.00893278656671385,1.329526275373
7,6.948454,35,35.053078,5.8526,5.295205,113.069481,NaN,0.984758496284485,NaN,30.138611,400,400.243927,25,31.290907,8.858085,57.810402,50.014542,402.248505,399.221527,398.903351,6323.737305,12.027479,11.464815,11.454153,1.414092,1.449072,1.394005,46.494633,71.946014,28.531101,5.125363,72.249428,93.96994,111.317078,0,628.444946,431.20597423606,1.92614994567642,0.0399983286211035,1.01162701516564,-4.27062651475705,507.267732081332,2.00046295824162,0.0102193931442143,1.21446110754311,55.9529625590198,479.406661102752,91.0062604864907,0.0089331030172391,1.32951644918586
7,6.947668,35,35.050964,5.8526,5.295026,113.038658,NaN,0.984404921531677,NaN,30.139223,400,400.168243,25,31.291229,8.857667,57.794952,50.014542,402.273895,399.269653,398.919434,6314.907715,12.028126,11.479886,11.445269,1.401913,1.432607,1.389192,46.506969,72.089661,28.555233,5.110077,72.221161,93.977699,111.30471,NaN,645.261963,431.207895637694,1.92616813768647,0.0400035725174664,1.01158583143879,-4.27405655326424,507.2325457693,2.00037744379742,0.0102185037388746,1.21453210190431,55.9502652333882,479.411397302686,91.0075516549375,0.00893393602726225,1.32945704574587
7,6.947892,35,35.049706,5.8526,5.286611,113.053726,NaN,0.983555316925049,NaN,30.116079,400,400.210236,25,31.297779,8.849669,57.747963,50.014542,402.273895,399.269653,398.919434,6314.907715,12.028126,11.479886,11.445269,1.401913,1.432607,1.389192,46.506969,72.089661,28.555233,5.110077,72.221161,93.977699,111.30471,NaN,645.261963,431.198783659114,1.92613219461178,0.040000048350583,1.01164819244147,-4.27307900600329,507.252183777078,2.00043162241485,0.0102197785682395,1.214469790966,55.9486600456006,479.39718470607,90.9955097604246,0.00893361499035873,1.32952789531616
7,6.947276,35,35.047825,5.8526,5.290439,113.053787,NaN,0.983675599098206,NaN,30.114147,400,400.308838,25,31.309473,8.843447,57.704613,50.014542,402.419037,399.45282,399.057983,6317.338379,12.040232,11.492869,11.454755,1.407868,1.423443,1.385285,46.495899,72.099609,28.564602,5.092833,72.204033,93.917946,111.334969,0.454814612865448,639.431885,431.204304056736,1.92616087080339,0.0400051099277686,1.01159217821965,-4.27576731841776,507.254258137387,2.00044197126765,0.0102204714838787,1.21444695013917,55.9462598333416,479.405946575171,91.0000790680859,0.00893457440576442,1.32944667319093
7,6.951214,35,35.048927,5.8526,5.290439,113.053787,NaN,0.984746098518372,NaN,30.114147,400,400.308838,25,31.309473,8.836495,57.714657,50.014542,402.442413,399.509369,399.118744,6321.907227,12.045388,11.500943,11.472693,1.409659,1.440873,1.387255,46.509399,72.093948,28.579185,5.111637,72.165215,93.997963,111.28656,NaN,608.595581,431.193768521981,1.92606647240163,0.0399786312241472,1.01180397265824,-4.25858443154061,507.253086261984,2.00043602065511,0.0102200674542385,1.21446021966681,55.9476660308751,479.37255700026,90.976149984256,0.00893265706705169,1.32967054876574
7,6.948575,35,35.047066,5.8526,5.293094,113.08181,NaN,0.984713435173035,NaN,30.121651,400,400.356689,25,31.321623,8.842456,57.68985,50.014542,402.442413,399.509369,399.118744,6321.907227,12.045388,11.500943,11.472693,1.409659,1.440873,1.387255,46.509399,72.093948,28.579185,5.111637,72.165215,93.997963,111.28656,NaN,608.595581,431.203514992043,1.92613937545681,0.0399970088103167,1.01164614425209,-4.27009850693406,507.289096219732,2.00053418318612,0.0102222628698082,1.21435021002708,55.9452912972915,479.397440992375,90.9928657897241,0.00893438404305008,1.32948898458963
7,6.945482,35,35.047081,5.8526,5.292736,113.110405,NaN,0.9843630194664,NaN,30.120008,400,400.441101,25,31.325846,8.858351,57.643559,50.014542,402.305145,399.415771,399.00116,6314.187988,12.050071,11.492462,11.466346,1.419384,1.43166,1.384526,46.534306,71.951385,28.548182,5.116565,72.166718,93.993225,111.28743,0.166529566049576,647.687622,431.211426201307,1.92621222876907,0.0400177330808834,1.01148202427854,-4.28359762042595,507.323803346491,2.00062400102912,0.01022380109915,1.21426110556059,55.9453104384821,479.42398413966,91.0128480717917,0.00893565279426853,1.32932373382684
7,6.947786,35,35.045952,5.8526,5.290866,113.12648,NaN,0.983274459838867,NaN,30.105515,400,400.356018,25,31.319134,8.876204,57.698017,50.023899,402.453339,399.530518,399.11084,6319.089844,12.023032,11.466002,11.466852,1.416594,1.438606,1.390673,46.494644,71.981644,28.506929,5.141187,72.123672,94.014053,111.257446,0.343562990427017,627.145996,431.203371728916,1.92615019526617,0.0400017814581563,1.0116170451183,-4.2735415923475,507.344521769055,2.00068062683559,0.0102250828399415,1.21419738889969,55.9438697263313,479.400385638211,90.9938836626213,0.00893484464735054,1.32945487749707
7,6.947786,35,35.045952,5.8526,5.290449,113.129471,NaN,0.983274459838867,NaN,30.085323,400,400.356354,25,31.307779,8.89428,57.730518,50.023899,402.453339,399.530518,399.11084,6319.089844,12.023032,11.466002,11.466852,1.416594,1.438606,1.390673,46.494644,71.981644,28.506929,5.141187,72.123672,94.014053,111.257446,0.343562990427017,627.145996,431.202949884088,1.9261486802402,0.0400016814874417,1.01161953859764,-4.2735415923475,507.348153419498,2.00069002848588,0.0102252442846843,1.21418806303904,55.9438697263313,479.399833951022,90.9934686906772,0.00893481818601856,1.32945831760871
7,6.945608,35,35.04586,5.8526,5.285067,113.166191,NaN,0.983432650566101,NaN,30.06459,400,400.346375,25,31.31617,8.897739,57.794098,50.023899,402.447388,399.408844,399.095367,6318.95166,12.067427,11.487867,11.473992,1.409862,1.428219,1.391143,46.540676,72.09758,28.462116,5.157129,72.167145,94.005066,111.274734,0.196907013654709,636.193787,431.203331914215,1.92618134769047,0.0400150461004521,1.01153461497896,-4.28304761610417,507.392834011114,2.00080593561662,0.0102272598295948,1.21407255994954,55.9437523238711,479.411647531445,91.0022560992811,0.0089354111856385,1.32938336623126
7,6.945329,35,35.044079,5.8526,5.286418,113.195686,NaN,0.983624637126923,NaN,30.068642,400,400.337891,25,31.332045,8.880011,57.780624,50.023899,402.647614,399.666656,399.38736,6317.915039,12.026793,11.448566,11.46631,1.384716,1.405323,1.357464,46.532959,71.879517,28.456337,5.155919,72.201187,94.004982,111.275589,0.422774076461792,637.058044,431.205444806132,1.92619294585093,0.040017247990372,1.01151154362464,-4.28426549298439,507.430532556656,2.00090823190337,0.0102295046630044,1.2139594257196,55.9414795165402,479.414279574411,91.0023224612148,0.00893604809281169,1.32934179627078
7,6.94664,35,35.04409,5.8526,5.28861,113.237511,NaN,0.984023928642273,NaN,30.085075,400,400.435059,25,31.339115,8.864018,57.773514,50.023899,402.647614,399.666656,399.38736,6317.915039,12.026793,11.448566,11.46631,1.384716,1.405323,1.357464,46.532959,71.879517,28.456337,5.155919,72.201187,94.004982,111.275589,0.422774076461792,637.058044,431.204155197068,1.92616947442191,0.0400089505495825,1.01156891937084,-4.27854310311466,507.481292019366,2.00103957920231,0.0102317571108027,1.21382964623901,55.9414935543766,479.405742302728,90.9959122297212,0.00893563544545212,1.32939516577155
7,6.944989,35,35.043903,5.8526,5.293863,113.285599,NaN,0.983865320682526,NaN,30.08873,400,400.428467,25,31.330992,8.850572,57.703888,50.023899,402.50296,399.530426,399.258698,6315.430176,12.032247,11.465734,11.469357,1.397829,1.426456,1.375801,46.512272,72.044182,28.484835,5.126014,72.191254,94.022171,111.254868,NaN,650.022949,431.213884677793,1.92622814381963,0.0400213219541895,1.01144880312177,-4.28574969410408,507.539857401857,2.00119163661528,0.0102344194221589,1.21367831894725,55.9412549106562,479.426939881875,91.011657402656,0.00893670580134052,1.32926042387947
7,6.946284,35,35.043579,5.8526,5.297786,113.292206,NaN,0.983787894248962,NaN,30.065523,400,400.47998,25,31.31699,8.85725,57.458797,50.023899,402.667358,399.660278,399.395782,6317.28125,12.037341,11.455018,11.468735,1.408091,1.437348,1.381487,46.490402,71.907303,28.440496,5.152245,72.162628,94.018097,111.255638,0.282771617174149,670.52594,431.214389227282,1.92621134447204,0.0400135461597236,1.0114949596439,-4.28009692824514,507.548219708127,2.00121413411515,0.0102348945989402,1.21365397981064,55.9408414292701,479.420532700408,91.0064892637807,0.00893649139884462,1.32929576509843
7,6.945045,35,35.043224,5.8526,5.289416,113.303131,NaN,0.98447984457016,NaN,30.058886,400,400.530762,25,31.309431,8.87223,57.306675,50.023899,402.667358,399.660278,399.395782,6317.28125,12.037341,11.455018,11.468735,1.408091,1.437348,1.381487,46.490402,71.907303,28.440496,5.152245,72.162628,94.018097,111.255638,0.282771617174149,670.52594,431.209236921193,1.9262106468965,0.0400198786347184,1.01147836910009,-4.28550523366505,507.561855122082,2.00125035833547,0.0102356139895304,1.21361591206149,55.9403883828637,479.41996142709,91.0056780978427,0.00893656579919731,1.32929430919503
7,6.945669,35,35.041149,5.8526,5.285395,113.296249,NaN,0.984632074832916,NaN,30.067652,400,400.404602,25,31.307253,8.887678,57.25771,50.023899,402.436646,399.373962,399.078156,6316.513184,12.020089,11.464712,11.450207,1.412966,1.433038,1.405467,46.480824,72.022842,28.444637,5.123533,72.151711,93.973434,111.281555,0.759158968925476,590.818848,431.203500519609,1.92618107658478,0.040014714183442,1.01153593405891,-4.28278134687832,507.555703343044,2.00123993563686,0.0102360042452929,1.21361237610751,55.9377402208325,479.407339065137,90.9939532370154,0.00893655540213557,1.32934365205917
7,6.945005,35,35.041862,5.8526,5.292071,113.260864,NaN,0.984531879425049,NaN,30.060366,400,400.249634,25,31.305084,8.88289,57.25296,50.023899,401.870941,398.80069,398.568909,6314.563477,12.033285,11.471236,11.452915,1.422172,1.439317,1.401026,46.493431,72.063744,28.472332,5.082932,72.166122,93.955643,111.283562,NaN,595.660706,431.212029358648,1.92622125065637,0.0400207845483532,1.01146036317473,-4.28567984811025,507.512001344486,2.00112495513757,0.0102338342024226,1.21373051590693,55.9386501818212,479.422605653612,91.0062039963698,0.00893708322621546,1.32925859237093
7,6.945886,35,35.039413,5.8526,5.29348,113.215431,NaN,0.984243214130402,NaN,30.082506,400,399.935455,25,31.294149,8.885129,57.357761,50.023899,401.870941,398.80069,398.568909,6314.563477,12.033285,11.471236,11.452915,1.422172,1.439317,1.401026,46.493431,72.063744,28.472332,5.082932,72.166122,93.955643,111.283562,NaN,595.660706,431.211098197413,1.92620524468891,0.0400151922793535,1.01149929120451,-4.2818341412185,507.459454058118,2.00099544492649,0.0102322818434656,1.21384211108438,55.935524601351,479.414588318321,90.9975413048253,0.00893740104319742,1.32927394423079
7,6.94694,35,35.040112,5.8526,5.29348,113.215431,NaN,0.98420375585556,NaN,30.082506,400,399.935455,25,31.294149,8.864278,57.548336,50.0214,402.268524,399.316345,398.976868,6316.381348,12.054749,11.486631,11.467373,1.412519,1.423968,1.376293,46.503067,71.99585,28.441727,5.103744,72.154724,93.937317,111.294327,0.558904826641083,608.224609,431.208279028737,1.92617997422419,0.0400080995956167,1.01155593932559,-4.2772337467307,507.458712155859,2.00099167354924,0.0102320253664533,1.21385049339113,55.9364167306464,479.406010914971,90.991839843884,0.00893678909694953,1.32933727619126
7,6.946419,35,35.038826,5.8526,5.283544,113.138748,NaN,0.983924686908722,NaN,30.112541,400,400.041626,25,31.282312,8.85501,57.648392,50.0214,402.19696,399.260742,398.926086,6320.726074,12.067333,11.484536,11.483704,1.409492,1.44045,1.39146,46.48143,72.106102,28.436079,5.095623,72.276367,93.888184,111.326019,NaN,634.750427,431.199621750405,1.92615636819701,0.0400092229722277,1.01158732343676,-4.27950768970572,507.366987429552,2.00075765132661,0.0102283589244286,1.21407352788278,55.9347754058864,479.396265809418,90.9831272416054,0.00893669043763119,1.32937985095699
7,6.945701,35,35.037422,5.8526,5.274734,113.094917,NaN,0.984792947769165,NaN,30.142843,400,400.182129,25,31.287533,8.854243,57.693359,50.0214,402.19696,399.260742,398.926086,6320.726074,12.067333,11.484536,11.483704,1.409492,1.44045,1.39146,46.48143,72.106102,28.436079,5.095623,72.276367,93.888184,111.326019,NaN,634.750427,431.192630575323,1.92614157658696,0.0400119423335483,1.01160139624327,-4.28264166537525,507.315262560174,2.00062745910301,0.0102265077872257,1.21419328101412,55.9329834221138,479.38962502388,90.9766230475531,0.00893677454239027,1.32940141234869
7,6.945483,35,35.037689,5.8526,5.276512,113.081825,NaN,0.984759509563446,NaN,30.151081,400,400.315002,25,31.290903,8.840062,57.647148,50.0214,402.730835,399.76712,399.379913,6310.754883,12.043639,11.473344,11.459648,1.410414,1.427038,1.385416,46.506641,72.06131,28.415047,5.105219,72.183441,93.883667,111.330498,0,630.619019,431.195012455079,1.92615326430703,0.0400138359653968,1.01157903743607,-4.28359325529379,507.299082264386,2.00058486019508,0.0102257029294259,1.21423734802385,55.933324209803,479.394119469669,90.9802908227333,0.00893691358358856,1.32937716230718
7,6.946844,35,35.035351,5.8526,5.284451,113.134674,NaN,0.984282255172729,NaN,30.140797,400,400.525635,25,31.292505,8.849466,57.509445,50.0214,402.611603,399.784149,399.380127,6314.782715,12.032485,11.462755,11.484407,1.412231,1.430857,1.390588,46.544201,72.018616,28.413185,5.098508,72.176323,93.877167,111.325104,NaN,657.68396,431.199402274876,1.92614947316489,0.0400065807419994,1.01160475345201,-4.27765273611118,507.365732824676,2.00076360528027,0.0102294140594022,1.21404446913376,55.9303400129483,479.390649499244,90.9751679647694,0.00893741775326442,1.32936574988014
7,6.946844,35,35.035351,5.8526,5.288893,113.161278,NaN,0.984282255172729,NaN,30.136669,400,400.573944,25,31.283443,8.862368,57.480209,50.0214,402.611603,399.784149,399.380127,6314.782715,12.032485,11.462755,11.484407,1.412231,1.430857,1.390588,46.544201,72.018616,28.413185,5.098508,72.176323,93.877167,111.325104,NaN,657.68396,431.203895764201,1.92616561144615,0.0400076457689995,1.01157819504425,-4.27765273611118,507.398030162106,2.00084721259757,0.0102308500864973,1.21396166761878,55.9303400129483,479.396525889938,90.9795884725733,0.00893769969217924,1.32932911418475
7,6.945828,35,35.036255,5.8526,5.287813,113.135292,NaN,0.984966933727264,NaN,30.144609,400,400.477661,25,31.282312,8.873661,57.546906,50.0214,402.296478,399.629364,398.957245,6310.606445,11.967778,11.476798,11.480869,1.423847,1.437714,1.381592,46.541481,71.872559,28.430716,5.078445,72.163834,93.931374,111.288879,0.873591542243958,650.397034,431.205521082007,1.92618604838921,0.0400142238407472,1.01153003130752,-4.28208730919869,507.365522786395,2.00076066764646,0.0102291157007506,1.21405340468483,55.9314938873589,479.404775634366,90.986765975122,0.00893783615823522,1.32929046923585
7,6.944685,35,35.034794,5.8526,5.28347,113.061455,NaN,0.984350800514221,NaN,30.159443,400,400.314453,25,31.286863,8.879114,57.549164,50.0214,402.203918,399.464111,398.853516,6315.73877,11.970341,11.478384,11.471862,1.446733,1.468495,1.426373,46.485462,72.137581,28.405867,5.090085,72.193962,93.922119,111.296242,0.103610761463642,683.008179,431.204185573294,1.92619767943337,0.0400208763406985,1.01149453990171,-4.28707679110988,507.277425537117,2.000536451743,0.0102256650865363,1.21426612028922,55.929629040792,479.407705069979,90.9873997910499,0.00893839583488262,1.32925156721875
7,6.943591,35,35.033527,5.8526,5.269647,113.052071,NaN,0.984108328819275,NaN,30.20505,400,400.206451,25,31.282927,8.883005,57.835339,50.0214,402.203918,399.464111,398.853516,6315.73877,11.970341,11.478384,11.471862,1.446733,1.468495,1.426373,46.485462,72.137581,28.405867,5.090085,72.193962,93.922119,111.296242,0.103610761463642,683.008179,431.193130273143,1.92617369898145,0.0400249273608997,1.01151833110849,-4.29185295820412,507.267377904004,2.00051379019266,0.0102256231799224,1.21428018500929,55.9280117686421,479.397840506589,90.9786172130292,0.0089382860501573,1.32929513958656
7,6.943763,35,35.031883,5.8526,5.265336,113.103035,NaN,0.984370470046997,NaN,30.222672,400,400.202362,25,31.275618,8.874851,58.090885,50.020985,402.208374,399.442322,398.814453,6320.615723,11.994388,11.515832,11.478933,1.436091,1.457068,1.418774,46.478653,71.935318,28.390915,5.100283,72.11171,94.003723,111.235535,0.359864145517349,688.456482,431.188309323316,1.92615391085789,0.0400227350843175,1.01155335989811,-4.29110200569812,507.331005427214,2.00068288452884,0.0102289786160598,1.21410136835942,55.9259132017232,479.389165706309,90.9703245814907,0.00893834150542392,1.32932597878009
7,6.945283,35,35.03212,5.8526,5.262069,113.142685,NaN,0.984528005123138,NaN,30.216772,400,400.23703,25,31.270329,8.861946,58.07663,50.020985,402.111023,399.422363,398.79483,6319.535156,12.008736,11.50837,11.492996,1.447742,1.456824,1.408383,46.461559,71.988976,28.373819,5.12172,72.132561,93.919609,111.287048,0.920477390289307,655.177185,431.18093684646,1.92610558315297,0.0400117183567904,1.01165469184324,-4.28446629344489,507.378890363295,2.00080622346866,0.0102310322560728,1.21398072068068,55.9262157372429,479.371780742725,90.957501837833,0.00893743930613135,1.32943774653195
7,6.947314,35,35.031868,5.8526,5.246023,113.117355,NaN,0.983976066112518,NaN,30.236809,400,400.194672,25,31.282383,8.879148,57.828571,50.020985,402.111023,399.422363,398.79483,6319.535156,12.008736,11.50837,11.492996,1.447742,1.456824,1.408383,46.461559,71.988976,28.373819,5.12172,72.132561,93.919609,111.287048,0.920477390289307,655.177185,431.159265532533,1.92599855915091,0.0399942037697971,1.01186021559097,-4.27560147573229,507.348406976359,2.0007279756188,0.0102297572864931,1.21405656370095,55.9258940538499,479.332588887611,90.9277535718738,0.00893563086468921,1.3296788190367
7,6.947687,35,35.033104,5.8526,5.246023,113.117355,NaN,0.984037220478058,NaN,30.236809,400,400.194672,25,31.282383,8.877131,57.67738,50.020985,402.127869,399.556793,398.87854,6317.904297,11.964506,11.486245,11.498953,1.44321,1.437667,1.392314,46.446175,71.895561,28.387798,5.112882,72.173119,93.9133,111.288086,0.336804091930389,651.069031,431.158266839253,1.92598961351202,0.039991694832313,1.01188031352646,-4.27397363537335,507.347093752215,2.00072130253582,0.0102293036719225,1.21407141698272,55.9274718164768,479.330436396624,90.9274637574904,0.00893517303136739,1.32970975338722
7,6.947687,35,35.033104,5.8526,5.222991,113.078522,NaN,0.984037220478058,NaN,30.279829,400,400.149872,25,31.294285,8.862998,57.592049,50.020985,402.127869,399.556793,398.87854,6317.904297,11.964506,11.486245,11.498953,1.44321,1.437667,1.392314,46.446175,71.895561,28.387798,5.112882,72.173119,93.9133,111.288086,0.336804091930389,651.069031,431.13495961951,1.92590589039097,0.0399861706455195,1.01201862848828,-4.27397363537335,507.299945366415,2.00059923486586,0.0102272068854416,1.21419250428577,55.9274718164768,479.299955651309,90.9045425429936,0.00893371021664097,1.32990025423088
7,6.947893,35,35.033108,5.8526,5.214756,113.051331,NaN,0.982966363430023,NaN,30.287651,400,400.01123,25,31.293713,8.88098,57.473568,50.020985,401.881439,399.209442,398.551849,6320.855469,11.991818,11.509874,11.493132,1.388899,1.401074,1.357436,46.494701,72.145744,28.408573,5.083022,72.176476,93.902626,111.286659,1.012918,598.289429,431.126073528158,1.92587100943704,0.0399828098429858,1.01207925964245,-4.27307464198356,507.266924850854,2.00051372650274,0.0102257369610415,1.21427745366163,55.9274769224319,479.287260819984,90.8950014283243,0.00893309978987644,1.32997970812494
7,6.944625,35,35.031799,5.8526,5.204232,113.022369,NaN,0.98344486951828,NaN,30.26186,400,399.947174,25,31.288208,8.887053,57.492226,50.020985,401.99826,399.342743,398.703369,6317.440918,12.007285,11.506241,11.500728,1.428494,1.438736,1.384768,46.489975,71.950378,28.392576,5.095492,72.173393,93.898483,111.305649,0,573.526611,431.124178729299,1.92591115451309,0.0400022721563675,1.0119661816315,-4.28733872335192,507.233147917004,2.00042972971245,0.010224652929481,1.21435222326295,55.9258059735504,479.300706200397,90.903703424509,0.0089341205167261,1.32987708596231
7,6.944671,35,35.03083,5.8526,5.196074,112.982719,NaN,0.984232664108276,NaN,30.257078,400,400.023743,25,31.282663,8.880169,57.521114,50.020985,401.99826,399.342743,398.703369,6317.440918,12.007285,11.506241,11.500728,1.428494,1.438736,1.384768,46.489975,71.950378,28.392576,5.095492,72.173393,93.898483,111.305649,0,573.526611,431.115799643114,1.92588039077421,0.0400000048526401,1.01201772076146,-4.28713790848394,507.186027492378,2.00031026981738,0.0102228663742012,1.21446464878943,55.9245690050051,479.28864099963,90.8935890308735,0.00893381935515225,1.32993881767663
7,6.942878,35,35.029579,5.8526,5.187978,113.003983,NaN,0.984358251094818,NaN,30.271372,400,399.949951,25,31.278364,8.889464,57.517338,50.020985,401.905121,399.243896,398.612396,6316.459961,12.002601,11.48818,11.499191,1.42049,1.435352,1.388256,46.461834,71.959068,28.396742,5.079554,72.151413,93.91098,111.289902,0,596.898315,431.112411375384,1.92589398786234,0.0400101330295611,1.01196961709772,-4.29496606853922,507.213181999191,2.00038390435729,0.0102244743306368,1.21438299850332,55.9229720110997,479.292473288114,90.8951250872806,0.00893436212178872,1.32989713590707
7,6.940061,35,35.028053,5.8526,5.180351,113.033798,NaN,0.984180629253387,NaN,30.307892,400,399.939178,25,31.289919,8.875342,57.657501,50.020985,402.036743,399.33374,398.691162,6308.706055,11.976973,11.474446,11.477341,1.419658,1.440528,1.399922,46.484921,71.75502,28.369917,5.085796,72.081284,93.838028,111.330429,0.472215265035629,612.525879,431.112242555294,1.92593388396753,0.0400272792125955,1.01186339785157,-4.30726806070192,507.251010256998,2.00048590293675,0.0102266450695759,1.21427138462687,55.9210238972554,479.305633971081,90.9033802468174,0.00893543157273645,1.32979324884099
7,6.938749,35,35.02652,5.8526,5.182864,113.080429,NaN,0.984767198562622,NaN,30.320847,400,399.95401,25,31.291553,8.865411,57.8904,50.020985,402.036743,399.33374,398.691162,6308.706055,11.976973,11.474446,11.477341,1.419658,1.440528,1.399922,46.484921,71.75502,28.369917,5.085796,72.081284,93.838028,111.330429,0.472215265035629,612.525879,431.118300934032,1.92597452102472,0.0400367261357714,1.01177749018973,-4.31299892678715,507.309258929286,2.00064078525566,0.0102297264015299,1.21410736889378,55.9190667783612,479.319058316954,90.9118270764928,0.00893651575351364,1.32968766063798
7,6.940674,35,35.026382,5.8526,5.194366,113.14257,NaN,0.984034538269043,NaN,30.304884,400,399.943878,25,31.279293,8.871119,57.97213,50.021595,401.93219,399.198669,398.602081,6310.745605,11.960661,11.462717,11.466228,1.409799,1.418822,1.382745,46.484909,71.959686,28.396324,5.065485,72.081886,93.838631,111.331909,0.309922933578491,592.154053,431.124780944576,1.92597011604435,0.040026512976548,1.01181227791,-4.30459073452442,507.384845331081,2.00083683791933,0.0102331323857599,1.21391217201431,55.9188905959815,479.317331311092,90.9103798710759,0.0089364724545228,1.32969649723568
7,6.93601,35,35.024128,5.8526,5.197937,113.230202,NaN,0.984207689762115,NaN,30.303665,400,399.91983,25,31.276155,8.878245,57.994675,50.021595,401.93219,399.198669,398.602081,6310.745605,11.960661,11.462717,11.466228,1.409799,1.418822,1.382745,46.484909,71.959686,28.396324,5.065485,72.081886,93.838631,111.331909,0.309922933578491,592.154053,431.14088697154,1.92609507528842,0.0400588187253939,1.0115393678502,-4.32496562858142,507.49360256151,2.00112431901054,0.0102386897969035,1.21361307642373,55.9160128713677,479.360811327722,90.9406592203878,0.00893920624044179,1.32939315805431
7,6.936166,35,35.023445,5.8526,5.197937,113.230202,NaN,0.984224677085876,NaN,30.303665,400,399.91983,25,31.276155,8.868854,58.018562,50.021595,402.231873,399.489929,398.874237,6311.555664,11.973995,11.489715,11.477383,1.403308,1.42909,1.375829,46.491928,71.796036,28.399694,5.058767,72.12281,93.800926,111.352463,0.150155186653137,631.307556,431.140469170231,1.92609132921908,0.0400577661781346,1.01154777531483,-4.32428396787026,507.494327248736,2.00112800449519,0.0102389406339666,1.21360489286171,55.9151408428803,479.358836871356,90.9384397058528,0.00893930750948688,1.32939581596619
7,6.935235,35,35.021053,5.8526,5.191999,113.284935,NaN,0.984930753707886,NaN,30.33296,400,400.102661,25,31.280779,8.858095,58.239819,50.021595,402.224304,399.510559,398.870087,6311.494141,11.986536,11.499198,11.478403,1.385596,1.405206,1.366225,46.522034,71.944061,28.370499,5.068746,72.048317,93.798149,111.352028,0.622882068157196,619.606506,431.136956150465,1.92609210733378,0.0400626223757539,1.01153317686466,-4.32835225617276,507.563283239327,2.00131279798667,0.0102427722343511,1.21340687505208,55.9120867201784,479.35698181762,90.9344725976277,0.0089399050851363,1.329373557354
7,6.931629,35,35.019363,5.8526,5.180391,113.173111,NaN,0.984285235404968,NaN,30.330343,400,400.230988,25,31.276451,8.841614,58.520256,50.021595,402.20224,399.483765,398.901123,6319.277344,11.999883,11.49934,11.496587,1.371662,1.403648,1.349221,46.524254,71.739548,28.34659,5.086874,71.985413,93.758347,111.356148,0.182569354772568,589.42511,431.13487337316,1.92613654169412,0.0400841815260575,1.01140835254984,-4.34411367668451,507.429370119264,2.00097069206775,0.0102373586571051,1.21373302191649,55.9099288149233,479.371648939661,90.9436892822504,0.00894109429904612,1.32925818283921
7,6.93054,35,35.017517,5.8526,5.177414,113.099548,NaN,0.984511852264404,NaN,30.318901,400,400.231262,25,31.269796,8.849138,58.359329,50.021595,402.20224,399.483765,398.901123,6319.277344,11.999883,11.49934,11.496587,1.371662,1.403648,1.349221,46.524254,71.739548,28.34659,5.086874,71.985413,93.758347,111.356148,0.182569354772568,589.42511,431.134779284223,1.92615188842976,0.0400908238259896,1.01136748617414,-4.3488747939719,507.342037332266,2.00074950050972,0.0102340648083248,1.21393956720923,55.9075716226837,479.375586004244,90.9446666755333,0.00894181332859199,1.32920753558729
7,6.928185,35,35.015282,5.8526,5.191511,113.106964,NaN,0.984421968460083,NaN,30.302471,400,400.291962,25,31.270634,8.85082,58.16412,50.021595,402.426849,399.677124,399.085968,6315.536621,11.992271,11.501096,11.491597,1.371199,1.397007,1.365801,46.541466,71.651695,28.352026,5.094634,71.987183,93.767212,111.360046,0.173646077513695,626.659729,431.155341392153,1.92625969315421,0.0401101300294541,1.01115633948131,-4.35917281170936,507.3534143716,2.00078487753012,0.0102352862733463,1.21388962925558,55.9047175752222,479.41283974731,90.9702941055488,0.00894424343319495,1.32894386541175
7,6.928185,35,35.015282,5.8526,5.198256,113.147621,NaN,0.984421968460083,NaN,30.303877,400,400.32901,25,31.277611,8.842751,57.807522,50.021595,402.426849,399.677124,399.085968,6315.536621,11.992271,11.501096,11.491597,1.371199,1.397007,1.365801,46.541466,71.651695,28.352026,5.094634,71.987183,93.767212,111.360046,0.173646077513695,626.659729,431.162161505798,1.92628419553974,0.0401117507489698,1.0111160569181,-4.35917281170936,507.402764911729,2.00091263689153,0.0102374816707654,1.21376321509204,55.9047175752222,479.421761646366,90.9770077717341,0.00894467168186024,1.32888832931714
7,6.926577,35,35.012764,5.8526,5.198386,113.159309,NaN,0.984165728092194,NaN,30.321171,400,400.210876,25,31.279186,8.833136,57.717514,50.021595,402.006378,399.344177,398.797302,6306.000977,11.994266,11.475692,11.493059,1.397017,1.420283,1.36223,46.502525,71.743027,28.360754,5.080278,72.012451,93.826363,111.305573,0.425392061471939,624.645752,431.166597223461,1.92632330683747,0.0401226579560499,1.01102876193467,-4.36620584751802,507.419624738979,2.00096295438236,0.010239037842288,1.21369670092827,55.901501967216,479.433750818388,90.9833241351648,0.00894597051307235,1.32877815824306
7,6.929748,35,35.011871,5.8526,5.197136,113.207275,NaN,0.983922123908997,NaN,30.350485,400,400.103699,25,31.28196,8.840336,57.862648,50.017796,402.15506,399.446594,398.86615,6310.307129,11.999243,11.490976,11.493895,1.39679,1.428257,1.378419,46.498402,71.783226,28.395533,5.065772,71.955559,93.895172,111.270912,0,600.524109,431.156844730675,1.92624257351434,0.0401009147861892,1.01120687195846,-4.35233778058733,507.478784990845,2.00111845412732,0.0102419553171066,1.21353723759957,55.9003615182618,479.403555255585,90.9596415836771,0.00894477758035727,1.32895346917755
7,6.927278,35,35.010883,5.8526,5.193505,113.238449,NaN,0.984563708305359,NaN,30.361343,400,400.067505,25,31.288477,8.839898,58.003189,50.017796,402.15506,399.446594,398.86615,6310.307129,11.999243,11.490976,11.493895,1.39679,1.428257,1.378419,46.498402,71.783226,28.395533,5.065772,71.955559,93.895172,111.270912,0,600.524109,431.159785760758,1.92628873168428,0.0401167431212465,1.01109561250485,-4.36313967679666,507.517662375558,2.00122169479177,0.0102440009073239,1.21342888905784,55.8990997176868,479.419478347955,90.9705618614499,0.00894582582307609,1.32884038781291
7,6.926368,35,35.007229,5.8526,5.18115,113.266052,NaN,0.984527051448822,NaN,30.348404,400,400.159485,25,31.290239,8.847583,57.937687,50.017796,402.130737,399.407318,398.802887,6302.81543,12.001416,11.489668,11.483405,1.397536,1.424337,1.371658,46.53297,71.792519,28.387613,5.075906,71.951736,93.86647,111.27066,0.0842560306191444,556.569946,431.149729856762,1.92626571955203,0.0401199296281243,1.01112041378497,-4.36712005802002,507.555030377908,2.00132809085389,0.0102468335829337,1.21329981458976,55.8944328500853,479.407830406658,90.9578690610966,0.0089463165699832,1.32886125155001
7,6.925201,35,35.003967,5.8526,5.18115,113.266052,NaN,0.983887135982513,NaN,30.348404,400,400.159485,25,31.290239,8.860786,57.718945,50.017796,402.289154,399.614624,398.885193,6307.491211,11.977962,11.487336,11.483323,1.380582,1.40541,1.364308,46.503933,71.699173,28.386385,5.078708,71.953125,93.915901,111.249046,0,558.329895,431.152854449066,1.92629376904925,0.0401278260016945,1.01105758880565,-4.37222514852596,507.558489466804,2.00134569312888,0.0102480328771076,1.21326078497299,55.8902663115638,479.41512497844,90.9598523637063,0.00894760428538168,1.32876975836963
7,6.925797,35,35.00267,5.8526,5.175541,113.310791,NaN,0.983759164810181,NaN,30.334965,400,400.23587,25,31.28491,8.855212,57.439857,50.017796,402.289154,399.614624,398.885193,6307.491211,11.977962,11.487336,11.483323,1.380582,1.40541,1.364308,46.503933,71.699173,28.386385,5.078708,71.953125,93.915901,111.249046,0,558.329895,431.145587416183,1.9262590672623,0.0401224447270533,1.01112317820701,-4.36961784010509,507.614141092315,2.00149314477918,0.0102509237562042,1.21310724257771,55.8886095722821,479.40132943285,90.9480762610003,0.00894731468131428,1.3288372881236
7,6.926099,35,35.001274,5.8526,5.177784,113.312019,NaN,0.984361886978149,NaN,30.306805,400,400.256165,25,31.279146,8.855227,57.26461,50.017796,401.989838,399.311859,398.701508,6308.331543,11.959541,11.468526,11.481215,1.400149,1.431571,1.378352,46.524708,71.705742,28.401381,5.087805,71.992577,93.884727,111.244743,0.193244382739067,557.992859,431.147046695747,1.92625995688044,0.0401209405277012,1.01112603899664,-4.36829675204325,507.617110312352,2.00150453088241,0.0102515034023692,1.2130867746648,55.8868263189288,479.40040426956,90.9458793451525,0.00894767152926634,1.32882331662388
7,6.925682,35,35.000927,5.8526,5.186704,113.348183,NaN,0.984337747097015,NaN,30.302319,400,400.124878,25,31.271347,8.864063,57.425442,50.017796,401.961609,399.223633,398.616577,6304.508301,11.951342,11.459922,11.463041,1.398689,1.433173,1.374851,46.541878,71.671021,28.399725,5.080402,71.941978,93.888695,111.247948,0.365567713975906,555.115662,431.157182084397,1.92630238292218,0.0401259059706931,1.01105032045481,-4.37012091490465,507.661345977292,2.00161990921139,0.0102535818889654,1.21297126724672,55.8863830515173,479.415541153262,90.9568979570676,0.00894849812942111,1.3287242135112
7,6.922838,35,34.998596,5.8526,5.199894,113.310921,NaN,0.984793603420258,NaN,30.305731,400,400.005524,25,31.270546,8.854256,57.66254,50.017796,401.961609,399.223633,398.616577,6304.508301,11.951342,11.459922,11.463041,1.398689,1.433173,1.374851,46.541878,71.671021,28.399725,5.080402,71.941978,93.888695,111.247948,0.365567713975906,555.115662,431.178128440638,1.92641864709007,0.0401483288378901,1.01081870267192,-4.38256418674911,507.618616552933,2.00151553254098,0.010252429142194,1.21305815602565,55.8834052759183,479.455789159522,90.984686682507,0.00895110091220807,1.32844105770083
7,6.924366,35,34.996696,5.8526,5.203632,113.231926,NaN,0.984287321567535,NaN,30.308975,400,400.0466,25,31.268576,8.847043,57.623615,50.017796,401.724823,398.955048,398.384064,6304.102539,11.968736,11.476394,11.468827,1.396704,1.433255,1.389022,46.526428,71.766907,28.430948,5.061324,71.922646,93.857071,111.259422,0.584528148174286,572.391235,431.17781806981,1.92639549540042,0.0401388813053045,1.0108785783506,-4.37587829094281,507.524796818526,2.00127778145773,0.0102488650097282,1.21327919787085,55.8809779705947,479.445658221612,90.9750187809914,0.00895116085674736,1.32847717645409
7,6.924083,35,34.994392,5.8526,5.199206,113.176849,NaN,0.984102010726929,NaN,30.306507,400,399.895325,25,31.252466,8.862738,57.557293,50.017796,401.724823,398.955048,398.384064,6304.102539,11.968736,11.476394,11.468827,1.396704,1.433255,1.389022,46.526428,71.766907,28.430948,5.061324,71.922646,93.857071,111.259422,0.584528148174286,572.391235,431.174101237184,1.9263862233434,0.040139733372683,1.01088973619984,-4.37711649754391,507.460413779369,2.00111725022591,0.0102467389928263,1.21342199551866,55.8780344013023,479.440219669117,90.9684487875892,0.00895156233813887,1.32847843477741
7,6.921632,35,34.991035,5.8526,5.206106,113.181389,NaN,0.984403550624847,NaN,30.32489,400,399.874817,25,31.240181,8.861206,57.550926,50.017796,401.968933,399.251099,398.631409,6304.552734,11.985746,11.489288,11.482443,1.401469,1.424538,1.373868,46.533375,71.657402,28.466803,5.040723,71.922295,93.810303,111.274094,0.492212325334549,532.161682,431.187634237033,1.92647019410933,0.0401579909921037,1.01071691165846,-4.38784193293338,507.469485471524,2.0011496365262,0.0102482190521073,1.21336770520165,55.8737452498303,479.46779027225,90.9855963522114,0.00895385204920796,1.32825976872131
7,6.921632,35,34.991035,5.8526,5.212671,113.218018,NaN,0.984403550624847,NaN,30.315559,400,399.913452,25,31.234964,8.858369,57.487438,50.015457,401.985992,399.244385,398.6297,6306.081055,11.997244,11.489638,11.491484,1.424341,1.455006,1.411876,46.553551,71.641022,28.425144,5.074493,71.91024,93.807373,111.290123,0.0737153440713882,581.478882,431.194269465364,1.92649403102163,0.040159569073902,1.01067786118114,-4.38784193293338,507.513927841691,2.0012646679856,0.0102501967308019,1.21325440783208,55.8737452498303,479.476470219365,90.9921313112521,0.00895426887944126,1.32820588645501
7,6.922921,35,34.987431,5.8526,5.211065,113.204338,NaN,0.984943211078644,NaN,30.315971,400,399.970337,25,31.239471,8.876711,57.374168,50.015457,401.985992,399.244385,398.6297,6306.081055,11.997244,11.489638,11.491484,1.424341,1.455006,1.411876,46.553551,71.641022,28.425144,5.074493,71.91024,93.807373,111.290123,0.0737153440713882,581.478882,431.189197868259,1.92645721715057,0.0401504518190316,1.01075665822823,-4.38220098438484,507.501154042014,2.00124116789443,0.0102507842603236,1.21325353817414,55.8691401444902,479.459837875304,90.9757363103752,0.00895450714234569,1.32825826101969
7,6.924427,35,34.988331,5.8526,5.215192,113.192368,NaN,0.984691500663757,NaN,30.316368,400,399.993134,25,31.243986,8.872953,57.409771,50.015457,401.982361,399.238708,398.747894,6305.013184,11.993217,11.47688,11.493113,1.425527,1.448133,1.394569,46.577049,71.713837,28.433043,5.076437,71.937683,93.696884,111.360382,0.21882475912571,588.831665,431.189340228624,1.92643600886589,0.0401412465388872,1.01081301087472,-4.37561140338346,507.485676167627,2.00119871811858,0.0102498067664909,1.21330133390167,55.8702901787912,479.452921316554,90.9714964118209,0.00895391597500136,1.32831392204893
7,6.9225,35,34.986923,5.8526,5.209248,113.229752,NaN,0.984299898147583,NaN,30.320667,400,400.123535,25,31.246893,8.868176,57.34819,50.015457,402.349304,399.600494,399.116943,6298.561523,12.00968,11.471862,11.494376,1.431306,1.46427,1.415668,46.543743,71.642418,28.450348,5.064544,71.91716,93.722397,111.350433,0.538699269294739,585.752197,431.18848767852,1.92646073847029,0.0401528664355203,1.01074485152846,-4.38404328584653,507.532525487333,2.001323711748,0.0102523432924901,1.21316893222716,55.8684910035167,479.460665184824,90.9758132294699,0.00895469306378171,1.32824595139998
