P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.921063,35,34.984615,5.8526,5.214828,113.308746,NaN,0.984691739082336,NaN,30.313833,400,400.278137,25,31.254124,8.862693,57.3167,50.015457,402.349304,399.600494,399.116943,6298.561523,12.00968,11.471862,11.494376,1.431306,1.46427,1.415668,46.543743,71.642418,28.450348,5.064544,71.91716,93.722397,111.350433,0.538699269294739,585.752197,431.197971520215,1.92651553978048,0.0401639427988012,1.010634478919,-4.39033225564771,507.630794731372,2.00158414410469,0.010257456430527,1.2128978167857,55.8655416612594,479.478553139815,90.986801088806,0.00895621645897588,1.3281023396642
7,6.922122,35,34.983463,5.8526,5.22642,113.385056,NaN,0.984261333942413,NaN,30.315748,400,400.311615,25,31.260466,8.864081,57.542812,50.015457,402.388,399.538116,399.04129,6310.474609,12.013185,11.488328,11.487531,1.429336,1.453967,1.409565,46.560814,71.589363,28.428072,5.092697,71.877495,93.698517,111.330795,0.182772055268288,594.966187,431.206854259818,1.92653217088323,0.0401595541674489,1.01062244385584,-4.38569749104516,507.724561724991,2.00182980950219,0.0102619975786938,1.21264961287663,55.8640694873419,479.483577368592,90.9893462928811,0.00895678937250543,1.32805490851366
7,6.920457,35,34.979271,5.8526,5.23943,113.441589,NaN,0.984010219573975,NaN,30.301212,400,400.287598,25,31.266138,8.862529,57.73835,50.015457,402.190216,399.562256,399.059143,6295.594727,11.957199,11.435142,11.484348,1.434058,1.459684,1.399576,46.579514,71.765938,28.446362,5.079032,71.845894,93.735298,111.318916,0.278860658407211,608.767639,431.224453503683,1.92661941405408,0.0401739628949803,1.01045587607034,-4.39298468548481,507.797547006463,2.00202974588856,0.0102665902904711,1.21242649260423,55.8587120809337,479.511591544219,91.0059382196665,0.00895934185115264,1.32782206410259
7,6.922252,35,34.978367,5.8526,5.23943,113.441589,NaN,0.9842649102211,NaN,30.301212,400,400.287598,25,31.266138,8.862528,57.891338,50.015457,402.190216,399.562256,399.059143,6295.594727,11.957199,11.435142,11.484348,1.434058,1.459684,1.399576,46.579514,71.765938,28.446362,5.079032,71.845894,93.735298,111.318916,0.278860658407211,608.767639,431.219654368062,1.92657627566963,0.0401618001135093,1.0105521545656,-4.38512857677557,507.79850348463,2.00203462078246,0.0102669232592756,1.21241573002144,55.8575566946954,479.49507283213,90.9925269042571,0.00895880872715308,1.32791169862231
7,6.922462,35,34.975853,5.8526,5.24134,113.470566,NaN,0.983741998672485,NaN,30.303539,400,400.108521,25,31.272093,8.862249,57.821293,50.015457,401.893463,399.348755,398.616791,6306.035645,11.91803,11.481613,11.489679,1.429797,1.433609,1.390945,46.573326,71.590866,28.442446,5.08312,71.854912,93.720177,111.306511,0.517791867256165,595.995361,431.221023040836,1.92657816253468,0.040160836550321,1.01055208226609,-4.38420957851167,507.836293401252,2.00213904576784,0.010269411863724,1.21229723847197,55.8543434699825,479.493507589263,90.9886468379738,0.00895945752828275,1.32788592643507
7,6.923578,35,34.974461,5.8526,5.237463,113.490929,NaN,0.984172105789185,NaN,30.302628,400,399.997101,25,31.273443,8.8603,57.566433,50.00552,401.871796,399.427582,398.594147,6302.646973,11.9308,11.491876,11.501435,1.435893,1.45493,1.401036,46.544937,71.813927,28.431978,5.098528,71.874474,93.731384,111.296989,0.310212671756744,607.645691,431.21412091757,1.92653727161428,0.0401523465497031,1.01063498201168,-4.37932611337146,507.862450714911,2.00221039789928,0.010271022616934,1.21221851483007,55.8525642298652,479.477370771251,90.9749990914309,0.00895908321999766,1.32796634673468
7,6.920652,35,34.972458,5.8526,5.23871,113.539551,NaN,0.984364449977875,NaN,30.284714,400,399.979889,25,31.271603,8.865767,57.450043,50.00552,401.871796,399.427582,398.594147,6302.646973,11.9308,11.491876,11.501435,1.435893,1.45493,1.401036,46.544937,71.813927,28.431978,5.098528,71.874474,93.731384,111.296989,0.310212671756744,607.645691,431.223204636838,1.9266121140385,0.0401724682478611,1.01047060483575,-4.39213116164774,507.923504432932,2.00237361748543,0.0102743817610903,1.21204650428317,55.8500039158877,479.5028287233,90.9920186667343,0.00896088320116752,1.32778024548467
7,6.922231,35,34.969051,5.8526,5.240653,113.527771,NaN,0.983913123607635,NaN,30.279188,400,399.945648,25,31.268166,8.867992,57.358185,50.00552,401.682404,399.181183,398.364014,6301.48877,11.944399,11.496957,11.490993,1.440398,1.469112,1.429933,46.527088,71.704811,28.432629,5.072984,71.827667,93.693901,111.326942,0.575906574726105,597.398926,431.220946416394,1.92658121977095,0.0401622362687454,1.01054376855068,-4.3852204777649,507.912827322868,2.00235505832923,0.0102750024609669,1.21204191185987,55.845648682575,479.488526019632,90.9775858738582,0.00896117757599207,1.3278208162433
7,6.922386,35,34.968479,5.8526,5.240802,113.435593,NaN,0.984261870384216,NaN,30.275198,400,399.819641,25,31.260166,8.859092,57.335518,50.00552,401.682404,399.181183,398.364014,6301.48877,11.944399,11.496957,11.490993,1.440398,1.469112,1.429933,46.527088,71.704811,28.432629,5.072984,71.827667,93.693901,111.326942,0.575906574726105,597.398926,431.220682565,1.92657803590701,0.0401612220849012,1.01055119882941,-4.38454216592203,507.801695956654,2.00206914339172,0.0102702430029223,1.21231635400868,55.8449174505723,479.486854107797,90.9757120312937,0.00896126204797998,1.3278231078427
7,6.92117,35,34.965244,5.8526,5.251712,113.344101,NaN,0.983555555343628,NaN,30.261147,400,399.794464,25,31.251278,8.879715,57.605877,50.00552,401.742401,399.228088,398.462555,6303.557617,11.973776,11.494254,11.508765,1.444759,1.462839,1.423559,46.548122,71.692993,28.416592,5.104105,71.894676,93.718605,111.305832,0,639.583679,431.234957720724,1.92664685659025,0.0401720824966758,1.01042127752131,-4.38986394059719,507.694192057925,2.00179961857485,0.0102664992335803,1.2125579666122,55.840781717915,479.509014652911,90.988926244334,0.00896325903509497,1.32764013923684
7,6.923103,35,34.965366,5.8526,5.251865,113.31797,NaN,0.983987152576447,NaN,30.234756,400,399.829651,25,31.251074,8.886036,57.660984,50.00552,401.70459,399.239563,398.456665,6299.424805,11.947306,11.489386,11.499343,1.409721,1.434255,1.386917,46.535435,71.846916,28.41114,5.102331,71.837502,93.669609,111.326149,0.459084063768387,650.882385,431.229945267473,1.9266009644477,0.0401590238455655,1.01052400316702,-4.38140457629243,507.662376412858,2.00171697315483,0.010265044003059,1.21263962144786,55.8409376923959,479.492413166227,90.9765533288244,0.00896242617335584,1.3277447177926
7,6.923103,35,34.965366,5.8526,5.246874,113.30761,NaN,0.983987152576447,NaN,30.216343,400,399.788513,25,31.25363,8.878817,57.550594,50.00552,401.751831,399.340179,398.489319,6297.28418,11.941719,11.488184,11.511278,1.416762,1.422133,1.37622,46.533089,71.685478,28.40118,5.100755,71.813736,93.670555,111.328835,0.0926483199000359,627.220703,431.224901668272,1.92658284803023,0.0401578246398444,1.01055361865842,-4.38140457629243,507.649813301563,2.00168446520938,0.0102644848239824,1.2126714416283,55.8409376923959,479.485816541863,90.9715851126351,0.00896210919553073,1.3277856038374
7,6.92069,35,34.962982,5.8526,5.241449,113.291702,NaN,0.983380675315857,NaN,30.226145,400,399.819489,25,31.256723,8.850706,57.348049,50.00552,401.751831,399.340179,398.489319,6297.28418,11.941719,11.488184,11.511278,1.416762,1.422133,1.37622,46.533089,71.685478,28.40118,5.100755,71.813736,93.670555,111.328835,0.0926483199000359,627.220703,431.225870704554,1.92662114241904,0.0401728689949555,1.01045639587462,-4.39196483604121,507.633048033773,2.00164741455604,0.0102645046968645,1.21269185762497,55.8378897183409,479.497623760822,90.9779158599677,0.00896336363446433,1.32767878801878
7,6.919564,35,34.961372,5.8526,5.236229,113.26062,NaN,0.984186232089996,NaN,30.239864,400,399.80072,25,31.26524,8.854196,57.32618,50.00552,401.612457,399.130585,398.283356,6301.984863,11.950625,11.491033,11.500998,1.399661,1.435516,1.374205,46.564312,71.63575,28.403065,5.095656,71.822006,93.630577,111.339012,0.331672787666321,657.508118,431.223606501405,1.92662925919898,0.0401792466901921,1.01042697147654,-4.39689361970795,507.597060324243,2.00155856132847,0.0102634200094468,1.2127682070903,55.8358312185009,479.499136159507,90.9773248288523,0.00896390038313075,1.32764669966019
7,6.918483,35,34.959667,5.8526,5.238959,113.246857,NaN,0.984898686408997,NaN,30.237501,400,399.751556,25,31.277611,8.868138,57.328495,50.00552,401.612457,399.130585,398.283356,6301.984863,11.950625,11.491033,11.500998,1.399661,1.435516,1.374205,46.564312,71.63575,28.403065,5.095656,71.822006,93.630577,111.339012,0.331672787666321,657.508118,431.229254744002,1.9266651517854,0.0401872324584727,1.01035282500405,-4.40162599862737,507.582176323276,2.00152457072143,0.0102633052797714,1.212790185412,55.8336511712791,479.510677320639,90.9841858804454,0.00896494651464963,1.32755116134652
7,6.917996,35,34.959389,5.8526,5.24648,113.227509,NaN,0.983794212341309,NaN,30.227558,400,399.778046,25,31.283939,8.879601,57.300758,50.000671,401.794708,399.343689,398.524536,6294.146973,11.921933,11.456463,11.492724,1.421137,1.435875,1.39199,46.548012,71.721558,28.367632,5.122406,71.799843,93.660225,111.319023,0.244198814034462,636.310547,431.238155062369,1.92670415266535,0.0401923431371958,1.01028216795886,-4.40375815988619,507.559005476017,2.00146534116753,0.0102623629117747,1.21284644138578,55.8332957067917,479.524629838922,90.9943974887383,0.00896569715232425,1.32746086217921
7,6.917912,35,34.959141,5.8526,5.24648,113.227509,NaN,0.984524726867676,NaN,30.227558,400,399.778046,25,31.283939,8.891421,57.359173,50.000671,401.641235,399.076904,398.348694,6299.990234,11.920344,11.462386,11.475286,1.418504,1.452832,1.391726,46.546207,71.684387,28.379307,5.109896,71.818954,93.644196,111.333466,0.0959583893418312,651.776917,431.238379568337,1.9267061718146,0.0401929128718746,1.01027766684775,-4.40412593635716,507.559268456648,2.00146668050109,0.0102624543206787,1.21284347556319,55.8329785998627,479.525142750427,90.9945174085529,0.00896579330465292,1.32745418969514
7,6.918642,35,34.95475,5.8526,5.256018,113.176003,NaN,0.98416805267334,NaN,30.208786,400,399.799194,25,31.28503,8.886557,57.437546,50.000671,401.641235,399.076904,398.348694,6299.990234,11.920344,11.462386,11.475286,1.418504,1.452832,1.391726,46.546207,71.684387,28.379307,5.109896,71.818954,93.644196,111.333466,0.0959583893418312,651.776917,431.246064598921,1.92672323727315,0.0401902545436095,1.01026030913981,-4.40092989666806,507.501454495099,2.00132870268019,0.0102612908123543,1.21294973596321,55.8273637175552,479.527419835024,90.9915148117594,0.00896716895364246,1.32737816635225
7,6.91839,35,34.953735,5.8526,5.251728,113.145584,NaN,0.985262870788574,NaN,30.222958,400,399.743713,25,31.280611,8.882031,57.541965,50.000671,401.72702,399.197815,398.38913,6293.498047,11.910566,11.464767,11.473496,1.429532,1.442008,1.396929,46.547447,71.617294,28.39286,5.116338,71.80381,93.599838,111.351738,0.234317868947983,671.557678,431.242403997453,1.92671372663494,0.0401909324088764,1.01027220485371,-4.40203315821816,507.465633603666,2.00123867300602,0.0102600214603933,1.21303150166418,55.8260657307865,479.523046465048,90.9871294535747,0.0089672515057934,1.32739091272081
7,6.920305,35,34.95364,5.8526,5.246052,113.136757,NaN,0.98470151424408,NaN,30.233595,400,399.763702,25,31.289452,8.8752,57.614998,50.000671,401.618286,399.118927,398.30365,6299.686035,11.933108,11.499729,11.486644,1.42072,1.434277,1.392206,46.550556,71.645836,28.388897,5.112241,71.746193,93.575409,111.363731,0.601852536201477,658.548096,431.231550923967,1.92664710186095,0.0401765846387972,1.01040845961888,-4.39365000901932,507.455026890544,2.00121146750452,0.0102595795056329,1.21305763825974,55.8259442427914,479.498701339324,90.9686878101772,0.00896610880444961,1.32754028809642
7,6.918165,35,34.951984,5.8526,5.246099,113.121307,NaN,0.985309183597565,NaN,30.243759,400,399.724579,25,31.302404,8.876528,57.531818,50.000671,401.618286,399.118927,398.30365,6299.686035,11.933108,11.499729,11.486644,1.42072,1.434277,1.392206,46.550556,71.645836,28.388897,5.112241,71.746193,93.575409,111.363731,0.601852536201477,658.548096,431.237318452931,1.92669870773079,0.0401911053447041,1.01029348036353,-4.40301823887705,507.438042808989,2.00117189736866,0.0102593550662911,1.21308555126065,55.8238264725213,479.51600739672,90.9799449770093,0.00896741822632116,1.32740977686132
7,6.917177,35,34.950695,5.8526,5.255854,113.119858,NaN,0.98401939868927,NaN,30.228889,400,399.713409,25,31.311531,8.867959,57.578671,50.000671,401.578247,399.056366,398.352844,6294.019043,11.94864,11.481322,11.483892,1.43565,1.458533,1.405559,46.54744,71.569588,28.39183,5.103438,71.742653,93.573044,111.371094,0.222251623868942,632.258545,431.249813661003,1.92675785456417,0.0402001519517356,1.01018281488916,-4.40734412477832,507.437653464273,2.00117431306319,0.0102597519777892,1.21307458083986,55.8221779831782,479.536388957545,90.993915118744,0.00896876967092439,1.32726549314745
7,6.91732,35,34.950069,5.8526,5.26541,113.084007,NaN,0.984172463417053,NaN,30.227486,400,399.758331,25,31.313599,8.8654,57.741695,50.000671,401.578247,399.056366,398.352844,6294.019043,11.94864,11.481322,11.483892,1.43565,1.458533,1.405559,46.54744,71.569588,28.39183,5.103438,71.742653,93.573044,111.371094,0.222251623868942,632.258545,431.259084664409,1.92678908947674,0.0402014787034715,1.0101339635313,-4.40671798075164,507.394826372416,2.00106509707923,0.0102580450104149,1.21317799700811,55.8213773803404,479.547201611707,91.00138932738,0.00896946995884651,1.32718980361466
7,6.91732,35,34.950069,5.8526,5.264573,113.013718,NaN,0.984172463417053,NaN,30.230785,400,399.856537,25,31.304445,8.871174,57.706501,50.000671,401.720825,399.38089,398.604614,6294.130859,11.931671,11.476336,11.509949,1.397724,1.401289,1.346458,46.602898,71.674919,28.42597,5.084379,71.861778,93.539894,111.387703,0.395126819610596,607.586731,431.258239180211,1.9267860526999,0.0402012775296001,1.01013891146875,-4.40671798075164,507.309545648347,2.00084427632387,0.0102542446858518,1.21339594117064,55.8213773803404,479.546095766346,91.000556106307,0.00896941680895258,1.32719664069371
7,6.918831,35,34.947865,5.8526,5.264573,113.013718,NaN,0.984452068805695,NaN,30.230785,400,399.856537,25,31.304445,8.855876,57.347618,50.000671,401.749115,399.344116,398.528198,6296.744141,11.951241,11.483259,11.506814,1.383283,1.407475,1.354885,46.588264,71.615501,28.434317,5.085193,71.800163,93.508072,111.406319,0.142670914530754,601.544922,431.25420218037,1.92674973765205,0.0401910289303204,1.01021980829535,-4.40010247047258,507.31188819759,2.00085619529526,0.0102550571901223,1.21336945764538,55.8185585527086,479.530895021083,90.9867349864601,0.00896932207784213,1.32725956335966
7,6.917504,35,34.946087,5.8526,5.251271,112.983871,NaN,0.983805000782013,NaN,30.244318,400,399.860626,25,31.306946,8.843369,57.138119,49.995872,401.964813,399.464233,398.600525,6288.800781,11.914565,11.466431,11.474117,1.381968,1.388441,1.354146,46.552387,71.610146,28.437025,5.101888,71.790756,93.55043,111.372612,0.256805002689362,620.788757,431.24431007744,1.92673336466832,0.0401968320008983,1.01022744566205,-4.40591232734425,507.277561747046,2.00077202259527,0.0102540984344934,1.21344079777399,55.8162844578283,479.523338318352,90.9791309733742,0.00896947185539388,1.32728123088944
7,6.917557,35,34.947151,5.8526,5.243122,112.990837,NaN,0.983145415782928,NaN,30.243528,400,399.921814,25,31.309469,8.83922,57.046791,49.995872,401.964813,399.464233,398.600525,6288.800781,11.914565,11.466431,11.474117,1.381968,1.388441,1.354146,46.552387,71.610146,28.437025,5.101888,71.790756,93.55043,111.372612,0.256805002689362,620.788757,431.235935878923,1.9267025194023,0.0401945136136507,1.0102785290011,-4.40568026713817,507.284883347608,2.0007881582145,0.0102540829401811,1.21343194266615,55.8176453446832,479.513061068631,90.9725315482737,0.00896867082078102,1.32735983164324
7,6.917768,35,34.944038,5.8526,5.241881,113.021027,NaN,0.984384596347809,NaN,30.266277,400,399.977081,25,31.29957,8.846972,57.011002,49.995872,401.983398,399.4823,398.662933,6293.631348,11.951886,11.491741,11.48934,1.398329,1.40556,1.373505,46.557354,71.734947,28.44512,5.073975,71.77523,93.598717,111.34893,0.47259971499443,570.226868,431.234118138951,1.92669294362009,0.0401927840708204,1.01029718700166,-4.40475641818773,507.32482375211,2.00089985644258,0.0102568635299781,1.21330079645353,55.8136636335609,479.506782307564,90.9644556448836,0.00896926720926733,1.32735477160207
7,6.919152,35,34.944843,5.8526,5.24055,113.061295,NaN,0.985094666481018,NaN,30.303616,400,400.000763,25,31.292557,8.852571,56.952896,49.995872,401.983398,399.4823,398.662933,6293.631348,11.951886,11.491741,11.48934,1.398329,1.40556,1.373505,46.557354,71.734947,28.44512,5.073975,71.77523,93.598717,111.34893,0.47259971499443,570.226868,431.229073872967,1.92665484516352,0.0401830785490954,1.01037926086532,-4.3986971985471,507.372823327681,2.00102200792404,0.010258744103838,1.21318562845553,55.8146933035106,479.493632271072,90.9554142711683,0.00896840272889621,1.32744753904816
7,6.918177,35,34.941853,5.8526,5.239108,113.093384,NaN,0.984492778778076,NaN,30.325806,400,400.052094,25,31.289927,8.860174,57.081829,49.995872,402.037903,399.54129,398.740509,6295.212891,11.943439,11.471257,11.490217,1.385879,1.425813,1.376521,46.52161,71.63475,28.438892,5.094403,71.832932,93.612198,111.316444,0.163197368383408,603.277161,431.230223269019,1.92667304824095,0.0401893434749412,1.01033553801461,-4.40296570063651,507.414926573934,2.00113896244899,0.0102615816692849,1.21305044124194,55.8108687189822,479.497578397679,90.9551732084273,0.00896945524947365,1.32738091238217
7,6.917125,35,34.941986,5.8526,5.239696,113.087395,NaN,0.984731435775757,NaN,30.322033,400,400.108124,25,31.28857,8.869867,57.197289,49.995872,401.917603,399.361206,398.535431,6288.785156,11.908053,11.462449,11.465418,1.408526,1.430755,1.392758,46.525955,71.606544,28.410988,5.142618,71.78788,93.644272,111.285492,NaN,564.01178,431.23362934667,1.92670047162447,0.0401966205467665,1.01027566730674,-4.40757181594802,507.40752032594,2.00111943387363,0.0102612088481321,1.21307056043072,55.8110388482338,479.507682797677,90.9629286180212,0.0089699026716937,1.32732024659248
7,6.914863,35,34.93964,5.8526,5.246161,113.109062,NaN,0.984494030475616,NaN,30.317488,400,400.009857,25,31.28834,8.875216,57.3675,49.995872,401.917603,399.361206,398.535431,6288.785156,11.908053,11.462449,11.465418,1.408526,1.430755,1.392758,46.525955,71.606544,28.410988,5.142618,71.78788,93.644272,111.285492,NaN,564.01178,431.2462056086,1.92677831357739,0.0402135253296255,1.01011622129379,-4.41747763658299,507.436293794054,2.00120016171736,0.0102632455104789,1.21297544556094,55.8080378453324,479.533922165982,90.98017752212,0.00897184133624784,1.32712484593684
7,6.915481,35,34.939888,5.8526,5.256747,113.161369,NaN,0.984081625938416,NaN,30.328346,400,399.958801,25,31.294416,8.869181,57.334084,49.995872,401.703796,399.370514,398.586365,6294.186035,11.91122,11.456621,11.50462,1.424884,1.449601,1.387563,46.56472,71.684799,28.40118,5.148365,71.814842,93.660789,111.274605,0.44656765460968,563.955078,431.255247260285,1.92680186412538,0.0402118754169573,1.01008672607241,-4.41477102818067,507.499473549276,2.00136305998649,0.0102659810753346,1.21281695865167,55.8083550945593,479.542720219454,90.9870735502674,0.00897219272417799,1.32707395469284
7,6.91627,35,34.937088,5.8526,5.267655,113.190605,NaN,0.984567880630493,NaN,30.320677,400,399.913574,25,31.293938,8.861858,57.173546,49.995872,401.770447,399.111267,398.481903,6287.090332,11.970108,11.469777,11.462977,1.419313,1.445585,1.395726,46.555019,71.544792,28.426414,5.119042,71.756485,93.589584,111.314339,0.127994135022163,606.827148,431.264157339399,1.92682247195052,0.040209142711804,1.01006450005576,-4.41131577005956,507.537899924053,2.00146996766737,0.010268594000356,1.21269337250728,55.8047731432854,479.547711939302,90.987826433841,0.00897324108879466,1.32700362485009
7,6.916795,35,34.934448,5.8526,5.271262,113.246643,NaN,0.984498023986816,NaN,30.284468,400,399.832764,25,31.284513,8.87494,57.202999,49.995872,401.770447,399.111267,398.481903,6287.090332,11.970108,11.469777,11.462977,1.419313,1.445585,1.395726,46.555019,71.544792,28.426414,5.119042,71.756485,93.589584,111.314339,0.127994135022163,606.827148,431.266398257433,1.92682293890351,0.0402064471852747,1.01007128499913,-4.40901680933467,507.608650236654,2.00166010150685,0.0102725957441892,1.21248950031123,55.801395663544,479.545512950145,90.983332522084,0.00897389767226936,1.32697998950707
7,6.916795,35,34.934448,5.8526,5.279595,113.307388,NaN,0.984498023986816,NaN,30.278061,400,399.92691,25,31.285395,8.879558,57.180984,49.990875,402.004822,399.366241,398.786072,6291.474609,11.984551,11.467784,11.480898,1.420939,1.452616,1.387157,46.51326,71.581177,28.433283,5.117346,71.778397,93.566742,111.31797,0.574180424213409,577.129395,431.274814976397,1.92685316860994,0.040208449945313,1.01002207544183,-4.40901680933467,507.682297250028,2.00185068604344,0.010275876411154,1.21230318175237,55.801395663544,479.556520720461,90.9916280898375,0.00897442694067803,1.32691198323772
7,6.917046,35,34.932281,5.8526,5.275751,113.364639,NaN,0.984083771705627,NaN,30.255693,400,399.985138,25,31.289803,8.882462,57.060959,49.990875,402.048248,399.334686,398.738159,6294.921875,11.991072,11.462344,11.477672,1.404954,1.427561,1.376039,46.552399,71.635284,28.427021,5.134783,71.795486,93.566414,111.319603,0.0673235431313515,602.968994,431.270261997592,1.92683319150827,0.0402058230370019,1.01005819978613,-4.40791773385774,507.753991581993,2.00204195179095,0.010279767421958,1.21210219621503,55.7986231622402,479.547301539038,90.9823518173696,0.00897460949291468,1.32693838393008
7,6.916966,35,34.9314,5.8526,5.261849,113.430161,NaN,0.984495937824249,NaN,30.259907,400,399.950562,25,31.299702,8.880098,57.142445,49.990875,402.048248,399.334686,398.738159,6294.921875,11.991072,11.462344,11.477672,1.404954,1.427561,1.376039,46.552399,71.635284,28.427021,5.134783,71.795486,93.566414,111.319603,0.0673235431313515,602.968994,431.256433334803,1.92678467816289,0.0402030244793353,1.0101360647528,-4.40826803351399,507.834336230729,2.00225214714281,0.0102836290925545,1.21189178405308,55.7974959544336,479.528845983357,90.967497207479,0.00897397647637447,1.32704001575483
7,6.918873,35,34.930717,5.8526,5.261849,113.430161,NaN,0.983878135681152,NaN,30.259907,400,399.950562,25,31.299702,8.870382,57.276451,49.990875,401.731415,399.017822,398.500305,6293.255371,11.955502,11.430131,11.463331,1.417523,1.456689,1.380702,46.522804,71.686813,28.412844,5.146137,71.864639,93.567131,111.328117,NaN,623.582825,431.251338095217,1.92673884418371,0.040190089474014,1.01023817346498,-4.39991860031347,507.835058640578,2.00225583276994,0.0102838813295154,1.2118836621891,55.7966220647752,479.511544442203,90.9537259013167,0.00897334170364376,1.32713736434721
7,6.917079,35,34.930161,5.8526,5.251596,113.46109,NaN,0.984076142311096,NaN,30.248486,400,399.789093,25,31.308378,8.868429,57.454315,49.990875,401.655518,398.907196,398.336823,6287.001953,11.975449,11.453968,11.45541,1.420039,1.442551,1.381238,46.54417,71.596497,28.422447,5.130798,71.832001,93.598289,111.316925,0.82568770647049,629.863892,431.245774132751,1.92674476002486,0.0401997932878629,1.01020275726121,-4.40777323613827,507.873127407557,2.00235578372743,0.0102857555445996,1.2117828790319,55.7959106598288,479.513199499465,90.954375368743,0.00897358187245716,1.32711928388692
7,6.916596,35,34.929424,5.8526,5.254184,113.454308,NaN,0.985055804252625,NaN,30.248438,400,399.737366,25,31.296398,8.859235,57.471043,49.990875,401.655518,398.907196,398.336823,6287.001953,11.975449,11.453968,11.45541,1.420039,1.442551,1.381238,46.54417,71.596497,28.422447,5.130798,71.832001,93.598289,111.316925,0.82568770647049,629.863892,431.24967914129,1.9267657610738,0.0402036924641865,1.01016157929378,-4.40988820936968,507.865688330749,2.00233850259181,0.0102856618364972,1.21179475970737,55.7949676503951,479.520184747537,90.9588467808738,0.00897413066490082,1.327065691213
7,6.914684,35,34.926704,5.8526,5.256609,113.388565,NaN,0.983950138092041,NaN,30.253929,400,399.777954,25,31.287619,8.859951,57.592281,49.990875,402.054688,399.355408,398.818542,6294.15332,11.976492,11.444782,11.470669,1.40214,1.442101,1.385988,46.54472,71.452835,28.416231,5.117661,71.828476,93.598595,111.304863,0.232726201415062,597.331665,431.257237203467,1.92682052403669,0.0402172524708559,1.01004487863901,-4.41826162372774,507.788892934851,2.00214708120093,0.010283118546637,1.21196274440564,55.7914872057408,479.537683524024,90.9691102130458,0.00897575793053611,1.32691916864852
7,6.914277,35,34.924995,5.8526,5.277333,113.373085,NaN,0.983966827392578,NaN,30.254448,400,399.93689,25,31.292746,8.86492,57.600883,49.990875,401.88266,399.369354,398.545074,6297.757324,11.927439,11.484837,11.482576,1.403437,1.420197,1.377,46.554005,71.601334,28.411198,5.111422,71.811157,93.637711,111.28183,0.180994898080826,633.740479,431.27925499193,1.92690548576947,0.0402249978874705,1.00990076747508,-4.4200442661982,507.7719400671,2.00210776868231,0.0102829141912738,1.21198964170792,55.7893003001901,479.567086460497,90.9894342366683,0.00897766575344339,1.32671349115224
7,6.914277,35,34.924995,5.8526,5.285518,113.417587,NaN,0.983966827392578,NaN,30.251089,400,399.989319,25,31.30471,8.873686,57.467922,49.990875,401.88266,399.369354,398.545074,6297.757324,11.927439,11.484837,11.482576,1.403437,1.420197,1.377,46.554005,71.601334,28.411198,5.111422,71.811157,93.637711,111.28183,0.180994898080826,633.740479,431.287520832189,1.92693517293659,0.0402269653669323,1.00985250796229,-4.4200442661982,507.825873009422,2.00224729421118,0.0102853162865966,1.21185392689911,55.7893003001901,479.577896850854,90.997582689413,0.00897818562656391,1.32664677586115
7,6.915753,35,34.923309,5.8526,5.281318,113.465576,NaN,0.984595537185669,NaN,30.255476,400,399.895752,25,31.305309,8.87767,57.218513,49.990875,401.765839,399.248444,398.445099,6293.200195,11.912442,11.457021,11.477041,1.409707,1.424435,1.381156,46.575317,71.674202,28.39514,5.108785,71.75045,93.52182,111.327415,0,664.24823,431.279337955407,1.92688446220325,0.0402159354861073,1.00995618136206,-4.41357982816214,507.88580761752,2.00240681393786,0.0102885288526847,1.2116878287985,55.7871427420686,479.55791740284,90.9807115435655,0.00897771199899097,1.32674632759566
7,6.913745,35,34.923782,5.8526,5.273394,113.457542,NaN,0.984654426574707,NaN,30.243473,400,399.876038,25,31.296045,8.880108,57.248951,49.990875,401.765839,399.248444,398.445099,6293.200195,11.912442,11.457021,11.477041,1.409707,1.424435,1.381156,46.575317,71.674202,28.39514,5.108785,71.75045,93.52182,111.327415,0,664.24823,431.276697716057,1.92690398721677,0.0402276636035948,1.00989555425853,-4.42237452313447,507.875572716819,2.00237908188102,0.0102879205887704,1.2117178786779,55.7877480441076,479.565451772374,90.9868987239433,0.00897793766348402,1.32670648372094
7,6.916688,35,34.92379,5.8526,5.276859,113.398178,NaN,0.983828186988831,NaN,30.242357,400,399.801239,25,31.289129,8.880882,57.317417,49.995029,401.566589,399.006226,398.172821,6289.555176,11.93469,11.490201,11.476263,1.402455,1.418163,1.38198,46.608147,71.64679,28.359318,5.123819,71.746918,93.561195,111.307632,0.685555279254913,638.128052,431.272337316947,1.92684581508587,0.0402085184298594,1.01003250529749,-4.40948534870216,507.803626469016,2.00219294996665,0.0102847138723452,1.2118987494819,55.7877582817177,479.544276796676,90.9709475498411,0.00897691696292335,1.32683734514297
7,6.914949,35,34.921825,5.8526,5.284997,113.32338,NaN,0.984517693519592,NaN,30.220604,400,399.673889,25,31.29491,8.887144,57.416332,49.995029,401.37973,398.81958,398.021332,6290.959961,11.940276,11.47728,11.472492,1.406862,1.436597,1.39006,46.610683,71.57312,28.328506,5.142364,71.715546,93.564232,111.30793,0.20839424431324,605.509033,431.285200394867,1.92691713092595,0.0402222774755644,1.00989149795282,-4.41710097784716,507.715051043987,2.00196901105118,0.0102814015036013,1.21210373598203,55.7852436121329,479.568480830794,90.9870790740693,0.00897864891795721,1.32666020420118
7,6.914949,35,34.921825,5.8526,5.284997,113.32338,NaN,0.984517693519592,NaN,30.220604,400,399.673889,25,31.29491,8.885426,57.497856,49.995029,401.37973,398.81958,398.021332,6290.959961,11.940276,11.47728,11.472492,1.406862,1.436597,1.39006,46.610683,71.57312,28.328506,5.142364,71.715546,93.564232,111.30793,0.20839424431324,605.509033,431.285200394867,1.92691713092595,0.0402222774755644,1.00989149795282,-4.41710097784716,507.715051043987,2.00196901105118,0.0102814015036013,1.21210373598203,55.7852436121329,479.568480830794,90.9870790740693,0.00897864891795721,1.32666020420118
7,6.916559,35,34.921783,5.8526,5.296975,113.22377,NaN,0.98395824432373,NaN,30.204372,400,399.562805,25,31.315031,8.890553,57.473999,49.995029,401.502411,398.998108,398.116791,6293.817871,11.945659,11.498559,11.491695,1.43163,1.455605,1.408487,46.593182,71.696312,28.33181,5.138707,71.741684,93.62011,111.276672,0.131455913186073,612.896729,431.292998337814,1.92692188167875,0.0402142281215176,1.00990692979931,-4.41005023056448,507.594342722865,2.00165674968923,0.0102760363852056,1.21240844827744,55.7851898622283,479.57017304861,90.988309497256,0.00897874244322391,1.32664916908572
7,6.915601,35,34.923611,5.8526,5.298111,113.131851,NaN,0.984772086143494,NaN,30.195555,400,399.540833,25,31.324673,8.882709,57.54866,49.995029,401.606232,399.032562,398.220093,6289.864746,11.935031,11.468053,11.479361,1.41445,1.448766,1.398525,46.58577,71.472519,28.29624,5.162038,71.736404,93.592896,111.298103,0.422321647405624,619.974976,431.296703091643,1.92694902360039,0.0402210031521236,1.00984904616021,-4.41424549438847,507.480946535336,2.00135836544343,0.0102703934406825,1.21271309614238,55.7875292147443,479.581697924912,90.998960942073,0.00897876838485823,1.32660382078448
7,6.915601,35,34.923611,5.8526,5.304311,113.059212,NaN,0.984772086143494,NaN,30.180202,400,399.589691,25,31.319368,8.872549,57.611813,49.995029,401.587921,399.023163,398.154053,6290.385742,11.940351,11.479353,11.479271,1.425012,1.454429,1.401609,46.57523,71.522598,28.258734,5.14386,71.712555,93.60183,111.286995,0.318271070718765,605.82074,431.302964042504,1.92697150851198,0.0402224930962593,1.0098125248348,-4.41424549438847,507.39284812817,2.0011302763123,0.0102664657879754,1.21293734600572,55.7875292147443,479.58988585238,91.0051331565775,0.00897916214282779,1.32655331450483
7,6.91338,35,34.922432,5.8526,5.311017,113.031197,NaN,0.98451954126358,NaN,30.166752,400,399.623108,25,31.312441,8.888051,57.700138,49.995029,401.587921,399.023163,398.154053,6290.385742,11.940351,11.479353,11.479271,1.425012,1.454429,1.401609,46.57523,71.522598,28.258734,5.14386,71.712555,93.60183,111.286995,0.318271070718765,605.82074,431.315662861954,1.92704920107185,0.0402391860160942,1.00965448093974,-4.42397336817504,507.360119026523,2.00104866279497,0.010265385840114,1.21300986329795,55.7860204204274,479.617120007299,91.0243980875438,0.00898081257221265,1.32636881724344
7,6.913416,35,34.923164,5.8526,5.325071,113.024673,NaN,0.984497487545013,NaN,30.14271,400,399.619141,25,31.312004,8.893608,57.898148,49.995029,401.649567,399.054138,398.226837,6286.466309,11.901161,11.461904,11.454184,1.458712,1.477634,1.423535,46.551666,71.537941,28.258106,5.146245,71.678108,93.603401,111.285049,0,597.945618,431.329755926125,1.92709929011355,0.0402423189729158,1.00957380384819,-4.42381567103229,507.351427562887,2.0010242106805,0.0102647626864002,1.21303884456992,55.7869571830399,479.636018953751,91.0394334912075,0.00898150973681868,1.32626270767783
7,6.913751,35,34.922054,5.8526,5.331155,113.035965,NaN,0.984489798545837,NaN,30.124763,400,399.575928,25,31.311167,8.884857,58.039703,49.995029,401.429077,398.796387,398.079163,6293.645996,11.921144,11.452647,11.459559,1.452107,1.466801,1.431053,46.526802,71.591965,28.243719,5.144643,71.776588,93.559944,111.32177,NaN,618.039368,431.335004463367,1.92711329636036,0.0402415054853427,1.00955593709651,-4.42234824128354,507.36630417922,2.00106568369414,0.0102657833098064,1.21299057158348,55.7855366761748,479.64012291793,91.04133583644,0.00898202796602382,1.32622181051494
7,6.915005,35,34.921684,5.8526,5.335528,113.039825,NaN,0.98415595293045,NaN,30.132761,400,399.490967,25,31.304668,8.897089,58.185509,49.995029,401.429077,398.796387,398.079163,6293.645996,11.921144,11.452647,11.459559,1.452107,1.466801,1.431053,46.526802,71.591965,28.243719,5.144643,71.776588,93.559944,111.32177,NaN,618.039368,431.336074326821,1.92709901919313,0.0402340402630724,1.00959712254706,-4.41685571359022,507.371379339501,2.00107980894437,0.0102661287109,1.21297418889761,55.7850631658198,479.634590997124,91.0367673268485,0.0089818689304284,1.32625066470078
7,6.914991,35,34.921589,5.8526,5.341937,113.045952,NaN,0.983925580978394,NaN,30.133703,400,399.536713,25,31.301128,8.898163,58.051693,49.99839,401.764771,399.045776,398.513031,6288.680664,11.948374,11.435129,11.450103,1.440135,1.455533,1.411319,46.555374,71.625023,28.251211,5.139848,71.686943,93.547722,111.343796,0.149273037910461,614.919067,431.342582053801,1.92712258946732,0.0402356751030901,1.00955874282379,-4.41691702950828,507.378912082686,2.00109956661826,0.0102664951888083,1.21295409628215,55.784941588186,479.643089724479,91.0430735160782,0.00898230506079258,1.32619699890374
7,6.916126,35,34.922256,5.8526,5.341026,113.070618,NaN,0.984882116317749,NaN,30.116661,400,399.675568,25,31.308006,8.896119,57.797314,49.99839,401.764771,399.045776,398.513031,6288.680664,11.948374,11.435129,11.450103,1.440135,1.455533,1.411319,46.555374,71.625023,28.251211,5.139848,71.686943,93.547722,111.343796,0.149273037910461,614.919067,431.338635009968,1.9270920199749,0.0402277508305837,1.00962460333768,-4.411946365245,507.408121580065,2.00117342491441,0.010267582931441,1.2128858422662,55.7857951855311,479.632555733011,91.0358470630717,0.00898160569920064,1.32627125182517
7,6.9156,35,34.923492,5.8526,5.330646,113.085342,NaN,0.984530210494995,NaN,30.100168,400,399.790131,25,31.322599,8.892088,57.601273,49.99839,401.765472,399.057556,398.491394,6295.729492,11.976699,11.473151,11.463848,1.431652,1.442353,1.404966,46.583324,71.725563,28.236191,5.147162,71.725426,93.506783,111.359535,0.246445924043655,599.096375,431.329558082393,1.9270670243785,0.0402288277213249,1.00965753878618,-4.4142498738147,507.424667473071,2.0012129787519,0.0102679227856402,1.21285517415409,55.7873769294732,479.624562829426,91.0311481098919,0.00898086405987416,1.32633788798489
7,6.917072,35,34.9254,5.8526,5.314874,113.059265,NaN,0.984524488449097,NaN,30.085979,400,399.864777,25,31.328735,8.895834,57.432835,49.99839,401.740173,399.033234,398.383453,6294.946777,11.964379,11.486794,11.454914,1.426444,1.452054,1.412251,46.575912,71.579948,28.232891,5.135692,71.657249,93.456032,111.388962,0,602.286499,431.309704598182,1.92697446899387,0.0402150477900363,1.00982888054164,-4.4078038871213,507.391012382253,2.00112076758631,0.0102658081789576,1.21295863959568,55.7898185623542,479.592570271144,91.009078685858,0.00897877420653135,1.32656196404404
7,6.914127,35,34.924259,5.8526,5.314874,113.059265,NaN,0.98373681306839,NaN,30.085979,400,399.864777,25,31.328735,8.911534,57.192333,49.99839,401.740173,399.033234,398.383453,6294.946777,11.964379,11.486794,11.454914,1.426444,1.452054,1.412251,46.575912,71.579948,28.232891,5.135692,71.657249,93.456032,111.388962,0,602.286499,431.317563789527,1.92704523363287,0.0402350394467828,1.00967166743671,-4.42070127978513,507.39222420051,2.0011269382591,0.0102662294135629,1.21294495418485,55.7883584583074,479.617315911072,91.0265081835032,0.00898029389023545,1.32639333979622
7,6.916581,35,34.924599,5.8526,5.298714,113.001381,NaN,0.983394622802734,NaN,30.08507,400,399.7995,25,31.321575,8.912208,57.048229,49.99839,401.7211,399.119446,398.444946,6290.619141,11.960318,11.479486,11.466578,1.436176,1.460963,1.406164,46.583633,71.503952,28.186457,5.166066,71.692261,93.485252,111.380081,0,621.216125,431.29469582423,1.92692766019293,0.0402144967110803,1.00989785472461,-4.40995389355652,507.32164757318,2.00094327891704,0.0102629729195715,1.21312822832395,55.7887935502881,479.574805577835,90.9948270903057,0.00897815140336774,1.32666027003389
7,6.915754,35,34.923695,5.8526,5.297328,112.977104,NaN,0.985080182552338,NaN,30.080479,400,399.77713,25,31.316696,8.89581,57.097439,49.99839,401.836273,399.203125,398.519897,6292.561523,11.974874,11.484823,11.470049,1.433124,1.449178,1.409853,46.611862,71.535431,28.196655,5.154258,71.73909,93.492828,111.375351,0.243176594376564,630.814026,431.295503928422,1.92694250699042,0.0402197764385413,1.00986183439541,-4.41357544881805,507.293156539269,2.00087189713962,0.0102619931568357,1.21319264828668,55.7876367099781,479.579400334378,90.997319267471,0.00897863361576814,1.32661917937716
7,6.917823,35,34.92477,5.8526,5.299817,112.955978,NaN,0.984415709972382,NaN,30.093367,400,399.806946,25,31.31773,8.884203,57.143684,49.99839,401.836273,399.203125,398.519897,6292.561523,11.974874,11.484823,11.470049,1.433124,1.449178,1.409853,46.611862,71.535431,28.196655,5.154258,71.73909,93.492828,111.375351,0.243176594376564,630.814026,431.292493951086,1.92690181704072,0.0402063348054867,1.00995772376557,-4.4045156079776,507.266382890276,2.00079969942846,0.0102604532048143,1.21327114188207,55.7890123746766,479.565548536644,90.988033278654,0.00897765681016916,1.32671981274771
7,6.917823,35,34.92477,5.8526,5.297873,112.878708,NaN,0.984415709972382,NaN,30.079605,400,399.795166,25,31.325157,8.863316,57.143703,49.99839,401.664581,399.016541,398.24765,6291.32959,11.967303,11.484278,11.468501,1.430417,1.445487,1.408258,46.593658,71.616943,28.188513,5.190888,71.766891,93.488922,111.359062,0.238737314939499,606.734497,431.290530582128,1.9268947659468,0.0402058677075845,1.00996918829597,-4.4045156079776,507.172624148832,2.0005568435025,0.0102562709297288,1.21351147435296,55.7890123746766,479.562980971718,90.9860980172934,0.00897753333209659,1.3267356623599
7,6.916969,35,34.926838,5.8526,5.277364,112.866119,NaN,0.984240770339966,NaN,30.119387,400,399.778259,25,31.340359,8.867436,57.076038,49.99839,401.664581,399.016541,398.24765,6291.32959,11.967303,11.484278,11.468501,1.430417,1.445487,1.408258,46.593658,71.616943,28.188513,5.190888,71.766891,93.488922,111.359062,0.238737314939499,606.734497,431.272096871938,1.92684089358492,0.0402067331362575,1.01004455509331,-4.40825489722374,507.155145829025,2.00050607140594,0.0102548262196951,1.21357562165937,55.7916586739258,479.545220803294,90.9749346008648,0.00897608170113109,1.32687449207387
7,6.918761,35,34.926384,5.8526,5.267905,112.895767,NaN,0.98405647277832,NaN,30.157337,400,399.848969,25,31.350964,8.879237,57.207512,49.990128,401.929504,399.223724,398.557159,6290.074707,11.94455,11.456565,11.457134,1.426638,1.449506,1.400526,46.575546,71.842064,28.188669,5.17731,71.735168,93.585793,111.33242,0.133789330720901,600.425415,431.257755217352,1.92676350976054,0.0401923043725227,1.01019635229157,-4.40040892262323,507.19160762825,2.00060173059927,0.010256598766005,1.21347778453712,55.7910777273367,479.5166367866,90.9529056725879,0.00897483814728546,1.32704474394129
7,6.916462,35,34.926399,5.8526,5.262681,112.936745,NaN,0.985209465026855,NaN,30.179146,400,399.900452,25,31.354752,8.879572,57.370636,49.990128,401.966309,399.260498,398.648529,6296.356445,11.953404,11.453501,11.46582,1.428512,1.429599,1.388404,46.56591,71.79258,28.184097,5.182341,71.818581,93.533493,111.364304,0.267490684986115,639.664246,431.258620264395,1.92679981130812,0.0402066442176025,1.01010416699307,-4.4104749919444,507.241314954945,2.00073044410235,0.0102588111519142,1.21335048668101,55.7910969217048,479.529867930964,90.9628924845285,0.0089754701656588,1.32696316453299
7,6.914267,35,34.925259,5.8526,5.270642,112.993675,NaN,0.985006868839264,NaN,30.180317,400,399.906555,25,31.347589,8.890931,57.51326,49.990128,401.966309,399.260498,398.648529,6296.356445,11.953404,11.453501,11.46582,1.428512,1.429599,1.388404,46.56591,71.79258,28.184097,5.182341,71.818581,93.533493,111.364304,0.267490684986115,639.664246,431.272524321921,1.92688145606627,0.0402234573351044,1.00993970603648,-4.4200880667658,507.3115976306,2.00091549866152,0.0102623123924664,1.21316004527711,55.7896381308889,479.558573374786,90.9833013752465,0.00897718006384883,1.32676976711209
7,6.916845,35,34.926895,5.8526,5.295293,113.044174,NaN,0.983711302280426,NaN,30.168625,400,399.844147,25,31.335501,8.893671,57.644562,49.990128,401.789215,399.056885,398.519653,6291.936523,11.955318,11.439513,11.455325,1.415983,1.440321,1.396318,46.537521,71.682419,28.238699,5.140345,71.762344,93.448082,111.402397,0.454479724168778,633.074585,431.290536081018,1.92690890843278,0.0402118831714173,1.00993213099306,-4.4087978675833,507.371119190348,2.00106528407371,0.0102644401410176,1.21302325876245,55.7917316117253,479.570038513201,90.9937008113017,0.00897725871160918,1.32672204973586
7,6.914134,35,34.926617,5.8526,5.312713,113.123169,NaN,0.984689831733704,NaN,30.15863,400,399.870422,25,31.335968,8.888376,57.622307,49.990128,401.985443,399.265991,398.678162,6297.083496,11.981114,11.479337,11.474602,1.41538,1.412756,1.37253,46.522869,71.512131,28.222075,5.150151,71.731842,93.481606,111.390907,0.143054187297821,614.34613,431.315363195564,1.92703722986956,0.0402344725840827,1.0096847498812,-4.42067061891311,507.467227364637,2.00131485730958,0.0102688142132489,1.21277586395221,55.7913758790993,479.616518589836,91.0284397751269,0.00897957404751095,1.32643146118806
7,6.911811,35,34.926273,5.8526,5.321075,113.222046,NaN,0.984269440174103,NaN,30.154993,400,399.849457,25,31.336878,8.877285,57.470295,49.990128,401.985443,399.265991,398.678162,6297.083496,11.981114,11.479337,11.474602,1.41538,1.412756,1.37253,46.522869,71.512131,28.222075,5.150151,71.731842,93.481606,111.390907,0.143054187297821,614.34613,431.330003519923,1.92712337604723,0.0402522633417631,1.00951167354862,-4.43084693982621,507.587492632411,2.0016270798098,0.0102742850350705,1.21246738675608,55.7909356888131,479.647583241856,91.0514917851968,0.00898116707106725,1.32623526802896
7,6.907358,35,34.924278,5.8526,5.321075,113.222046,NaN,0.984827816486359,NaN,30.154993,400,399.849457,25,31.336878,8.869259,57.571659,49.990128,401.650757,398.902832,398.296936,6293.476074,11.965093,11.472428,11.455148,1.422283,1.437995,1.394984,46.520638,71.350029,28.218987,5.146341,71.671799,93.585358,111.315643,0.309639394283295,622.327148,431.341881303383,1.92723042076216,0.0402825437188056,1.00927429529532,-4.45036135411658,507.58960757728,2.00163785889763,0.0102750217551752,1.21244355028116,55.7883827723603,479.684778497991,91.0773982223776,0.00898353203584032,1.3259783495144
7,6.907499,35,34.925331,5.8526,5.326141,113.284172,NaN,0.984894573688507,NaN,30.153606,400,399.691467,25,31.344812,8.865509,57.806091,49.990128,401.650757,398.902832,398.296936,6293.476074,11.965093,11.472428,11.455148,1.422283,1.437995,1.394984,46.520638,71.350029,28.218987,5.146341,71.671799,93.585358,111.315643,0.309639394283295,622.327148,431.346618199537,1.9272453913387,0.0402828023133349,1.00925212506481,-4.44974330274476,507.663810400161,2.0018270931596,0.0102779889906038,1.21226554947051,55.78973026618,479.691177203853,91.0833543403175,0.00898353521366168,1.32595382133923
7,6.910105,35,34.925316,5.8526,5.3295,113.312225,NaN,0.98467230796814,NaN,30.138731,400,399.598785,25,31.341255,8.864757,57.880302,49.990128,401.866028,399.01358,398.635925,6292.425293,12.026771,11.458053,11.467858,1.426058,1.438393,1.397491,46.564915,71.419731,28.21439,5.155492,71.651787,93.506081,111.353836,0.357737839221954,615.061096,431.343058581705,1.92719492013256,0.0402658847494968,1.00937129217248,-4.43832203057701,507.697832766251,2.00191517167666,0.0102795095877866,1.21217947321776,55.7897110713395,479.672780780968,91.069464722164,0.00898265513991864,1.32606673729245
7,6.910202,35,34.924332,5.8526,5.319539,113.306183,NaN,0.983850479125977,NaN,30.127068,400,399.760223,25,31.343256,8.87173,57.767437,49.990128,401.99527,399.078827,398.7211,6292.664551,12.020947,11.457614,11.45445,1.437348,1.444775,1.403975,46.573517,71.524117,28.243736,5.139317,71.724274,93.624306,111.295265,0.311498820781708,606.547852,431.33274519201,1.92715648231071,0.0402628309180699,1.00943489223337,-4.43789697328839,507.691550890045,2.00190153409064,0.0102795467393811,1.212186231861,55.7884518754017,479.657897340069,91.0571847724329,0.00898222403737815,1.32614446330781
7,6.910202,35,34.924332,5.8526,5.302591,113.286095,NaN,0.983850479125977,NaN,30.124416,400,399.895844,25,31.349094,8.872052,57.520645,49.990128,401.99527,399.078827,398.7211,6292.664551,12.020947,11.457614,11.45445,1.437348,1.444775,1.403975,46.573517,71.524117,28.243736,5.139317,71.724274,93.624306,111.295265,0.311498820781708,606.547852,431.315636446312,1.92709504195922,0.040258756695489,1.00953441171072,-4.43789697328839,507.667199875314,2.00183852139033,0.0102784618210973,1.21224774024411,55.7884518754017,479.635520838492,91.0403122972102,0.00898114815172855,1.32628221900304
7,6.90772,35,34.92347,5.8526,5.296356,113.273972,NaN,0.984252035617828,NaN,30.112377,400,399.804443,25,31.358313,8.874025,57.353909,49.990116,401.618469,398.723907,398.305878,6289.009766,12.011026,11.440904,11.44906,1.431833,1.445259,1.390997,46.55611,71.522156,28.24332,5.148203,71.696587,93.609268,111.28022,0.319382756948471,600.880432,431.315965314635,1.92713211511325,0.0402741371031911,1.00943860375732,-4.44877460315735,507.653416850042,2.00180514656114,0.010278125396106,1.21227459871991,55.7873487758492,479.648248471812,91.0489833920032,0.00898200930746233,1.32619171879438
7,6.908334,35,34.923367,5.8526,5.297122,113.241104,NaN,0.984045028686523,NaN,30.122908,400,399.683655,25,31.367516,8.876053,57.207069,49.990116,402.097168,399.09256,398.717377,6289.400879,11.985162,11.438424,11.425004,1.444225,1.458652,1.400503,46.543243,71.456856,28.243752,5.16522,71.678139,93.618195,111.290314,0.388445228338242,626.32019,431.315100147814,1.92712012762768,0.0402701445436473,1.00946686518808,-4.44608340711335,507.613679319719,2.00170258211628,0.0102763878821725,1.21237416107961,55.7872169655068,479.6437901483,91.0455110666309,0.00898182471728734,1.32621771522076
7,6.90971,35,34.924526,5.8526,5.292111,113.222565,NaN,0.984308481216431,NaN,30.136301,400,399.87912,25,31.369776,8.888105,57.246758,49.990116,402.097168,399.09256,398.717377,6289.400879,11.985162,11.438424,11.425004,1.444225,1.458652,1.400503,46.543243,71.456856,28.243752,5.16522,71.678139,93.618195,111.290314,0.388445228338242,626.32019,431.306369336605,1.92706887414491,0.0402595820551031,1.00956974987099,-4.44005298063308,507.589973928386,2.00163814756054,0.0102749582105056,1.21244491930769,55.7887001337692,479.626165091997,91.0334666971332,0.00898064222275193,1.32634257707915
7,6.908403,35,34.922951,5.8526,5.293662,113.228745,NaN,0.984145224094391,NaN,30.135609,400,399.973694,25,31.378366,8.872814,57.389217,49.990116,402.10434,399.146851,398.792999,6294.020508,11.998987,11.45017,11.438931,1.43131,1.441014,1.405615,46.56311,71.541771,28.231441,5.163388,71.709602,93.640915,111.274208,0.0836690291762352,633.609192,431.311423221488,1.92710592453456,0.040268843225099,1.0094908725715,-4.44578098761116,507.599136321812,2.00166604986574,0.0102758737939426,1.21240712665446,55.7866846021046,479.638243836811,91.0408823080781,0.00898167829271961,1.32624600842412
7,6.90667,35,34.922398,5.8526,5.293662,113.228745,NaN,0.984683811664581,NaN,30.135609,400,399.973694,25,31.378366,8.873499,57.418369,49.990116,401.895142,398.933044,398.593201,6293.313477,11.990396,11.429994,11.431702,1.447638,1.456339,1.419496,46.558884,71.474983,28.255621,5.155815,71.603493,93.512703,111.357651,0.0934927016496658,644.858704,431.316047735973,1.92714759948769,0.0402806335476303,1.00939840265278,-4.45337723119877,507.599722510697,2.00166903773805,0.0102760780399294,1.21240052092504,55.785976909209,479.652924983751,91.0513585579574,0.00898254408260127,1.326147845744
