P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.908574,35,34.922535,5.8526,5.308551,113.277412,NaN,0.984056830406189,NaN,30.138842,400,399.942963,25,31.384363,8.888851,57.588329,49.990116,401.895142,398.933044,398.593201,6293.313477,11.990396,11.429994,11.431702,1.447638,1.456339,1.419496,46.558884,71.474983,28.255621,5.155815,71.603493,93.512703,111.357651,0.0934927016496658,644.858704,431.325996676095,1.92715578907596,0.0402712601392001,1.00941256521026,-4.44503152304628,507.65857763145,2.00182098870386,0.0102786565679729,1.21225290152455,55.7861522336059,479.65603071511,91.0538476059617,0.00898265380454265,1.32613066044168
7,6.908909,35,34.922001,5.8526,5.31214,113.316063,NaN,0.984089493751526,NaN,30.131681,400,399.873047,25,31.372189,8.884482,57.739349,49.990116,402.010437,399.08847,398.713074,6291.754395,12.009395,11.459447,11.443291,1.471138,1.486812,1.432144,46.579533,71.483612,28.252495,5.16388,71.672424,93.476425,111.378975,0,650.055481,431.328725737584,1.92716074489107,0.0402698445480918,1.00940936737696,-4.44356331448552,507.705995621012,2.00194511171036,0.0102809413480371,1.21212821125936,55.7854688492628,479.657355963537,91.0542735346716,0.00898287191635017,1.32611498989709
7,6.908337,35,34.92136,5.8526,5.302647,113.347816,NaN,0.984432399272919,NaN,30.106236,400,399.88974,25,31.362114,8.881266,57.695206,49.990116,401.968353,399.094238,398.697998,6295.896973,12.036929,11.466358,11.466725,1.46901,1.497823,1.440292,46.621372,71.452248,28.258749,5.171097,71.660622,93.461052,111.387192,0.620987057685852,635.385864,431.32066935816,1.92714008500391,0.040271452633836,1.00943458093155,-4.44607025838843,507.745161340139,2.00204815608576,0.0102828927874469,1.21202351447587,55.7846485210065,479.649255817915,91.0474771207914,0.00898266776415692,1.32615581893076
7,6.908242,35,34.920692,5.8526,5.296969,113.360054,NaN,0.984054923057556,NaN,30.089361,400,399.871643,25,31.362377,8.877765,57.526047,49.990116,401.968353,399.094238,398.697998,6295.896973,12.036929,11.466358,11.466725,1.46901,1.497823,1.440292,46.621372,71.452248,28.258749,5.171097,71.660622,93.461052,111.387192,0.620987057685852,635.385864,431.315191196314,1.92712178516561,0.0402707335408715,1.00946285498424,-4.44648663666851,507.760700888571,2.0020901387786,0.0102838003515436,1.21197818758238,55.7837936262636,479.641991081666,91.0412817825938,0.00898251157561997,1.32619113545797
7,6.907374,35,34.920895,5.8526,5.301714,113.353523,NaN,0.984078645706177,NaN,30.069727,400,399.827209,25,31.367464,8.887754,57.398487,49.991283,401.860596,399.016724,398.641541,6294.543945,12.012202,11.462791,11.457373,1.473814,1.506321,1.440229,46.626637,71.370354,28.263769,5.160766,71.631783,93.488358,111.369072,0.471249252557755,606.752441,431.322296956141,1.92715985875281,0.0402777795418941,1.00938869183054,-4.45029122014716,507.752570516671,2.00206856314538,0.010283372727381,1.21200054609238,55.7840534235127,479.656039708857,91.0520933292108,0.00898312841043468,1.32610752416359
7,6.907374,35,34.920895,5.8526,5.303956,113.328148,NaN,0.984078645706177,NaN,30.065136,400,399.810974,25,31.373096,8.884972,57.584591,49.991283,401.860596,399.016724,398.641541,6294.543945,12.012202,11.462791,11.457373,1.473814,1.506321,1.440229,46.626637,71.370354,28.263769,5.160766,71.631783,93.488358,111.369072,0.471249252557755,606.752441,431.324559990839,1.92716798592702,0.0402783186624814,1.00937553477969,-4.45029122014716,507.721815019334,2.00198898687983,0.01028200255682,1.21207807530865,55.7840534235127,479.658999652111,91.0543253982758,0.00898327073588206,1.32608931085789
7,6.907386,35,34.919834,5.8526,5.300503,113.306358,NaN,0.984061717987061,NaN,30.083767,400,399.760651,25,31.379484,8.888271,57.684147,49.991283,401.763641,398.885315,398.433319,6289.57666,11.997591,11.451164,11.442697,1.446284,1.470963,1.420354,46.605583,71.341263,28.262733,5.189155,71.640884,93.512611,111.337349,0.160073965787888,619.359863,431.321042564783,1.92715518028528,0.0402774066896681,1.00939643953043,-4.45023861974596,507.696526781391,2.00192637521241,0.0102812177858874,1.2121320661739,55.7826955535502,479.653382688498,91.048950360906,0.00898330743789,1.32610894206553
7,6.90799,35,34.919846,5.8526,5.300503,113.306358,NaN,0.984218716621399,NaN,30.083767,400,399.760651,25,31.379484,8.882571,57.69709,49.991283,401.752075,398.904846,398.474213,6289.663086,12.008985,11.456588,11.446868,1.444224,1.476698,1.418915,46.569405,71.496964,28.305401,5.165115,71.653069,93.56823,111.306824,0.649099230766296,549.294006,431.319430995251,1.92714065633667,0.0402732975241778,1.00942865812774,-4.44759115586828,507.69651407266,2.00192631040253,0.010281213352438,1.21213220924123,55.7827109113589,479.648103889711,91.0449826289486,0.00898305013144716,1.32614159866561
7,6.908417,35,34.919205,5.8526,5.296376,113.267967,NaN,0.984047591686249,NaN,30.080153,400,399.739166,25,31.394869,8.884134,57.761364,49.991283,401.752075,398.904846,398.474213,6289.663086,12.008985,11.456588,11.446868,1.444224,1.476698,1.418915,46.569405,71.496964,28.305401,5.165115,71.653069,93.56823,111.306824,0.649099230766296,549.294006,431.314125599125,1.92711542731135,0.0402694006081082,1.00947567580333,-4.44571962740861,507.650655998732,2.00180934673682,0.0102793765024323,1.21224210622969,55.781890542407,479.638339901159,91.0369316692824,0.00898276595261277,1.32619268069003
7,6.908375,35,34.917435,5.8526,5.294036,113.217133,NaN,0.984473705291748,NaN,30.087431,400,399.754211,25,31.417538,8.885303,57.771351,49.991283,402.068451,399.190887,398.767242,6288.385254,11.98541,11.438024,11.434122,1.453114,1.471702,1.421813,46.601856,71.511795,28.33206,5.14521,71.603493,93.570129,111.318047,0.217084348201752,581.971191,431.311875491975,1.92710795375388,0.040269123607923,1.00948718101191,-4.44590370829332,507.590905316848,2.00165941781718,0.0102772839045132,1.21237688171642,55.7796251861815,479.634028170911,91.0317794610642,0.00898307042222253,1.32619430867919
7,6.906285,35,34.917793,5.8526,5.290783,113.171455,NaN,0.984584033489227,NaN,30.09528,400,399.883575,25,31.433842,8.869353,57.646534,49.991283,402.214722,399.241058,398.975281,6291.730469,12.01637,11.454925,11.427167,1.455492,1.475332,1.420312,46.625824,71.490715,28.303528,5.17232,71.623009,93.590797,111.316742,0.694400668144226,590.391541,431.314169021166,1.92714642196042,0.0402825612339503,1.00939476470026,-4.45506499426023,507.535143448579,2.00151413354748,0.0102746830114154,1.21252152624485,55.7800833843222,479.648359412153,91.0429705752589,0.00898365608535178,1.32611112865992
7,6.905147,35,34.918056,5.8526,5.295929,113.148804,NaN,0.984804749488831,NaN,30.108593,400,399.942596,25,31.44241,8.869349,57.401863,49.991283,402.214722,399.241058,398.975281,6291.730469,12.01637,11.454925,11.427167,1.455492,1.475332,1.420312,46.625824,71.490715,28.303528,5.17232,71.623009,93.590797,111.316742,0.694400668144226,590.391541,431.32239957668,1.92719244648164,0.0402915451828143,1.00930386358201,-4.46005417546763,507.5073988114,2.00144161449648,0.0102733614669316,1.21259437759192,55.7804199911662,479.665357802589,91.0560717102867,0.00898439743845407,1.32601024434059
7,6.905959,35,34.91581,5.8526,5.304097,113.136459,NaN,0.984634816646576,NaN,30.118904,400,400.074341,25,31.441208,8.871921,57.331966,49.991283,402.258148,399.247406,398.953247,6287.632813,12.004274,11.43694,11.414687,1.457247,1.475947,1.430776,46.640846,71.627945,28.276207,5.192952,71.620346,93.4804,111.371513,0.0875929817557335,614.277527,431.328477259701,1.92720252424816,0.0402879820469885,1.00929925587899,-4.45649416882117,507.494812241411,2.00141500473502,0.0102735237607576,1.21260551222066,55.7775453287072,479.667010202423,91.0549061495394,0.00898512649706982,1.32596847678332
7,6.906075,35,34.916122,5.8526,5.31836,113.185539,NaN,0.984661400318146,NaN,30.122263,400,400.140991,25,31.437843,8.867435,57.49641,49.987106,402.075867,399.135284,398.815033,6291.116211,12.026692,11.463727,11.43914,1.453569,1.47343,1.433788,46.677818,71.454643,28.302492,5.183736,71.628159,93.48748,111.377762,0.239857614040375,630.787537,431.342562933285,1.92725142986335,0.0402906223464629,1.00922184108725,-4.45598562232067,507.55399234847,2.00156736781511,0.0102760615578057,1.21245824066965,55.7779446673782,479.685102559467,91.0688863352266,0.00898590626525465,1.32586162826194
7,6.906075,35,34.916122,5.8526,5.324445,113.295914,NaN,0.984661400318146,NaN,30.119583,400,400.080017,25,31.430901,8.87256,57.764187,49.987106,402.075867,399.135284,398.815033,6291.116211,12.026692,11.463727,11.43914,1.453569,1.47343,1.433788,46.677818,71.454643,28.302492,5.183736,71.628159,93.48748,111.377762,0.239857614040375,630.787537,431.348703939751,1.92727348242031,0.0402920855024265,1.00918620315524,-4.45598562232067,507.687798732784,2.00191366594531,0.0102820252371474,1.21211976135064,55.7779446673782,479.693134584893,91.07494441458,0.00898629248931237,1.32581226540445
7,6.905415,35,34.917061,5.8526,5.328201,113.404373,NaN,0.98381233215332,NaN,30.11957,400,399.981415,25,31.423958,8.867984,57.851593,49.987106,402.097687,399.088135,398.806885,6291.42041,12.038222,11.459704,11.429673,1.467854,1.481292,1.42967,46.653358,71.393456,28.315632,5.163281,71.63887,93.575073,111.312271,0.757360458374023,623.244263,431.354254209958,1.9273029632962,0.0402974815648244,1.00912906802287,-4.4588791628475,507.818252729775,2.00224869365474,0.0102875346868706,1.2117998231865,55.7791465058784,479.704716226738,91.0846881550955,0.00898657775120649,1.32575431468621
7,6.906374,35,34.915794,5.8526,5.329834,113.471756,NaN,0.983955919742584,NaN,30.124649,400,400.011719,25,31.419767,8.878778,57.777313,49.987106,402.097687,399.088135,398.806885,6291.42041,12.038222,11.459704,11.429673,1.467854,1.481292,1.42967,46.653358,71.393456,28.315632,5.163281,71.63887,93.575073,111.312271,0.757360458374023,623.244263,431.353345115981,1.92728582258559,0.0402913460652652,1.00917057768232,-4.45467482970781,507.901239820602,2.00246673137941,0.0102916396533391,1.21157979661382,55.7775248497248,479.697334443381,91.0777600843489,0.00898658932202881,1.32578184629853
7,6.908028,35,34.916382,5.8526,5.321959,113.516785,NaN,0.985503792762756,NaN,30.130369,400,400.117188,25,31.422468,8.884365,57.652203,49.987106,402.28595,399.362946,399.038757,6292.316895,12.052968,11.463082,11.463472,1.449028,1.471688,1.423121,46.601933,71.402008,28.327921,5.168973,71.619438,93.578964,111.319824,0.0651044845581055,646.20459,431.340986597268,1.92721751642282,0.0402781978149141,1.00930481706596,-4.44742459943194,507.955171735843,2.00260465325224,0.010293851741914,1.21145012452843,55.7782774474131,479.672984417921,91.0600259405138,0.00898524833827173,1.32593978609587
7,6.907255,35,34.917625,5.8526,5.321959,113.516785,NaN,0.984604358673096,NaN,30.130369,400,400.117188,25,31.422468,8.888445,57.900829,49.987106,402.083374,399.142853,398.879791,6284.96875,12.018414,11.418972,11.435976,1.451622,1.473281,1.417658,46.602562,71.483841,28.355398,5.158187,71.697906,93.52195,111.367493,0.565192997455597,575.779968,431.343048196126,1.92723610108331,0.0402834571098361,1.0092636269781,-4.45081284448759,507.95385846958,2.00259794783151,0.0102933922561496,1.21146486909305,55.7798683644358,479.680870074114,91.0673078392732,0.00898526800705723,1.32590878931619
7,6.907471,35,34.916859,5.8526,5.325161,113.502609,NaN,0.984645783901215,NaN,30.130394,400,400.11087,25,31.421766,8.885352,57.857483,49.987106,402.083374,399.142853,398.879791,6284.96875,12.018414,11.418972,11.435976,1.451622,1.473281,1.417658,46.602562,71.483841,28.355398,5.158187,71.697906,93.52195,111.367493,0.565192997455597,575.779968,431.345703800451,1.92724251278433,0.0402827572185428,1.00925637461283,-4.44986603558829,507.937493871186,2.00255766397695,0.0102929106478281,1.21149877859766,55.7788879656029,479.682517044842,91.0677275710399,0.00898556875856806,1.32588788870008
7,6.907813,35,34.916218,5.8526,5.313989,113.466072,NaN,0.984532058238983,NaN,30.125671,400,400.094543,25,31.419945,8.881817,57.565189,49.987106,402.328827,399.362915,399.038574,6288.864258,12.005951,11.429605,11.433898,1.454307,1.459871,1.413741,46.564453,71.350594,28.340429,5.18672,71.662842,93.505157,111.375244,0.529791176319122,543.218506,431.333515759737,1.92719379785634,0.0402777443021125,1.00934008595697,-4.44836696735427,507.893904932507,2.00244663085274,0.0102911762099043,1.21160209894312,55.7780675402373,479.66419860286,91.0532238666982,0.00898487328083856,1.32599151061292
7,6.907813,35,34.916218,5.8526,5.305914,113.438728,NaN,0.984532058238983,NaN,30.130358,400,400.130493,25,31.420837,8.880276,57.447697,49.987106,402.217224,399.201447,398.904327,6287.589844,12.004547,11.444248,11.420932,1.441147,1.460769,1.419885,46.59758,71.401955,28.304798,5.211865,71.572906,93.503601,111.356888,0.398563414812088,606.239685,431.325365147303,1.92716452753437,0.0402758027306157,1.00938745681985,-4.44836696735427,507.860773748431,2.00236093251227,0.0102897005697844,1.2116852247596,55.7780675402373,479.653538373721,91.045184625524,0.00898436063648884,1.32605709092081
7,6.907169,35,34.915211,5.8526,5.306627,113.389725,NaN,0.984414398670197,NaN,30.124611,400,400.171539,25,31.420851,8.876611,57.433029,49.987106,402.217224,399.201447,398.904327,6287.589844,12.004547,11.444248,11.420932,1.441147,1.460769,1.419885,46.59758,71.401955,28.304798,5.211865,71.572906,93.503601,111.356888,0.398563414812088,606.239685,431.327802904507,1.92718259739322,0.0402803557843699,1.00934893211431,-4.45118982093908,507.802459314966,2.00221275952763,0.0102874276943511,1.2118224481058,55.7767786416172,479.659214604992,91.0483838426328,0.00898492486680312,1.32600799704357
7,6.909224,35,34.914444,5.8526,5.315369,113.3657,NaN,0.983767747879028,NaN,30.116419,400,400.107208,25,31.419062,8.879576,57.32954,49.982197,402.132477,399.152954,398.852356,6294.011719,12.022649,11.457357,11.443155,1.446738,1.4686,1.398541,46.613476,71.595871,28.321835,5.212336,71.592949,93.50029,111.365982,0.148180395364761,585.251587,431.331144799531,1.92716487678737,0.0402684785684833,1.00940721618866,-4.4421828093457,507.774156119063,2.00214157656145,0.0102864140804463,1.21188657246597,55.7757969083195,479.652071703914,91.0421734629158,0.00898480320653976,1.3260411467333
7,6.909981,35,34.914188,5.8526,5.328364,113.347282,NaN,0.983885407447815,NaN,30.097681,400,400.063171,25,31.419382,8.869395,57.27636,49.982197,402.132477,399.152954,398.852356,6294.011719,12.022649,11.457357,11.443155,1.446738,1.4686,1.398541,46.613476,71.595871,28.321835,5.212336,71.592949,93.50029,111.365982,0.148180395364761,585.251587,431.342242646465,1.92719378311752,0.040266454803997,1.00937134499827,-4.43886540936131,507.752106054976,2.00208520818493,0.0102855141895216,1.21193972725644,55.7754692333733,479.662369254185,91.0496643781062,0.0089853724864877,1.32597419602124
7,6.908316,35,34.914879,5.8526,5.331121,113.317444,NaN,0.983879745006561,NaN,30.093491,400,399.974579,25,31.423279,8.872149,57.477367,49.982197,402.093597,399.024902,398.719269,6291.065918,11.996227,11.448468,11.421484,1.461293,1.479975,1.420756,46.59589,71.486755,28.311443,5.220781,71.645958,93.50016,111.364639,NaN,602.950989,431.349465619388,1.92724379873198,0.0402784411852076,1.00926647413846,-4.44616229953311,507.71521115564,2.00198790603738,0.0102836474404,1.21203910266147,55.7763536953044,479.681206213935,91.0646130483262,0.00898607846429855,1.32586809261782
7,6.906679,35,34.912746,5.8526,5.327745,113.299324,NaN,0.984972834587097,NaN,30.07197,400,399.899933,25,31.42573,8.881104,57.607494,49.982197,402.093597,399.024902,398.719269,6291.065918,11.996227,11.448468,11.421484,1.461293,1.479975,1.420756,46.59589,71.486755,28.311443,5.220781,71.645958,93.50016,111.364639,NaN,602.950989,431.350423655891,1.9272709190921,0.0402887679710211,1.0091990512606,-4.45333777784845,507.695507529566,2.00194259677484,0.0102834570620935,1.21206907897304,55.7736234657605,479.689167058806,91.0683273443522,0.00898707837302358,1.32578916063351
7,6.90647,35,34.913948,5.8526,5.321806,113.245651,NaN,0.984103202819824,NaN,30.057549,400,400.020142,25,31.413185,8.879285,57.704021,49.982197,402.225983,399.215637,398.914978,6283.778809,12.00967,11.451354,11.436293,1.460497,1.484221,1.428291,46.606911,71.45002,28.331867,5.197679,71.628311,93.475342,111.388359,0.236853301525116,617.017273,431.344987290786,1.92725442090153,0.0402887624376784,1.00922269968982,-4.45425398233465,507.629173955642,2.0017677377878,0.010280113258716,1.21224775578495,55.7751620363567,479.684238346961,91.0659003824659,0.00898649360241094,1.32583635838927
7,6.904851,35,34.913494,5.8526,5.328801,113.182938,NaN,0.984457492828369,NaN,30.050098,400,400.139648,25,31.4049,8.89187,57.837265,49.982197,402.341644,399.302521,398.946167,6289.116211,12.024393,11.471282,11.438901,1.45871,1.472641,1.42339,46.622425,71.377174,28.334383,5.194632,71.585129,93.501495,111.371574,0.962131500244141,629.076477,431.356363449473,1.92731869926797,0.0403014659421723,1.00909552758121,-4.46135199072734,507.553625683118,2.00157340919717,0.0102768919527848,1.21243481684467,55.7745809173588,479.707242079553,91.082764297668,0.00898773114606954,1.32568864175868
7,6.904952,35,34.914078,5.8526,5.328801,113.182938,NaN,0.983876168727875,NaN,30.050098,400,400.139648,25,31.4049,8.906233,57.921082,49.982197,402.341644,399.302521,398.946167,6289.116211,12.024393,11.471282,11.438901,1.45871,1.472641,1.42339,46.622425,71.377174,28.334383,5.194632,71.585129,93.501495,111.371574,0.962131500244141,629.076477,431.356094162276,1.92731627061442,0.0403007782185476,1.00910090495185,-4.46090915037473,507.553006367256,2.00157025264506,0.0102766761681469,1.21244179856651,55.7753284349527,479.706882362126,91.0831198749368,0.00898754488047186,1.32569906299916
7,6.904653,35,34.913864,5.8526,5.342231,113.144623,NaN,0.984381079673767,NaN,30.057755,400,400.149323,25,31.403341,8.905651,57.946674,49.982197,402.113434,399.116211,398.742737,6288.980957,12.024395,11.454298,11.450015,1.439433,1.45253,1.399627,46.630009,71.42691,28.324997,5.201716,71.638741,93.440979,111.406693,0.638837993144989,629.536621,431.370442838328,1.9273721218065,0.0403060434878585,1.00900646566575,-4.46222014742574,507.506776442206,2.00145115250447,0.0102746840671227,1.21255708697415,55.7750545169987,479.727033291827,91.0980911206781,0.00898857574521731,1.32557233483431
7,6.902361,35,34.911903,5.8526,5.345737,113.145546,NaN,0.985057592391968,NaN,30.065372,400,400.036743,25,31.404005,8.899941,57.945602,49.982197,402.035889,398.987305,398.565063,6288.367188,11.986149,11.441362,11.422976,1.558443,1.541135,1.507756,46.691833,71.394043,28.32584,5.198658,71.656326,93.485046,111.378464,0.473250597715378,596.517761,431.380088758697,1.92743993638177,0.0403224999011838,1.00886408332973,-4.47227109158558,507.509976076221,2.00146465144791,0.0102754585307822,1.21253078195238,55.7725443929287,479.749972315306,91.1132925691453,0.00899024620126271,1.32540404255709
7,6.903634,35,34.911179,5.8526,5.342443,113.185318,NaN,0.984007060527802,NaN,30.080046,400,399.917938,25,31.404055,8.897865,58.101585,49.982197,402.035889,398.987305,398.565063,6288.367188,11.986149,11.441362,11.422976,1.558443,1.541135,1.507756,46.691833,71.394043,28.32584,5.198658,71.656326,93.485046,111.378464,0.473250597715378,596.517761,431.373372752856,1.92739739164559,0.0403130347275022,1.00895101744972,-4.4666883834513,507.558966162531,2.00159339110725,0.0102778760452217,1.21239982994257,55.771617628011,479.733824229981,91.1003324338461,0.008989679268131,1.32549292108808
7,6.903634,35,34.911179,5.8526,5.344715,113.175972,NaN,0.984007060527802,NaN,30.103455,400,399.886871,25,31.40204,8.888693,58.243382,49.982197,402.108093,399.119812,398.734802,6293.09375,11.988154,11.439374,11.437956,1.606608,1.587152,1.549244,46.666782,71.540459,28.305389,5.215625,71.624916,93.503471,111.359879,0.207311868667603,607.604858,431.375665074493,1.92740562279277,0.0403135810441555,1.00893774810003,-4.4666883834513,507.547634939526,2.00156406073144,0.0102773708653144,1.21242854865238,55.771617628011,479.736822437723,91.1025944063534,0.00898982343827765,1.32547452623622
7,6.906641,35,34.91032,5.8526,5.351386,113.157333,NaN,0.984605550765991,NaN,30.112349,400,399.967346,25,31.393665,8.870034,57.92659,49.982197,402.108093,399.119812,398.734802,6293.09375,11.988154,11.439374,11.437956,1.606608,1.587152,1.549244,46.666782,71.540459,28.305389,5.215625,71.624916,93.503471,111.359879,0.207311868667603,607.604858,431.374381776296,1.92735749766465,0.040294710064782,1.00905872858165,-4.45350435892243,507.525947131812,2.00151020591811,0.0102766807240088,1.21247558164419,55.7705180346751,479.718520888347,91.0878653661757,0.00898919197216213,1.3255747628865
7,6.905756,35,34.910866,5.8526,5.356863,113.180779,NaN,0.984068632125854,NaN,30.100128,400,399.947296,25,31.383179,8.86515,57.730076,49.987953,402.031403,399.016205,398.689728,6294.594727,11.998311,11.437302,11.429587,1.599609,1.581894,1.55383,46.634872,71.44751,28.283541,5.238279,71.644691,93.520592,111.351097,0.152122184634209,621.533936,431.38226675991,1.92739861515366,0.0403020509740858,1.00897965858272,-4.45738414076152,507.553794975111,2.00158083848731,0.0102777463709125,1.21241003436306,55.7712169638081,479.733988514488,91.1001204308604,0.00898977775312883,1.32548751381554
7,6.904624,35,34.910473,5.8526,5.360335,113.254181,NaN,0.982917129993439,NaN,30.077368,400,399.90979,25,31.381199,8.854913,57.82362,49.987953,402.01004,399.028381,398.667389,6291.21875,11.997665,11.453007,11.43257,1.61765,1.609872,1.569279,46.634583,71.522118,28.279774,5.237705,71.633484,93.540459,111.327499,0.0962202921509743,594.272827,431.388786204416,1.92743840609801,0.0403105935929504,1.00889920499469,-4.46234730328001,507.643196445766,2.0018132738554,0.0102818584094357,1.21218014109395,55.7707138893307,479.748129262222,91.1103673502973,0.00899057145917629,1.32539525129021
7,6.907716,35,34.910271,5.8526,5.358452,113.307083,NaN,0.984631776809692,NaN,30.068712,400,399.844788,25,31.395954,8.864713,57.742073,49.987953,402.01004,399.028381,398.667389,6291.21875,11.997665,11.453007,11.43257,1.61765,1.609872,1.569279,46.634583,71.522118,28.279774,5.237705,71.633484,93.540459,111.327499,0.0962202921509743,594.272827,431.378646771053,1.92735725930392,0.0402890928597149,1.00907461791071,-4.44879213596499,507.707532825176,2.00198030021777,0.0102847909851881,1.21201585399469,55.770455309839,479.718390021271,91.087714042864,0.00898919985967797,1.32557487731807
7,6.907134,35,34.911995,5.8526,5.364066,113.344063,NaN,0.984541177749634,NaN,30.056997,400,399.832672,25,31.402739,8.870573,57.652596,49.987953,401.977478,398.984528,398.661011,6283.890137,12.008053,11.44888,11.427037,1.590743,1.575421,1.557642,46.640827,71.597176,28.34454,5.185713,71.665947,93.58181,111.315193,0.468707382678986,602.722168,431.385862499282,1.92739158720858,0.0402944026429536,1.00901086765875,-4.45134324259652,507.75052618934,2.00208695676193,0.0102861509403149,1.21192343748578,55.7726621575288,479.732443507937,91.1001665943371,0.00898937672615047,1.32551286219359
7,6.905568,35,34.909306,5.8526,5.365499,113.357658,NaN,0.983946084976196,NaN,30.070608,400,399.824219,25,31.402849,8.881792,57.551754,49.987953,401.849518,398.925293,398.472595,6287.143555,12.019817,11.46829,11.444516,1.592966,1.587594,1.554329,46.635914,71.437851,28.342285,5.190167,71.563095,93.609299,111.28714,0.452696800231934,615.759216,431.391480993661,1.92743441961875,0.0403054068939052,1.00891924921382,-4.45820836889715,507.769847925597,2.00214410518477,0.0102878791393828,1.21184994029203,55.7692200001235,479.745627939052,91.107227677785,0.00899078896434701,1.32539419213855
7,6.904528,35,34.910122,5.8526,5.365499,113.357658,NaN,0.984650373458862,NaN,30.070608,400,399.824219,25,31.402849,8.898134,57.380318,49.987953,401.849518,398.925293,398.472595,6287.143555,12.019817,11.46829,11.444516,1.592966,1.587594,1.554329,46.635914,71.437851,28.342285,5.190167,71.563095,93.609299,111.28714,0.452696800231934,615.759216,431.394251845903,1.92745941996101,0.0403124888267269,1.00886397522732,-4.46276823586243,507.76898431493,2.00213969883146,0.0102875774645499,1.21185965406791,55.7702645746895,479.755468257581,91.1155279836247,0.00899102594478934,1.3253453184
7,6.904161,35,34.909973,5.8526,5.363353,113.344574,NaN,0.983855366706848,NaN,30.075247,400,399.807281,25,31.400137,8.909952,57.356827,49.987953,402.214844,399.177094,398.839539,6285.446777,12.022076,11.441803,11.429422,1.578389,1.556174,1.537387,46.645321,71.479378,28.352066,5.178331,71.591042,93.616035,111.291733,0.790650904178619,591.574829,431.393064602406,1.92746046931866,0.0403144725164712,1.00885698868149,-4.46437746692493,507.753285799419,2.002099478416,0.0102869259962211,1.21189779916486,55.7700738388871,479.755716535698,91.1155554161494,0.00899108101155599,1.32534170275683
7,6.904161,35,34.909973,5.8526,5.361042,113.361923,NaN,0.983855366706848,NaN,30.075897,400,399.931091,25,31.396391,8.916683,57.386555,49.987953,402.214844,399.177094,398.839539,6285.446777,12.022076,11.441803,11.429422,1.578389,1.556174,1.537387,46.645321,71.479378,28.352066,5.178331,71.591042,93.616035,111.291733,0.790650904178619,591.574829,431.390733118328,1.92745209810872,0.0403139169270127,1.0088704695937,-4.46437746692493,507.77431055517,2.00215387577447,0.0102878628527452,1.21184487262028,55.7700738388871,479.752667201545,91.1132546414596,0.00899093438611524,1.32536039885374
7,6.904059,35,34.909271,5.8526,5.363114,113.441727,NaN,0.984160602092743,NaN,30.053932,400,399.970581,25,31.394695,8.918685,57.360527,49.987953,402.208344,399.194275,398.830872,6287.493652,11.997824,11.434792,11.422156,1.555215,1.553922,1.528557,46.674404,71.559677,28.32955,5.193175,71.565842,93.500359,111.381142,0.187545076012611,628.131958,431.393095239832,1.92746205577217,0.0403151098126084,1.00885296195584,-4.46482473067346,507.871753179728,2.00240782618221,0.010292430695304,1.21159356180236,55.7691751956295,479.755663244279,91.1147618559181,0.00899128165042741,1.32533216632072
7,6.904352,35,34.909233,5.8526,5.357995,113.499413,NaN,0.984749734401703,NaN,30.047462,400,400.035187,25,31.389708,8.887789,57.297962,49.990932,402.031769,399.047333,398.690674,6285.868652,12.019709,11.452998,11.429216,1.581629,1.578123,1.552195,46.671585,71.571556,28.329756,5.222491,71.645409,93.483582,111.385231,0.775413751602173,591.856506,431.387150133056,1.92743646861896,0.040311883491176,1.00889840102046,-4.46353995712008,507.941680265861,2.00258879483467,0.0102955577736523,1.21141798910103,55.7691265507065,479.746308669733,91.1076629391758,0.00899084282841302,1.32538899160323
7,6.90532,35,34.908253,5.8526,5.35065,113.566818,NaN,0.984043836593628,NaN,30.018745,400,399.996735,25,31.382769,8.87543,57.459183,49.990932,402.031769,399.047333,398.690674,6285.868652,12.019709,11.452998,11.429216,1.581629,1.578123,1.552195,46.671585,71.571556,28.329756,5.222491,71.645409,93.483582,111.385231,0.775413751602173,591.856506,431.377159861214,1.92738658767811,0.0403035258187071,1.00899275907932,-4.45929567456176,508.024363749389,2.00280523212198,0.0102995564610529,1.21120228202508,55.7678720090869,479.727258465448,91.0922383617146,0.00899021040075646,1.32549207974729
7,6.905195,35,34.906288,5.8526,5.342837,113.580231,NaN,0.984361708164215,NaN,30.003519,400,399.964142,25,31.375803,8.883206,57.633442,49.990932,402.067871,399.144897,398.770935,6282.814453,11.982181,11.423689,11.428903,1.613322,1.594168,1.55633,46.659538,71.411285,28.351871,5.202527,71.601028,93.478668,111.380272,0.0860794335603714,557.047852,431.369609612382,1.92736128590584,0.0403024985183851,1.00903176177251,-4.4598437229028,508.042683743137,2.0028578381772,0.0103010067424929,1.21113847218734,55.7653564398317,479.716276040617,91.0818436201621,0.00899025102050776,1.32553185515688
7,6.904748,35,34.907684,5.8526,5.335975,113.571953,NaN,0.985018849372864,NaN,29.995176,400,399.959137,25,31.373699,8.884667,57.79908,49.990932,402.067871,399.144897,398.770935,6282.814453,11.982181,11.423689,11.428903,1.613322,1.594168,1.55633,46.659538,71.411285,28.351871,5.202527,71.601028,93.478668,111.380272,0.0860794335603714,557.047852,431.363877128885,1.92734717071662,0.040303892341167,1.0090480881333,-4.46180360524886,508.03118397446,2.0028243836928,0.0103000438836586,1.2111800192569,55.7671435938701,479.712389847133,91.0804104861064,0.00898966004112644,1.32557533835634
7,6.904962,35,34.906574,5.8526,5.330545,113.578789,NaN,0.985136926174164,NaN,30.000919,400,399.987549,25,31.373909,8.882248,57.861778,49.990932,402.134155,399.137146,398.828003,6288.903809,11.990859,11.437819,11.418963,1.603423,1.584994,1.569177,46.633274,71.361275,28.381048,5.191216,71.601913,93.457054,111.398903,0.286967039108276,609.711426,431.357827364099,1.92732234969679,0.0403011294868276,1.00909123483758,-4.46086530505676,508.040635351636,2.00285177968513,0.0103008231726854,1.21114621546824,55.7657225806528,479.702351540903,91.0716461715514,0.00898949853982802,1.3256213643173
7,6.906092,35,34.907043,5.8526,5.330575,113.58168,NaN,0.984843611717224,NaN,30.010406,400,399.988434,25,31.36931,8.891562,57.893887,49.990932,402.011353,399.137115,398.728394,6287.994141,11.991361,11.461159,11.437024,1.613521,1.599586,1.556427,46.657932,71.482124,28.38706,5.185668,71.592735,93.452339,111.402237,0.43831080198288,594.698792,431.354844814024,1.92729528804682,0.0402934436898082,1.00915122379634,-4.45591109450163,508.04364165945,2.00285830412878,0.0103008056034571,1.21114303389617,55.766322995173,479.692916784455,91.0650326503987,0.00898890902094493,1.32568590681312
7,6.904307,35,34.907131,5.8526,5.32473,113.593536,NaN,0.984105825424194,NaN,30.022308,400,400.001038,25,31.366062,8.900915,57.895649,49.990932,402.011353,399.137115,398.728394,6287.994141,11.991361,11.461159,11.437024,1.613521,1.599586,1.556427,46.657932,71.482124,28.38706,5.185668,71.592735,93.452339,111.402237,0.43831080198288,594.698792,431.353705881287,1.92731702913113,0.0403041914778066,1.00909038015501,-4.46373727460696,508.057907873215,2.00289495834526,0.0103014124527712,1.21110826402404,55.7664356521844,479.700914385684,91.0711600427197,0.00898926820051327,1.32563802305214
7,6.904271,35,34.905933,5.8526,5.32473,113.593536,NaN,0.984633922576904,NaN,30.022308,400,400.001038,25,31.366062,8.899656,57.752438,49.990932,402.200684,399.349213,398.947357,6287.403809,12.011765,11.462503,11.4501,1.607274,1.578761,1.558412,46.665398,71.328888,28.357725,5.216055,71.585678,93.465088,111.383415,0.469806015491486,582.988281,431.35380186914,1.92731789485918,0.040304436646727,1.00908846330712,-4.46389512929358,508.059172379148,2.00290141906524,0.0103018556280539,1.21109408345909,55.764901960979,479.700152767987,91.0692993101373,0.00898957832582521,1.32562585235233
7,6.905284,35,34.906792,5.8526,5.323433,113.588867,NaN,0.984348773956299,NaN,30.037258,400,400.093109,25,31.372845,8.899473,57.6399,49.990932,401.946411,399.117096,398.719543,6281.240234,12.014939,11.450346,11.450253,1.603687,1.593473,1.556194,46.66938,71.578445,28.362041,5.225745,71.628151,93.446632,111.39933,0.0670800134539604,618.659302,431.349791936308,1.92728883503777,0.0402972269384744,1.00914999805581,-4.45945351171349,508.052611015312,2.00288216518502,0.0103012860577778,1.21111835176386,55.7660016653931,479.690340887354,91.0628200956717,0.00898885777567951,1.32569820021393
7,6.905284,35,34.906792,5.8526,5.339514,113.607071,NaN,0.984348773956299,NaN,30.066919,400,399.980133,25,31.372791,8.91203,57.567566,49.990932,401.946411,399.117096,398.719543,6281.240234,12.014939,11.450346,11.450253,1.603687,1.593473,1.556194,46.66938,71.578445,28.362041,5.225745,71.628151,93.446632,111.39933,0.0670800134539604,618.659302,431.366019320857,1.92734710600408,0.0403010935903445,1.00905592265459,-4.45945351171349,508.074657713469,2.00293917052165,0.0103022677572253,1.21106339059283,55.7660016653931,479.71156438912,91.0788301839779,0.00898987852935815,1.32556786380344
7,6.906102,35,34.907436,5.8526,5.366567,113.663147,NaN,0.985236048698425,NaN,30.103836,400,399.999573,25,31.366034,8.900224,57.518677,49.990143,402.189545,399.352997,398.944366,6286.773438,11.992389,11.426064,11.455404,1.592385,1.572426,1.521485,46.661102,71.485489,28.340399,5.233222,71.624962,93.44812,111.391441,0.229685232043266,632.157471,431.391135753675,1.92742545259997,0.0403020281148728,1.00894140087373,-4.4558672546716,508.141885337985,2.00311126626024,0.0103050529108323,1.21090195658121,55.7668261093817,479.740680356341,91.1014877683307,0.00899109234835463,1.3253982565342
7,6.905248,35,34.907066,5.8526,5.385212,113.669113,NaN,0.983776569366455,NaN,30.126045,400,400.067474,25,31.366282,8.891941,57.416733,49.990143,402.189545,399.352997,398.944366,6286.773438,11.992389,11.426064,11.455404,1.592385,1.572426,1.521485,46.661102,71.485489,28.340399,5.233222,71.624962,93.44812,111.391441,0.229685232043266,632.157471,431.412220938616,1.9275135141365,0.0403123240505624,1.00878730887433,-4.45961134949044,508.149499737678,2.00313193679209,0.010305511404109,1.21087962167851,55.7663524396415,479.772425241994,91.1250437073667,0.0089927259950048,1.32519845934637
7,6.905394,35,34.90836,5.8526,5.383569,113.65226,NaN,0.98440808057785,NaN,30.149424,400,400.059387,25,31.36857,8.902237,57.397697,49.990143,402.261627,399.350922,398.953491,6280.815918,11.993909,11.434359,11.435804,1.591565,1.572249,1.538942,46.652493,71.414803,28.310837,5.254095,71.64518,93.424095,111.408989,0.362143248319626,572.957153,431.410174642017,1.92750405445583,0.0403109349914439,1.00880463453759,-4.45897123348789,508.127727403946,2.00307220272069,0.0103041241777597,1.21094567010122,55.7680089859273,479.770142945539,91.1247100180955,0.00899224162156469,1.32523061953824
7,6.907399,35,34.907135,5.8526,5.367543,113.661133,NaN,0.98393452167511,NaN,30.176601,400,400.097015,25,31.356646,8.879934,57.542427,49.990143,401.818115,398.711334,398.479126,6292.130859,12.012177,11.428521,11.409971,1.6166,1.615144,1.559836,46.622402,71.397827,28.321047,5.239572,71.628586,93.45314,111.400368,0.293036669492722,547.108032,431.388664695817,1.9273978145309,0.0402934349239588,1.00900465266319,-4.45018163605522,508.139764046729,2.00310658411888,0.0103050556990671,1.21090446419953,55.766440772955,479.730342633855,91.0933651581684,0.00899068233725092,1.32545744080093
7,6.907974,35,34.906639,5.8526,5.344276,113.670174,NaN,0.982866883277893,NaN,30.177891,400,399.82077,25,31.348343,8.864939,57.666801,49.990143,401.818115,398.711334,398.479126,6292.130859,12.012177,11.428521,11.409971,1.6166,1.615144,1.559836,46.622402,71.397827,28.321047,5.239572,71.628586,93.45314,111.400368,0.293036669492722,547.108032,431.363653751508,1.9272996925785,0.0402839300738709,1.00917124421407,-4.44766128509679,508.151234798172,2.00313755985302,0.0103057265776464,1.21087138242494,55.7658057941405,479.694157826728,91.0655350410442,0.00898908564100106,1.32567260126298
7,6.906868,35,34.90659,5.8526,5.339342,113.660446,NaN,0.984127640724182,NaN,30.182022,400,399.808807,25,31.346037,8.855761,57.681847,49.990143,401.984467,398.83197,398.522827,6286.72998,12.004295,11.459449,11.393062,1.615057,1.605355,1.566451,46.635887,71.473763,28.293949,5.254137,71.608559,93.47776,111.389275,0,609.243164,431.361623079808,1.92730840048824,0.0402902698181317,1.00914123766502,-4.45250926650704,508.139506980368,2.00310737149004,0.0103052202971957,1.21090009208308,55.7657430639842,479.697285346183,91.0678416438209,0.00898925024577571,1.32565270242378
7,6.906851,35,34.907658,5.8526,5.346529,113.612061,NaN,0.983542084693909,NaN,30.194918,400,399.895538,25,31.336462,8.854055,57.630211,49.990143,402.558655,399.468201,399.149139,6292.146484,12.031103,11.475631,11.422565,1.592927,1.584229,1.55309,46.638485,71.447319,28.285831,5.244392,71.622147,93.500519,111.372803,0.386308699846268,608.578674,431.368920941626,1.92733485127354,0.0402921132475986,1.0090982961122,-4.45258378799286,508.079786990767,2.00295012591488,0.0103022164811754,1.21105857854717,55.7671103092909,479.707879379104,91.0769799599612,0.00898945064398298,1.32560266479338
7,6.907489,35,34.908916,5.8526,5.351786,113.498596,NaN,0.984852969646454,NaN,30.187269,400,400.221802,25,31.325809,8.846646,57.769512,49.990143,402.558655,399.468201,399.149139,6292.146484,12.031103,11.475631,11.422565,1.592927,1.584229,1.55309,46.638485,71.447319,28.285831,5.244392,71.622147,93.500519,111.372803,0.386308699846268,608.578674,431.372525199159,1.92733856302229,0.0402890352290425,1.00910150712466,-4.44978713585829,507.941025499147,2.00258794549491,0.010295630921295,1.21141670542628,55.7687207479963,479.71036216229,91.0802034129964,0.00898920594917212,1.32560510994957
7,6.907489,35,34.908916,5.8526,5.358163,113.433769,NaN,0.984852969646454,NaN,30.169437,400,400.271912,25,31.319611,8.852189,57.988632,49.990143,402.393463,399.327393,398.930603,6288.990234,12.045886,11.486232,11.428182,1.583836,1.582338,1.545071,46.640579,71.376175,28.291056,5.217554,71.664749,93.505745,111.353844,1.090219,570.297424,431.378960120609,1.92736166825214,0.0402905680191168,1.0090642323043,-4.44978713585829,507.862486611293,2.00238480115753,0.0102921324281467,1.21161353494242,55.7687207479963,479.718777859138,91.0865521067291,0.00898961066847808,1.32555344675568
7,6.907186,35,34.908482,5.8526,5.363223,113.423927,NaN,0.984287679195404,NaN,30.171257,400,400.272827,25,31.317234,8.858195,58.077896,49.990143,402.393463,399.327393,398.930603,6288.990234,12.045886,11.486232,11.428182,1.583836,1.582338,1.545071,46.640579,71.376175,28.291056,5.217554,71.664749,93.505745,111.353844,1.090219,570.297424,431.384873334714,1.92738728331167,0.0402938461428526,1.00901855618073,-4.45111530205412,507.851020739371,2.00235629674897,0.0102917616546041,1.21163830537666,55.7681651647143,479.727717720214,91.0928306462002,0.00899016620284132,1.32549248069849
7,6.905773,35,34.90918,5.8526,5.363223,113.423927,NaN,0.984604954719543,NaN,30.171257,400,400.272827,25,31.317234,8.857975,57.997677,49.986519,402.483917,399.38031,399.007263,6284.338379,12.020679,11.462445,11.414831,1.584287,1.563695,1.53444,46.675915,71.435081,28.232924,5.253473,71.596039,93.462692,111.383705,NaN,585.928101,431.388638455681,1.92742124694466,0.0403034640847827,1.00894342980296,-4.45730961032922,507.85028257005,2.00235252896958,0.0102915035594703,1.21164660123049,55.7690587037733,479.740716439331,91.1033867977442,0.00899058925704103,1.32542254487029
7,6.90765,35,34.909782,5.8526,5.367538,113.407616,NaN,0.984014511108398,NaN,30.145538,400,400.251862,25,31.295382,8.855995,57.982761,49.986519,402.391785,399.265076,398.908691,6290.939453,12.040777,11.487456,11.419963,1.590021,1.565853,1.545167,46.67416,71.549507,28.224981,5.243445,71.619553,93.444283,111.397713,0.114628635346889,543.594238,431.387990844839,1.92739176394342,0.0402917257115542,1.00901802681322,-4.44908142853802,507.829882232333,2.00229815309208,0.0102904004776008,1.21170338716218,55.7698293376754,479.730518472692,91.0963390121499,0.0089899246204825,1.32549356857086
7,6.907252,35,34.908916,5.8526,5.366599,113.353516,NaN,0.983917832374573,NaN,30.128649,400,400.177826,25,31.286211,8.855191,57.888641,49.986519,402.521545,399.384216,399.001434,6286.578125,12.002611,11.454792,11.406711,1.591014,1.587071,1.551189,46.66679,71.466164,28.224375,5.242954,71.7267,93.428925,111.428177,0.421093195676804,568.163696,431.388103886656,1.92739792766586,0.0402942084049425,1.00900234953042,-4.45082599476592,507.765241188912,2.00213322433055,0.0102877996565233,1.21185793129927,55.7687207479963,479.731985045083,91.0965159371504,0.00899024579624691,1.32547239773292
7,6.906692,35,34.90752,5.8526,5.37361,113.329674,NaN,0.984535813331604,NaN,30.123686,400,400.215881,25,31.288132,8.839303,57.819454,49.986519,402.521545,399.384216,399.001434,6286.578125,12.002611,11.454792,11.406711,1.591014,1.587071,1.551189,46.66679,71.466164,28.224375,5.242954,71.7267,93.428925,111.428177,0.421093195676804,568.163696,431.396669785515,1.92743678492698,0.0402997047732929,1.00893165908579,-4.45328078974222,507.737825100327,2.002066004329,0.0102870281878321,1.21191406545639,55.7669336446547,479.744883718214,91.1047493482277,0.0089912701674244,1.32537365821393
7,6.907988,35,34.906887,5.8526,5.37675,113.362587,NaN,0.984388589859009,NaN,30.114504,400,400.297913,25,31.286905,8.858567,57.857368,49.986519,402.731812,399.631592,399.305115,6291.775391,12.012425,11.45791,11.419394,1.596085,1.592745,1.55314,46.660484,71.481857,28.18646,5.290409,71.527031,93.446281,111.396027,0.139530777931213,605.087708,431.396385197728,1.92741701326082,0.0402916397015819,1.00898221167796,-4.44759992202216,507.778381055064,2.00217262166379,0.0102890396928499,1.21180611726128,55.7661232844537,479.737112717149,91.0982067869062,0.00899107970659574,1.32541242328314
7,6.907988,35,34.906887,5.8526,5.385093,113.404335,NaN,0.984388589859009,NaN,30.099529,400,400.377441,25,31.281963,8.876697,57.944466,49.986519,402.731812,399.631592,399.305115,6291.775391,12.012425,11.45791,11.419394,1.596085,1.592745,1.55314,46.660484,71.481857,28.18646,5.290409,71.527031,93.446281,111.396027,0.139530777931213,605.087708,431.404802933231,1.92744723516745,0.0402936445526094,1.00893353187575,-4.44759992202216,507.828968881629,2.00230349733631,0.0102912938111273,1.2116789515746,55.7661232844537,479.748121119185,91.1065126411705,0.00899160909804368,1.32534491106805
7,6.910023,35,34.908268,5.8526,5.385093,113.404335,NaN,0.984184265136719,NaN,30.099529,400,400.377441,25,31.281963,8.888805,57.894089,49.986519,402.563019,399.404327,398.982697,6296.300293,12.015431,11.475312,11.411372,1.593375,1.581565,1.547167,46.666447,71.547371,28.196444,5.294332,71.599609,93.54467,111.364197,0.203472152352333,587.131897,431.399381963032,1.92739833892931,0.0402798018618983,1.00904166459041,-4.43868136087974,507.827508102192,2.0022960417949,0.0102907831501633,1.21169537198232,55.767891211466,479.731552272571,91.0954939003536,0.00899041254744608,1.32546594477468
7,6.908791,35,34.909805,5.8526,5.389648,113.395493,NaN,0.984761416912079,NaN,30.100882,400,400.323029,25,31.286333,8.902575,57.73373,49.986519,402.426056,399.469666,398.991333,6291.029297,12.002794,11.482004,11.436483,1.597756,1.574794,1.53235,46.67506,71.604462,28.252882,5.233796,71.675987,93.47049,111.408501,0.341021209955216,609.008423,431.407259752174,1.9274444399041,0.0402892758081762,1.00894962183952,-4.44408046836844,507.815168196831,2.00226002699353,0.01028973750326,1.21174057006278,55.7698587802854,479.749726560891,91.1108556120676,0.00899084161334391,1.32537606964299
7,6.909733,35,34.909191,5.8526,5.397609,113.410126,NaN,0.984446167945862,NaN,30.088003,400,400.352386,25,31.296606,8.906482,57.71394,49.986519,402.426056,399.469666,398.991333,6291.029297,12.002794,11.482004,11.436483,1.597756,1.574794,1.53235,46.67506,71.604462,28.252882,5.233796,71.675987,93.47049,111.408501,0.341021209955216,609.008423,431.412783040214,1.92745064449755,0.0402847810229802,1.00895322651098,-4.43995218907537,507.833548710703,2.0023092113081,0.0102907544931963,1.21168872101944,55.7690727852193,479.751434607708,91.1114854081906,0.00899110147186785,1.32535696870979
7,6.910536,35,34.910553,5.8526,5.403856,113.434372,NaN,0.984156608581543,NaN,30.086571,400,400.2146,25,31.307745,8.908584,57.618431,49.986519,402.327759,399.192749,398.793121,6294.526855,12.011088,11.487644,11.406735,1.599532,1.573527,1.546133,46.658367,71.470535,28.285408,5.212379,71.674553,93.450661,111.417801,0.983275294303894,586.108154,431.416947428332,1.92745398205547,0.0402808209671382,1.0089594427172,-4.43643340853629,507.86148619387,2.00237785521012,0.0102915596914403,1.21163115343909,55.770816296718,479.753874926894,91.1147883177605,0.00899082457954022,1.32536114310839
7,6.908921,35,34.91103,5.8526,5.397948,113.447533,NaN,0.984681367874146,NaN,30.070208,400,400.213531,25,31.305696,8.922515,57.444668,49.989376,402.362823,399.254517,398.776703,6290.913086,12.032808,11.506933,11.418374,1.58678,1.56195,1.536132,46.67849,71.395485,28.27626,5.206643,71.651062,93.423187,111.431656,NaN,545.810425,431.415287622249,1.92747138037928,0.0402903856291607,1.00890812704632,-4.44351072293762,507.876927881523,2.00241652856092,0.0102920936672446,1.21159681242482,55.7714268968489,479.760641440211,91.120405675773,0.00899101186969244,1.3253263607526
7,6.908132,35,34.909023,5.8526,5.388676,113.451607,NaN,0.984724998474121,NaN,30.067957,400,400.226471,25,31.303392,8.920092,57.285122,49.989376,402.362823,399.254517,398.776703,6290.913086,12.032808,11.506933,11.418374,1.58678,1.56195,1.536132,46.67849,71.395485,28.27626,5.206643,71.651062,93.423187,111.431656,NaN,545.810425,431.408034356726,1.92745675346114,0.0402935257155102,1.00892028434689,-4.44696876431658,507.883985767224,2.00244012818736,0.0102930556467101,1.21156059312558,55.7688577227446,479.753508820517,91.1128701448237,0.00899124984207071,1.32534189045274
7,6.908062,35,34.912331,5.8526,5.372496,113.479576,NaN,0.984211385250092,NaN,30.066097,400,400.231384,25,31.302023,8.897574,57.284561,49.989376,402.474884,399.368469,398.926544,6291.60498,12.033762,11.481832,11.428376,1.576455,1.544318,1.520179,46.686268,71.540512,28.263727,5.215242,71.600281,93.433968,111.419106,0.207646980881691,643.565796,431.391895770359,1.9273998241886,0.0402901139073259,1.0090109787841,-4.44727557584287,507.914374469461,2.00250992286893,0.0102933418620036,1.2115149367035,55.7730922522146,479.735745885596,91.1030186320087,0.00898943828381447,1.32549732212795
7,6.908298,35,34.910442,5.8526,5.379101,113.526474,NaN,0.984987199306488,NaN,30.082502,400,400.317444,25,31.297989,8.866975,57.368458,49.989376,402.474884,399.368469,398.926544,6291.60498,12.033762,11.481832,11.428376,1.576455,1.544318,1.520179,46.686268,71.540512,28.263727,5.215242,71.600281,93.433968,111.419106,0.207646980881691,643.565796,431.397931443574,1.92741808040319,0.0402900954745097,1.00898496534191,-4.44624119211846,507.973184220714,2.00266705203831,0.0102965706643807,1.21135031649387,55.7706742064181,479.740697603407,91.1047270491668,0.00899022307937714,1.32544039613464
7,6.907902,35,34.911736,5.8526,5.384552,113.565781,NaN,0.984701156616211,NaN,30.088133,400,400.401184,25,31.298267,8.867399,57.512257,49.989376,402.731567,399.599091,399.156097,6294.688965,12.022552,11.470712,11.419379,1.565766,1.547596,1.516456,46.690094,71.469566,28.259579,5.212663,71.624496,93.510574,111.3787,0.389243423938751,636.974976,431.404486179945,1.92744734206258,0.0402940997252027,1.00893211859756,-4.44797686817384,508.01943010861,2.00278319854794,0.0102982123828622,1.21124667654782,55.7723306239369,479.752519801129,91.1150354090191,0.00899041702352972,1.32538607422931
7,6.908219,35,34.910114,5.8526,5.384398,113.559021,NaN,0.98434317111969,NaN,30.089769,400,400.490631,25,31.296757,8.860566,57.549831,49.989376,402.652435,399.4841,399.014496,6294.929688,12.025187,11.472394,11.406712,1.559765,1.553343,1.524587,46.679104,71.44429,28.257502,5.233763,71.61158,93.572479,111.336395,0.502150893211365,618.422058,431.403486394152,1.92743916686638,0.0402919058168418,1.00894985876497,-4.44658744470257,508.012954790928,2.00277077347819,0.0102984476198629,1.2112479079154,55.7702543338593,479.748083616369,91.1099476311687,0.00899067317317468,1.32539048658745
7,6.908219,35,34.910114,5.8526,5.384398,113.559021,NaN,0.98434317111969,NaN,30.089769,400,400.490631,25,31.296757,8.871033,57.400894,49.989376,402.655548,399.558014,399.122986,6293.214355,12.015011,11.46999,11.410214,1.556663,1.554375,1.521939,46.68726,71.595779,28.222261,5.2544,71.690788,93.562805,111.333855,0.373734563589096,602.280396,431.403486394152,1.92743916686638,0.0402919058168418,1.00894985876497,-4.44658744470257,508.012954790928,2.00277077347819,0.0102984476198629,1.2112479079154,55.7702543338593,479.748083616369,91.1099476311687,0.00899067317317468,1.32539048658745
