P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,6.908216,35,34.912514,5.8526,5.379087,113.544815,NaN,0.984886884689331,NaN,30.071213,400,400.480316,25,31.289715,8.881569,57.240269,49.989376,402.655548,399.558014,399.122986,6293.214355,12.015011,11.46999,11.410214,1.556663,1.554375,1.521939,46.68726,71.595779,28.222261,5.2544,71.690788,93.562805,111.333855,0.373734563589096,602.280396,431.398135771349,1.92742000016254,0.0402906500080619,1.00898068919587,-4.44660059359444,507.993212762853,2.00271333011932,0.0102967938449,1.21131933835841,55.7733264988136,479.743259614614,91.1088837407585,0.00898974661024683,1.32545379920642
7,6.907197,35,34.913811,5.8526,5.36902,113.600769,NaN,0.985025107860565,NaN,30.0511,400,400.467072,25,31.276501,8.879432,57.293381,49.989376,402.751221,399.65451,399.127197,6296.424805,12.00123,11.473435,11.402622,1.555338,1.556442,1.523273,46.688931,71.571281,28.219353,5.262175,71.639854,93.464951,111.406738,NaN,602.505615,431.390693208387,1.9274080201713,0.0402951645719223,1.00898528995597,-4.45106708402653,508.059617211887,2.00288158705122,0.0102993318967295,1.21116549107886,55.7749866773,479.740061738366,91.1078630803696,0.00898921752034011,1.32549164375245
7,6.906184,35,34.912235,5.8526,5.361855,113.620293,NaN,0.984349429607391,NaN,30.0387,400,400.470001,25,31.279327,8.88157,57.530876,49.989376,402.751221,399.65451,399.127197,6296.424805,12.00123,11.473435,11.402622,1.555338,1.556442,1.523273,46.688931,71.571281,28.219353,5.262175,71.639854,93.464951,111.406738,NaN,602.505615,431.38616305582,1.9274064116773,0.0403003372838628,1.00897326679214,-4.45550776986744,508.084926525924,2.00295122346828,0.0103009674359401,1.2110878900868,55.7729693683586,479.738059104603,91.1046607788993,0.00898957729394698,1.32548178076224
7,6.905143,35,34.913048,5.8526,5.377427,113.582771,NaN,0.985235810279846,NaN,30.044765,400,400.381592,25,31.289831,8.906253,57.566082,49.999294,402.482361,399.346222,399.022461,6294.707031,12.046845,11.487594,11.419461,1.558964,1.560021,1.52224,46.667648,71.437141,28.25292,5.249467,71.68644,93.479347,111.413368,0.712138891220093,589.576599,431.404647038255,1.92748784152259,0.0403111678913488,1.00882709908926,-4.46007171322748,508.03862367373,2.00282933584132,0.0102986435011398,1.21121084373857,55.7740100324281,479.768452180567,91.1284645851127,0.00899080334402971,1.32530683253243
7,6.905804,35,34.913418,5.8526,5.384306,113.500565,NaN,0.984784305095673,NaN,30.068146,400,400.321503,25,31.296085,8.91246,57.499249,49.999294,402.482361,399.346222,399.022461,6294.707031,12.046845,11.487594,11.419461,1.558964,1.560021,1.52224,46.667648,71.437141,28.25292,5.249467,71.68644,93.479347,111.413368,0.712138891220093,589.576599,431.409826148071,1.92749686973465,0.0403083205011131,1.00882211327937,-4.45717370225901,507.938653676718,2.00256982426836,0.0102940724635254,1.21146414940063,55.7744836369345,479.772073639412,91.1315941539674,0.00899087037328946,1.32528983467877
8,8.11846,40,40.582211,9.9735,9.389509,117.823769,NaN,0.98399555683136,NaN,31.635784,400,399.812439,25,32.063042,8.999304,66.672554,50.006058,402.240601,399.253815,398.879364,7296.571777,13.253377,12.625862,12.729788,2.156184,2.117013,2.129839,51.483112,83.843094,32.586296,9.60373,84.232498,110.143333,116.351387,0.171834006905556,556.362915,432.314862770408,1.91470458589824,0.0341280306118993,1.04814860051648,0.538523023725816,507.289883610013,1.98711171777938,0.00870139260850279,1.26555386116757,62.5923305574066,479.753165900736,97.0310970018967,0.00758687934500005,1.40455785205044
8,8.118844,40,40.576553,9.9735,9.387538,117.796616,NaN,0.985263466835022,NaN,31.620214,400,399.858948,25,32.058029,8.998238,66.596519,50.006058,402.240601,399.253815,398.879364,7296.571777,13.253377,12.625862,12.729788,2.156184,2.117013,2.129839,51.483112,83.843094,32.586296,9.60373,84.232498,110.143333,116.351387,0.171834006905556,556.362915,432.311783745354,1.91468904997684,0.0341256798340043,1.04818338891128,0.540012636860865,507.26152038638,1.98705176305476,0.00870162244982734,1.26559413673731,62.5859315480334,479.743122011678,97.0182097773639,0.00758765435485246,1.40455460618075
8,8.120305,40,40.574402,9.9735,9.376932,117.817795,NaN,0.984972536563873,NaN,31.596712,400,400.093872,25,32.07093,9.008274,66.791954,50.006058,402.444183,399.419128,399.073334,7297.765625,13.246514,12.624392,12.726882,2.139595,2.102658,2.130531,51.468666,84.047073,32.595821,9.60708,84.22879,110.128838,116.367989,0.366551637649536,550.914429,432.296810695265,1.91461840986016,0.0341160721805233,1.04833781038561,0.545679663077124,507.290604554145,1.98713094323886,0.0087032657095543,1.26547972128972,62.5834986403357,479.715342022571,96.9962513909845,0.00758694295270695,1.40473259229509
8,8.119033,40,40.571056,9.9735,9.370471,117.87011,NaN,0.985333025455475,NaN,31.582987,400,400.126862,25,32.08149,9.014388,66.821304,50.006058,402.169983,399.153717,398.766693,7290.557617,13.24256,12.638151,12.71828,2.094316,2.078197,2.10022,51.493076,83.778053,32.641727,9.568688,84.225815,110.132103,116.339172,0.358549773693085,530.760498,432.293394545436,1.91462167943623,0.0341210752790597,1.04831439719166,0.540745786285754,507.360348531742,1.98731676881943,0.00870677815014563,1.26522238990508,62.579713899967,479.714013532669,96.9919123414748,0.00758759498200099,1.40469618183166
8,8.11719,40,40.567776,9.9735,9.357961,117.898285,NaN,0.984280645847321,NaN,31.576033,400,400.046326,25,32.089241,9.007338,66.750259,50.006058,402.169983,399.153717,398.766693,7290.557617,13.24256,12.638151,12.71828,2.094316,2.078197,2.10022,51.493076,83.778053,32.641727,9.568688,84.225815,110.132103,116.339172,0.358549773693085,530.760498,432.285144789148,1.91461473948086,0.0341276526423402,1.04830275485166,0.533596059577803,507.399469358827,1.98742411755815,0.0087090801794446,1.26506539408508,62.5760035570029,479.708955973142,96.984985302275,0.0075880765540592,1.40468858394029
8,8.11739,40,40.56361,9.9735,9.345021,117.894531,NaN,0.984116435050964,NaN,31.553513,400,400.048859,25,32.095856,9.008294,66.762352,49.994877,402.136353,399.164703,398.796936,7292.386719,13.272017,12.652522,12.743086,2.10569,2.065554,2.131477,51.50029,84.049599,32.65144,9.575155,84.258186,110.080215,116.36541,0.335695058107376,584.003174,432.271051076703,1.91456243452599,0.0341238754828686,1.04840531203729,0.534371998067456,507.399133758601,1.98743253805508,0.0087100523743912,1.26502823412968,62.5712906024257,479.686435418268,96.9647278117206,0.00758801223413571,1.40479941235725
8,8.115717,40,40.558983,9.9735,9.34327,117.905762,NaN,0.985179960727692,NaN,31.531239,400,399.967133,25,32.09827,9.013734,67.10202,49.994877,402.253174,399.243378,398.856293,7298.70166,13.266339,12.652079,12.744152,2.135418,2.095145,2.151688,51.490307,84.057083,32.632694,9.608331,84.132683,109.975769,116.418022,0.351268976926804,583.12561,432.273632680314,1.91459178451376,0.0341319063199225,1.04832668369138,0.52788082784906,507.418242047177,1.98749170912498,0.00871189265624334,1.26492385918492,62.5660556423072,479.693787015188,96.9652674678446,0.00758930030291221,1.40468025851233
8,8.114193,40,40.555367,9.9735,9.34327,117.905762,NaN,0.984580278396606,NaN,31.531239,400,399.967133,25,32.09827,9.007051,67.212967,49.994877,402.253174,399.243378,398.856293,7298.70166,13.266339,12.652079,12.744152,2.135418,2.095145,2.151688,51.490307,84.057083,32.632694,9.608331,84.132683,109.975769,116.418022,0.351268976926804,583.12561,432.277656256337,1.91462444321116,0.034139566601714,1.04824377453504,0.521966891821478,507.422072043525,1.98750955926077,0.00871289777399821,1.26487826865181,62.5619641692522,479.703130045309,96.9682509906705,0.00759045826968649,1.40456024321202
8,8.112344,40,40.551422,9.9735,9.346972,117.957443,NaN,0.985019266605377,NaN,31.50378,400,399.886963,25,32.104202,9.002993,67.183319,49.994877,401.924805,398.920227,398.527374,7287.660156,13.221989,12.629544,12.7202,2.170056,2.102958,2.145376,51.529976,83.862473,32.69128,9.565185,84.094231,110.013779,116.387703,0.170473292469978,552.747864,432.286417572327,1.91467780574235,0.0341496576440408,1.04811702480004,0.51479065542344,507.491612504227,1.98769616588761,0.00871654544508396,1.26461719241621,62.5575000829197,479.719885965447,96.9761797590858,0.00759199752773651,1.40438028093992
8,8.11167,40,40.548229,9.9735,9.345548,118.02861,NaN,0.984523475170135,NaN,31.49988,400,399.950134,25,32.10928,9.014571,67.106659,49.994877,401.924805,398.920227,398.527374,7287.660156,13.221989,12.629544,12.7202,2.170056,2.102958,2.145376,51.529976,83.862473,32.69128,9.565185,84.094231,110.013779,116.387703,0.170473292469978,552.747864,432.286704110332,1.91468696808983,0.0341527426671456,1.04809045462511,0.512174456744674,507.584977976873,1.98794198228244,0.00872094477797091,1.26428676525114,62.5538866759138,479.720852936125,96.9736295400963,0.00759271441844747,1.40432882170432
8,8.113091,40,40.544502,9.9735,9.341908,118.077286,NaN,0.985156118869781,NaN,31.477209,400,399.886292,25,32.121334,9.026484,66.979027,49.994877,402.51532,399.470703,399.098358,7293.533203,13.244983,12.650599,12.729689,2.110024,2.087671,2.126467,51.52486,83.832817,32.672543,9.599659,84.100357,110.010513,116.34539,0.442839413881302,560.565186,432.279137835093,1.91464300670063,0.0341448155609894,1.04819347760029,0.517690019148006,507.650452708429,1.98811766007028,0.00872438233701892,1.26404196795147,62.5496686547473,479.701752356908,96.9562479710306,0.0075927013608344,1.4044199963273
8,8.113091,40,40.544502,9.9735,9.344432,118.086197,NaN,0.985156118869781,NaN,31.466455,400,400.102142,25,32.135368,9.037723,67.076469,49.994877,402.360596,399.32959,399.013519,7288.000488,13.23666,12.625897,12.714156,2.147263,2.110324,2.137262,51.494392,83.712036,32.683197,9.585164,84.120743,110.064323,116.321442,0.35195729136467,543.944458,432.281783452886,1.91465237194579,0.0341453565022548,1.04817561339019,0.517690019148006,507.661716425108,1.98814645046606,0.00872482177021219,1.26400576843667,62.5496686547473,479.705218505337,96.9587160222011,0.00759284700420722,1.40439407571231
8,8.107978,40,40.541092,9.9735,9.350076,118.083771,NaN,0.985502004623413,NaN,31.457123,400,400.142303,25,32.153484,9.034761,67.345688,49.994877,402.360596,399.32959,399.013519,7288.000488,13.23666,12.625897,12.714156,2.147263,2.110324,2.137262,51.494392,83.712036,32.683197,9.585164,84.120743,110.064323,116.321442,0.35195729136467,543.944458,432.30119289114,1.91478290363646,0.0341722937794972,1.04785783608032,0.497840674745817,507.662253626459,1.98815542846416,0.00872565093172515,1.26397284222344,62.5458091095989,479.750941720732,96.9878188441596,0.00759549070008161,1.40400520126467
8,8.108216,40,40.537865,9.9735,9.356853,118.088585,NaN,0.985375165939331,NaN,31.457161,400,399.947693,25,32.156918,9.015045,67.627876,49.994877,401.825104,398.853851,398.477722,7286.808594,13.239244,12.635131,12.722961,2.075161,2.067653,2.105742,51.517311,83.792519,32.675468,9.594084,84.103691,110.004578,116.354683,0.521514058113098,562.677917,432.307666136569,1.914802938583,0.0341725482219086,1.0478229261396,0.498764832062193,507.671748342127,1.98818689453789,0.00872678635476973,1.26391281946833,62.5421564363085,479.755906204144,96.988082040167,0.00759638323189372,1.40392346187671
8,8.108706,40,40.535328,9.9735,9.361614,118.123718,NaN,0.984180152416229,NaN,31.432814,400,399.896698,25,32.150513,9.01414,67.264595,49.99044,402.257721,399.221924,398.975983,7285.563965,13.273186,12.631039,12.724833,2.15709,2.111906,2.179658,51.559803,83.846092,32.670868,9.585852,84.08139,109.979187,116.370659,0.502334356307983,570.23053,432.311362053771,1.91481009409346,0.0341711018506032,1.04781593564544,0.500667444386579,507.718830567424,1.98831289005315,0.00872922487036766,1.26373852315057,62.5392846078997,479.756627446771,96.9860227101372,0.00759695132079435,1.4038829545147
8,8.107975,40,40.531254,9.9735,9.365187,118.120201,NaN,0.984922647476196,NaN,31.414579,400,399.895325,25,32.149654,9.006953,66.777786,49.99044,402.257721,399.221924,398.975983,7285.563965,13.273186,12.631039,12.724833,2.15709,2.111906,2.179658,51.559803,83.846092,32.670868,9.585852,84.08139,109.979187,116.370659,0.502334356307983,570.23053,432.317034178777,1.91483901376608,0.0341755479918069,1.04775105203184,0.497829025573424,507.718689143013,1.98832161814473,0.00873018559714592,1.26370172813923,62.534672610582,479.764236437141,96.9873109465826,0.00759813482570211,1.40376977539196
8,8.107368,40,40.52565,9.9735,9.359412,118.045303,NaN,0.984524548053741,NaN,31.378462,400,399.99472,25,32.145168,8.998632,66.256607,49.99044,402.167358,399.116364,398.874176,7284.993164,13.238597,12.608169,12.716307,2.180637,2.114501,2.169244,51.56279,83.783379,32.652142,9.590466,84.091187,109.868446,116.418282,0.302502363920212,549.791321,432.312584647181,1.9148306069794,0.0341773666219232,1.04775883278529,0.495471942692063,507.629953268474,1.9881073107373,0.00872805190303238,1.26393531531564,62.5283279255078,479.756866568433,96.9763768731292,0.00759901352316781,1.4037471785294
8,8.107722,40,40.522541,9.9735,9.35341,117.92688,NaN,0.984971642494202,NaN,31.369974,400,400.065979,25,32.145206,8.985761,66.057671,49.99044,402.167358,399.116364,398.874176,7284.993164,13.238597,12.608169,12.716307,2.180637,2.114501,2.169244,51.56279,83.783379,32.652142,9.590466,84.091187,109.868446,116.418282,0.302502363920212,549.791321,432.305361863159,1.91480075771528,0.0341742974570902,1.04782039904408,0.496846600307549,507.483536881782,1.98773991019647,0.00872307297295621,1.264378404058,62.5248076860211,479.743456202272,96.9636700690982,0.00759910928856221,1.40380420179457
8,8.108174,40,40.519302,9.9735,9.351782,117.876938,NaN,0.984203279018402,NaN,31.368279,400,400.115906,25,32.148396,8.979879,66.06546,49.99044,402.279327,399.210632,398.955688,7285.614258,13.234196,12.612835,12.711508,2.155124,2.1232,2.149933,51.575222,83.955467,32.647305,9.599521,84.115456,109.897682,116.386879,0.358121484518051,559.622742,432.302463358268,1.9147850299879,0.0341716726695782,1.04785643770596,0.49860174695857,507.423816911968,1.98759441846342,0.00872150861815656,1.26454159347772,62.5211400076154,479.735173815109,96.9544841881847,0.00759944821621126,1.40382116456531
8,8.108174,40,40.519302,9.9735,9.361968,117.899879,NaN,0.984203279018402,NaN,31.367371,400,400.144775,25,32.147038,8.992501,66.289047,49.99044,402.032654,399.034027,398.699066,7290.36084,13.263801,12.648961,12.734016,2.14033,2.097298,2.176617,51.614368,83.838799,32.62838,9.595522,84.109833,109.853012,116.391281,0.302463471889496,556.00769,432.313136457806,1.9148228099518,0.0341738560721289,1.04778455699303,0.49860174695857,507.452825685236,1.98766860241225,0.0087226416132069,1.26444785204625,62.5211400076154,479.749156541869,96.9644450342606,0.0076000360255558,1.40371680935862
8,8.107285,40,40.51725,9.9735,9.371648,117.921722,NaN,0.984045028686523,NaN,31.364845,400,400.085114,25,32.137684,9.008283,66.428169,49.99044,402.032654,399.034027,398.699066,7290.36084,13.263801,12.648961,12.734016,2.14033,2.097298,2.176617,51.614368,83.838799,32.62838,9.595522,84.109833,109.853012,116.391281,0.302463471889496,556.00769,432.325623402133,1.9148777634657,0.0341804073502983,1.04766806715659,0.495149629412822,507.482616288072,1.98774935880147,0.00872429169055953,1.26433284688616,62.5188162989774,479.767936292469,96.9757428993134,0.00760126086833635,1.40354832038338
8,8.107533,40,40.51107,9.9735,9.372714,117.971939,NaN,0.983217597007751,NaN,31.375195,400,399.958801,25,32.13419,9.016466,66.781258,49.99044,402.231354,399.206116,398.914337,7286.729004,13.265956,12.626772,12.72911,2.16925,2.115234,2.17312,51.609432,83.924469,32.624187,9.59927,84.001877,109.757111,116.443245,0.377540916204453,559.776794,432.326086143745,1.91487640102458,0.0341793869385344,1.04767400954447,0.496112678572729,507.552640130371,1.98794219276736,0.00872849244803595,1.26405048193537,62.5118173930226,479.762734099624,96.9657674869636,0.00760235375082899,1.4035015553291
8,8.105783,40,40.507771,9.9735,9.370252,118.025818,NaN,0.984292328357697,NaN,31.392618,400,399.916992,25,32.146564,9.025093,67.157356,49.99044,401.692444,398.633453,398.31424,7289.768066,13.236241,12.617443,12.708286,2.204804,2.167641,2.196773,51.628582,83.807922,32.593597,9.608028,84.0532,109.789825,116.417671,0.588588714599609,560.52063,432.328122182463,1.91490478172106,0.034187673529342,1.0475964264476,0.489316493243905,507.624227714705,1.98813257476428,0.00873207097769364,1.26379004004926,62.5080808754636,479.770730087892,96.9681182913836,0.00760339026595542,1.40339627445776
8,8.106984,40,40.506527,9.9735,9.378315,118.086197,NaN,0.983774483203888,NaN,31.36562,400,399.826996,25,32.157394,9.023044,67.132515,49.99044,401.692444,398.633453,398.31424,7289.768066,13.236241,12.617443,12.708286,2.204804,2.167641,2.196773,51.628582,83.807922,32.593597,9.608028,84.0532,109.789825,116.417671,0.588588714599609,560.52063,432.333401793664,1.91490893687226,0.0341833521983197,1.04760477763717,0.493980737417587,507.701840889723,1.98833374665422,0.00873539673112183,1.26352962419788,62.5066718277005,479.771322102048,96.9672782054186,0.00760367927559739,1.40337464133061
8,8.103685,40,40.50069,9.9735,9.378315,118.086197,NaN,0.984630227088928,NaN,31.36562,400,399.826996,25,32.157394,9.015637,66.676971,49.98711,401.82196,398.770966,398.431549,7282.97168,13.239442,12.624271,12.71004,2.193331,2.146581,2.16836,51.627365,83.623009,32.57386,9.610101,84.0951,109.801247,116.401703,0.200556978583336,558.816223,432.342100427568,1.91497965000837,0.0341999739573135,1.04742593009928,0.48116737722421,507.708007030337,1.9883625411948,0.0087370238876292,1.2634564848447,62.5000599140218,479.793055698634,96.9768453145747,0.00760583270328988,1.40313193902794
8,8.10509,40,40.499287,9.9735,9.395112,118.098862,NaN,0.98430323600769,NaN,31.341087,400,399.839508,25,32.159706,9.00211,66.343994,49.98711,401.82196,398.770966,398.431549,7282.97168,13.239442,12.624271,12.71004,2.193331,2.146581,2.16836,51.627365,83.623009,32.57386,9.610101,84.0951,109.801247,116.401703,0.200556978583336,558.816223,432.355989901597,1.91501180378438,0.0341964935403792,1.04738396514074,0.486624897561228,507.725490223381,1.98841036081398,0.00873803984205896,1.26338766255463,62.4984705330052,479.803889626425,96.9831437792494,0.00760658629418181,1.40303186399036
8,8.104002,40,40.49707,9.9735,9.398962,118.076836,NaN,0.983575701713562,NaN,31.343653,400,400.033203,25,32.163269,8.986767,66.165657,49.98711,402.291351,399.166565,398.959595,7282.600586,13.245019,12.616364,12.702798,2.180285,2.168923,2.211457,51.626335,83.647766,32.545521,9.620439,83.998184,109.747658,116.420174,0.371993452310562,559.930908,432.36288971073,1.91504939303288,0.0342028017657422,1.04729799861932,0.482398780535107,507.700004021652,1.98835016972999,0.00873757141986526,1.26344901750416,62.4959589214117,479.81611628693,96.9896100581564,0.00760757143131651,1.4029102006598
8,8.103924,40,40.491081,9.9735,9.395468,118.037155,NaN,0.984620094299316,NaN,31.356243,400,399.964722,25,32.152111,8.990344,66.033356,49.98711,401.61795,398.5979,398.252441,7288.596191,13.240086,12.642323,12.715229,2.158623,2.095388,2.169821,51.629265,83.66465,32.523228,9.619677,84.097473,109.811012,116.394775,0.574401617050171,543.988892,432.359435986032,1.9150381136995,0.0342024460481144,1.0473183152842,0.482095788764298,507.656195749743,1.98825156355206,0.00873728358313967,1.26353465828894,62.4891734760519,479.807384973419,96.9773118809051,0.0076084768778739,1.40289231591131
8,8.103155,40,40.488487,9.9735,9.404259,117.999863,NaN,0.984211087226868,NaN,31.382414,400,399.768127,25,32.140831,8.987334,65.920708,49.98711,402.233368,399.210388,398.882324,7285.570801,13.259491,12.636423,12.723847,2.196008,2.149908,2.186941,51.636513,83.677422,32.511353,9.603946,83.975357,109.798637,116.366615,0.45496729016304,554.487244,432.370669055855,1.91508717923167,0.0342082066210183,1.04721496321345,0.479108482862955,507.611815926941,1.98814390274752,0.00873616640087364,1.26365333989034,62.4862342500064,479.823571889304,96.9862197245172,0.0076097090110418,1.40273601893623
8,8.101643,40,40.486835,9.9735,9.413809,117.927086,NaN,0.984383821487427,NaN,31.394484,400,399.834564,25,32.130688,8.982061,65.696655,49.98711,402.233368,399.210388,398.882324,7285.570801,13.259491,12.636423,12.723847,2.196008,2.149908,2.186941,51.636513,83.677422,32.511353,9.603946,83.975357,109.798637,116.366615,0.45496729016304,554.487244,432.384652811702,1.91515497663138,0.0342178774385238,1.047066190036,0.473234247890616,507.521588467189,1.98791689828425,0.00873303361331999,1.26392832295553,62.4843623082227,479.847409452101,97.0015391609334,0.00761106276009841,1.4025359727649
8,8.100645,40,40.482639,9.9735,9.418421,117.82103,NaN,0.983943343162537,NaN,31.420788,400,399.883392,25,32.129147,8.973737,65.666573,49.98711,401.947021,398.945374,398.563263,7284.961914,13.22901,12.620106,12.70711,2.185932,2.140224,2.199353,51.658791,83.633789,32.493656,9.610853,84.012657,109.745842,116.389229,0.431535810232162,545.614075,432.392110469399,1.91519345577588,0.0342238997652966,1.04697991884604,0.469356488394226,507.391964183189,1.98759476782757,0.00872896396082651,1.2643079278024,62.4796073760045,479.858458748938,97.005162604354,0.00761241970316575,1.40239587900698
8,8.100645,40,40.482639,9.9735,9.418543,117.757782,NaN,0.983943343162537,NaN,31.433477,400,399.981964,25,32.119972,8.977882,65.665855,49.98711,401.947021,398.945374,398.563263,7284.961914,13.22901,12.620106,12.70711,2.185932,2.140224,2.199353,51.658791,83.633789,32.493656,9.610853,84.012657,109.745842,116.389229,0.431535810232162,545.614075,432.392238200897,1.9151939078132,0.0342239259133479,1.04697906447226,0.469356488394226,507.311991056635,1.98739020127398,0.00872583722099892,1.26456666284678,62.4796073760045,479.858626072965,97.0052819173839,0.0076124267407882,1.40239463628086
8,8.100652,40,40.478966,9.9735,9.420177,117.786064,NaN,0.984502971172333,NaN,31.425018,400,399.960815,25,32.109852,8.973648,65.714951,49.98711,402.247833,399.227966,398.947327,7280.618164,13.222327,12.605518,12.698591,2.187687,2.1382,2.212994,51.652782,83.692139,32.461147,9.634987,84.028656,109.743431,116.362534,0.350980043411255,551.808838,432.393930519023,1.91519981206717,0.0342242408109109,1.04696800060861,0.469383688362029,507.351647050258,1.98749984321554,0.00872826005867426,1.26440453805734,62.4754447680202,479.858015364322,97.0011217496129,0.00761318224843399,1.40234839624095
8,8.098707,40,40.475887,9.9735,9.431445,117.848183,NaN,0.984449565410614,NaN,31.418747,400,399.858185,25,32.10199,8.993169,66.082748,49.98711,401.749969,398.755066,398.382629,7274.490234,13.223753,12.637365,12.698442,2.182316,2.12869,2.170783,51.656513,83.662224,32.503857,9.623157,83.977036,109.777031,116.351128,0.319669604301453,560.780762,432.410848498061,1.91528324377708,0.0342364699728911,1.0467840782536,0.461825299463499,507.43344375016,1.98771593488031,0.00873218960042045,1.26411199493419,62.471955093386,479.886554045673,97.0183521011356,0.00761503769252885,1.40209401009715
8,8.098154,40,40.471008,9.9735,9.433013,117.856522,NaN,0.984344363212585,NaN,31.411833,400,399.790344,25,32.102707,9.002391,66.494392,49.98711,401.749969,398.755066,398.382629,7274.490234,13.223753,12.637365,12.698442,2.182316,2.12869,2.170783,51.656513,83.662224,32.503857,9.623157,83.977036,109.777031,116.351128,0.319669604301453,560.780762,432.413945743656,1.91530090450851,0.034239597261566,1.04674325689429,0.459676057360639,507.449151795625,1.98776700596292,0.00873396326552077,1.26401654689515,62.4664248759536,479.889375800278,97.015417687908,0.00761619461705004,1.40200566270142
8,8.098028,40,40.466553,9.9735,9.426697,117.868401,NaN,0.98330420255661,NaN,31.39852,400,399.672119,25,32.102146,8.984825,66.61467,49.988422,401.91333,398.898102,398.646667,7277.606445,13.260033,12.627934,12.712972,2.168202,2.147715,2.18077,51.675495,83.636078,32.579479,9.583343,83.977463,109.73381,116.366165,0.643389880657196,560.078857,432.407666133537,1.91528020878087,0.0342388795233672,1.04678060166647,0.459186341126269,507.468883640636,1.98782742151415,0.008735793842852,1.26391206463775,62.4613747583687,479.878321955318,97.003016000051,0.0076166777943345,1.40202609630631
8,8.096125,40,40.46513,9.9735,9.413624,117.900902,NaN,0.983881950378418,NaN,31.39328,400,399.867706,25,32.097111,8.97329,66.393616,49.988422,402.383209,399.380371,399.09082,7279.316406,13.253591,12.633453,12.712866,2.171479,2.142298,2.192581,51.686642,83.740532,32.569038,9.617606,83.984276,109.693535,116.373505,0.372512817382812,548.789795,432.398992644693,1.91527257463238,0.0342456851279976,1.04676921643436,0.451789371433961,507.511465922518,1.9879394973309,0.0087377970975279,1.26376189526591,62.4597615688936,479.874412302507,96.9987843748642,0.00761681621175656,1.40203543510759
8,8.096649,40,40.461739,9.9735,9.407498,117.894394,NaN,0.984527170658112,NaN,31.378422,400,400.128448,25,32.096169,8.978179,66.107231,49.988422,402.383209,399.380371,399.09082,7279.316406,13.253591,12.633453,12.712866,2.171479,2.142298,2.192581,51.686642,83.740532,32.569038,9.617606,83.984276,109.693535,116.373505,0.372512817382812,548.789795,432.391199900051,1.91523864521643,0.0342417257391936,1.04684038841464,0.453826292820111,507.50683032162,1.98793522033831,0.00873842236871787,1.26374571678218,62.4559171550314,479.859270726719,96.9845458015391,0.00761690099326346,1.40210092169384
8,8.094628,40,40.459038,9.9735,9.412515,117.905243,NaN,0.983824968338013,NaN,31.363329,400,400.069183,25,32.080761,8.981976,65.871086,49.988422,402.002228,398.952057,398.773621,7281.814941,13.249701,12.612088,12.70298,2.170692,2.105324,2.192792,51.704212,83.523392,32.578468,9.603087,83.955109,109.678818,116.376572,0.322303622961044,573.915405,432.401773915972,1.91530056271475,0.0342530084988778,1.04669609972252,0.445969602796993,507.523398759454,1.98798362557745,0.00873971271264832,1.26366764925539,62.4528548066132,479.880131390444,96.9966856131107,0.0076183539044666,1.40190881654448
8,8.091184,40,40.454967,9.9735,9.412515,117.905243,NaN,0.983896374702454,NaN,31.363329,400,400.069183,25,32.080761,8.984073,65.73024,49.988422,402.002228,398.952057,398.773621,7281.814941,13.249701,12.612088,12.70298,2.170692,2.105324,2.192792,51.704212,83.523392,32.578468,9.603087,83.955109,109.678818,116.376572,0.322303622961044,573.915405,432.410841904584,1.91537441441282,0.0342704139422463,1.04651012589656,0.432577549293569,507.527706709796,1.98800374068643,0.00874084978185561,1.26361647273164,62.4482388482717,479.904366025317,97.0098456470249,0.00762024074956322,1.4016729107607
8,8.091184,40,40.454967,9.9735,9.42313,117.930504,NaN,0.983896374702454,NaN,31.3606,400,400.123291,25,32.076118,8.975294,65.895256,49.988422,402.356445,399.226837,399.12561,7270.958984,13.219374,12.587857,12.677666,2.155856,2.133083,2.176903,51.711731,83.65094,32.583225,9.591724,83.946632,109.659302,116.345139,0.313167303800583,561.216492,432.421950216397,1.91541372643257,0.0342726902983609,1.04643605707682,0.432577549293569,507.559625629704,1.9880853605844,0.00874209786766479,1.26351389655619,62.4482388482717,479.918917965293,97.0202278835152,0.00762085309611287,1.40156510831407
8,8.091917,40,40.450989,9.9735,9.421492,117.959862,NaN,0.984646081924438,NaN,31.362999,400,400.072357,25,32.090633,8.973145,66.399803,49.988422,401.764801,398.6651,398.516998,7279.75,13.229132,12.619094,12.704247,2.166447,2.145207,2.20559,51.709282,83.522087,32.553474,9.607797,83.918968,109.715622,116.328514,0.242115721106529,566.456726,432.418306677304,1.91539194234984,0.0342686332954583,1.04648703683816,0.43542819303093,507.600924773699,1.98819985255986,0.00874465952913472,1.26334488395268,62.443727959466,479.907822617713,97.0082779937458,0.00762123367773062,1.40159234733175
8,8.091548,40,40.446812,9.9735,9.417182,117.93116,NaN,0.984588742256165,NaN,31.398155,400,399.950623,25,32.102024,8.980589,66.697166,49.988422,401.764801,398.6651,398.516998,7279.75,13.229132,12.619094,12.704247,2.166447,2.145207,2.20559,51.709282,83.522087,32.553474,9.607797,83.918968,109.715622,116.328514,0.242115721106529,566.456726,432.414767663975,1.91538389305681,0.0342695744943951,1.04649719908462,0.433993173022714,507.569081007341,1.98812776997734,0.00874440881626983,1.263408803893,62.4389910087612,479.90165961257,96.9996450538688,0.00762186434128906,1.40158029997062
8,8.091474,40,40.442795,9.9735,9.419309,117.882668,NaN,0.984887540340424,NaN,31.403437,400,399.891571,25,32.110985,8.975845,66.618675,49.988422,402.197815,399.010834,398.89975,7273.286621,13.257362,12.615757,12.707201,2.17272,2.132787,2.17012,51.745827,83.75061,32.570698,9.616289,83.802002,109.657936,116.34346,0.391313523054123,562.372192,432.417188345348,1.91539335724587,0.0342704047277486,1.04647836219751,0.433705385276085,507.512062483035,1.98799094551707,0.00874313519332673,1.26355516526497,62.4344351164652,479.902100878321,96.9958861216052,0.00762273903584766,1.40152153294324
8,8.089694,40,40.438553,9.9735,9.421975,117.866089,NaN,0.985448777675629,NaN,31.383583,400,399.849182,25,32.111214,8.980363,66.336784,50.006874,401.617554,398.57962,398.278198,7277.008789,13.234366,12.605129,12.704929,2.150393,2.130186,2.181512,51.743607,83.703156,32.566753,9.636788,83.948296,109.67588,116.320831,0.351735472679138,573.331482,432.424663394541,1.9154414019863,0.0342799774756951,1.04636372799328,0.42678232437612,507.495603756266,1.98795833933739,0.00874350142767336,1.26356918714397,62.4296236240555,479.916650700079,97.001966276319,0.00762425579209523,1.40135518646583
8,8.088734,40,40.436134,9.9735,9.412091,117.879974,NaN,0.984848976135254,NaN,31.370363,400,399.821991,25,32.111301,8.979987,66.06881,50.006874,401.617554,398.57962,398.278198,7277.008789,13.234366,12.605129,12.704929,2.150393,2.130186,2.181512,51.743607,83.703156,32.566753,9.636788,83.948296,109.67588,116.320831,0.351735472679138,573.331482,432.41684793392,1.91542539002835,0.034282713658664,1.04638085401223,0.423048061146972,507.515708121725,1.9880151635689,0.00874486402151571,1.26348236425072,62.4268796798644,479.908879571007,96.9939676979463,0.00762444442662981,1.40137930676186
8,8.088734,40,40.436134,9.9735,9.3977,117.88868,NaN,0.984848976135254,NaN,31.365065,400,399.822845,25,32.115002,9.005213,65.989182,50.006874,402.269501,399.113617,398.900055,7279.043945,13.232903,12.604665,12.685239,2.193367,2.124753,2.201812,51.7672,83.526886,32.609715,9.611165,83.988197,109.726982,116.269043,0.208838880062103,574.558228,432.401788744605,1.91537209352008,0.0342796267557411,1.04648127470283,0.423048061146972,507.526707845311,1.98804329338469,0.00874529433418825,1.2634470166695,62.4268796798644,479.889152558633,96.97989157733,0.00762361393289836,1.4015254191837
8,8.090184,40,40.433098,9.9735,9.402787,117.883232,NaN,0.984541594982147,NaN,31.348907,400,399.875244,25,32.114471,9.007511,66.029434,50.006874,401.416901,398.330566,398.104309,7273.342285,13.221335,12.599099,12.679331,2.162813,2.125736,2.161207,51.797146,83.694511,32.614044,9.59226,83.898369,109.706207,116.279198,0.406857699155807,574.126038,432.403294288664,1.9153598318099,0.0342733840246405,1.04652405401786,0.428688225544079,507.523037408457,1.98804069700577,0.00874587392803935,1.26343097304898,62.4234356575287,479.882299592921,96.9719223752095,0.00762397274945427,1.40153423838537
8,8.085258,40,40.430603,9.9735,9.404809,117.920052,NaN,0.984499216079712,NaN,31.326487,400,399.735199,25,32.121792,8.998301,66.109497,50.006874,401.416901,398.330566,398.104309,7273.342285,13.221335,12.599099,12.679331,2.162813,2.125736,2.161207,51.797146,83.694511,32.614044,9.59226,83.898369,109.706207,116.279198,0.406857699155807,574.126038,432.418378533439,1.91547299099858,0.0342987434119627,1.04624407764804,0.409524115650299,507.572193328002,1.98817197974118,0.00874839142390835,1.26325028987334,62.4206051789351,479.922281313217,96.9979222640193,0.00762618820436225,1.40120370369429
8,8.085318,40,40.430088,9.9735,9.403401,117.969948,NaN,0.985776484012604,NaN,31.302189,400,399.736603,25,32.131126,8.99216,65.985825,50.006874,402.045441,398.965546,398.678192,7273.351563,13.222358,12.612667,12.691161,2.172119,2.132285,2.165649,51.825668,83.495964,32.531815,9.613062,83.756409,109.619591,116.319229,0.330465257167816,543.39917,432.416747476763,1.91546649012924,0.0342981375519685,1.04625712708102,0.409757592681672,507.635763845903,1.98833567686708,0.00875100084172372,1.26304183291417,62.4200209134517,479.919482288181,96.9954024017446,0.00762618020964735,1.40121730385027
8,8.081223,40,40.426113,9.9735,9.399511,117.980919,NaN,0.985049247741699,NaN,31.278225,400,399.88443,25,32.130119,8.981896,65.930046,50.006874,402.174347,399.110657,398.836945,7269.859375,13.244258,12.615028,12.702279,2.166318,2.130461,2.200629,51.795929,83.512711,32.492023,9.600398,83.80014,109.579803,116.35556,0.48496675491333,538.231201,432.423456348851,1.91553995651731,0.0343180455943392,1.0460633510897,0.393819781121238,507.653821897329,1.98839074079575,0.0087526547631671,1.26294764357495,62.4155110796345,479.943644245672,97.0086163592546,0.00762804552361974,1.40098367918017
8,8.078514,40,40.424477,9.9735,9.399511,117.980919,NaN,0.983695268630981,NaN,31.278225,400,399.88443,25,32.130119,8.986588,65.821739,50.006874,402.174347,399.110657,398.836945,7269.859375,13.244258,12.615028,12.702279,2.166318,2.130461,2.200629,51.795929,83.512711,32.492023,9.600398,83.80014,109.579803,116.35556,0.48496675491333,538.231201,432.430585566297,1.91559809795917,0.0343317788481049,1.04591731141842,0.383272953283665,507.655551058348,1.9883988228282,0.00875311247155115,1.26292713620523,62.4136548478581,479.963918132094,97.0214295787843,0.00762924822921801,1.40081124373214
8,8.07791,40,40.421425,9.9735,9.387937,117.976082,NaN,0.985001504421234,NaN,31.259594,400,399.992493,25,32.126823,8.983818,65.977249,50.006874,402.113892,399.01004,398.650665,7266.099121,13.202909,12.614039,12.669954,2.182708,2.150381,2.188187,51.769196,83.360596,32.506229,9.582262,83.779701,109.564758,116.347038,0.344321399927139,515.313416,432.420069410543,1.91556821763227,0.0343323575767494,1.04596525351574,0.380921063091762,507.652668142,1.98839828241099,0.00875372746906345,1.26290842313893,62.4101918299447,479.950529010273,97.0087770248061,0.00762933583101321,1.40086805871366
8,8.076202,40,40.418133,9.9735,9.383131,117.978127,NaN,0.984476506710052,NaN,31.241684,400,399.947388,25,32.126308,8.988097,66.264648,50.006874,401.590912,398.507416,398.274963,7276.467773,13.222393,12.60505,12.695203,2.158294,2.141558,2.194257,51.775215,83.305031,32.510204,9.570559,83.814316,109.583908,116.330566,0.334403187036514,543.171631,432.41953809854,1.91558709421874,0.034339990035546,1.04590659257414,0.374269634860639,507.658730180131,1.98842114948763,0.00875474975415209,1.26285889925556,62.4064562428518,479.955004617036,97.0086338055023,0.00763022696995631,1.40078953558236
8,8.076403,40,40.41629,9.9735,9.388959,117.969185,NaN,0.984718024730682,NaN,31.224731,400,399.824066,25,32.117455,8.990443,66.400665,50.006874,401.590912,398.507416,398.274963,7276.467773,13.222393,12.60505,12.695203,2.158294,2.141558,2.194257,51.775215,83.305031,32.510204,9.570559,83.814316,109.583908,116.330566,0.334403187036514,543.171631,432.425104552433,1.9156043529645,0.034340221463886,1.04587689829819,0.375052440055867,507.649385608487,1.9884013831955,0.00875482377095418,1.26287191880348,62.4043647917623,479.959986798615,97.0103217338212,0.00763083022160538,1.40072728291473
8,8.075451,40,40.415985,9.9735,9.381111,117.942955,NaN,0.983147025108337,NaN,31.232021,400,399.90686,25,32.112137,8.983581,66.382355,50.021389,402.217987,399.16684,398.824219,7275.041992,13.232057,12.631161,12.684214,2.141989,2.076167,2.139272,51.812424,83.478279,32.498283,9.590005,83.692551,109.529778,116.35215,0.274638473987579,535.456543,432.419402022244,1.9155957409657,0.0343433670447587,1.04588015031981,0.371344695195091,507.616581573776,1.98831819085058,0.00875361302224974,1.26297411468267,62.4040186675517,479.956566249656,97.0075704925456,0.00763075129287741,1.40074834411938
8,8.07222,40,40.41058,9.9735,9.377821,117.898132,NaN,0.984717011451721,NaN,31.234926,400,399.877838,25,32.10965,8.983456,66.328987,50.021389,401.31781,398.295319,397.953156,7264.964844,13.214779,12.603068,12.680472,2.160974,2.136722,2.169538,51.828568,83.43399,32.477257,9.616723,83.801109,109.518524,116.373245,0.270921438932419,523.200684,432.424464775518,1.91565294431071,0.0343590629975523,1.04572885214546,0.358758489871377,507.565684983653,1.98820014193852,0.00875291049314273,1.26308767512793,62.3978845260419,479.97361576512,97.0142623559708,0.00763262345675251,1.40054781423514
8,8.07159,40,40.408451,9.9735,9.378139,117.821732,NaN,0.985166966915131,NaN,31.233259,400,399.721252,25,32.107582,8.986219,66.395561,50.021389,401.31781,398.295319,397.953156,7264.964844,13.214779,12.603068,12.680472,2.160974,2.136722,2.169538,51.828568,83.43399,32.477257,9.616723,83.801109,109.518524,116.373245,0.270921438932419,523.200684,432.426455229475,1.91566765144826,0.0343623310096552,1.0456926919098,0.356303911873454,507.471427415712,1.98796384509533,0.00874972868621946,1.26337076759792,62.395468130661,479.977434773963,97.014830454402,0.00763323902062759,1.40049023871571
8,8.07159,40,40.408451,9.9735,9.376309,117.782898,NaN,0.985166966915131,NaN,31.235199,400,399.628784,25,32.108463,8.97701,66.166183,50.021389,401.93515,398.903473,398.52417,7267.589844,13.196984,12.599048,12.669953,2.170473,2.121967,2.200342,51.827705,83.588409,32.507214,9.584812,83.69799,109.460503,116.397606,0.318411409854889,517.633118,432.424541600218,1.91566087819211,0.0343619379815672,1.04570540380553,0.356303911873454,507.422362611129,1.98783834435574,0.00874780770877357,1.26352861893925,62.395468130661,479.974927557991,97.01304022457,0.00763313342451348,1.40050874737621
8,8.072124,40,40.405457,9.9735,9.372829,117.742195,NaN,0.984418153762817,NaN,31.234688,400,399.647644,25,32.106419,8.97874,66.067307,50.021389,401.730927,398.750763,398.350983,7259.211914,13.181695,12.584105,12.661953,2.150118,2.1015,2.144603,51.807343,83.351128,32.552895,9.546225,83.667664,109.43483,116.40007,0.42756313085556,544.921936,432.419497076212,1.91563652859609,0.0343584784283213,1.04575836697734,0.358384468280974,507.374102771386,1.98772158954033,0.00874663180753472,1.26365659575358,62.3920697860408,479.963628981166,97.0019368125349,0.0076332970800538,1.40055084590048
8,8.071966,40,40.403584,9.9735,9.372829,117.742195,NaN,0.98504775762558,NaN,31.234688,400,399.647644,25,32.106419,8.994492,66.257164,50.021389,401.730927,398.750763,398.350983,7259.211914,13.181695,12.584105,12.661953,2.150118,2.1015,2.144603,51.807343,83.351128,32.552895,9.546225,83.667664,109.43483,116.40007,0.42756313085556,544.921936,432.419912918767,1.91563992199568,0.0343592808598928,1.04574984983552,0.357768883769324,507.376087666884,1.98773085856331,0.00874715614046969,1.26363298863066,62.3899437260129,479.963455295798,96.9999133694723,0.00763368989147899,1.40052627421947
8,8.070698,40,40.39846,9.9735,9.367086,117.69371,NaN,0.984468340873718,NaN,31.230488,400,399.866272,25,32.100368,8.989705,66.350052,50.021389,402.126526,399.233582,398.840088,7262.999512,13.224648,12.60536,12.702449,2.135169,2.081381,2.150127,51.774517,83.535774,32.56472,9.535637,83.642509,109.448524,116.3685,0.24442458152771,540.126099,432.417244584491,1.91564589945893,0.0343644881646271,1.04572140724579,0.35282829363382,507.320248701658,1.98759946592938,0.00874619088949818,1.26376601314548,62.3841269991287,479.961756063321,96.9935035415858,0.00763471314066781,1.40046808881999
8,8.071088,40,40.397533,9.9735,9.363989,117.7286,NaN,0.984561085700989,NaN,31.243294,400,400.010559,25,32.096832,8.968243,66.37487,50.021389,402.126526,399.233582,398.840088,7262.999512,13.224648,12.60536,12.702449,2.135169,2.081381,2.150127,51.774517,83.535774,32.56472,9.535637,83.642509,109.448524,116.3685,0.24442458152771,540.126099,432.412979388334,1.91562605856934,0.0343618417298902,1.04576396032656,0.354347938196156,507.36532149551,1.98771685712397,0.0087481775415298,1.26361209433779,62.383074608934,479.953704418302,96.9868142040724,0.00763457203016735,1.40051474514513
8,8.069204,40,40.395844,9.9735,9.365826,117.770927,NaN,0.984424233436584,NaN,31.23037,400,400.147125,25,32.097038,8.965288,66.510536,50.021389,402.234497,399.223022,398.7883,7257.642578,13.224346,12.596734,12.679613,2.161436,2.12921,2.178859,51.762833,83.424377,32.565788,9.545036,83.668427,109.418259,116.383385,0.0656608417630196,501.50351,432.419859134099,1.915673328484,0.0343718087480568,1.04564963018202,0.3470063727774,507.420591919352,1.98786203042237,0.00875074526132401,1.2634185587245,62.3811570946806,479.969911423122,96.9966739829605,0.00763561578932499,1.40037177629172
8,8.070402,40,40.392567,9.9735,9.36743,117.778717,NaN,0.98536890745163,NaN,31.204647,400,400.181976,25,32.09034,8.992362,66.669342,50.0093,402.438263,399.402405,399.037872,7264.924316,13.209115,12.591609,12.682934,2.202426,2.138429,2.192431,51.790894,83.43486,32.547665,9.568354,83.626617,109.453598,116.349594,0.294981509447098,510.747406,432.418383377199,1.91565353086851,0.0343660658647539,1.04570306046527,0.351674885359557,507.433904758765,1.98790342117393,0.00875204860491212,1.26334563845916,62.3774365376266,479.960081259084,96.9863308166214,0.00763590207066696,1.40039910225845
8,8.069076,40,40.391567,9.9735,9.374794,117.780815,NaN,0.984512627124786,NaN,31.207798,400,400.265594,25,32.084339,8.995692,66.668694,50.0093,402.438263,399.402405,399.037872,7264.924316,13.209115,12.591609,12.682934,2.202426,2.138429,2.192431,51.790894,83.43486,32.547665,9.568354,83.626617,109.453598,116.349594,0.294981509447098,510.747406,432.429573055161,1.91570926889731,0.0343743857149945,1.04558046406187,0.346507535805586,507.437614381337,1.98791514923106,0.00875243254548422,1.26332452662218,62.3763011321826,479.979948658388,96.9995043919846,0.0076369529196177,1.40023868190271
8,8.069409,40,40.387482,9.9735,9.38542,117.783356,NaN,0.984524548053741,NaN,31.209558,400,400.304352,25,32.092609,8.977771,66.588539,50.0093,402.550873,399.490723,399.163177,7260.542969,13.204211,12.579768,12.6664,2.17837,2.146185,2.180144,51.818935,83.540077,32.563465,9.572715,83.663765,109.513,116.306999,0.363122075796127,508.357849,432.439806942966,1.91574143966678,0.0343749757404011,1.04552467049419,0.347805278917917,507.445150798826,1.98794357372224,0.00875370275010791,1.26326279324537,62.3716627540412,479.988736736352,97.00163812153,0.0076381966314464,1.40011749091435
8,8.069253,40,40.384098,9.9735,9.397471,117.793114,NaN,0.985356450080872,NaN,31.195606,400,400.280975,25,32.102436,8.964477,66.376999,50.0093,401.596313,398.550507,398.128052,7260.992188,13.202568,12.618613,12.670867,2.146649,2.087438,2.131751,51.845848,83.381485,32.564137,9.572875,83.570877,109.394852,116.369118,0.29569599032402,518.799561,432.452816363954,1.91578938200304,0.0343783567689642,1.04543272656193,0.347197332225562,507.461060895292,1.98799184884584,0.008755133847418,1.26318059963096,62.3678200370256,480.003897853087,97.0090355768059,0.00763955919194875,1.39995903122474
8,8.069963,40,40.382507,9.9735,9.407892,117.788803,NaN,0.985005140304565,NaN,31.188759,400,400.022278,25,32.103436,8.964168,66.418159,50.0093,401.596313,398.550507,398.128052,7260.992188,13.202568,12.618613,12.670867,2.146649,2.087438,2.131751,51.845848,83.381485,32.564137,9.572875,83.570877,109.394852,116.369118,0.29569599032402,518.799561,432.461843388705,1.91581269167412,0.0343769863953992,1.04539873417707,0.349964197361487,507.457300068638,1.98798579200706,0.00875536641397003,1.26317808078873,62.3660132754374,480.011310676329,97.0127174485825,0.00764021187291078,1.39988245927924
8,8.069963,40,40.382507,9.9735,9.416841,117.792007,NaN,0.985005140304565,NaN,31.190605,400,400.129425,25,32.111481,8.957914,66.660049,50.0093,402.372437,399.286499,398.983368,7265.233398,13.248647,12.609799,12.693386,2.131879,2.113449,2.149823,51.89912,83.266022,32.584579,9.570127,83.669121,109.436012,116.371452,0.474650084972382,546.852783,432.471198384719,1.9158457993952,0.034378907950717,1.04533677702758,0.349964197361487,507.461347270377,1.98799614448454,0.00875552495519934,1.26316507766903,62.3660132754374,480.023566069274,97.0214723180247,0.00764072827659333,1.3997921802119
8,8.070551,40,40.377846,9.9735,9.416841,117.792007,NaN,0.984986901283264,NaN,31.190605,400,400.129425,25,32.111481,8.961956,66.502014,50.0093,401.318604,398.267426,397.890564,7262.156738,13.202925,12.592489,12.682732,2.174966,2.123007,2.149854,51.918873,83.397751,32.519764,9.613373,83.612518,109.372833,116.374474,0.42753878235817,552.104919,432.469652373342,1.91583317440599,0.0343759200795163,1.04536839387286,0.3522554901391,507.466282685327,1.98801920844142,0.00875683141358234,1.26310644768272,62.3607198329339,480.015331222787,97.0108633085565,0.00764137850249009,1.39978854935073
8,8.069376,40,40.37495,9.9735,9.417783,117.815559,NaN,0.984548449516296,NaN,31.171803,400,399.935791,25,32.117355,8.967246,66.426422,50.0093,401.318604,398.267426,397.890564,7262.156738,13.202925,12.592489,12.682732,2.174966,2.123007,2.149854,51.918873,83.397751,32.519764,9.613373,83.612518,109.372833,116.374474,0.42753878235817,552.104919,432.47372638844,1.91586188808952,0.0343820934283528,1.04529869940079,0.3476766755482,507.499095779658,1.98810962669693,0.00875880868662279,1.26297454888964,62.3574306197897,480.023746864226,97.0139390527007,0.0076423528863855,1.3996866297218
8,8.068111,40,40.373489,9.9735,9.411762,117.869164,NaN,0.984582364559174,NaN,31.145073,400,399.846771,25,32.118526,8.971776,66.454086,50.0093,402.529144,399.40451,399.112244,7262.470703,13.207117,12.593437,12.679662,2.151351,2.112774,2.186045,51.919106,83.523727,32.542015,9.583857,83.644531,109.370377,116.370613,0.456713318824768,543.982971,432.470758599569,1.91586677854653,0.0343872308088622,1.04527234958206,0.342746580317964,507.568337227211,1.98828999168704,0.00876187016029799,1.26273924768132,62.3557711724004,480.024440558591,97.012953218775,0.00764269480928042,1.39966137310468
8,8.068851,40,40.371525,9.9735,9.403716,117.867691,NaN,0.985111713409424,NaN,31.141699,400,399.94516,25,32.118729,8.971101,66.371239,49.998703,401.866425,398.818695,398.448029,7260.869629,13.187376,12.604021,12.672849,2.139648,2.12937,2.152978,51.913342,83.420761,32.530796,9.579323,83.646385,109.34491,116.380295,0.386943727731705,533.60022,432.460402132727,1.91582112090909,0.0343817411622921,1.04536783801282,0.345630659458948,507.568554822321,1.98829494918572,0.00876234807804921,1.26272055091926,62.3535403225986,480.006039139766,96.9978150363391,0.00764233961456219,1.39976980347803
8,8.06711,40,40.36729,9.9735,9.39096,117.80397,NaN,0.98509156703949,NaN,31.137703,400,399.938141,25,32.116653,8.978368,66.228271,49.998703,401.866425,398.818695,398.448029,7260.869629,13.187376,12.604021,12.672849,2.139648,2.12937,2.152978,51.913342,83.420761,32.530796,9.579323,83.646385,109.34491,116.380295,0.386943727731705,533.60022,432.451646234258,1.91581131899277,0.034387852626011,1.04536251859275,0.338844960741994,507.492568042032,1.98811009250669,0.00876038331668704,1.26292521789529,62.3487295984723,479.999174358689,96.9886156876936,0.0076429567858455,1.39976194787244
8,8.066671,40,40.366959,9.9735,9.379968,117.747505,NaN,0.984655439853668,NaN,31.128195,400,400.077545,25,32.113613,8.976233,66.566551,49.998703,402.272888,399.297577,398.978333,7262.962891,13.225918,12.599359,12.702617,2.178019,2.125882,2.173836,51.880844,83.452751,32.52058,9.57676,83.610474,109.364258,116.354897,0.354250222444534,514.4021,432.441310085184,1.91578007857767,0.034387723775933,1.04541505786627,0.337133745503536,507.421601136726,1.98792929862482,0.00875768146246968,1.26315006945202,62.3483535829299,479.987358232757,96.9798386832667,0.00764252954484451,1.39984444851521
