P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.06516,40,40.36356,9.9735,9.383297,117.714661,NaN,0.984768033027649,NaN,31.118334,400,400.206726,25,32.11404,8.983876,67.001083,49.998703,402.272888,399.297577,398.978333,7262.962891,13.225918,12.599359,12.702617,2.178019,2.125882,2.173836,51.880844,83.452751,32.52058,9.57676,83.610474,109.364258,116.354897,0.354250222444534,514.4021,432.448764783008,1.91582485698849,0.0343961243093934,1.04531066500493,0.331243353054504,507.383713970664,1.9878399861817,0.00875700869176341,1.26324069952402,62.3444921728029,480.001334286486,96.9863756341015,0.00764384642452023,1.39969457317873
8,8.063766,40,40.360344,9.9735,9.385113,117.722404,NaN,0.984640061855316,NaN,31.138069,400,400.311798,25,32.112724,9.007274,67.242073,49.998703,402.521576,399.477417,399.166992,7257.589355,13.201794,12.57689,12.676965,2.150464,2.11153,2.172028,51.865112,83.378868,32.533932,9.558437,83.63176,109.404167,116.341377,0.371734470129013,529.23291,432.454329400532,1.91586152496923,0.0344036072517923,1.04522309131477,0.325808327223001,507.39690270362,1.98788093394885,0.00875829420247314,1.26316872705178,62.3408384054412,480.012448078914,96.991054350503,0.00764500363980831,1.3995683617596
8,8.064835,40,40.358055,9.9735,9.38225,117.710045,NaN,0.98454749584198,NaN,31.159004,400,400.357422,25,32.113319,9.022386,67.148407,49.998703,402.192322,399.22345,398.948334,7258.088867,13.222971,12.586928,12.694685,2.182002,2.120663,2.166184,51.922535,83.622658,32.47908,9.59374,83.484436,109.31044,116.377357,0.28609898686409,526.741089,432.448525194741,1.9158279656862,0.0343975527777612,1.04530042744837,0.329976283490055,507.383716544545,1.98785232727635,0.00875832438913555,1.26319011252325,62.338237672957,479.998276683216,96.978607381234,0.00764489640971035,1.39964113881319
8,8.063795,40,40.357998,9.9735,9.378555,117.68763,NaN,0.985669314861298,NaN,31.17318,400,400.254944,25,32.119965,9.015193,66.850266,49.998703,402.192322,399.22345,398.948334,7258.088867,13.222971,12.586928,12.694685,2.182002,2.120663,2.166184,51.922535,83.622658,32.47908,9.59374,83.484436,109.31044,116.377357,0.28609898686409,526.741089,432.447398398852,1.91583664009241,0.0344020506303591,1.04527005186281,0.32592140169902,507.35546153532,1.9877801635977,0.00875723031870476,1.26328052537215,62.3381729086947,480.001443763328,96.9808123640144,0.00764504214868017,1.39961702704397
8,8.065197,40,40.353344,9.9735,9.375295,117.68882,NaN,0.984457671642303,NaN,31.206615,400,400.276886,25,32.116993,8.997321,66.192703,49.998703,402.406036,399.427338,399.074219,7256.682617,13.184381,12.591993,12.679305,2.164802,2.12213,2.188185,51.934189,83.496399,32.458488,9.59912,83.549339,109.270897,116.394806,0.173087939620018,548.420227,432.440302648362,1.91579445519689,0.0343942168872892,1.04536809425878,0.331387601617166,507.3618977634,1.98780706004734,0.00875859507545697,1.26321703132755,62.3328847026714,479.982272164436,96.9623939286029,0.00764523065591535,1.39969402635483
8,8.065197,40,40.353344,9.9735,9.378199,117.707901,NaN,0.984457671642303,NaN,31.242685,400,400.305786,25,32.094559,8.99875,65.912369,49.998703,401.580536,398.617706,398.254456,7265.790527,13.220044,12.618706,12.697016,2.145382,2.121858,2.172584,51.938622,83.139931,32.501709,9.568076,83.57798,109.254822,116.400604,0.250249207019806,526.828918,432.443338368088,1.9158052000901,0.0343948408135431,1.04534797129216,0.331387601617166,507.386000467623,1.98786872770843,0.00875954007168871,1.26313948230416,62.3328847026714,479.98624899916,96.9652351755279,0.00764539835223266,1.39966472705713
8,8.064445,40,40.353065,9.9735,9.378199,117.707901,NaN,0.985252678394318,NaN,31.242685,400,400.305786,25,32.094559,8.998367,65.739021,49.998703,401.580536,398.617706,398.254456,7265.790527,13.220044,12.618706,12.697016,2.145382,2.121858,2.172584,51.938622,83.139931,32.501709,9.568076,83.57798,109.254822,116.400604,0.250249207019806,526.828918,432.445316516471,1.91582135700568,0.0343986666633156,1.0453074970721,0.328455749103796,507.386296115012,1.98787010938614,0.00875961836537957,1.26313596806579,62.3325676666369,479.99201564153,96.9690722277686,0.00764570128772609,1.39961839782186
8,8.062823,40,40.351444,9.9735,9.385743,117.728065,NaN,0.984724164009094,NaN,31.254566,400,400.149384,25,32.085335,8.985938,65.884735,49.998703,402.301758,399.381012,398.974915,7262.087891,13.211719,12.604525,12.696751,2.189322,2.150644,2.172152,51.95528,83.330696,32.484158,9.587467,83.628746,109.320099,116.350822,0.456249088048935,518.698425,432.457467863213,1.91588411666881,0.0344085420331043,1.04516800983292,0.322131289699485,507.413482458189,1.98794329623279,0.00876107179815318,1.26303367779657,62.3307256392484,480.014005165296,96.9831400589165,0.00764697582001956,1.39943412696423
8,8.060678,40,40.345692,9.9735,9.379832,117.73896,NaN,0.984934628009796,NaN,31.262999,400,399.977783,25,32.089443,8.985471,66.085815,49.998703,402.301758,399.381012,398.974915,7262.087891,13.211719,12.604525,12.696751,2.189322,2.150644,2.172152,51.95528,83.330696,32.484158,9.587467,83.628746,109.320099,116.350822,0.456249088048935,518.698425,432.4569310135,1.91590834329955,0.0344181928713131,1.04509353693867,0.313766086733096,507.433335668254,1.98800698067395,0.00876322585131451,1.26291708418688,62.3241888349368,480.018573258089,96.9805701178236,0.00764840111399666,1.39932116578645
8,8.060732,40,40.34404,9.9735,9.373984,117.771034,NaN,0.984831571578979,NaN,31.261921,400,399.921295,25,32.094017,8.989479,66.055885,50.004074,401.446014,398.419861,398.068146,7248.983398,13.16171,12.565275,12.649944,2.175886,2.113691,2.181096,51.93898,83.153397,32.480873,9.603942,83.549545,109.300789,116.368217,0.484217584133148,536.235291,432.450677162178,1.91588555005316,0.0344166610963454,1.04513689325441,0.313976699883654,507.47558950959,1.98811877688051,0.00876527768616513,1.26276633733638,62.3223112900422,480.00887336263,96.9719626465634,0.00764834612988067,1.39936975416841
8,8.058636,40,40.343369,9.9735,9.37116,117.804916,NaN,0.985165297985077,NaN,31.262093,400,399.864899,25,32.089787,8.980948,65.908089,50.004074,402.50119,399.469025,399.161469,7253.211914,13.193063,12.587489,12.661065,2.161267,2.125433,2.186709,51.913296,83.237015,32.500637,9.593985,83.599678,109.368141,116.314285,0.301767259836197,519.834839,432.453238372948,1.91592015259154,0.0344267307035978,1.04504368650561,0.305801007250466,507.519082391236,1.98823153413935,0.00876714329385613,1.26262080641583,62.3215486609386,480.021167439367,96.9800677561433,0.0076490084518475,1.39927003726039
8,8.058192,40,40.33992,9.9735,9.373139,117.850677,NaN,0.98494690656662,NaN,31.26293,400,400.086273,25,32.090111,8.974168,65.750175,50.004074,402.50119,399.469025,399.161469,7253.211914,13.193063,12.587489,12.661065,2.161267,2.125433,2.186709,51.913296,83.237015,32.500637,9.593985,83.599678,109.368141,116.314285,0.301767259836197,519.834839,432.456474134806,1.9159370162901,0.0344294184062325,1.0450061275764,0.304068927288142,507.580505164217,1.98839636988975,0.00877037657709579,1.26239267436688,62.3176285099717,480.024770894272,96.9791446240728,0.0076498998409454,1.39919595862671
8,8.059551,40,40.337692,9.9735,9.381852,117.882217,NaN,0.985811412334442,NaN,31.251221,400,400.220734,25,32.104755,8.963565,65.605736,50.004074,402.462494,399.413757,399.066528,7254.085938,13.221217,12.608305,12.678658,2.164145,2.13485,2.156936,51.923489,83.191154,32.52961,9.560385,83.555817,109.322975,116.336983,0.0981134548783302,503.289978,432.462005645621,1.91594003509753,0.0344243671969701,1.04501897291514,0.309370269049168,507.62267476869,1.9885092139615,0.00877256294929111,1.26223756866891,62.3150960032234,480.024183788135,96.9764650396908,0.00765035280128597,1.39916954590344
8,8.057791,40,40.336029,9.9735,9.391169,117.865364,NaN,0.985382914543152,NaN,31.239109,400,400.265594,25,32.120144,8.973362,65.678436,50.004074,402.676178,399.628967,399.287537,7249.613281,13.205124,12.59081,12.672285,2.160764,2.127209,2.144373,51.942505,83.325607,32.459583,9.575,83.575974,109.192673,116.40181,0.316135257482529,514.546631,432.476368609972,1.91601231820967,0.0344353370997776,1.04486003960419,0.302504531877446,507.603160376838,1.98846303890626,0.00877219629023076,1.26228463974922,62.3132056394932,480.049665912143,96.9929919730183,0.00765178421971841,1.39895928475568
8,8.055997,40,40.33308,9.9735,9.394452,117.807343,NaN,0.984976530075073,NaN,31.235512,400,400.425293,25,32.124706,8.966282,65.781708,50.004074,402.676178,399.628967,399.287537,7249.613281,13.205124,12.59081,12.672285,2.160764,2.127209,2.144373,51.942505,83.325607,32.459583,9.575,83.575974,109.192673,116.40181,0.316135257482529,514.546631,432.484514248208,1.9160630157348,0.0344451875309034,1.04474104135753,0.295504995356737,507.533035301477,1.98829030025304,0.00877015331720448,1.26248178028926,62.3098532931355,480.066174764321,97.0018027063415,0.00765311307965013,1.39879735886747
8,8.056936,40,40.330688,9.9735,9.390336,117.782013,NaN,0.985030829906464,NaN,31.249372,400,400.51825,25,32.125187,8.964724,65.826828,50.004074,402.634277,399.607941,399.267548,7259.333008,13.209558,12.587505,12.678247,2.14891,2.102216,2.167882,51.93539,83.361549,32.415405,9.590183,83.592735,109.214233,116.399719,0.378766894340515,540.890442,432.477745795602,1.91602761365131,0.034439515878423,1.04481986008427,0.299168779182139,507.503587335979,1.98822034095708,0.00876957140678672,1.26255410711679,62.3071339777136,480.051240233083,96.9887003813445,0.00765299628670683,1.39887408000516
8,8.055511,40,40.328297,9.9735,9.385667,117.770569,NaN,0.984644770622253,NaN,31.269627,400,400.495667,25,32.12624,8.968826,65.89827,50.004074,402.466156,399.427856,399.131805,7254.842285,13.206249,12.581302,12.671872,2.152611,2.111375,2.172129,51.944439,83.271904,32.401268,9.590714,83.440231,109.244858,116.363632,0.357817113399506,557.313843,432.476613492561,1.91604097742556,0.034445777270581,1.04477553131625,0.293608597182242,507.491669625555,1.98819521884698,0.00876967661215205,1.26257034039006,62.3044156629157,480.054356771835,96.9885032491241,0.00765364073840576,1.39881822164279
8,8.055511,40,40.328297,9.9735,9.379805,117.745613,NaN,0.984644770622253,NaN,31.283039,400,400.449066,25,32.127567,8.967689,65.955147,50.004074,402.466156,399.427856,399.131805,7254.842285,13.206249,12.581302,12.671872,2.152611,2.111375,2.172129,51.944439,83.271904,32.401268,9.590714,83.440231,109.244858,116.363632,0.357817113399506,557.313843,432.470488899849,1.91601929996334,0.0344445171674544,1.04481598013036,0.293608597182242,507.460159660322,1.98811461175293,0.0087684408417727,1.26267132055369,62.3044156629157,480.046333167937,96.9827673824211,0.00765330226540405,1.39887716492567
8,8.057317,40,40.325726,9.9735,9.379805,117.745613,NaN,0.984646439552307,NaN,31.283039,400,400.449066,25,32.127567,8.966339,65.800819,50.002399,402.361755,399.496918,398.905518,7258.481445,13.172655,12.606998,12.695223,2.151644,2.098762,2.176165,51.950596,83.221359,32.347332,9.609345,83.517586,109.26004,116.338943,0.420005947351456,576.933289,432.465740670491,1.91598047900522,0.0344353103981969,1.04491302962912,0.300655270417451,507.462882184126,1.98812734400841,0.00876916328315629,1.26263899282983,62.3014925551464,480.029996882118,96.96848163133,0.0076531647224687,1.39896176160334
8,8.055905,40,40.323204,9.9735,9.379256,117.756149,NaN,0.98479700088501,NaN,31.30345,400,400.354156,25,32.143574,8.966071,65.66626,50.002399,402.43338,399.562653,399.068909,7246.936523,13.17665,12.590157,12.693359,2.176548,2.124457,2.171806,51.983097,83.290504,32.35981,9.598631,83.499664,109.225159,116.342728,0.379063427448273,563.955139,432.468879444108,1.9160088000775,0.0344423902476973,1.04484093965635,0.295146013028216,507.478855362716,1.98817386453989,0.00877039381394912,1.26256465622992,62.2986250050919,480.038548842986,96.9720365289165,0.00765406671962564,1.39886413035185
8,8.056321,40,40.322247,9.9735,9.374039,117.759827,NaN,0.985027015209198,NaN,31.299818,400,400.245789,25,32.155357,8.965041,65.799835,50.002399,402.43338,399.562653,399.068909,7246.936523,13.17665,12.590157,12.693359,2.176548,2.124457,2.171806,51.983097,83.290504,32.35981,9.598631,83.499664,109.225159,116.342728,0.379063427448273,563.955139,432.462334582423,1.91598056345717,0.0344391479192923,1.04489932009111,0.296769212791901,507.484512238368,1.98819048283403,0.00877084492552374,1.262537752351,62.2975368427477,480.027365487995,96.9630712935708,0.00765380024972504,1.39893311812146
8,8.057212,40,40.32003,9.9735,9.369628,117.792114,NaN,0.985356271266937,NaN,31.299339,400,399.972656,25,32.151951,8.971519,66.121895,50.002399,402.327789,399.426636,398.860443,7247.991211,13.153411,12.59794,12.679587,2.152008,2.107733,2.180305,51.98056,83.182007,32.402542,9.555892,83.465958,109.204231,116.357033,0.329851984977722,536.904663,432.455382363805,1.91594509539444,0.0344336579681269,1.04497769902082,0.300245612775939,507.527619925089,1.9883057282585,0.00877306681208657,1.26237942714745,62.2950159063308,480.012541683994,96.9502257933462,0.00765365055276592,1.39901151460422
8,8.055518,40,40.318192,9.9735,9.367523,117.844238,NaN,0.984276652336121,NaN,31.300541,400,399.832703,25,32.145416,8.965371,66.308609,50.002399,402.327789,399.426636,398.860443,7247.991211,13.153411,12.59794,12.679587,2.152008,2.107733,2.180305,51.98056,83.182007,32.402542,9.555892,83.465958,109.204231,116.357033,0.329851984977722,536.904663,432.457637541619,1.91597372690132,0.0344418411090928,1.04490116319257,0.293635912162415,507.595358613884,1.98848311216748,0.00877616383578894,1.26214611989162,62.2929258395671,480.021731466717,96.9549299350379,0.00765443282652947,1.39891859606669
8,8.054214,40,40.31712,9.9735,9.361572,117.881241,NaN,0.984586775302887,NaN,31.29188,400,399.767059,25,32.141041,8.968125,66.155167,50.002399,401.477234,398.57843,397.999176,7248.30127,13.132502,12.600671,12.673978,2.122641,2.10089,2.153447,51.95657,83.238052,32.414192,9.545237,83.535263,109.280113,116.319633,0.402064293622971,553.009094,432.454848581576,1.91597975351546,0.0344472114787678,1.04487216539999,0.288547210266529,507.643192305885,1.98860785135431,0.00877829651360063,1.26198371798847,62.2917067863091,480.023141374686,96.9548501667315,0.00765472242863059,1.3988934450897
8,8.052185,40,40.31424,9.9735,9.350872,117.964851,NaN,0.984948873519897,NaN,31.291447,400,399.789276,25,32.139053,8.993464,65.886505,50.002399,401.790955,398.922302,398.288574,7254.726563,13.160909,12.621631,12.694169,2.144911,2.111248,2.139499,51.983799,83.134453,32.367767,9.575875,83.437431,109.247528,116.332565,0.334496051073074,565.769287,432.449004738199,1.91598381116926,0.0344552615349527,1.04483698145636,0.280628046219533,507.751734219841,1.98889186677751,0.0087832427343082,1.26161195792678,62.2884315822265,480.022438476979,96.9514256435998,0.00765531102867444,1.39885888289053
8,8.050449,40,40.313892,9.9735,9.346299,118.03936,NaN,0.98444139957428,NaN,31.296326,400,399.949524,25,32.143661,9.001205,65.668861,50.002399,401.790955,398.922302,398.288574,7254.726563,13.160909,12.621631,12.694169,2.144911,2.111248,2.139499,51.983799,83.134453,32.367767,9.575875,83.437431,109.247528,116.332565,0.334496051073074,565.769287,432.448792586764,1.91600423592853,0.0344631380704481,1.04477521797062,0.273851261365564,507.846091736083,1.98913387810307,0.00878702483033107,1.26130942897148,62.288035815013,480.029731349702,96.9562861179247,0.00765569350879463,1.39880049016008
8,8.046674,40,40.30957,9.9735,9.343479,118.075737,NaN,0.98433130979538,NaN,31.314745,400,400.142792,25,32.151344,8.984747,65.616486,50.002399,402.481781,399.572235,399.037933,7249.271484,13.15508,12.588194,12.672207,2.160099,2.098104,2.163131,52.02108,83.155739,32.364223,9.566076,83.473808,109.180237,116.352409,0.178784906864166,560.36908,432.455774130404,1.91607501562386,0.0344818106568205,1.04459175142345,0.259111066708556,507.896529960551,1.98927251711518,0.00879003893880814,1.26111031138992,62.2831203276381,480.052618586736,96.9682647770358,0.00765758747252825,1.39857279130584
8,8.043017,40,40.308231,9.9735,9.347201,118.087799,NaN,0.983909785747528,NaN,31.339645,400,400.090546,25,32.150845,8.972402,65.632355,50.002399,402.323242,399.403442,398.846893,7252.271484,13.143683,12.602187,12.658474,2.16232,2.098068,2.181491,52.009834,83.135666,32.343815,9.551024,83.418251,109.22065,116.342163,0.334062099456787,562.043518,432.469276749618,1.91616746380856,0.0345013048453025,1.04436965112206,0.244826643602437,507.913153126489,1.9893180149984,0.0087910118805728,1.2610455303648,62.281597368806,480.085810928293,96.99064180558,0.00765927583184463,1.39831079066352
8,8.039044,40,40.304703,9.9735,9.349216,118.058334,NaN,0.984916269779205,NaN,31.361195,400,400.111572,25,32.148491,8.96534,65.94838,50.002399,402.323242,399.403442,398.846893,7252.271484,13.143683,12.602187,12.658474,2.16232,2.098068,2.181491,52.009834,83.135666,32.343815,9.551024,83.418251,109.22065,116.342163,0.334062099456787,562.043518,432.481823889086,1.9162604153057,0.0345220659365126,1.04414253800646,0.229302348044371,507.879716092658,1.98924047446152,0.008790548386813,1.26111907260858,62.277584469017,480.11751438711,97.0097388866611,0.00766137170595299,1.39802982456951
8,8.039044,40,40.304703,9.9735,9.352545,118.040939,NaN,0.984916269779205,NaN,31.359777,400,400.153931,25,32.152832,8.950512,66.07618,49.998043,402.199921,399.358765,398.794342,7245.915039,13.140255,12.596891,12.67006,2.139868,2.09347,2.13045,52.021824,83.060471,32.314255,9.554129,83.308846,109.239021,116.304138,0.356970846652985,557.841125,432.485299801511,1.91627271938213,0.0345227824385688,1.04411965850527,0.229302348044371,507.857778322603,1.98918439626508,0.00878968845279101,1.26118850153359,62.277584469017,480.122068882373,97.012996721025,0.00766156390238765,1.39799646476088
8,8.037766,40,40.300659,9.9735,9.351089,118.038834,NaN,0.984863817691803,NaN,31.373077,400,400.068024,25,32.153645,8.93798,66.028557,49.998043,402.14035,399.311096,398.771881,7243.272461,13.170591,12.601194,12.676443,2.150417,2.120993,2.147005,52.008801,83.044586,32.324467,9.54816,83.274124,109.248886,116.300613,0.382313638925552,522.89856,432.487138046555,1.9162948454511,0.0345290120064981,1.04406110976389,0.224307396167262,507.859390037322,1.98919760333922,0.00879072263031733,1.26114647120586,62.2729842834729,480.127160571067,97.0125382957805,0.00766264789774102,1.39790348565248
8,8.034843,40,40.29916,9.9735,9.351089,118.038834,NaN,0.983875453472137,NaN,31.373077,400,400.068024,25,32.153645,8.956999,66.034912,49.998043,402.14035,399.311096,398.771881,7243.272461,13.170591,12.601194,12.676443,2.150417,2.120993,2.147005,52.008801,83.044586,32.324467,9.54816,83.274124,109.248886,116.300613,0.382313638925552,522.89856,432.49481853804,1.91635776736661,0.0345439843903595,1.04390437200608,0.212880849436146,507.860971481011,1.98920501460556,0.00879114460370251,1.26112777771717,62.2712790216675,480.14930363818,97.0268596206419,0.00766390460017854,1.39772077703992
8,8.033424,40,40.295029,9.9735,9.339626,118.008629,NaN,0.984866976737976,NaN,31.393055,400,399.950348,25,32.157856,8.966033,65.986679,49.998043,401.553833,398.781494,398.232635,7243.570313,13.153111,12.589966,12.677875,2.151199,2.083813,2.166914,52.004456,82.900421,32.282013,9.570622,83.346138,109.237137,116.297501,0.409829199314117,511.759796,432.48658078505,1.91634595966543,0.0345487885673842,1.04390695499182,0.207332584300389,507.827236939949,1.98912805906103,0.00879081405989692,1.26119685757418,62.2665793203904,480.141766673396,97.0172787676066,0.00766447467387386,1.39771905179125
8,8.031301,40,40.293102,9.9735,9.328582,118.018982,NaN,0.984333634376526,NaN,31.392174,400,399.885925,25,32.174278,8.978998,66.054726,49.998043,401.553833,398.781494,398.232635,7243.570313,13.153111,12.589966,12.677875,2.151199,2.083813,2.166914,52.004456,82.900421,32.282013,9.570622,83.346138,109.237137,116.297501,0.409829199314117,511.759796,432.480631147749,1.91635086604191,0.0345572947304393,1.04386890108381,0.199030309113084,507.84232724796,1.9891709679377,0.00879186862567032,1.26113146825944,62.2643868973906,480.142105861725,97.0155675008364,0.00766490335177874,1.39769003878106
8,8.028959,40,40.289776,9.9735,9.330354,118.027985,NaN,0.985999405384064,NaN,31.364477,400,399.911865,25,32.18079,8.96862,66.046516,49.998043,402.235229,399.386993,398.92569,7246.942383,13.141973,12.578939,12.660007,2.13047,2.080777,2.146296,52.031151,83.003273,32.301353,9.551169,83.227722,109.181229,116.334274,0.148730471730232,526.16687,432.488635118233,1.91640785687517,0.0345696899792669,1.04373116404254,0.189869681986352,507.857190156118,1.98921643961257,0.0087932504670518,1.261054050947,62.260602569199,480.160652594502,97.0254655533605,0.00766640149453321,1.39750859865677
8,8.030473,40,40.287708,9.9735,9.334085,118.03286,NaN,0.985175132751465,NaN,31.371309,400,399.928894,25,32.177677,8.960566,66.08577,49.998043,402.199829,399.303314,398.906067,7242.607422,13.135877,12.582752,12.6572,2.140917,2.10398,2.145209,52.049988,82.937218,32.327618,9.539018,83.163696,109.110367,116.350204,0.256428271532059,547.41626,432.488551181057,1.91638903352735,0.0345627264939605,1.04378674365654,0.195791855146467,507.865519415074,1.98924238106496,0.00879407398851314,1.26100881640464,62.2582494624034,480.152099304783,97.0172484285271,0.00766648528978795,1.39754267754519
8,8.028405,40,40.285069,9.9735,9.341233,118.029251,NaN,0.984965205192566,NaN,31.384262,400,399.888641,25,32.174568,8.967114,65.901665,49.998043,402.199829,399.303314,398.906067,7242.607422,13.135877,12.582752,12.6572,2.140917,2.10398,2.145209,52.049988,82.937218,32.327618,9.539018,83.163696,109.110367,116.350204,0.256428271532059,547.41626,432.501444804827,1.91645998335875,0.034574876069424,1.04362692137483,0.187702440855105,507.863752519638,1.98924379712338,0.00879463888722079,1.26099030754557,62.2552464859823,480.176339738882,97.0319191054398,0.00766807626566763,1.39732915766341
8,8.028269,40,40.281239,9.9735,9.356182,117.993103,NaN,0.985730171203613,NaN,31.386805,400,399.978088,25,32.183201,8.969507,65.824623,49.998043,401.786713,398.844666,398.455902,7237.953125,13.149151,12.593036,12.664417,2.154375,2.114165,2.156966,52.05476,82.793541,32.305992,9.558755,83.279671,109.083405,116.363319,0.300328671932221,588.146667,432.517402370398,1.91651813516653,0.0345787936134806,1.04351730781187,0.18717039327305,507.822209842647,1.98914620444722,0.00879393005902723,1.26108679151115,62.2508879487772,480.194929581393,97.041341047387,0.00766968517742226,1.3971406761824
8,8.026213,40,40.278381,9.9735,9.360061,117.948921,NaN,0.984714269638062,NaN,31.400902,400,400.090729,25,32.192551,8.969075,65.927574,50.00956,401.969238,399.072601,398.490509,7240.750977,13.134048,12.586243,12.663671,2.164373,2.097753,2.162099,52.050179,82.815666,32.262035,9.5779,83.237442,109.047112,116.385544,0.670778155326843,550.107727,432.526848646142,1.91657674178791,0.0345901836469532,1.04338075398818,0.17912625617754,507.769506442269,1.98901788024321,0.0087925494940113,1.26122766849356,62.2476353188193,480.21443337117,97.0524046348143,0.00767112368034498,1.39695900557554
8,8.026213,40,40.278381,9.9735,9.359457,117.928497,NaN,0.984714269638062,NaN,31.424023,400,400.137634,25,32.199112,8.946229,66.356911,50.00956,401.969238,399.072601,398.490509,7240.750977,13.134048,12.586243,12.663671,2.164373,2.097753,2.162099,52.050179,82.815666,32.262035,9.5779,83.237442,109.047112,116.385544,0.670778155326843,550.107727,432.52621844292,1.91657451105711,0.0345900535592063,1.04338488164223,0.17912625617754,507.743746294007,1.98895201245495,0.00879153884298541,1.26130938374396,62.2476353188193,480.213607549649,97.0518134794998,0.00767108881934591,1.39696503128921
8,8.026303,40,40.274704,9.9735,9.358766,117.923119,NaN,0.984790980815887,NaN,31.414385,400,400.23053,25,32.188835,8.948081,66.365555,50.00956,402.370483,399.42572,399.001282,7242.550781,13.172638,12.585562,12.666835,2.147327,2.109422,2.180395,52.08556,82.974503,32.22908,9.590546,83.257858,108.939896,116.445389,0.234803959727287,549.430237,432.5252611529,1.91657002059042,0.0345894426008653,1.04339441962688,0.179478415381539,507.740846621685,1.98895286425414,0.00879230875911125,1.2612849542365,62.2434503153975,480.209124410834,97.0448769935127,0.00767169118850275,1.39694717413411
8,8.02685,40,40.272266,9.9735,9.358766,117.923119,NaN,0.985313355922699,NaN,31.414385,400,400.23053,25,32.188835,8.94976,66.236923,50.00956,402.370483,399.42572,399.001282,7242.550781,13.172638,12.585562,12.666835,2.147327,2.109422,2.180395,52.08556,82.974503,32.22908,9.590546,83.257858,108.939896,116.445389,0.234803959727287,549.430237,432.523824890095,1.91655823961616,0.0345866340816639,1.04342368913041,0.181618696570013,507.743421604389,1.98896493010858,0.00879299581114478,1.26125448507095,62.2406753106397,480.202892800474,97.037944638339,0.00767195304710977,1.39695911519543
8,8.025348,40,40.271832,9.9735,9.357159,117.972885,NaN,0.984668850898743,NaN,31.407261,400,400.207245,25,32.182331,8.951471,66.414986,50.00956,401.992615,399.061432,398.574432,7241.851563,13.136474,12.579082,12.656605,2.162004,2.13675,2.175797,52.09058,83.001389,32.255733,9.565011,83.190369,108.985672,116.383469,0.357352316379547,524.585022,432.526091934031,1.91658465483472,0.0345940007123754,1.0433543050261,0.175741462913265,507.806642352336,1.98912755538391,0.00879558072692885,1.26105012868919,62.2401813039415,480.212338508652,97.0442664763389,0.00767244530642361,1.39688422384392
8,8.024699,40,40.26749,9.9735,9.3564,118.046074,NaN,0.984455943107605,NaN,31.383638,400,400.079468,25,32.179478,8.957827,66.653961,50.00956,402.355377,399.459717,398.904755,7238.220703,13.140324,12.597009,12.657488,2.152424,2.109578,2.149275,52.106709,82.811096,32.248497,9.58287,83.133163,109.027573,116.38604,0.370361834764481,515.339905,432.527004039698,1.91659583105917,0.0345971706875197,1.04332476940494,0.173201708756721,507.903505804299,1.98938495307169,0.00880042504478513,1.26070420412248,62.235238712932,480.213144271001,97.0404416987511,0.00767341446562269,1.39681863014982
8,8.023006,40,40.265324,9.9735,9.352835,118.046501,NaN,0.98542845249176,NaN,31.3652,400,400.156158,25,32.186977,8.953488,66.614548,50.00956,402.355377,399.459717,398.904755,7238.220703,13.140324,12.597009,12.657488,2.152424,2.109578,2.149275,52.106709,82.811096,32.248497,9.58287,83.133163,109.027573,116.38604,0.370361834764481,515.339905,432.527729702618,1.9166191355815,0.0346051009045172,1.0432585533755,0.166575702950922,507.906328341086,1.9893970410629,0.00880105689739394,1.26067552497132,62.2327729407795,480.220109270981,97.0432324200647,0.00767417514093251,1.39673804503374
8,8.02352,40,40.261646,9.9735,9.342029,117.998329,NaN,0.985147416591644,NaN,31.35358,400,400.085754,25,32.1987,8.959312,66.478645,50.00956,401.70285,398.811768,398.188263,7239.119141,13.151516,12.606895,12.660707,2.150885,2.099345,2.151054,52.112595,82.971748,32.25095,9.569776,83.170044,108.932144,116.413879,0.148850962519646,514.469604,432.51510603692,1.91656815373688,0.0346001317575566,1.04335988771669,0.168587490304162,507.849475302033,1.98925997552395,0.0087997112974882,1.26082154193977,62.2285856528169,480.198414078182,97.0239714378845,0.00767405136127955,1.39684570843843
8,8.023359,40,40.259697,9.9735,9.347123,117.9804,NaN,0.985470354557037,NaN,31.335115,400,399.992615,25,32.209152,8.970795,66.10244,50.00956,402.435425,399.564026,398.964539,7240.572266,13.149164,12.591248,12.668988,2.161168,2.097866,2.152819,52.095856,83.044876,32.264263,9.550235,83.095863,108.979431,116.397301,0.333346456289291,502.792755,432.520843585913,1.9165904360288,0.0346020564519556,1.04331645704416,0.167957349486699,507.828926262081,1.98921182386545,0.00879937389750212,1.26086871950615,62.2263666463467,480.20516669336,97.0268296675173,0.00767475647067952,1.39676963502752
8,8.021515,40,40.255974,9.9735,9.364339,118.014656,NaN,0.984582424163818,NaN,31.320635,400,400.072906,25,32.205399,8.965836,65.94722,50.00956,402.435425,399.564026,398.964539,7240.572266,13.149164,12.591248,12.668988,2.161168,2.097866,2.152819,52.095856,83.044876,32.264263,9.550235,83.095863,108.979431,116.397301,0.333346456289291,502.792755,432.543644403939,1.91669373535959,0.0346152425891634,1.04310032887573,0.160739403195748,507.876043604004,1.98934065980654,0.00880211879874135,1.26068579252976,62.2221276250627,480.240549094052,97.04838976246,0.00767705310493852,1.39646050654912
8,8.018848,40,40.254559,9.9735,9.350828,118.042358,NaN,0.985052049160004,NaN,31.300632,400,400.071777,25,32.194916,8.980926,66.41642,50.011395,402.197388,399.098694,398.804321,7237.318359,13.180529,12.566027,12.633688,2.177816,2.115327,2.168605,52.104458,82.753967,32.272881,9.527171,83.103165,108.97171,116.36747,0.257323801517487,520.125,432.536551750397,1.91670131275674,0.0346260461227707,1.04304990418676,0.150297780729375,507.912457742889,1.98943693238607,0.0088038882833435,1.26055793568214,62.220516414127,480.242267902841,97.0481862583559,0.00767743071113872,1.39642853283718
8,8.020298,40,40.249374,9.9735,9.339907,118.082062,NaN,0.984875798225403,NaN,31.269623,400,400.124878,25,32.182514,8.985919,66.577393,50.011395,402.197388,399.098694,398.804321,7237.318359,13.180529,12.566027,12.633688,2.177816,2.115327,2.168605,52.104458,82.753967,32.272881,9.527171,83.103165,108.97171,116.36747,0.257323801517487,520.125,432.521353003517,1.91662974056619,0.0346162355177161,1.04320196922448,0.155975028661658,507.967968769291,1.98959049796873,0.00880731495915022,1.26033567456241,62.2146120275779,480.2117922573,97.0211068378836,0.00767726129376741,1.39657932781401
8,8.019575,40,40.245369,9.9735,9.34171,118.098404,NaN,0.984617471694946,NaN,31.259626,400,400.108521,25,32.183411,8.976434,66.412407,50.011395,402.50705,399.399933,399.0896,7240.484375,13.204337,12.587494,12.636378,2.154298,2.093765,2.154388,52.086121,82.70018,32.262066,9.535563,83.075516,109.009087,116.346344,0.300423592329025,524.733093,432.525132200681,1.91665197880987,0.0346203420206305,1.04315098399051,0.153144332298837,507.992784904993,1.98966294413133,0.00880925346455598,1.26022104766578,62.2100509191147,480.216949246243,97.0207386911866,0.00767834270833875,1.39648665243655
8,8.017921,40,40.242512,9.9735,9.354143,118.129456,NaN,0.984552562236786,NaN,31.259439,400,400.159485,25,32.179192,8.956684,66.199188,50.011395,402.052612,398.947998,398.600983,7235.025391,13.19452,12.579392,12.631734,2.167288,2.110457,2.174605,52.09108,82.793594,32.250164,9.52951,83.126938,109.040024,116.317207,0.228586539626121,542.936951,432.542442527123,1.91673352792585,0.0346315294251253,1.04297776003456,0.146667851041855,508.03492473842,1.98977707929258,0.00881159534217555,1.26006252287611,62.2067969803426,480.244943088811,97.0378897345165,0.00768014148613488,1.39624343941608
8,8.017921,40,40.242512,9.9735,9.370711,118.165054,NaN,0.984552562236786,NaN,31.265755,400,400.168793,25,32.170082,8.946316,66.090324,50.011395,402.052612,398.947998,398.600983,7235.025391,13.19452,12.579392,12.631734,2.167288,2.110457,2.174605,52.09108,82.793594,32.250164,9.52951,83.126938,109.040024,116.317207,0.228586539626121,542.936951,432.55972164773,1.9167946902641,0.0346350994672072,1.04286492506193,0.146667851041855,508.079777936939,1.98989170621115,0.00881335509602811,1.25992169650652,62.2067969803426,480.267585149165,97.0541071048056,0.00768109795812256,1.39607863719292
8,8.016756,40,40.239368,9.9735,9.370711,118.165054,NaN,0.985753178596497,NaN,31.265755,400,400.168793,25,32.170082,8.930364,66.023132,50.011395,402.212769,399.110657,398.753174,7235.369629,13.204018,12.58578,12.646448,2.152267,2.131238,2.175851,52.109127,82.644363,32.237293,9.522419,83.101425,109.006653,116.320656,0.485306173563003,536.854065,432.562778215277,1.91681979251523,0.0346410945957472,1.04280272595196,0.14210551574115,508.08308812167,1.98990724674062,0.00881424286657303,1.25988268127004,62.2032159416852,480.274463036907,97.055847048475,0.00768206681377655,1.39598539984799
8,8.014883,40,40.23526,9.9735,9.371269,118.154655,NaN,0.984526038169861,NaN,31.298197,400,400.127441,25,32.169949,8.933747,66.112823,50.011395,402.733734,399.574036,399.262115,7235.907715,13.18281,12.563164,12.628025,2.158656,2.131822,2.174218,52.126675,82.717705,32.216652,9.5206,83.081665,108.931808,116.373932,0.141498580574989,505.092072,432.568273730548,1.91686221310302,0.0346508569068929,1.04269896055164,0.134769483860111,508.074311913819,1.98989407256646,0.00881488898680253,1.25987280276415,62.1985365441401,480.287011404676,97.0606726307161,0.00768348342414614,1.39583771145313
8,8.015115,40,40.232422,9.9735,9.364497,118.145332,NaN,0.984850883483887,NaN,31.306309,400,400.312531,25,32.170994,8.939699,66.412605,50.011395,402.733734,399.574036,399.262115,7235.907715,13.18281,12.563164,12.628025,2.158656,2.131822,2.174218,52.126675,82.717705,32.216652,9.5206,83.081665,108.931808,116.373932,0.141498580574989,505.092072,432.560603733064,1.91683221901383,0.0346482029577682,1.04275739201703,0.135678235064063,508.065554458188,1.98987808549288,0.008815229704207,1.25987443123657,62.1953035602386,480.273726871327,97.048278929684,0.00768353471583932,1.39589531144673
8,8.013821,40,40.229862,9.9735,9.354097,118.140884,NaN,0.985054314136505,NaN,31.289814,400,400.24881,25,32.176334,8.95483,66.340607,50.011395,401.876343,399.000671,398.393433,7232.018555,13.136856,12.584496,12.649881,2.137945,2.123112,2.163162,52.137012,82.85762,32.232029,9.519468,83.134529,108.852036,116.409828,0.25092539191246,514.585083,432.553154290977,1.91682172138217,0.0346526248646657,1.04275905145097,0.130609343233175,508.062646339057,1.98987642086885,0.00881573297565549,1.25986023804683,62.1923871023579,480.267873673163,97.0414906843005,0.0076838400019918,1.39590270087514
8,8.015333,40,40.226059,9.9735,9.347378,118.109505,NaN,0.985543131828308,NaN,31.262032,400,399.978149,25,32.169407,8.963158,65.822647,50.011395,401.876343,399.000671,398.393433,7232.018555,13.136856,12.584496,12.649881,2.137945,2.123112,2.163162,52.137012,82.85762,32.232029,9.519468,83.134529,108.852036,116.409828,0.25092539191246,514.585083,432.542179612091,1.91676432876156,0.0346433910171276,1.04288555777748,0.136532129716954,508.027117401357,1.98979418615105,0.00881525580516978,1.2599371188587,62.188054278255,480.243705882519,97.0203223943906,0.00768363973263013,1.39602625669856
8,8.012714,40,40.223412,9.9735,9.347718,118.110786,NaN,0.985566675662994,NaN,31.243507,400,399.910736,25,32.175751,8.964328,65.621529,50.003452,402.163574,399.2211,398.721649,7235.712891,13.172027,12.588943,12.656549,2.161986,2.13439,2.182996,52.118603,82.692184,32.219578,9.524594,83.063057,108.864677,116.412216,0.531199753284454,525.290405,432.549407460879,1.91682203803588,0.0346569517991402,1.04274333638829,0.126272482179104,508.031519660781,1.98981140171744,0.0088160671084209,1.25989917295133,62.1850383010004,480.263034425691,97.0314848754584,0.00768502808956,1.39584925278765
8,8.010186,40,40.219288,9.9735,9.349464,118.158752,NaN,0.985077738761902,NaN,31.242638,400,400.159027,25,32.18029,8.966727,65.707253,50.003452,402.463135,399.494812,399.012756,7231.000488,13.132037,12.565104,12.628055,2.136941,2.099186,2.161294,52.136421,82.692177,32.219578,9.514386,82.988991,108.897736,116.398857,0.45072478055954,535.732117,432.5578613031,1.91688298281297,0.0346703552133202,1.04259648594113,0.116366914433627,508.096288964359,1.98998622523398,0.00881960447723323,1.25965845470105,62.1803391042545,480.282425693546,97.0411970429635,0.00768673825572518,1.39565160924443
8,8.007403,40,40.21769,9.9735,9.345785,118.215637,NaN,0.985538303852081,NaN,31.236839,400,400.338715,25,32.186031,8.962101,65.793388,50.003452,402.463135,399.494812,399.012756,7231.000488,13.132037,12.565104,12.628055,2.136941,2.099186,2.161294,52.136421,82.692177,32.219578,9.514386,82.988991,108.897736,116.398857,0.45072478055954,535.732117,432.561327284125,1.91692941374186,0.0346839121567706,1.04247295133088,0.105459438515595,508.169619373053,1.99017721153334,0.00882286819944783,1.25941440163218,62.1785181131707,480.298385823922,97.0510133211307,0.00768775796563638,1.395513703187
8,8.003617,40,40.213261,9.9735,9.348705,118.242897,NaN,0.985892295837402,NaN,31.242199,400,400.335358,25,32.192692,8.956935,65.59568,50.003452,402.54306,399.577515,399.169037,7228.84082,13.143022,12.571324,12.63553,2.140197,2.117001,2.178255,52.105221,82.64653,32.195629,9.512028,82.922577,108.847603,116.397217,0.42484250664711,547.009338,432.574302099208,1.91702183928508,0.0347040794946234,1.04225119223186,0.0906162831606139,508.208607294293,1.99028681403119,0.00882546771355811,1.2592523166576,62.1734707542553,480.329197263837,97.0686053953735,0.00769001713282069,1.39522921885351
8,8.003617,40,40.213261,9.9735,9.355114,118.234344,NaN,0.985892295837402,NaN,31.231606,400,400.225922,25,32.193214,8.941767,65.423279,50.003452,402.368744,399.454834,398.953674,7225.556152,13.157705,12.600705,12.6554,2.145986,2.104365,2.178551,52.101395,82.670967,32.204994,9.485965,82.927216,108.810295,116.413666,0.33768168091774,531.628479,432.580981747884,1.91704548389933,0.0347054618003479,1.04220775240414,0.0906162831606139,508.197836765407,1.99025929527279,0.008825045032548,1.25928594945673,62.1734707542553,480.337951017028,97.074879599131,0.007690387086892,1.39516571897369
8,8.001608,40,40.20961,9.9735,9.351522,118.209579,NaN,0.985013127326965,NaN,31.244747,400,400.27066,25,32.194454,8.933678,65.269722,50.003452,402.368744,399.454834,398.953674,7225.556152,13.157705,12.600705,12.6554,2.145986,2.104365,2.178551,52.101395,82.670967,32.204994,9.485965,82.927216,108.810295,116.413666,0.33768168091774,531.628479,432.58250659135,1.9170755654398,0.0347150618827434,1.0421250135118,0.0827377691547326,508.170490271607,1.99019765441142,0.00882485352802334,1.25933818112122,62.1693096637605,480.346280016112,97.077149771531,0.0076915282542491,1.39505520564127
8,7.999298,40,40.205837,9.9735,9.351522,118.209579,NaN,0.984015166759491,NaN,31.244747,400,400.27066,25,32.194454,8.947216,65.318207,50.003452,402.611023,399.697479,399.223389,7223.90918,13.13798,12.565796,12.649405,2.106566,2.072026,2.129523,52.114677,82.519211,32.210037,9.465723,82.918571,108.790482,116.400841,0.358096182346344,526.936035,432.588563687764,1.91712539757531,0.0347269973428923,1.04200193419642,0.0736770036228904,508.174459412439,1.99021630467521,0.00882592071007454,1.25929145829094,62.1650091933283,480.361827117725,97.0844714388817,0.00769300108623951,1.39489074031379
8,8.000162,40,40.202541,9.9735,9.348692,118.17556,NaN,0.984026968479156,NaN,31.270128,400,400.279175,25,32.186565,8.943098,65.414703,50.003452,402.461304,399.523315,399.022797,7229.397949,13.123674,12.566991,12.63491,2.131877,2.106807,2.162764,52.131184,82.578995,32.19315,9.487633,82.877739,108.827888,116.392838,0.273281633853912,508.611908,432.583349248406,1.91709631924061,0.034721921872674,1.04206712151284,0.07706619662207,508.135085919081,1.99012312648231,0.00882517127865837,1.2593845543957,62.1612521294425,480.348525857184,97.0715957713277,0.00769315159669191,1.39494190100473
8,7.995295,40,40.197655,9.9735,9.342625,118.117928,NaN,0.984446346759796,NaN,31.300377,400,400.271667,25,32.173763,8.936699,65.478973,50.003452,402.461304,399.523315,399.022797,7229.397949,13.123674,12.566991,12.63491,2.131877,2.106807,2.162764,52.131184,82.578995,32.19315,9.487633,82.877739,108.827888,116.392838,0.273281633853912,508.611908,432.589789052191,1.91717895685381,0.0347457761812204,1.0418488989712,0.0579709179379506,508.067643714003,1.98996178962965,0.00882370348013177,1.25955119818375,62.1556821687504,480.375361271095,97.0858838259621,0.00769534279372529,1.39468044587144
8,7.994794,40,40.192234,9.9735,9.328457,118.041222,NaN,0.985257923603058,NaN,31.304291,400,400.18631,25,32.168148,8.944704,65.751595,50.003452,402.002625,399.14267,398.589264,7225.351563,13.096117,12.573461,12.639393,2.152507,2.126645,2.174374,52.169132,82.530708,32.173164,9.502596,82.881111,108.755959,116.416435,0.302294999361038,503.685913,432.576341344269,1.91713751417972,0.0347453102858535,1.04191803795951,0.0560047867899129,507.97673042426,1.98974163609588,0.00882144214036236,1.25978700845188,62.1495016482203,480.355846357959,97.0663980600669,0.00769569064749098,1.39474739619012
8,7.992224,40,40.189308,9.9735,9.314104,117.945618,NaN,0.984881639480591,NaN,31.305183,400,400.091034,25,32.163315,8.963085,66.289337,50.007954,402.711334,399.789856,399.218872,7222.556641,13.140793,12.597659,12.643591,2.143505,2.100405,2.169822,52.177608,82.605843,32.158356,9.500066,82.811913,108.755562,116.399406,0.452621757984161,531.373169,432.568127258443,1.91714005167564,0.0347555121169456,1.04187819548115,0.0459175806565781,507.85935886197,1.98944816067258,0.00881753701548785,1.26012960931263,62.1461654026134,480.354533928463,97.0624914844328,0.00769626832496931,1.39471674601401
8,7.992224,40,40.189308,9.9735,9.314482,117.902008,NaN,0.984881639480591,NaN,31.289211,400,400.313141,25,32.153587,8.96047,66.368324,50.007954,402.711334,399.789856,399.218872,7222.556641,13.140793,12.597659,12.643591,2.143505,2.100405,2.169822,52.177608,82.605843,32.158356,9.500066,82.811913,108.755562,116.399406,0.452621757984161,531.373169,432.568521087917,1.91714144593851,0.0347555937272064,1.04187563747012,0.0459175806565781,507.804400830776,1.98930762957718,0.00881537699569399,1.26030296609054,62.1461654026134,480.355050102422,97.0628615772504,0.00769629015026349,1.39471300704121
8,7.991709,40,40.185734,9.9735,9.311984,117.930046,NaN,0.984474062919617,NaN,31.28088,400,400.218384,25,32.156696,8.950462,66.407677,50.007954,402.122986,399.230316,398.552246,7223.188477,13.114232,12.587586,12.638849,2.152853,2.090875,2.160957,52.185581,82.525887,32.173584,9.491506,82.791756,108.690788,116.414307,0.15943905711174,524.207092,432.567269274157,1.91714335115667,0.0347577205580162,1.04186509100888,0.0438959197639406,507.843507150451,1.98941568643066,0.00881777721146252,1.26014692938615,62.1420900248523,480.353004652495,97.057772485929,0.00769697717845846,1.39467877091572
8,7.991448,40,40.178333,9.9735,9.310177,117.969086,NaN,0.984916508197784,NaN,31.277636,400,400.262085,25,32.161156,8.936688,66.241646,50.007954,402.122986,399.230316,398.552246,7223.188477,13.114232,12.587586,12.638849,2.152853,2.090875,2.160957,52.185581,82.525887,32.173584,9.491506,82.791756,108.690788,116.414307,0.15943905711174,524.207092,432.566071209263,1.91714232136579,0.0347586817212357,1.04186340687983,0.0428713123044986,507.900506264577,1.98957811729847,0.00882180574340895,1.25989980562305,62.1336498050032,480.346926381566,97.0459121523226,0.00769832235148883,1.39462121068058
8,7.992743,40,40.178192,9.9735,9.310132,117.995033,NaN,0.984670281410217,NaN,31.277714,400,400.425201,25,32.169975,8.927699,66.009583,50.007954,402.657501,399.800293,399.231232,7224.319824,13.10679,12.56259,12.644153,2.144131,2.098364,2.128274,52.161041,82.44664,32.176937,9.488541,82.736603,108.719063,116.398895,0.331201195716858,525.091858,432.562627468381,1.91711419507858,0.0347519680322697,1.0419327500121,0.0479548442161217,507.93334421602,1.98966239151602,0.0088231304863148,1.25979524089121,62.1334889935957,480.336405706044,97.038225662987,0.00769790791046969,1.39469548796409
8,7.989889,40,40.17461,9.9735,9.295457,117.953903,NaN,0.984457910060883,NaN,31.277775,400,400.188202,25,32.182079,8.914758,65.916267,50.007954,402.190826,399.543457,398.716766,7227.71875,13.082153,12.597148,12.664951,2.164592,2.107888,2.160158,52.174393,82.433998,32.172562,9.479692,82.824669,108.691879,116.397522,0.261607646942139,522.309875,432.554824471808,1.9171216896811,0.0347635763543456,1.04187992499506,0.0367506209253179,507.885303984655,1.98954764551346,0.00882210801452095,1.2599136558464,62.1294035398921,480.336422572628,97.0346062986297,0.0076986842641331,1.39464618733197
8,7.98869,40,40.170097,9.9735,9.290946,117.879684,NaN,0.985256493091583,NaN,31.291611,400,400.221191,25,32.196598,8.910777,66.008347,50.007954,402.190826,399.543457,398.716766,7227.71875,13.082153,12.597148,12.664951,2.164592,2.107888,2.160158,52.174393,82.433998,32.172562,9.479692,82.824669,108.691879,116.397522,0.261607646942139,522.309875,432.553270241227,1.91713094547531,0.0347688130415895,1.04184652341186,0.0320426890419867,507.796548086935,1.98933086663196,0.0088197092125174,1.26015213160086,62.1242557957497,480.336374262709,97.0299961594897,0.00769965966435095,1.3945845759138
8,7.985006,40,40.166615,9.9735,9.298496,117.840775,NaN,0.984790205955505,NaN,31.30022,400,400.151733,25,32.21072,8.929295,66.194107,50.007954,402.225647,399.562042,398.750275,7221.211426,13.086798,12.59234,12.66667,2.160394,2.124434,2.145391,52.145168,82.479897,32.157139,9.483687,82.739143,108.654236,116.415283,0.14643631875515,497.963165,432.570798672614,1.91723836854609,0.0347895388428427,1.04159909421123,0.017573943358002,507.751191467681,1.98922272173601,0.0088187670404353,1.26026349059379,62.1202837262394,480.373459956142,97.053061914133,0.00770198285970463,1.39426832837758
8,7.98499,40,40.16555,9.9735,9.298496,117.840775,NaN,0.985173761844635,NaN,31.30022,400,400.151733,25,32.21072,8.937685,66.593254,50.007954,402.198486,399.465088,398.732178,7221.306641,13.069959,12.572268,12.655828,2.134682,2.110491,2.132839,52.136665,82.245712,32.13179,9.502591,82.743317,108.614555,116.436363,0.296688616275787,529.642212,432.570840634166,1.91723871418391,0.0347896218122679,1.04159824180451,0.0175110930738924,507.752316285739,1.98922800071685,0.00881906869615809,1.26025019485961,62.1190687762153,480.372767638779,97.0514858264826,0.00770218434755316,1.39425872335674
8,7.98499,40,40.16555,9.9735,9.301012,117.855614,NaN,0.985173761844635,NaN,31.333801,400,400.035095,25,32.221905,8.956626,66.759583,50.007954,402.198486,399.465088,398.732178,7221.306641,13.069959,12.572268,12.655828,2.134682,2.110491,2.132839,52.136665,82.245712,32.13179,9.502591,82.743317,108.614555,116.436363,0.296688616275787,529.642212,432.573461273959,1.91724799243519,0.0347901653220176,1.04158124472312,0.0175110930738924,507.771016700164,1.98927582808458,0.00881980420275837,1.26019113799688,62.1190687762153,480.376202473762,97.0539494048214,0.0077023296524875,1.39423387697943
8,7.984609,40,40.160583,9.9735,9.291574,117.9002,NaN,0.985372185707092,NaN,31.373104,400,400.075867,25,32.228256,8.95634,66.648926,50.014828,401.898651,399.26355,398.370361,7224.166992,13.05933,12.58625,12.66165,2.161467,2.09585,2.152401,52.176533,82.47699,32.123184,9.507835,82.716667,108.619957,116.429794,0.397705852985382,537.884583,432.564629867721,1.9172214178179,0.034790102221238,1.04162471668096,0.0160144426074567,507.832441784447,1.98944411985675,0.00882342094356874,1.25995199582555,62.1134020729445,480.362538761866,97.0391142560253,0.0077028280429146,1.39426456441203
8,7.984327,40,40.15955,9.9735,9.28549,117.942741,NaN,0.985000371932983,NaN,31.388878,400,399.891815,25,32.24144,8.949711,66.512062,50.014828,401.898651,399.26355,398.370361,7224.166992,13.05933,12.58625,12.66165,2.161467,2.09585,2.152401,52.176533,82.47699,32.123184,9.507835,82.716667,108.619957,116.429794,0.397705852985382,537.884583,432.559032242914,1.91720507252038,0.0347902502651416,1.04165081483069,0.0149066508255942,507.887127459141,1.98958628634647,0.00882582135545655,1.25977039736625,62.1122234795765,480.355692257226,97.0331565718975,0.00770276226246519,1.39429992729613
8,7.985223,40,40.158672,9.9735,9.283137,117.948051,NaN,0.984993100166321,NaN,31.404686,400,399.969452,25,32.252285,8.941858,66.455208,50.014828,402.230774,399.5755,398.804413,7223.875977,13.079081,12.578948,12.656255,2.156035,2.095294,2.15539,52.218578,82.525391,32.15192,9.478964,82.764908,108.593483,116.461266,0.269135534763336,547.548645,432.554230669899,1.91717703574113,0.0347850955171934,1.04171449462493,0.0184263409228151,507.894742865108,1.98960773977098,0.00882633321846068,1.25973842832948,62.1112217121568,480.344637342447,97.024337924102,0.00770248480808375,1.39436788771414
