P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.985184,40,40.154049,9.9735,9.300491,117.923431,NaN,0.984969854354858,NaN,31.411694,400,399.993713,25,32.269264,8.933209,66.075134,50.014828,401.525391,398.887756,398.00824,7222.085938,13.072792,12.595224,12.656889,2.167747,2.119241,2.153471,52.225838,82.437798,32.145901,9.493718,82.690773,108.561127,116.46595,0.0735966861248016,538.557556,432.572409843397,1.91724188040005,0.0347890467883079,1.04159509869327,0.0182731463398227,507.868604362124,1.98955133764249,0.00882642375758496,1.25977843406569,62.1059467254849,480.365080206094,97.0343128901377,0.00770435202030797,1.39415650653959
8,7.984472,40,40.153255,9.9735,9.313585,117.925903,NaN,0.985424518585205,NaN,31.431953,400,399.844391,25,32.278049,8.934017,65.690643,50.014828,401.525391,398.887756,398.00824,7222.085938,13.072792,12.595224,12.656889,2.167747,2.119241,2.153471,52.225838,82.437798,32.145901,9.493718,82.690773,108.561127,116.46595,0.0735966861248016,538.557556,432.587914609189,1.91730554310146,0.0347955675905787,1.04146878071189,0.0154762637663453,507.872556180116,1.98956323473076,0.00882677130202178,1.2597587477672,62.1050406952737,480.38803587384,97.0499746450305,0.00770549554360905,1.39397963237418
8,7.983156,40,40.151482,9.9735,9.319632,117.941109,NaN,0.985449194908142,NaN,31.468267,400,400.087982,25,32.274975,8.931407,65.702782,50.014828,402.445435,399.730591,398.969116,7220.217285,13.070781,12.569948,12.648277,2.134192,2.099724,2.151458,52.222698,82.352318,32.1278,9.499177,82.787506,108.583351,116.454628,0.359937369823456,540.977173,432.597661867673,1.91735626375251,0.0348037002797255,1.04135796797528,0.0103062488903447,507.893581743511,1.98962099902138,0.00882802728750174,1.25967642856947,62.1030174775536,480.405446648911,97.0606681373163,0.00770661675978697,1.39382951099247
8,7.983747,40,40.148712,9.9735,9.319738,117.998955,NaN,0.985845327377319,NaN,31.489302,400,399.994293,25,32.27343,8.939591,66.112717,50.014828,402.247681,399.604065,398.755524,7217.300781,13.050513,12.575949,12.650837,2.15808,2.119601,2.170118,52.22731,82.407227,32.197567,9.458652,82.688217,108.649933,116.402405,0.321860074996948,531.243225,432.596223103918,1.91734388871654,0.0348006571788352,1.04138869750863,0.012628120920283,507.969362059642,1.98982100459327,0.00883167801845499,1.25941317346114,62.0998564056641,480.398730543884,97.0530419976426,0.00770693337730331,1.39384003442849
8,7.9844,40,40.146339,9.9735,9.314505,118.071472,NaN,0.984617352485657,NaN,31.490372,400,400.181091,25,32.268085,8.952425,66.442238,50.014828,402.247681,399.604065,398.755524,7217.300781,13.050513,12.575949,12.650837,2.15808,2.119601,2.170118,52.22731,82.407227,32.197567,9.458652,82.688217,108.649933,116.402405,0.321860074996948,531.243225,432.589061517068,1.9173104904144,0.0347961397399825,1.04145874118154,0.0151934224520573,508.063179592339,1.9900661922771,0.00883594165253256,1.259097692195,62.0971482364405,480.384537748689,97.0404542033993,0.0077068475035519,1.39391003242454
8,7.986478,40,40.145424,9.9735,9.314505,118.071472,NaN,0.984742820262909,NaN,31.490372,400,400.181091,25,32.268085,8.959806,66.440605,50.014828,402.276764,399.652954,398.81012,7218.65918,13.089825,12.595487,12.675454,2.138258,2.085828,2.169719,52.251617,82.498199,32.182343,9.480781,82.715988,108.662582,116.392891,0.28655070066452,545.175964,432.583613393046,1.91726560816539,0.0347853648079544,1.04156936830191,0.0233557624609944,508.064143178911,1.9900707219035,0.0088362011770266,1.25908634229331,62.0961039631949,480.367217909355,97.0271016788746,0.00770631297640923,1.39402267877351
8,7.982557,40,40.142776,9.9735,9.305029,118.149475,NaN,0.985016167163849,NaN,31.477604,400,400.259064,25,32.256554,8.96774,66.363976,50.020035,402.188477,399.559875,398.679901,7220.484375,13.069902,12.582437,12.667298,2.129338,2.073219,2.132643,52.253078,82.466461,32.145267,9.489143,82.68335,108.647285,116.400314,0.440366953611374,550.360657,432.584024730635,1.91731536485894,0.0348036535530695,1.04142456522631,0.0079528146204666,508.165129727977,1.99033480936843,0.00884081292454256,1.25874689420099,62.0930817347513,480.383596126602,97.0361665173069,0.00770758062405924,1.39386795289763
8,7.982557,40,40.142776,9.9735,9.309253,118.180504,NaN,0.985016167163849,NaN,31.472298,400,400.282928,25,32.255611,8.964876,66.306122,50.020035,402.188477,399.559875,398.679901,7220.484375,13.069902,12.582437,12.667298,2.129338,2.073219,2.132643,52.253078,82.466461,32.145267,9.489143,82.68335,108.647285,116.400314,0.440366953611374,550.360657,432.588423647819,1.91733093860995,0.0348045661019589,1.04139607277354,0.0079528146204666,508.204185496916,1.99043461584156,0.00884234811497167,1.25862519860278,62.0930817347513,480.389361347915,97.0403027107359,0.00770782462995898,1.39382629536074
8,7.979154,40,40.140533,9.9735,9.314149,118.186501,NaN,0.984657764434814,NaN,31.465454,400,400.252686,25,32.268696,8.964028,66.363205,50.020035,402.380707,399.739899,398.901794,7221.013672,13.056215,12.578668,12.658798,2.150335,2.073517,2.131159,52.290131,82.490143,32.138386,9.483157,82.747299,108.645042,116.380859,0.36378613114357,534.778809,432.602441963813,1.91742251029909,0.0348232888085255,1.04118203604722,-0.00541989602305648,508.214092218143,1.99046499955387,0.00884328123131544,1.25857395725359,62.0905216114028,480.421532187953,97.061112174292,0.00770967291212472,1.39356322477485
8,7.981949,40,40.137596,9.9735,9.309914,118.237366,NaN,0.984734952449799,NaN,31.468849,400,400.259613,25,32.282166,8.94464,66.280418,50.020035,402.380707,399.739899,398.901794,7221.013672,13.056215,12.578668,12.658798,2.150335,2.073517,2.131159,52.290131,82.490143,32.138386,9.483157,82.747299,108.645042,116.380859,0.36378613114357,534.778809,432.590705925008,1.91734651073182,0.0348078639321747,1.04135925751682,0.00556388347706616,508.281191249068,1.99064308737686,0.00884663066849244,1.25833860692027,62.0871691854722,480.391132996812,97.0363223575494,0.00770902367459639,1.39374243334972
8,7.981234,40,40.136364,9.9735,9.300004,118.307419,NaN,0.984964489936829,NaN,31.488325,400,400.067871,25,32.279922,8.944973,66.480339,50.020035,401.821259,399.207397,398.276306,7213.723145,13.028279,12.571916,12.646676,2.145784,2.096919,2.167304,52.284454,82.449043,32.150898,9.496048,82.739258,108.618416,116.407501,0.294743895530701,545.964478,432.582260453049,1.9173254218701,0.0348094336460355,1.04138803327108,0.00275435600786977,508.370625780317,1.99087435843687,0.00885044413552436,1.25804997564848,62.085762862827,480.382376518479,97.0287906864481,0.00770892040327059,1.39378878976849
8,7.978592,40,40.132851,9.9735,9.301338,118.29422,NaN,0.985072433948517,NaN,31.491352,400,400.069824,25,32.273682,8.945116,66.647537,50.020035,401.711426,399.129547,398.195129,7218.029785,13.068805,12.599506,12.670096,2.147405,2.087762,2.14786,52.235279,82.316055,32.107193,9.527738,82.705124,108.737518,116.296631,0.536673665046692,540.307739,432.590576119812,1.91738742975634,0.0348234392422396,1.04123842798421,-0.00762879226431323,508.357709920568,1.99084930640563,0.00885078895320139,1.25805811403881,62.0817525887329,480.40262243757,97.0397559090283,0.00771053998095805,1.39359437232214
8,7.979387,40,40.131569,9.9735,9.310254,118.172531,NaN,0.985032200813293,NaN,31.51737,400,399.872314,25,32.279953,8.941184,66.737679,50.020035,401.711426,399.129547,398.195129,7218.029785,13.068805,12.599506,12.670096,2.147405,2.087762,2.14786,52.235279,82.316055,32.107193,9.527738,82.705124,108.737518,116.296631,0.536673665046692,540.307739,432.59777579205,1.91740311821596,0.0348212372407354,1.04122065757829,-0.00450414255618625,508.205937475077,1.99046442000312,0.00884513424094037,1.25851782857906,62.0802890446564,480.407441639638,97.0419144278978,0.0077110223140171,1.39354199896471
8,7.97967,40,40.128784,9.9735,9.314905,118.040947,NaN,0.985010206699371,NaN,31.512291,400,399.894135,25,32.290642,8.943694,66.817696,50.020035,401.93219,399.331635,398.36618,7214.05127,13.057282,12.584656,12.653665,2.156409,2.099182,2.137113,52.247448,82.504341,32.105679,9.526276,82.656036,108.772575,116.285019,0.292518198490143,506.726715,432.601876723685,1.91741414798564,0.0348207726487657,1.04120438681917,-0.00339190262360489,508.043236207223,1.99005487127978,0.00883941134299254,1.25900010183772,62.077109524857,480.409377145632,97.0404800188968,0.00771170895896531,1.39348983241049
8,7.976997,40,40.125378,9.9735,9.314885,117.904907,NaN,0.984336793422699,NaN,31.498308,400,399.967926,25,32.295696,8.948879,66.879211,50.020035,401.965942,399.392242,398.491425,7220.007813,13.040097,12.570814,12.654514,2.138219,2.097796,2.146331,52.251137,82.288673,32.088028,9.526702,82.583557,108.519989,116.442558,0.398655533790588,519.101746,432.608861065895,1.91747183228504,0.0348346524424083,1.04106239964613,-0.0138984528979904,507.875518620071,1.98963375592502,0.00883363810499624,1.25949481418011,62.0732207820413,480.428104745727,97.0504674925098,0.00771324149460808,1.39330801299594
8,7.975246,40,40.123013,9.9735,9.307559,117.891327,NaN,0.984322965145111,NaN,31.50618,400,399.987213,25,32.293308,8.942772,66.956856,50.020035,401.965942,399.392242,398.491425,7220.007813,13.040097,12.570814,12.654514,2.138219,2.097796,2.146331,52.251137,82.288673,32.088028,9.526702,82.583557,108.519989,116.442558,0.398655533790588,519.101746,432.605823025757,1.91748267329718,0.0348421690485164,1.04101859656221,-0.0207824122720695,507.860909694642,1.98960173999221,0.00883363625623703,1.2595191279178,62.0705204196412,480.430293833904,97.0496413045193,0.00771384789470198,1.3932598005024
8,7.977389,40,40.12104,9.9735,9.307559,117.891327,NaN,0.985296726226807,NaN,31.50618,400,399.987213,25,32.293308,8.936341,66.770737,50.020035,402.434021,399.778137,398.909271,7218.950195,13.073307,12.599028,12.647687,2.146241,2.120127,2.16165,52.28056,82.320358,32.085106,9.523837,82.615501,108.518417,116.455208,0,498.906952,432.600206657736,1.91743635890035,0.0348310326104576,1.04113253932334,-0.012357483020935,507.862991421751,1.98961152069448,0.00883419634542113,1.25949455982138,62.0682675410708,480.411626702555,97.0342434976879,0.00771348613777611,1.39336739137439
8,7.977389,40,40.12104,9.9735,9.297973,117.956429,NaN,0.985296726226807,NaN,31.526602,400,400.137604,25,32.283352,8.950826,66.233513,50.020035,402.434021,399.778137,398.909271,7218.950195,13.073307,12.599028,12.647687,2.146241,2.120127,2.16165,52.28056,82.320358,32.085106,9.523837,82.615501,108.518417,116.455208,0,498.906952,432.590226051854,1.9174010234139,0.034828960936765,1.04119709139448,-0.012357483020935,507.944978654618,1.98982116710121,0.00883742298641881,1.25923717036137,62.0682675410708,480.398546223726,97.0248561416391,0.00771293227771706,1.39346178539188
8,7.977148,40,40.118961,9.9735,9.296438,118.002228,NaN,0.985145270824432,NaN,31.530754,400,400.153473,25,32.272232,8.944959,65.767273,50.021759,402.248535,399.644012,398.725067,7208.448242,13.0604,12.577954,12.646328,2.13924,2.079793,2.153265,52.266647,82.406136,32.132992,9.506051,82.540039,108.54734,116.409691,0.246874690055847,504.949951,432.589259595784,1.91740057353506,0.0348298812549955,1.04119460933107,-0.0133048582421225,508.004836980034,1.98997890501187,0.00884028245678326,1.25903069017727,62.065893524885,480.396776130067,97.0214778512803,0.00771330895722212,1.3934460417942
8,7.981446,40,40.116428,9.9735,9.298096,118.01619,NaN,0.984683513641357,NaN,31.543053,400,400.297516,25,32.268677,8.938231,65.770805,50.021759,402.325043,399.726044,398.843781,7212.441406,13.091061,12.601622,12.669914,2.127787,2.078336,2.15483,52.258232,82.18502,32.098267,9.513744,82.629333,108.451187,116.442657,0.397044599056244,521.116882,432.579717595128,1.91731380631721,0.0348079210604881,1.04141219201707,0.00358741055322298,508.025083731422,1.99003639099999,0.00884169345177526,1.25894425119533,62.0630009446186,480.362704870776,96.9944599147763,0.00771241636868416,1.39365732694388
8,7.975038,40,40.115295,9.9735,9.296429,118.045013,NaN,0.985108315944672,NaN,31.597265,400,400.351318,25,32.274059,8.948085,65.909576,50.021759,402.325043,399.726044,398.843781,7212.441406,13.091061,12.601622,12.669914,2.127787,2.078336,2.15483,52.258232,82.18502,32.098267,9.513744,82.629333,108.451187,116.442657,0.397044599056244,521.116882,432.594781283877,1.91744614659969,0.0348408445508044,1.04108242440499,-0.0216002286038588,508.062561851846,1.99013475984368,0.00884344290074525,1.25881677773392,62.0617070560768,480.410818170406,97.0278385219105,0.00771470011394148,1.39329443136247
8,7.973157,40,40.112015,9.9735,9.302316,118.071968,NaN,0.984667241573334,NaN,31.65889,400,400.311096,25,32.27607,8.953756,66.00235,50.021759,402.144012,399.606171,398.72467,7215.213867,13.060138,12.573696,12.66837,2.152182,2.091346,2.155282,52.29517,82.275558,32.050537,9.556288,82.614693,108.471359,116.44445,0.490548342466354,527.583618,432.605839629882,1.91750850449459,0.0348518970989678,1.04094280860952,-0.0289966936555857,508.099944956084,1.99023773338915,0.00884570956886409,1.25867018829226,62.0579611150415,480.431371359512,97.0392656310653,0.00771628333835177,1.3931012427396
8,7.975481,40,40.11068,9.9735,9.301882,118.143791,NaN,0.98490983247757,NaN,31.69014,400,400.250092,25,32.262032,8.965206,66.058929,50.021759,401.773834,399.200195,398.373718,7215.63623,13.069409,12.584333,12.6592,2.157953,2.088221,2.152646,52.282936,82.346992,32.070309,9.531707,82.620392,108.516037,116.428032,0.498353362083435,549.41571,432.599297130545,1.91745667034208,0.0348397205482614,1.04106928401322,-0.0198584564824387,508.19174055317,1.99047536889114,0.00884964477311267,1.25837202394333,62.0564363974274,480.411153229651,97.0233997424722,0.00771571727250769,1.39322871805161
8,7.971735,40,40.109467,9.9735,9.306658,118.191505,NaN,0.984830796718597,NaN,31.682602,400,400.010529,25,32.247402,8.9544,66.100479,50.021759,401.773834,399.200195,398.373718,7215.63623,13.069409,12.584333,12.6592,2.157953,2.088221,2.152646,52.282936,82.346992,32.070309,9.531707,82.620392,108.516037,116.428032,0.498353362083435,549.41571,432.614085347186,1.91755524565211,0.0348602322864613,1.04083806281139,-0.0345891546357961,508.253053250897,1.9906347951891,0.0088523508821929,1.2581704017609,62.055050980214,480.446708371326,97.0476924298513,0.00771748672349361,1.39295578949333
8,7.970502,40,40.106434,9.9735,9.30611,118.187981,NaN,0.98522275686264,NaN,31.679335,400,399.835083,25,32.238037,8.946487,66.231598,50.021759,401.532135,399.14325,398.053741,7208.09668,13.033832,12.597805,12.67233,2.164829,2.12691,2.165112,52.297188,82.149841,32.038071,9.527263,82.535835,108.473358,116.431976,0.14749476313591,544.036011,432.616745533041,1.91757988252027,0.0348665293835607,1.04077624112019,-0.0394389238795725,508.251808002379,1.9906384742782,0.00885303852037804,1.25814670222101,62.0515867115549,480.453488046915,97.0494851502056,0.00771843328562871,1.39286538255707
8,7.963755,40,40.102974,9.9735,9.30611,118.187981,NaN,0.985244989395142,NaN,31.679335,400,399.835083,25,32.238037,8.95425,66.366173,50.021759,401.532135,399.14325,398.053741,7208.09668,13.033832,12.597805,12.67233,2.164829,2.12691,2.165112,52.297188,82.149841,32.038071,9.527263,82.535835,108.473358,116.431976,0.14749476313591,544.036011,432.634419177224,1.91772578109142,0.0349016695954339,1.04041806143198,-0.0659869958572017,508.255445364169,1.99065559677484,0.00885402205556519,1.25810396074087,62.0476344572257,480.504830985444,97.0828452415669,0.00772136015346597,1.39244853108084
8,7.965461,40,40.099812,9.9735,9.298801,118.163956,NaN,0.985440731048584,NaN,31.685637,400,399.694061,25,32.227219,8.949907,66.346779,50.021759,401.754089,399.280914,398.215393,7205.286133,13.018324,12.574737,12.647069,2.146669,2.096017,2.175735,52.304783,82.286171,31.981173,9.534305,82.485382,108.47319,116.44294,0.303218990564346,551.877502,432.622345735751,1.91766195876422,0.034891198105891,1.04055757863967,-0.0592726285750018,508.228543212895,1.99059400475869,0.00885373195433597,1.25815876699388,62.0440223480265,480.478761123013,97.0609192952824,0.0077209439086772,1.39259271599526
8,7.965461,40,40.099812,9.9735,9.296384,118.141144,NaN,0.985440731048584,NaN,31.682716,400,399.718719,25,32.227608,8.945372,66.351807,50.013042,401.64325,399.162964,398.125702,7199.635742,12.996845,12.562939,12.640339,2.144048,2.091886,2.171939,52.269588,82.226814,31.99785,9.517241,82.476936,108.49868,116.420891,0.299735426902771,535.436096,432.619830688499,1.91765305429019,0.0348906753572425,1.04057378528022,-0.0592726285750018,508.19984107775,1.99052065452072,0.00885260274838364,1.25824797520462,62.0440223480265,480.475464598935,97.0585521308073,0.00772080428545059,1.39261643467178
8,7.963868,40,40.097324,9.9735,9.297741,118.090233,NaN,0.983171224594116,NaN,31.677485,400,399.764465,25,32.229427,8.961823,66.159874,50.013042,401.64325,399.162964,398.125702,7199.635742,12.996845,12.562939,12.640339,2.144048,2.091886,2.171939,52.269588,82.226814,31.99785,9.517241,82.476936,108.49868,116.420891,0.299735426902771,535.436096,432.625415689002,1.9176925086557,0.0348992704318644,1.04048011970204,-0.0655422239798895,508.138395738244,1.99036924068757,0.00885078936445383,1.25841655957097,62.0411800136513,480.488150003725,97.0651398196889,0.00772188286899878,1.39249109445322
8,7.959152,40,40.091732,9.9735,9.296077,118.116211,NaN,0.983680069446564,NaN,31.661932,400,399.906128,25,32.220486,8.967595,65.995262,50.013042,401.961334,399.534454,398.454742,7200.34082,13.035851,12.582747,12.66506,2.142631,2.084975,2.162986,52.300602,82.13443,31.996002,9.502441,82.488777,108.510193,116.400627,0.247628912329674,546.86731,432.636036297971,1.91778840214091,0.0349235057307083,1.04024103574768,-0.0841086156968345,508.176968624247,1.99048048079825,0.00885366589587534,1.25824560507818,62.0347910733238,480.519333243829,97.0818688375255,0.00772442065834773,1.39219037397506
8,7.961186,40,40.089233,9.9735,9.296301,118.196884,NaN,0.983834028244019,NaN,31.653473,400,399.905579,25,32.224667,8.951154,65.861855,50.013042,402.167786,399.697235,398.684937,7211.445313,13.027342,12.567391,12.664268,2.147199,2.079976,2.140031,52.319828,82.01545,31.993324,9.501078,82.433189,108.323563,116.50341,0.360026180744171,558.270874,432.630942369246,1.91774522118846,0.0349129428598202,1.04034743639931,-0.0760999545387335,508.281088833704,1.99075222000113,0.00885837032915966,1.25789952981613,62.0319356871331,480.501416297137,97.066467049316,0.00772420567939428,1.39228489252606
8,7.960957,40,40.084782,9.9735,9.306561,118.248627,NaN,0.984376311302185,NaN,31.644106,400,400.100098,25,32.227619,8.938493,65.943169,50.013042,402.167786,399.697235,398.684937,7211.445313,13.027342,12.567391,12.664268,2.147199,2.079976,2.140031,52.319828,82.01545,31.993324,9.501078,82.433189,108.323563,116.50341,0.360026180744171,558.270874,432.642215627662,1.9177879641261,0.0349163568490769,1.04026663174399,-0.0770015407362052,508.35084618463,1.99094053424242,0.00886219720938304,1.25764305703378,62.0268495517436,480.513802153244,97.070852476251,0.00772569944216566,1.39213494384551
8,7.95705,40,40.081985,9.9735,9.30717,118.262779,NaN,0.985031187534332,NaN,31.608664,400,400.24527,25,32.217766,8.936988,65.886505,50.013042,402.315826,399.805084,398.70871,7201.342773,13.013045,12.583693,12.646494,2.15191,2.102435,2.129829,52.333897,82.12925,31.993086,9.495044,82.405464,108.365967,116.468613,0.361373990774155,515.589111,432.653078442697,1.91787473363592,0.0349368776775535,1.04005545468132,-0.0923866443759493,508.371581181647,1.99099984345188,0.00886369338207409,1.25755354574549,62.0236531903686,480.54376571219,97.089543432922,0.00772757796009609,1.39188152978698
8,7.956516,40,40.078224,9.9735,9.305838,118.290062,NaN,0.984756708145142,NaN,31.586519,400,400.248596,25,32.197968,8.963359,65.886292,50.013042,402.315826,399.805084,398.70871,7201.342773,13.013045,12.583693,12.646494,2.15191,2.102435,2.129829,52.333897,82.12925,31.993086,9.495044,82.405464,108.365967,116.468613,0.361373990774155,515.589111,432.65309105835,1.91788138355066,0.0349393777024497,1.04003605346729,-0.0944898891012826,508.409837736783,1.99110609750937,0.00886611363860824,1.25740122966016,62.0193548908211,480.543321263118,97.0854130063361,0.00772837838619728,1.39183324345857
8,7.958619,40,40.076164,9.9735,9.305838,118.290062,NaN,0.985413670539856,NaN,31.586519,400,400.248596,25,32.197968,8.975836,65.886269,50.013042,402.282562,399.778076,398.787109,7198.684082,13.010983,12.56891,12.650623,2.144884,2.109357,2.152576,52.341053,82.164291,32.007236,9.514699,82.472466,108.347435,116.462334,0.406723916530609,531.728333,432.647585298998,1.91783588137205,0.0349283991714374,1.04014750910372,-0.0862075028143749,508.412000196325,1.99111628793121,0.00886670009899062,1.25737586795657,62.0170004534695,480.524883074049,97.0700784468686,0.0077280459393474,1.39193737287511
8,7.954322,40,40.073662,9.9735,9.305837,118.282745,NaN,0.984377861022949,NaN,31.588116,400,400.245148,25,32.186493,8.96952,65.91082,50.013042,402.282562,399.778076,398.787109,7198.684082,13.010983,12.56891,12.650623,2.144884,2.109357,2.152576,52.341053,82.164291,32.007236,9.514699,82.472466,108.347435,116.462334,0.406723916530609,531.728333,432.658833308103,1.91792885718874,0.0349508370766712,1.03991982572773,-0.10313242965816,508.405426487487,1.99110516168796,0.00886705049266512,1.25737346664381,62.0141407035902,480.557371766131,97.0908858095673,0.00772996767879474,1.39167002845538
8,7.954063,40,40.069061,9.9735,9.313003,118.274139,NaN,0.98471200466156,NaN,31.585402,400,400.015961,25,32.186096,8.962133,66.089752,50.013042,401.941956,399.454041,398.411041,7206.604004,13.038635,12.603895,12.674253,2.142839,2.092537,2.177299,52.328251,82.067772,31.982893,9.530888,82.313934,108.316795,116.479019,0.372527629137039,534.764343,432.666963046935,1.91796084409546,0.0349537410517428,1.0398583144014,-0.10415279370801,508.399435875495,1.99110028039064,0.00886793491819596,1.25735022225174,62.008881434311,480.565657775771,97.0921779555869,0.00773132154690039,1.39154766827152
8,7.957566,40,40.06361,9.9735,9.311036,118.291008,NaN,0.984961986541748,NaN,31.593666,400,399.961578,25,32.195934,8.948169,66.499969,50.011497,402.015045,399.497162,398.43988,7204.116699,13.032816,12.589354,12.668352,2.125077,2.054959,2.113984,52.320152,82.182228,31.99078,9.541474,82.312088,108.309395,116.467667,0.0774705410003662,496.880951,432.655748495697,1.91787780437439,0.0349350202192863,1.04005697888203,-0.0903543968246936,508.426367053697,1.99118143291171,0.00887032216837,1.25721767391664,62.0026498962574,480.530699959996,97.0615338046543,0.00773102834482791,1.39172375357828
8,7.957566,40,40.06361,9.9735,9.304824,118.312973,NaN,0.984961986541748,NaN,31.597473,400,399.984009,25,32.181911,8.953968,66.690567,50.011497,402.015045,399.497162,398.43988,7204.116699,13.032816,12.589354,12.668352,2.125077,2.054959,2.113984,52.320152,82.182228,31.99078,9.541474,82.312088,108.309395,116.467667,0.0774705410003662,496.880951,432.649287532881,1.91785493030314,0.034933676165884,1.04009847078068,-0.0903543968246936,508.453980904798,1.99125197502616,0.00887140879617689,1.2571325413674,62.0026498962574,480.522231781749,97.0554492685707,0.00773066943094586,1.39178451705681
8,7.95804,40,40.063099,9.9735,9.303646,118.273407,NaN,0.984179794788361,NaN,31.606722,400,399.835968,25,32.157284,8.949918,66.662102,50.011497,401.730988,399.19696,398.188232,7205.760742,13.006811,12.565894,12.649959,2.114763,2.076476,2.136279,52.358673,82.178864,31.981199,9.548436,82.342865,108.311676,116.474129,0.403948366641998,515.84552,432.646821264562,1.91784033657653,0.0349309469603096,1.04013146623023,-0.0884876524980314,508.404774617613,1.99112742820603,0.00886959689250159,1.25727965567036,62.0020656886727,480.516434102548,97.0507656940775,0.00773053509332258,1.39181913030579
8,7.954648,40,40.062092,9.9735,9.310068,118.216446,NaN,0.984518826007843,NaN,31.615341,400,399.797668,25,32.14093,8.952598,66.410576,50.011497,401.681793,399.140656,398.152893,7204.399414,13.023399,12.581323,12.656382,2.156412,2.094126,2.176345,52.365711,82.11058,31.954969,9.526266,82.476357,108.310425,116.457756,0.19533397257328,549.998413,432.662379889703,1.91793737950906,0.034950049540258,1.0399088659659,-0.101848146103748,508.334210269757,1.99094942051488,0.00886706479622665,1.25748851241857,62.0009144040791,480.551582106081,97.075000728732,0.00773224435043812,1.3915532085434
8,7.95139,40,40.055729,9.9735,9.314557,118.20694,NaN,0.985517203807831,NaN,31.577105,400,399.95282,25,32.131935,8.944559,66.048241,50.011497,401.681793,399.140656,398.152893,7204.399414,13.023399,12.581323,12.656382,2.156412,2.094126,2.176345,52.365711,82.11058,31.954969,9.526266,82.476357,108.310425,116.457756,0.19533397257328,549.998413,432.675573838057,1.91802441273446,0.0349680482943772,1.03970647068476,-0.114684890005265,508.328941289596,1.99095037502884,0.00886840708979061,1.25744702630307,61.9936391393623,480.578883720905,97.0881740855602,0.00773478921770405,1.39127051268434
8,7.953407,40,40.054977,9.9735,9.306595,118.177101,NaN,0.984854876995087,NaN,31.539064,400,399.967743,25,32.129101,8.943408,65.730835,50.011497,402.145721,399.591736,398.584259,7200.643066,13.022469,12.565148,12.646375,2.125374,2.071637,2.147952,52.369961,82.099937,31.956432,9.530541,82.321274,108.364433,116.406845,0.0795075669884682,520.646301,432.662016532684,1.91795144990237,0.0349557821187811,1.03986630852861,-0.106737302994873,508.292208888122,1.99085821639803,0.0088671440557604,1.25755384108595,61.9927792606304,480.551289218155,97.0675792972521,0.00773378359424247,1.3914579330306
8,7.951665,40,40.051273,9.9735,9.299471,118.136345,NaN,0.984366714954376,NaN,31.526882,400,400.103668,25,32.126575,8.943087,65.790024,50.011497,401.806824,399.334229,398.230377,7190.617188,12.981115,12.531946,12.632531,2.102663,2.064526,2.113773,52.379017,82.03643,31.925617,9.529063,82.350159,108.258972,116.468254,0.27827849984169,520.216492,432.659168262501,1.91796292680432,0.0349633452681596,1.0398215619354,-0.113601217576672,508.244847181795,1.99074557459572,0.00886618124089329,1.25766687976688,61.9885437020367,480.552673395748,97.0648199478721,0.00773465027966469,1.39139731914147
8,7.945833,40,40.047646,9.9735,9.304768,118.106407,NaN,0.985136747360229,NaN,31.51561,400,400.02597,25,32.111645,8.942959,65.960709,50.011497,401.806824,399.334229,398.230377,7190.617188,12.981115,12.531946,12.632531,2.102663,2.064526,2.113773,52.379017,82.03643,31.925617,9.529063,82.350159,108.258972,116.468254,0.27827849984169,520.216492,432.679937136244,1.91810868151113,0.0349950027606788,1.03947762517817,-0.136589023347369,508.211008051486,1.99066730807855,0.00886573194587839,1.2577388261542,61.9843958739206,480.603830478895,97.0979165845577,0.00773761036275094,1.39098139124827
8,7.94754,40,40.0439,9.9735,9.304768,118.106407,NaN,0.984801530838013,NaN,31.51561,400,400.02597,25,32.111645,8.948092,65.923492,50.011497,402.098206,399.517761,398.448334,7202.992676,13.007614,12.556642,12.627095,2.087754,2.042661,2.092825,52.376476,81.933235,31.970015,9.507983,82.272545,108.287018,116.43174,0.404406934976578,509.239044,432.675470832337,1.91807172271485,0.034986067848901,1.03956792474579,-0.129859277629123,508.214947723341,1.99068586617727,0.00886679969713553,1.25769253629942,61.9801116255371,480.587248312153,97.0821998406561,0.00773772503484473,1.39104881664739
8,7.950173,40,40.042114,9.9735,9.32131,118.050964,NaN,0.985225439071655,NaN,31.499905,400,399.95694,25,32.110283,8.952255,65.833374,50.011497,402.098206,399.517761,398.448334,7202.992676,13.007614,12.556642,12.627095,2.087754,2.042661,2.092825,52.376476,81.933235,31.970015,9.507983,82.272545,108.287018,116.43174,0.404406934976578,509.239044,432.68577874732,1.91807560791519,0.0349758738392043,1.03959713574508,-0.119480972977499,508.147090991366,1.99051646826734,0.00886456155217655,1.25788693475087,61.9780688832035,480.587304740382,97.0804304926206,0.00773811730094081,1.39102398306036
8,7.950173,40,40.042114,9.9735,9.318592,118.011841,NaN,0.985225439071655,NaN,31.468311,400,399.78949,25,32.124844,8.961145,65.832397,50.011497,401.857025,399.352814,398.220337,7199.691406,13.027011,12.573842,12.639281,2.133589,2.095284,2.15232,52.382339,81.942215,32.039173,9.492516,82.314293,108.350838,116.390251,0.0951216220855713,527.617493,432.682953097728,1.91806560455171,0.0349752855586559,1.03961522107417,-0.119480972977499,508.0978756879,1.9903906562956,0.00886262235874564,1.25803997560078,61.9780688832035,480.583601202892,97.0777680638992,0.00773796027911474,1.39105048992142
8,7.9461,40,40.035282,9.9735,9.318107,118.024277,NaN,0.984726369380951,NaN,31.459343,400,399.907532,25,32.14278,8.955602,66.161606,50.027115,402.129211,399.674835,398.614685,7195.865234,13.036475,12.572007,12.653148,2.12774,2.06531,2.145271,52.367168,82.069992,32.047054,9.492021,82.330154,108.31498,116.42028,0.298426985740662,505.17746,432.693103758295,1.91815198737156,0.034996492968537,1.03940307521754,-0.135536319710127,508.12071206504,1.99046451763469,0.00886518660115553,1.2579067210909,61.9702540564364,480.610295582364,97.0900368045711,0.00774058390171277,1.39076608653112
8,7.94889,40,40.032871,9.9735,9.326489,118.081108,NaN,0.984347581863403,NaN,31.46118,400,400.059631,25,32.150078,8.945533,66.398621,50.027115,402.129211,399.674835,398.614685,7195.865234,13.036475,12.572007,12.653148,2.12774,2.06531,2.145271,52.367168,82.069992,32.047054,9.492021,82.330154,108.31498,116.42028,0.298426985740662,505.17746,432.694518731438,1.91812243663518,0.0349837060201117,1.03949485394861,-0.124537756369705,508.194729984281,1.99065918842804,0.00886869091305909,1.25765492088582,61.9674959506007,480.597488629147,97.0783852213171,0.00774056743523583,1.39082470030795
8,7.950894,40,40.033264,9.9735,9.324376,118.158127,NaN,0.985825479030609,NaN,31.454453,400,400.037048,25,32.154961,8.949311,66.261467,50.027115,402.24118,399.735352,398.737518,7192.368652,13.019285,12.545731,12.629658,2.088223,2.052396,2.080423,52.367668,82.176323,32.090981,9.483679,82.388672,108.239922,116.461037,0.432096779346466,522.862366,432.68707997987,1.91807128744342,0.0349727668658012,1.0396148689332,-0.116639512575773,508.291168730832,1.99090477390311,0.00887239457882846,1.25735978203853,61.9679455394013,480.578856260162,97.0653875546284,0.00773969147286558,1.39096338111943
8,7.94744,40,40.0299,9.9735,9.324676,118.202705,NaN,0.985240697860718,NaN,31.457333,400,400.006592,25,32.164162,8.939973,66.037872,50.027115,402.24118,399.735352,398.737518,7192.368652,13.019285,12.545731,12.629658,2.088223,2.052396,2.080423,52.367668,82.176323,32.090981,9.483679,82.388672,108.239922,116.461037,0.432096779346466,522.862366,432.696426785755,1.91814715103077,0.0349909009490404,1.03943025712998,-0.130253491554129,508.350748918836,1.99106465259362,0.00887556193876652,1.25714512128522,61.9640970305145,480.604338760564,97.0802997662202,0.00774150691042957,1.39073508242422
8,7.94744,40,40.0299,9.9735,9.327289,118.183899,NaN,0.985240697860718,NaN,31.477802,400,399.929993,25,32.164921,8.92719,65.868782,50.027115,401.758209,399.266815,398.275024,7196.430664,13.016732,12.560202,12.640965,2.115505,2.080443,2.132394,52.382336,81.974213,32.043747,9.519615,82.363289,108.20713,116.492767,0.191272601485252,522.267822,432.699142794335,1.91815676603788,0.0349914665681817,1.03941289703246,-0.130253491554129,508.327106361226,1.99100423873832,0.00887463063993519,1.25721813481651,61.9640970305145,480.607898541027,97.082859429151,0.00774165787072758,1.39070963109404
8,7.944664,40,40.025803,9.9735,9.328213,118.176422,NaN,0.985010266304016,NaN,31.486578,400,399.811005,25,32.155598,8.914229,65.832764,50.027115,401.721832,399.208099,398.246399,7192.693359,12.996213,12.545159,12.621327,2.135985,2.102113,2.154302,52.376392,82.110725,32.006214,9.534152,82.305229,108.214699,116.458321,0.345702558755875,545.706848,432.707362806693,1.91822026020048,0.0350062000425327,1.03926009574417,-0.141198366263495,508.322010604272,1.99100050874935,0.00887542929813802,1.25719666763761,61.9594095815303,480.628234384034,97.0933315313361,0.00774341545221494,1.39050828584538
8,7.950607,40,40.024109,9.9735,9.331688,118.175438,NaN,0.984503269195557,NaN,31.469542,400,399.804779,25,32.153896,8.907067,65.895287,50.027115,401.721832,399.208099,398.246399,7192.693359,12.996213,12.545159,12.621327,2.135985,2.102113,2.154302,52.376392,82.110725,32.006214,9.534152,82.305229,108.214699,116.458321,0.345702558755875,545.706848,432.695432158372,1.91810440839478,0.0349758501358318,1.03955105877631,-0.117770556015898,508.322553319601,1.99100573776616,0.00887586396322118,1.2571796053969,61.9574713285928,480.584031342522,97.0598289865227,0.00774191088602035,1.39080110836637
8,7.953499,40,40.022568,9.9735,9.349372,118.192093,NaN,0.985192656517029,NaN,31.450056,400,399.759613,25,32.158089,8.911654,66.055534,50.027115,401.901337,399.371918,398.417023,7197.70166,13.040965,12.570624,12.641721,2.139925,2.069284,2.15737,52.395702,82.141685,32.070572,9.523537,82.319572,108.244553,116.439484,0.488411366939545,550.955322,432.706252207021,1.91810690995083,0.0349645574416316,1.03958634910089,-0.106374831613152,508.345109816649,1.99106687321433,0.00887712862664388,1.25709595898546,61.9557080762722,480.583764385694,97.0580750632818,0.00774223629583591,1.39078193678308
8,7.946661,40,40.021114,9.9735,9.360376,118.219345,NaN,0.984782934188843,NaN,31.456697,400,399.823151,25,32.159599,8.914854,66.404716,50.027115,402.081848,399.595032,398.637634,7188.640137,13.004458,12.538035,12.631183,2.12939,2.071844,2.121259,52.406174,81.927597,32.023342,9.540678,82.312256,108.157249,116.492783,0,538.732056,432.735566195264,1.9182953519805,0.0350027053033915,1.03915227478089,-0.133324546327799,508.380893568333,1.99116160701457,0.00887889318193151,1.25697236525955,61.9540443192034,480.652405724153,97.1059651540988,0.00774546541608328,1.39027160522866
8,7.947298,40,40.018497,9.9735,9.369047,118.19281,NaN,0.984849750995636,NaN,31.460829,400,399.9935,25,32.162746,8.904469,66.671005,50.027115,402.081848,399.595032,398.637634,7188.640137,13.004458,12.538035,12.631183,2.12939,2.071844,2.121259,52.406174,81.927597,32.023342,9.540678,82.312256,108.157249,116.492783,0,538.732056,432.742911882693,1.91831346098982,0.0350012471832664,1.03912844600113,-0.130813281763778,508.350287299299,1.99108933846292,0.00887832612588272,1.25704301693417,61.9510496570808,480.657083608994,97.1066785578222,0.00774623595203643,1.39020246295056
8,7.953264,40,40.019226,9.9735,9.369047,118.19281,NaN,0.984693586826324,NaN,31.460829,400,399.9935,25,32.162746,8.910254,66.658493,50.030811,402.065613,399.457764,398.582306,7195.473633,13.015768,12.564044,12.630605,2.146086,2.091334,2.154695,52.408684,82.008438,32.041443,9.544423,82.29924,108.19133,116.476875,0.224212571978569,555.01825,432.727319090125,1.91818438924686,0.0349700418127501,1.03944324664988,-0.107300715882275,508.349521575226,1.99108572795462,0.00887811802968255,1.25705199869715,61.9518838764339,480.609860685249,97.073453120108,0.00774407363547454,1.3905496451254
8,7.953851,40,40.021553,9.9735,9.378034,118.127472,NaN,0.984988689422607,NaN,31.477879,400,399.990051,25,32.162682,8.914515,66.53997,50.030811,402.067413,399.534485,398.632507,7198.587891,13.040024,12.574266,12.656981,2.141446,2.101161,2.152116,52.405781,82.031036,32.055187,9.543626,82.348557,108.220795,116.459877,0.198219373822212,525.106323,432.735126099257,1.91820475675556,0.0349689177418687,1.03941459655613,-0.104988013862567,508.264933890235,1.99086428424383,0.0088742172535421,1.25733451390745,61.9545466556243,480.619203345562,97.0825301284536,0.00774396127432016,1.39051470399011
8,7.945192,40,40.017387,9.9735,9.380398,118.084976,NaN,0.984610080718994,NaN,31.48296,400,400.012238,25,32.16853,8.929781,66.374504,50.030811,402.067413,399.534485,398.632507,7198.587891,13.040024,12.574266,12.656981,2.141446,2.101161,2.152116,52.405781,82.031036,32.055187,9.543626,82.348557,108.220795,116.459877,0.198219373822212,525.106323,432.760208326642,1.91840077768912,0.035014729928442,1.03894233186909,-0.139116409693258,508.215880121096,1.99074835775248,0.00887330040552647,1.25744850700612,61.949779421968,480.688554228941,97.1281934727259,0.00774781337232442,1.38996285645463
8,7.944085,40,40.015213,9.9735,9.379402,118.067001,NaN,0.985041975975037,NaN,31.464731,400,399.957733,25,32.174736,8.930256,66.183487,50.030811,402.238861,399.691864,398.752533,7193.398438,13.011996,12.561588,12.63555,2.144742,2.079293,2.146032,52.420883,81.87822,31.997944,9.562305,82.293503,108.22036,116.443031,0.415822893381119,532.602356,432.762065259488,1.91842107066499,0.0350203127371586,1.03889059207088,-0.143481541071765,508.195563693441,1.9907013583146,0.00887303000828867,1.2574916884052,61.9472915061623,480.694383842054,97.1301855629197,0.00774853606337259,1.38989161919624
8,7.952294,40,40.016853,9.9735,9.38894,118.071487,NaN,0.985168874263763,NaN,31.458179,400,399.933319,25,32.174313,8.926543,65.950806,50.030811,401.813568,399.273193,398.360901,7194.393555,12.996714,12.55829,12.630422,2.122906,2.07553,2.136381,52.460266,81.96196,32.013752,9.588123,82.230621,108.169327,116.477203,0.206709161400795,526.323425,432.750529969157,1.91827855100843,0.0349794152027514,1.03926015822642,-0.111122669637894,508.199479734931,1.99070764861028,0.00887278425495611,1.2574944704477,61.9491683253171,480.642884694845,97.0947995835845,0.007745993171048,1.39028133409942
8,7.952294,40,40.016853,9.9735,9.393293,118.050591,NaN,0.985168874263763,NaN,31.447964,400,399.986938,25,32.181652,8.936284,65.808517,50.030811,401.813568,399.273193,398.360901,7194.393555,12.996714,12.55829,12.630422,2.122906,2.07553,2.136381,52.460266,81.96196,32.013752,9.588123,82.230621,108.169327,116.477203,0.206709161400795,526.323425,432.755053805869,1.91829456225935,0.0349803566598686,1.03923132603288,-0.111122669637894,508.17320227931,1.99064047909558,0.00887174845289711,1.25757594886127,61.9491683253171,480.648812813355,97.0990636189135,0.00774624461355332,1.39023902093573
8,7.954812,40,40.015522,9.9735,9.383484,118.027512,NaN,0.985054910182953,NaN,31.441076,400,399.926483,25,32.181885,8.936766,65.85833,50.030811,402.257751,399.796417,398.798187,7195.636719,13.017845,12.583068,12.647066,2.132646,2.063599,2.146998,52.440712,82.03627,32.032272,9.597476,82.362724,108.157104,116.490585,0.3661168217659,505.345978,432.738279278802,1.91820402356536,0.0349650746887087,1.03942915593863,-0.101202079840334,508.145578377119,1.99057288230767,0.00887098416345124,1.25764955362908,61.9476451313073,480.614261172784,97.0728638726767,0.0077450700340951,1.39046755282365
8,7.953493,40,40.016441,9.9735,9.367687,118.001274,NaN,0.984952390193939,NaN,31.449448,400,400.058044,25,32.172153,8.950111,66.104111,50.030811,401.880463,399.388214,398.422546,7186.558594,12.996564,12.545383,12.632059,2.12355,2.064251,2.139257,52.447136,81.845016,32.021698,9.573781,82.303299,108.19606,116.476906,0.313881009817123,490.869141,432.725306801559,1.91817443206963,0.0349685507514209,1.03946436440518,-0.106398470957572,508.111611379955,1.99048396273976,0.00886942087351419,1.25776342063992,61.9486968378161,480.604017559988,97.0664284868949,0.00774443458171484,1.39055331902639
8,7.94559,40,40.01326,9.9735,9.371024,117.96254,NaN,0.984485983848572,NaN,31.472357,400,399.962799,25,32.166916,8.945678,66.20327,50.030811,401.880463,399.388214,398.422546,7186.558594,12.996564,12.545383,12.632059,2.12355,2.064251,2.139257,52.447136,81.845016,32.021698,9.573781,82.303299,108.19606,116.476906,0.313881009817123,490.869141,432.749429108206,1.91835769232601,0.0350106171421598,1.0390253015309,-0.137547125156232,508.066240411314,1.99037517650603,0.00886840772961821,1.25787551819185,61.9450564047186,480.669403493374,97.1102352538836,0.00774790370490582,1.39004302828869
8,7.946367,40,40.011593,9.9735,9.380845,117.952301,NaN,0.984148263931274,NaN,31.490818,400,399.802399,25,32.170815,8.939435,66.4505,50.021461,401.82431,399.337921,398.296967,7190.706055,12.999633,12.563527,12.626968,2.140672,2.085191,2.132948,52.454247,81.894936,31.982313,9.584132,82.181137,108.234871,116.458847,0.35487961769104,525.680542,432.757603267959,1.918376996431,0.0350086738361937,1.03900129184742,-0.134483642802991,508.055116646167,1.99035051472835,0.00886837564340933,1.25789493951431,61.9431485419341,480.675259433736,97.1127592936738,0.00774851670941934,1.38997849921135
8,7.951457,40,40.012482,9.9735,9.380845,117.952301,NaN,0.985783219337463,NaN,31.490818,400,399.802399,25,32.170815,8.939034,66.389122,50.021461,401.82431,399.337921,398.296967,7190.706055,12.999633,12.563527,12.626968,2.140672,2.085191,2.132948,52.454247,81.894936,31.982313,9.584132,82.181137,108.234871,116.458847,0.35487961769104,525.680542,432.744304211574,1.9182668785717,0.0349820407241442,1.03926964928436,-0.11442086538807,508.054180278423,1.99034610474392,0.008868121893215,1.25790595685203,61.9441660007826,480.635177175766,97.0848265372341,0.00774662203152174,1.39027661320603
8,7.951928,40,40.011738,9.9735,9.387537,117.938751,NaN,0.985092461109161,NaN,31.499926,400,399.804718,25,32.177048,8.950172,66.324997,50.021461,401.632324,399.126556,398.129883,7199.203125,13.050532,12.581063,12.656996,2.129878,2.097113,2.156583,52.461029,81.9394,32.012505,9.588401,82.226158,108.205154,116.453979,0.466073215007782,533.212585,432.750028205266,1.91828130643076,0.034981025367441,1.03925015213193,-0.112564859166071,508.037919060559,1.99030621309171,0.00886766206079941,1.25794979712709,61.943314495464,480.639942529501,97.0875002914331,0.00774698689123736,1.3902324263729
8,7.948198,40,40.012928,9.9735,9.386023,117.915726,NaN,0.984801888465881,NaN,31.507164,400,399.842041,25,32.178074,8.942608,66.253128,50.021461,401.999847,399.490356,398.503326,7189.013672,13.021416,12.564674,12.635462,2.13922,2.074888,2.168688,52.434395,82.006142,31.980825,9.577435,82.183197,108.151695,116.498802,0.44369712471962,540.324585,432.758200073343,1.9183564236168,0.035000209670177,1.03906353743848,-0.127265443442923,508.007699779165,1.99022624309616,0.00886618005380926,1.25805478923552,61.9446764397831,480.668676509653,97.1093759063134,0.00774794548243588,1.39004367730738
8,7.94605,40,40.009605,9.9735,9.373994,117.920151,NaN,0.985138773918152,NaN,31.537045,400,399.944641,25,32.172302,8.943619,66.205116,50.021461,401.999847,399.490356,398.503326,7189.013672,13.021416,12.564674,12.635462,2.13922,2.074888,2.168688,52.434395,82.006142,31.980825,9.577435,82.183197,108.151695,116.498802,0.44369712471962,540.324585,432.751313152298,1.91835866073141,0.0350088511554355,1.03902990082316,-0.135733453189516,508.01676798916,1.99025696572645,0.00886734808626622,1.25799622604033,61.9408732107601,480.666930062278,97.1047528239541,0.00774859825742056,1.39001073444059
8,7.949308,40,40.00774,9.9735,9.383755,117.936317,NaN,0.985358953475952,NaN,31.554674,400,400.025177,25,32.164757,8.935714,66.163483,50.021461,401.883972,399.332947,398.347717,7190.655273,13.010481,12.540264,12.63509,2.095977,2.028362,2.121399,52.428276,82.149727,31.955584,9.584845,82.319992,108.134438,116.496414,0.258976936340332,540.91095,432.752943469895,1.91832406910955,0.0349939107289351,1.0391370545599,-0.122890194143622,508.039068923837,1.9903182189936,0.00886868256737196,1.25790976788518,61.9387385705813,480.6526774579,97.0926098480365,0.00774840162192698,1.39008691112002
8,7.950582,40,40.008862,9.9735,9.390368,117.921539,NaN,0.984790444374084,NaN,31.568941,400,400.042725,25,32.166069,8.942887,66.013657,50.021461,402.168121,399.633331,398.639679,7192.839844,13.016431,12.56029,12.631613,2.124952,2.069627,2.129889,52.444939,82.030235,31.93708,9.588183,82.222198,108.111923,116.501755,0.215980216860771,524.28656,432.756486897222,1.91832083249532,0.0349886766789751,1.03916044009124,-0.117869080422963,508.019296935871,1.99026511719351,0.00886762905000112,1.25798157188766,61.9400227984648,480.652348481138,97.0935100904432,0.00774814222371961,1.390104590544
8,7.945532,40,40.009953,9.9735,9.388934,117.901604,NaN,0.985073804855347,NaN,31.575222,400,400.006012,25,32.172371,8.957346,65.903786,50.021461,402.168121,399.633331,398.639679,7192.839844,13.016431,12.56029,12.631613,2.124952,2.069627,2.129889,52.444939,82.030235,31.93708,9.588183,82.222198,108.111923,116.501755,0.215980216860771,524.28656,432.768188478108,1.91842480889781,0.0350147963707002,1.03890383019349,-0.137775811161021,507.99306850558,1.99019557362373,0.00886632844291591,1.2580732621191,61.9412715150418,480.691692012981,97.1229206905357,0.00774957248607406,1.38983897176655
8,7.946611,40,40.007271,9.9735,9.391266,117.890701,NaN,0.984289109706879,NaN,31.552076,400,399.913696,25,32.178425,8.967234,66.022415,50.021461,401.646851,399.167328,398.081421,7195.311523,13.027574,12.577076,12.64508,2.116546,2.081456,2.150582,52.420769,82.027229,31.934786,9.56036,82.26136,108.154137,116.484238,0.460111111402512,548.170959,432.767793045555,1.91841003842282,0.0350096510767196,1.03894525385149,-0.133521669296499,507.982178361938,1.99017380595208,0.00886655296283016,1.25808275048807,61.9382017497605,480.684144489762,97.114773285345,0.00774983911279723,1.38985612920194
8,7.946611,40,40.007271,9.9735,9.393762,117.864288,NaN,0.984289109706879,NaN,31.552492,400,400.050201,25,32.186665,8.954249,65.958687,50.021461,401.646851,399.167328,398.081421,7195.311523,13.027574,12.577076,12.64508,2.116546,2.081456,2.150582,52.420769,82.027229,31.934786,9.56036,82.26136,108.154137,116.484238,0.460111111402512,548.170959,432.770386232324,1.91841921646379,0.0350101910868225,1.03892876002931,-0.133521669296499,507.94894725325,1.99008882188016,0.00886524202889752,1.25818643001305,61.9382017497605,480.687542807379,97.1172183925427,0.00774998326910178,1.38983191119477
8,7.951149,40,40.006859,9.9735,9.393762,117.864288,NaN,0.985507428646088,NaN,31.552492,400,400.050201,25,32.186665,8.955386,65.607986,50.02494,401.536346,399.006226,398.015198,7196.291016,13.017462,12.557677,12.634566,2.135762,2.095618,2.133693,52.448776,82.060051,31.919367,9.564922,82.218719,108.165504,116.466629,0.143096148967743,543.692932,432.758532542461,1.91832105140265,0.0349864453217142,1.03916786146052,-0.115634604381967,507.949381635429,1.99009086690152,0.00886535963850777,1.25818131351547,61.9377301671862,480.650877536674,97.090422308914,0.00774851799438253,1.39008771280003
8,7.946032,40,40.006008,9.9735,9.388124,117.827789,NaN,0.98610121011734,NaN,31.568947,400,399.94458,25,32.180626,8.943936,65.686592,50.02494,401.398682,398.933319,397.933258,7190.129883,13.00603,12.537358,12.64233,2.155779,2.110976,2.14984,52.442192,81.799072,31.876104,9.570372,82.24968,108.189102,116.453728,0.341710776090622,570.185974,432.766040999971,1.91841101202511,0.0350120028420626,1.03893551943894,-0.135804421476735,507.904354270282,1.98997763560118,0.00886379066199971,1.25831418398399,61.9367560844056,480.683526157529,97.1130488799,0.00775008923126615,1.38984328561747
8,7.941943,40,40.004002,9.9735,9.385436,117.789787,NaN,0.985487937927246,NaN,31.560846,400,399.820587,25,32.175247,8.924529,66.140564,50.02494,401.398682,398.933319,397.933258,7190.129883,13.00603,12.537358,12.64233,2.155779,2.110976,2.14984,52.442192,81.799072,31.876104,9.570372,82.24968,108.189102,116.453728,0.341710776090622,570.185974,432.773927968044,1.91848961289268,0.0350328426778545,1.03873793850469,-0.151929197847437,507.858649768136,1.98986527962153,0.00886247630716474,1.25843879756228,61.9344598813507,480.711075031515,97.1308399724634,0.00775169685904276,1.38961965262377
8,7.948894,40,40.004387,9.9735,9.389047,117.786652,NaN,0.985106587409973,NaN,31.580566,400,399.879089,25,32.180874,8.920814,66.18425,50.02494,402.014862,399.547943,398.519836,7188.091309,13.020997,12.569378,12.647704,2.146814,2.075153,2.167861,52.45681,82.099823,31.902479,9.563937,82.283157,108.174805,116.441643,0.394761085510254,556.26532,432.759524014677,1.9183524879653,0.0349972217001836,1.03908021225435,-0.124521989913603,507.854298266981,1.98985327593106,0.00886221071327308,1.25845593499147,61.9349005858666,480.660601142625,97.0949126884722,0.00774947136123662,1.38998457623191
