P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.952407,40,40.004711,9.9735,9.392208,117.779533,NaN,0.985700130462646,NaN,31.602154,400,399.986847,25,32.178493,8.939695,66.309647,50.02494,402.085083,399.613129,398.656982,7188.793457,13.007185,12.536845,12.637998,2.132555,2.075889,2.11853,52.477711,82.188469,31.92454,9.576421,82.289017,108.195213,116.466568,0.324742704629898,573.358032,432.753631001052,1.91828812755812,0.0349795312153717,1.03924446957498,-0.110677413607959,507.844997284397,1.98982874971118,0.00886176467122799,1.25848801197462,61.9352714617032,480.63702362252,97.0782796321923,0.00774840015490887,1.39015721146558
8,7.949739,40,40.005928,9.9735,9.394102,117.772606,NaN,0.984462320804596,NaN,31.632534,400,399.916382,25,32.173851,8.92909,66.260529,50.02494,402.085083,399.613129,398.656982,7188.793457,13.007185,12.536845,12.637998,2.132555,2.075889,2.11853,52.477711,82.188469,31.92454,9.576421,82.289017,108.195213,116.466568,0.324742704629898,573.358032,432.76256921965,1.91835279970822,0.0349938940853597,1.03909130068355,-0.121191460474563,507.834995162523,1.98980040533247,0.00886107325641601,1.2585304568752,61.936664512859,480.661910738164,97.0974162681068,0.00774918975190991,1.38999629211747
8,7.946109,40,40.004841,9.9735,9.397315,117.776917,NaN,0.985289454460144,NaN,31.647587,400,399.775024,25,32.176258,8.91281,66.116058,50.02494,401.520264,398.97052,398.078796,7200.242676,13.016273,12.549366,12.63606,2.139856,2.081372,2.154775,52.502258,82.04258,31.913744,9.560038,82.271729,108.104378,116.515091,0.356984525918961,541.355103,432.775388492761,1.91844314130554,0.0350135881894805,1.0388788534111,-0.135500835786672,507.841567865629,1.98981968252084,0.00886159763923457,1.25849993778455,61.9354202691985,480.694518075835,97.119775664333,0.00775081088847803,1.38974902676732
8,7.943148,40,39.999947,9.9735,9.397882,117.76281,NaN,0.984656572341919,NaN,31.667551,400,399.64856,25,32.182503,8.920059,66.110405,50.02494,401.57489,399.043579,398.083008,7195.753906,12.991484,12.556682,12.623905,2.144522,2.104909,2.164463,52.519917,81.988121,31.925632,9.5546,82.165886,108.049019,116.553047,0.220389395952225,504.931976,432.783709420369,1.91850929216057,0.0350292209899986,1.03871924545354,-0.147176686177716,507.828979637125,1.98979857540153,0.00886229410141834,1.25849461890791,61.9298179585094,480.715218344694,97.1297143090947,0.00775276020488617,1.38953479817806
8,7.94788,40,40.000538,9.9735,9.39396,117.74855,NaN,0.985018670558929,NaN,31.688034,400,399.690948,25,32.172768,8.927804,66.100647,50.02494,401.57489,399.043579,398.083008,7195.753906,12.991484,12.556682,12.623905,2.144522,2.104909,2.164463,52.519917,81.988121,31.925632,9.5546,82.165886,108.049019,116.553047,0.220389395952225,504.931976,432.767277515254,1.91839249108566,0.0350035910376471,1.03899429390643,-0.128518978317629,507.81040918524,1.98974972937925,0.00886141701404331,1.25855819756759,61.9304945248209,480.672429156302,97.0995226036818,0.00775081547918663,1.38984765913608
8,7.953322,40,40.001064,9.9735,9.392689,117.748703,NaN,0.984343588352203,NaN,31.677166,400,399.789978,25,32.169182,8.901291,66.092064,50.02494,401.418335,398.984192,398.024292,7192.508789,13.017421,12.560897,12.64854,2.141443,2.108609,2.173031,52.524979,82.237419,31.97452,9.56356,82.252228,108.020668,116.544762,0.371070772409439,554.045532,432.751740210321,1.9182701083055,0.0349748520355733,1.03928953032796,-0.107072197847287,507.81004644532,1.98974760901697,0.00886127444575376,1.2585641442936,61.9310966732114,480.627526559836,97.0677518759611,0.00774879514389306,1.39017514259071
8,7.948371,40,39.999386,9.9735,9.397018,117.818314,NaN,0.985021948814392,NaN,31.672291,400,399.838837,25,32.172108,8.883521,66.198303,50.021042,402.094971,399.569336,398.633759,7189.345703,13.014627,12.537473,12.633932,2.125973,2.065763,2.137666,52.52177,82.023804,31.901667,9.601503,82.313217,107.979355,116.583809,0.229773238301277,529.665161,432.769172329773,1.91839311464913,0.0350016828429916,1.03899994345128,-0.126583504856455,507.899416812812,1.98998002096991,0.00886521080215569,1.25826913331916,61.9291757278781,480.67176712157,97.0978790294556,0.00775103952659806,1.38983664035888
8,7.947222,40,40.000114,9.9735,9.3895,117.95813,NaN,0.984634935855865,NaN,31.663734,400,399.762543,25,32.182499,8.872289,66.136093,50.021042,402.094971,399.569336,398.633759,7189.345703,13.014627,12.537473,12.633932,2.125973,2.065763,2.137666,52.52177,82.023804,31.901667,9.601503,82.313217,107.979355,116.583809,0.229773238301277,529.665161,432.764362310364,1.91839032543376,0.0350060703477132,1.0389891140961,-0.131112890893974,508.074537957294,1.99042620629486,0.00887194230443067,1.25772991077382,61.9300091379988,480.671298689711,97.0982796229932,0.00775086031394154,1.38984992479087
8,7.947222,40,40.000114,9.9735,9.3895,117.95813,NaN,0.984634935855865,NaN,31.663734,400,399.762543,25,32.182499,8.887134,66.009392,50.021042,402.010651,399.50174,398.552795,7188.622559,12.999299,12.539831,12.627984,2.135711,2.0902,2.147059,52.492718,82.010811,31.912083,9.588137,82.21196,108.045639,116.535789,0.510678231716156,546.678223,432.764362310364,1.91839032543376,0.0350060703477132,1.0389891140961,-0.131112890893974,508.074537957294,1.99042620629486,0.00887194230443067,1.25772991077382,61.9300091379988,480.671298689711,97.0982796229932,0.00775086031394154,1.38984992479087
8,7.951794,40,40.001625,9.9735,9.374178,118.041168,NaN,0.98499870300293,NaN,31.645931,400,399.773193,25,32.19054,8.898269,65.909592,50.021042,402.010651,399.50174,398.552795,7188.622559,12.999299,12.539831,12.627984,2.135711,2.0902,2.147059,52.492718,82.010811,31.912083,9.588137,82.21196,108.045639,116.535789,0.510678231716156,546.678223,432.73649449036,1.91823506375145,0.0349788364228697,1.0393316212647,-0.113092886456286,508.17737418337,1.99068568600576,0.00887562914103345,1.25742443125666,61.9317388811623,480.614987277332,97.0593008748064,0.00774814031617106,1.39027234014646
8,7.953499,40,40.000603,9.9735,9.371428,118.060371,NaN,0.984169840812683,NaN,31.638325,400,399.863281,25,32.192936,8.907996,65.760468,50.021042,401.976135,399.394958,398.504303,7203.055176,13.01874,12.558161,12.633119,2.140092,2.09491,2.143171,52.50988,82.100395,31.911438,9.593374,82.286011,108.000145,116.55732,0.20574963092804,504.233765,432.729179707496,1.91818806625697,0.0349693285792492,1.03943985028004,-0.106374831613152,508.202594765919,1.99075247456413,0.00887687314760406,1.25733698690875,61.9305689351532,480.596796860434,97.045181369566,0.00774759201215176,1.39038830014593
8,7.952229,40,40.001816,9.9735,9.380575,118.076683,NaN,0.985552549362183,NaN,31.596851,400,399.908325,25,32.205441,8.922869,65.774864,50.021042,401.976135,399.394958,398.504303,7203.055176,13.01874,12.558161,12.633119,2.140092,2.09491,2.143171,52.50988,82.100395,31.911438,9.593374,82.286011,108.000145,116.55732,0.20574963092804,504.233765,432.742006190524,1.91824918677273,0.0349779457702595,1.03931216173303,-0.111378792536641,508.221828291237,1.99079888528173,0.0088773353264068,1.25728846515308,61.9319575277715,480.620363773112,97.0633617457052,0.00774832666699597,1.39023656021441
8,7.950038,40,40.003143,9.9735,9.390529,118.054054,NaN,0.984292805194855,NaN,31.570927,400,399.854797,25,32.223541,8.924789,65.811081,50.021042,401.471344,398.965332,397.992096,7196.583008,13.014828,12.566929,12.644182,2.148579,2.121691,2.177328,52.519787,82.221619,31.922235,9.566804,82.308243,108.003937,116.566956,0.221385225653648,504.775452,432.75807539142,1.91833319163388,0.0349915570481345,1.03913069994266,-0.120013029499773,508.191980202081,1.99071957855073,0.00887583447499763,1.25739297850769,61.9334765823099,480.652492808713,97.0878188338305,0.00774939955171735,1.39002540855596
8,7.954125,40,40.002598,9.9735,9.391687,118.057762,NaN,0.984162628650665,NaN,31.537043,400,399.891876,25,32.232449,8.934011,65.73629,50.021042,402.02002,399.485077,398.558105,7191.368164,13.033798,12.547608,12.643948,2.123552,2.058845,2.137494,52.497192,82.258102,31.957848,9.53538,82.267632,108.022987,116.565125,0.315268576145172,515.2099,432.74860065433,1.91824905707969,0.0349704385091317,1.03933851861244,-0.103908534400091,508.197215867621,1.99073419849294,0.00887617396747026,1.25737179850457,61.9328527104838,480.62092167334,97.0645556529391,0.00774817924360263,1.3902432689255
8,7.957738,40,40.004951,9.9735,9.381275,118.114815,NaN,0.983867585659027,NaN,31.526619,400,399.858215,25,32.228832,8.934045,65.772385,50.021042,402.02002,399.485077,398.558105,7191.368164,13.033798,12.547608,12.643948,2.123552,2.058845,2.137494,52.497192,82.258102,31.957848,9.53538,82.267632,108.022987,116.565125,0.315268576145172,515.2099,432.728334994354,1.91813262375156,0.0349493143188951,1.03959827399494,-0.0896770030956304,508.266472909853,1.99090588048422,0.00887832990787143,1.25717884979291,61.9355461829145,480.579640818759,97.0372511101799,0.00774591284086355,1.39057040545
8,7.955052,40,40.002136,9.9735,9.372841,118.116043,NaN,0.984355211257935,NaN,31.510504,400,399.857544,25,32.219116,8.951713,65.837303,50.021042,401.533112,399.038025,398.05304,7189.249023,12.9946,12.535918,12.630412,2.139378,2.084178,2.128211,52.495888,82.142036,31.980583,9.547217,82.354256,108.019791,116.554962,0.421883225440979,524.923279,432.726588872468,1.91815967568388,0.0349615190238102,1.03951246085442,-0.100256635165408,508.270975780753,1.99092377688391,0.00887919481600361,1.25713934250672,61.9323238447295,480.587474528527,97.0400308606283,0.00774686102470277,1.39047589122848
8,7.949346,40,40.000072,9.9735,9.366722,118.076797,NaN,0.984482705593109,NaN,31.500996,400,399.801178,25,32.226284,8.940119,65.921249,50.018982,401.975586,399.473877,398.580902,7190.23877,13.032041,12.547588,12.638884,2.15081,2.114548,2.16168,52.4771,82.116371,31.969967,9.539698,82.247887,108.061531,116.519958,0.554919302463531,549.393921,432.735143571438,1.91826059560166,0.0349900268884443,1.03925188218692,-0.122740419006902,508.223805672904,1.99080789701973,0.00887783914800671,1.25726648275736,61.9299610569917,480.623236122755,97.0636601966673,0.00774883015283574,1.39019220794301
8,7.949346,40,40.000072,9.9735,9.360382,118.089211,NaN,0.984482705593109,NaN,31.535395,400,399.658722,25,32.227863,8.931989,65.943947,50.018982,401.975586,399.473877,398.580902,7190.23877,13.032041,12.547588,12.638884,2.15081,2.114548,2.16168,52.4771,82.116371,31.969967,9.539698,82.247887,108.061531,116.519958,0.554919302463531,549.393921,432.728554581272,1.9182372728615,0.0349886551145518,1.03929391479272,-0.122740419006902,508.239413079214,1.99084778988704,0.00887845451705207,1.25721818536684,61.9299610569917,480.614601795281,97.0574494468214,0.00774846375991458,1.39025385681352
8,7.954182,40,40.001011,9.9735,9.352418,118.124344,NaN,0.985691368579865,NaN,31.559711,400,399.558868,25,32.221909,8.934266,65.941826,50.018982,401.08255,398.594452,397.605133,7189.268555,13.022921,12.555485,12.639963,2.143498,2.093229,2.168119,52.495823,82.139,32.027248,9.536597,82.220367,108.096825,116.491882,0.306909948587418,536.890259,432.707632695614,1.91810334362127,0.0349616472006197,1.03960219369083,-0.103683974680337,508.282593596126,1.99095602254488,0.00887992756582115,1.25709321263448,61.9310360007669,480.565749940358,97.0232671750302,0.00774618518350802,1.39061582680406
8,7.957547,40,39.999325,9.9735,9.361599,118.160858,NaN,0.985562324523926,NaN,31.573364,400,399.623016,25,32.214539,8.920027,65.829567,50.018982,401.08255,398.594452,397.605133,7189.268555,13.022921,12.555485,12.639963,2.143498,2.093229,2.168119,52.495823,82.139,32.027248,9.536597,82.220367,108.096825,116.491882,0.306909948587418,536.890259,432.708378058296,1.91806434774572,0.034946056745804,1.03971897680248,-0.090429225876278,508.330263804443,1.99108167674126,0.00888221857245069,1.25693070634709,61.9291058948579,480.550008975044,97.0102384612137,0.0077458859393569,1.3907053584245
8,7.955524,40,40.0009,9.9735,9.361599,118.160858,NaN,0.985134899616241,NaN,31.573364,400,399.623016,25,32.214539,8.897229,65.773834,50.018982,401.923065,399.361816,398.476166,7199.042969,13.018187,12.538713,12.632689,2.146824,2.077797,2.141229,52.505619,82.175453,32.024944,9.539012,82.292389,108.135414,116.45546,0.378131300210953,507.390045,432.713668089002,1.91810810059195,0.0349566217843401,1.03961207490868,-0.0983973234510245,508.328609125863,1.99107387324563,0.00888176859418623,1.25695011635599,61.9309089318425,480.567424863593,97.0243590781967,0.00774628054836256,1.39060232861393
8,7.95241,40,40.001091,9.9735,9.376821,118.166992,NaN,0.984747052192688,NaN,31.5783,400,399.772064,25,32.208298,8.889922,65.692245,50.018982,401.497375,399.042603,397.995911,7194.866211,12.990986,12.558338,12.631714,2.147616,2.109141,2.16203,52.546944,81.987717,31.995623,9.551279,82.275391,108.175713,116.453026,0.354981571435928,508.283234,432.737631521475,1.91823146201065,0.0349761874989202,1.0393465996438,-0.110665592713417,508.336118535124,1.99109262996404,0.00888201793410412,1.25692868165865,61.9311275817882,480.613240129637,97.0575029085183,0.00774818301556704,1.39027751503736
8,7.954077,40,40.001389,9.9735,9.372742,118.113853,NaN,0.985368967056274,NaN,31.576513,400,399.777893,25,32.208012,8.897781,65.940338,50.018982,401.497375,399.042603,397.995911,7194.866211,12.990986,12.558338,12.631714,2.147616,2.109141,2.16203,52.546944,81.987717,31.995623,9.551279,82.275391,108.175713,116.453026,0.354981571435928,508.283234,432.729034667541,1.91818039893404,0.0349665921032983,1.03946164215754,-0.104097638259759,508.26900787153,1.99092044249513,0.00887929966476431,1.25713863601476,61.9314687197385,480.594567407869,97.0443747223237,0.00774732543914262,1.39041498197269
8,7.95438,40,40.000114,9.9735,9.362112,118.061028,NaN,0.985882997512817,NaN,31.559811,400,399.899353,25,32.204819,8.930593,66.43602,50.018982,402.035156,399.531158,398.555267,7193.748535,13.036774,12.559162,12.644887,2.146081,2.096554,2.176513,52.554001,81.999771,32.026241,9.546707,82.276077,108.110886,116.489662,0.606204509735107,528.424988,432.717192600747,1.91813473273972,0.0349627095518114,1.0395482308695,-0.102903934588824,508.203935177306,1.99075701046945,0.00887704540215288,1.2573283868697,61.9300091379988,480.576674602217,97.0302139205191,0.00774684505138926,1.39052543083755
8,7.953496,40,40.001663,9.9735,9.355776,117.998146,NaN,0.985079348087311,NaN,31.53533,400,400.001953,25,32.209229,8.945969,66.498207,50.018982,402.016693,399.568542,398.551971,7196.897461,13.038208,12.573692,12.66065,2.132014,2.10315,2.149175,52.579002,82.104851,32.018089,9.523505,82.290565,108.03447,116.545845,0,532.090759,432.712917426089,1.91813054056259,0.0349659585226522,1.0395436291078,-0.106386651289654,508.123233661022,1.99054719304032,0.00887348483454284,1.25759273164029,61.9317823816028,480.576322698862,97.0315313703183,0.00774649124884863,1.39054914182344
8,7.950789,40,39.999771,9.9735,9.352515,117.931206,NaN,0.984911561012268,NaN,31.565781,400,400.012115,25,32.202759,8.948573,66.551865,50.018982,402.016693,399.568542,398.551971,7196.897461,13.038208,12.573692,12.66065,2.132014,2.10315,2.149175,52.579002,82.104851,32.018089,9.523505,82.290565,108.03447,116.545845,0,532.090759,432.716605599844,1.91817710723685,0.0349794051027812,1.03942229930496,-0.11705330537734,508.041034744594,1.99034131910756,0.00887070444717813,1.25783099726356,61.9296164752056,480.592095305749,97.0409564687399,0.00774757452595752,1.39041051446646
8,7.953208,40,39.999847,9.9735,9.350223,117.895569,NaN,0.985268414020538,NaN,31.59351,400,399.922974,25,32.186703,8.952763,66.589203,50.021454,401.539185,399.019836,397.979919,7195.262695,13.002763,12.555103,12.642523,2.097238,2.061374,2.129639,52.551304,81.963135,32.005005,9.52898,82.24015,108.133484,116.47924,0.388174653053284,544.429626,432.70789787665,1.91811633708346,0.0349662624186823,1.03956531470499,-0.107521355180666,507.996126840596,1.9902263113721,0.00886891427953349,1.25797154002306,61.9297034794507,480.56965810294,97.0248973529924,0.00774660568537164,1.39057194753964
8,7.952153,40,40.001472,9.9735,9.344624,117.845917,NaN,0.985505044460297,NaN,31.616302,400,399.858063,25,32.176533,8.952084,66.637276,50.021454,401.853424,399.444946,398.392883,7197.412109,13.029532,12.572771,12.669638,2.128614,2.082051,2.114497,52.558819,82.117821,32.023712,9.5179,82.304413,108.126198,116.481094,0.494081676006317,537.01178,432.704836345565,1.91811855882617,0.0349705657335,1.03954677803739,-0.111678261304462,507.931947653446,1.99005849380958,0.00886598565641054,1.25818656389724,61.9315637342913,480.571739343963,97.0280416750695,0.00774633852224317,1.39057930152894
8,7.952153,40,40.001472,9.9735,9.33211,117.885513,NaN,0.985505044460297,NaN,31.63586,400,399.827148,25,32.163342,8.948785,66.95507,50.021454,401.853424,399.444946,398.392883,7197.412109,13.029532,12.572771,12.669638,2.128614,2.082051,2.114497,52.558819,82.117821,32.023712,9.5179,82.304413,108.126198,116.481094,0.494081676006317,537.01178,432.691826936591,1.91807250592453,0.0349678579766901,1.03962999308869,-0.111678261304462,507.981763730618,1.9901858955363,0.00886795114966336,1.25803113460132,61.9315637342913,480.554691847572,97.0157829358249,0.0077456150360855,1.39070124106183
8,7.946377,40,39.998566,9.9735,9.330832,117.925537,NaN,0.985325336456299,NaN,31.636906,400,399.796692,25,32.15406,8.935253,67.344673,50.021454,401.234802,398.625305,397.811829,7190.05957,13.050591,12.539626,12.627193,2.134317,2.105496,2.147941,52.509533,82.055824,31.963734,9.532879,82.240334,108.11335,116.481468,0.280903995037079,530.109253,432.705605264523,1.91819281260199,0.034997797578951,1.03933320148217,-0.134444217216583,508.035173492096,1.9903290649683,0.00887076730140438,1.25783825285766,61.9282369814068,480.596975697121,97.0432449618864,0.00774804529798963,1.3903591594955
8,7.952301,40,39.996464,9.9735,9.321779,117.922295,NaN,0.984738409519196,NaN,31.616667,400,399.706848,25,32.146324,8.901888,67.188332,50.021454,402.302124,399.62912,398.879974,7189.449219,13.042798,12.525259,12.616177,2.091291,2.036892,2.103612,52.542347,82.060608,31.987066,9.531784,82.253876,108.082237,116.492722,0.16593886911869,527.46936,432.680698936856,1.91803127954483,0.0349648486932665,1.0397065816265,-0.111095087275885,508.033310044716,1.99032906812397,0.00887120680431757,1.25782488741069,61.9258305109709,480.535552554119,96.9969421568476,0.0077458982278474,1.39076964990991
8,7.955455,40,39.998833,9.9735,9.311352,117.923447,NaN,0.985290288925171,NaN,31.600052,400,399.797913,25,32.141369,8.890875,66.86293,50.021454,402.302124,399.62912,398.879974,7189.449219,13.042798,12.525259,12.616177,2.091291,2.036892,2.103612,52.542347,82.060608,31.987066,9.531784,82.253876,108.082237,116.492722,0.16593886911869,527.46936,432.661602903238,1.91792464394462,0.034946111876118,1.03994304042793,-0.0986691244156077,508.032263314311,1.99032101784446,0.00887058733595633,1.25784974552348,61.9285426481949,480.497917769915,96.9722876850347,0.00774378248324455,1.39107166125351
8,7.954771,40,39.99929,9.9735,9.311352,117.923447,NaN,0.984018206596375,NaN,31.600052,400,399.797913,25,32.141369,8.916593,66.672386,50.021454,401.472321,398.837433,398.067383,7190.783203,13.026011,12.533096,12.604598,2.123491,2.073315,2.120185,52.56768,82.140343,31.979958,9.506871,82.361549,108.078087,116.511429,0.331738531589508,527.29718,432.663393196061,1.91793944501046,0.0349496848267174,1.0399068150794,-0.101363595461862,508.031781858439,1.99031875014069,0.00887045681658331,1.2578554110704,61.9290658266899,480.503749905406,96.9769438893636,0.00774393009849595,1.39103612600064
8,7.954679,40,40.000404,9.9735,9.30619,117.96048,NaN,0.984285414218903,NaN,31.599171,400,399.815094,25,32.141552,8.922539,66.637291,50.021454,402.111572,399.42514,398.675507,7195.865234,13.06981,12.545536,12.624799,2.078121,2.04617,2.087215,52.582405,82.168205,31.975576,9.499547,82.424789,108.057785,116.512177,0.361576676368713,524.748779,432.658265927584,1.91792243107852,0.0349490483856484,1.03993638044376,-0.101726023055676,508.07718822246,1.99043232473367,0.00887197606267945,1.25772431401011,61.9303411247373,480.498315261151,96.9741671450927,0.00774345577083642,1.39109033658534
8,7.95207,40,39.999428,9.9735,9.306315,117.976624,NaN,0.985185503959656,NaN,31.607698,400,399.998932,25,32.146801,8.923841,66.622643,50.021454,402.111572,399.42514,398.675507,7195.865234,13.06981,12.545536,12.624799,2.078121,2.04617,2.087215,52.582405,82.168205,31.975576,9.499547,82.424789,108.057785,116.512177,0.361576676368713,524.748779,432.665224693763,1.91797935583999,0.0349627094477098,1.03979737905715,-0.112005315206204,508.098520009049,1.99048907924974,0.0088730556708322,1.25764912765826,61.9292238095787,480.518629070558,96.9877807371922,0.0077445314968503,1.39093141796992
8,7.949213,40,40.000423,9.9735,9.315666,117.995987,NaN,0.985512256622314,NaN,31.603096,400,400.200836,25,32.151291,8.933567,66.627937,50.021454,402.647064,399.919525,399.268402,7201.131836,13.063606,12.526973,12.624037,2.076753,2.035773,2.108662,52.566738,81.96772,31.927301,9.503074,82.336723,108.069275,116.513153,0.363977015018463,524.390015,432.68242284235,1.91807561485862,0.0349796736010351,1.03958391137423,-0.123264634356872,508.121823776151,1.990546401631,0.00887373190831033,1.25758581627175,61.9303628755223,480.555030138507,97.0149624558552,0.00774585885625252,1.3906844620411
8,7.948378,40,39.99847,9.9735,9.319961,118.040329,NaN,0.985323667526245,NaN,31.576996,400,400.370178,25,32.154373,8.941055,66.403328,50.021454,402.647064,399.919525,399.268402,7201.131836,13.063606,12.526973,12.624037,2.076753,2.035773,2.108662,52.566738,81.96772,31.927301,9.503074,82.336723,108.069275,116.513153,0.363977015018463,524.390015,432.689072135843,1.9181094959487,0.0349849718162448,1.03951118444307,-0.126555912203628,508.179638504498,1.99069863293188,0.0088764887446138,1.25738870190597,61.9281270783196,480.566058979703,97.0209128884397,0.0077467541908916,1.39057884179566
8,7.947362,40,39.998062,9.9735,9.318867,118.059952,NaN,0.984061598777771,NaN,31.571848,400,400.399475,25,32.154613,8.93713,66.388977,50.021156,402.457031,399.764954,399.086029,7195.626953,13.070709,12.535449,12.620305,2.115045,2.071624,2.116167,52.615505,82.02375,31.94208,9.490676,82.233498,108.026344,116.560936,0.295472383499146,546.822754,432.690592657699,1.9181274633915,0.0349900516836926,1.03946473916385,-0.130560981013502,508.204740634232,1.99076372573241,0.00887757824310844,1.25730722502759,61.9276599877317,480.572393968434,97.0250549204336,0.00774711232535034,1.39052795797129
8,7.950511,40,39.999619,9.9735,9.321398,118.108757,NaN,0.985092878341675,NaN,31.554865,400,400.335205,25,32.153206,8.933815,66.43438,50.021156,402.437775,399.726074,399.038055,7195.266602,13.066066,12.546497,12.620893,2.101948,2.066346,2.113177,52.59618,82.081345,31.993723,9.458708,82.220917,108.033768,116.548134,0.442708998918533,543.482178,432.684985978023,1.91806861632382,0.0349741252037323,1.03961442718286,-0.118148891021633,508.264462130028,1.9909128412245,0.00887955273741735,1.25713659971941,61.9294424662962,480.551816766496,97.0118365170532,0.00774589835233916,1.39069644773783
8,7.950511,40,39.999619,9.9735,9.317141,118.19632,NaN,0.985092878341675,NaN,31.557934,400,400.354309,25,32.151215,8.92205,66.506317,50.021156,402.437775,399.726074,399.038055,7195.266602,13.066066,12.546497,12.620893,2.101948,2.066346,2.113177,52.59618,82.081345,31.993723,9.458708,82.220917,108.033768,116.548134,0.442708998918533,543.482178,432.680560279108,1.91805294842861,0.0349732038374586,1.03964275809997,-0.118148891021633,508.374525900766,1.99119411660844,0.00888389138479393,1.25679690001167,61.9294424662962,480.546017140349,97.0076662758576,0.00774565219967883,1.39073794842739
8,7.945438,40,39.997402,9.9735,9.317076,118.246002,NaN,0.985064387321472,NaN,31.555428,400,400.341858,25,32.149357,8.912945,66.691063,50.021156,401.640106,398.932251,398.146973,7193.772461,13.0832,12.565225,12.63061,2.118466,2.064995,2.123318,52.596451,82.092484,31.925606,9.502508,82.241196,108.064804,116.5214,0.442318707704544,542.543213,432.693763706875,1.91816252600975,0.034999735735884,1.03937493306276,-0.13814644289954,508.439288107407,1.9913646251058,0.00888698553766807,1.25657743125319,61.9269043915228,480.584862092379,97.0333525242024,0.00774778589925825,1.39042979809784
8,7.944892,40,39.997963,9.9735,9.318106,118.275787,NaN,0.985417306423187,NaN,31.551716,400,400.111328,25,32.150368,8.924244,66.630852,50.021156,402.63089,399.943542,399.200104,7195.348633,13.045931,12.527778,12.616103,2.071175,2.037598,2.088759,52.618885,82.019966,31.939789,9.494599,82.211777,108.005096,116.550278,0.385844886302948,565.739197,432.696262338526,1.91817813736306,0.0350028178103648,1.03933923455944,-0.140299326739751,508.476124978573,1.99145746430611,0.00888830003922634,1.25646929965206,61.9275466489692,480.591075852236,97.0383902987664,0.00774792685846358,1.39039306658381
8,7.943702,40,39.998291,9.9735,9.311214,118.252281,NaN,0.984364211559296,NaN,31.540167,400,400.068878,25,32.153488,8.928657,66.344795,50.021156,402.63089,399.943542,399.200104,7195.348633,13.045931,12.527778,12.616103,2.071175,2.037598,2.088759,52.618885,82.019966,31.939789,9.494599,82.211777,108.005096,116.550278,0.385844886302948,565.739197,432.69221181247,1.91817854481685,0.035007558093397,1.03932211291778,-0.144991896764111,508.446245126561,1.99138038130697,0.00888704241563586,1.25656410129208,61.9279221542674,480.591480818619,97.0390140906582,0.00774787227477382,1.39039465973396
8,7.947275,40,39.996544,9.9735,9.300625,118.2192,NaN,0.984918713569641,NaN,31.514738,400,399.983246,25,32.159966,8.90477,65.935158,50.021156,401.33551,398.645111,397.911591,7189.375488,13.027971,12.523229,12.594113,2.127016,2.067348,2.114572,52.58469,81.984261,31.966043,9.477011,82.191078,107.961922,116.568062,0.26585665345192,555.095215,432.671857295157,1.91806221174212,0.0349865576903473,1.03958147659589,-0.130903952726158,508.406508694266,1.99128282035477,0.00888590336829829,1.25667049735348,61.9259221007584,480.547064114659,97.0053006488229,0.007746369353222,1.39068835964033
8,7.944819,40,39.995811,9.9735,9.300625,118.2192,NaN,0.984630048274994,NaN,31.514738,400,399.983246,25,32.159966,8.901587,65.720749,50.021156,401.33551,398.645111,397.911591,7189.375488,13.027971,12.523229,12.594113,2.127016,2.067348,2.114572,52.58469,81.984261,31.966043,9.477011,82.191078,107.961922,116.568062,0.26585665345192,555.095215,432.678283631911,1.91811539135196,0.0349994149494656,1.03945154336299,-0.140587174992902,508.407278222129,1.99128645087106,0.00888611284777613,1.2566614782463,61.9250829035727,480.566181336047,97.0183046419446,0.00774734117010102,1.39054157691569
8,7.942956,40,39.996593,9.9735,9.295807,118.23291,NaN,0.984672129154205,NaN,31.496094,400,400.082306,25,32.168499,8.913754,65.650894,50.021156,402.384827,399.752838,398.96994,7188.349609,13.067323,12.54657,12.626072,2.116057,2.070439,2.143372,52.591724,81.958069,31.960426,9.474643,82.256706,108.078369,116.537758,0.377364814281464,563.996094,432.678150045997,1.91813800653036,0.0350081295178254,1.03938504082616,-0.147933896369125,508.423685849567,1.99132659823165,0.00888656838303762,1.25661808324067,61.9259781994247,480.575158694402,97.0255537154422,0.00774755108960331,1.39048808984684
8,7.941527,40,39.993729,9.9735,9.299281,118.252579,NaN,0.984881997108459,NaN,31.487343,400,400.210449,25,32.176407,8.921322,65.841812,50.02306,401.872314,399.136475,398.405457,7188.293457,13.022445,12.52227,12.592618,2.138395,2.079949,2.127032,52.607269,82.057663,31.894991,9.499754,82.2099,108.065483,116.532318,0.351875364780426,550.203003,432.685499213248,1.91818174002336,0.0350163697064815,1.03928639641254,-0.153570025468696,508.451407042163,1.99140392864445,0.0088883610020164,1.25650686466078,61.9226991923822,480.589128848938,97.0326973200231,0.00774877077890913,1.39034905731535
8,7.943395,40,39.994343,9.9735,9.29433,118.210526,NaN,0.983759999275208,NaN,31.489876,400,400.185791,25,32.175312,8.927349,66.155907,50.02306,401.872314,399.136475,398.405457,7188.293457,13.022445,12.52227,12.592618,2.138395,2.079949,2.127032,52.607269,82.057663,31.894991,9.499754,82.2099,108.065483,116.532318,0.351875364780426,550.203003,432.675466229487,1.91812306339144,0.0350055098698328,1.03941807993818,-0.146202587150867,508.397919091537,1.99126586994843,0.00888610276197114,1.25667696781582,61.9234021805083,480.567883941317,97.0180404955486,0.00774773467010875,1.39050931203965
8,7.945376,40,39.995094,9.9735,9.283604,118.162201,NaN,0.984119176864624,NaN,31.498085,400,400.219269,25,32.175602,8.919853,66.280434,50.02306,402.351563,399.600433,398.910004,7196.308105,13.059042,12.551271,12.615818,2.141455,2.101379,2.149361,52.602798,81.994514,31.905005,9.521027,82.279297,107.992165,116.565567,0.53443306684494,547.489624,432.659132302848,1.91804068360999,0.0349928123876339,1.03959428924961,-0.13839090394157,508.336396715327,1.99110695390955,0.00888349408600532,1.25687336232092,61.9242620119427,480.537972225451,96.9972924974415,0.00774630067487096,1.39073357228552
8,7.942942,40,39.993633,9.9735,9.27694,118.151352,NaN,0.984809696674347,NaN,31.5023,400,400.29483,25,32.186977,8.937026,66.429779,50.02306,402.478882,399.799133,399.072388,7192.713379,13.051315,12.53867,12.615815,2.138397,2.113471,2.154809,52.617561,81.981041,31.916468,9.516912,82.245605,108.032814,116.544884,0.111265689134598,531.411804,432.658575427981,1.91806887375818,0.0350041163266782,1.03950980450185,-0.1479891101568,508.324295669854,1.99107934596508,0.00888337404006716,1.25689742209466,61.9225892781074,480.547275020718,97.0025000896485,0.00774701524425184,1.39064699903257
8,7.944814,40,39.993675,9.9735,9.282619,118.17131,NaN,0.983997046947479,NaN,31.500677,400,400.374786,25,32.185791,8.932189,66.404778,50.02306,402.478882,399.799133,399.072388,7192.713379,13.051315,12.53867,12.615815,2.138397,2.113471,2.154809,52.617561,81.981041,31.916468,9.516912,82.245605,108.032814,116.544884,0.111265689134598,531.411804,432.659579275724,1.91804922951175,0.0349955417083226,1.03957109570445,-0.140606890702713,508.349335939755,1.99114324127224,0.00888435093549864,1.25682057715493,61.9226373656311,480.540036238907,96.9973374502134,0.00774669877346553,1.39069937174811
8,7.94184,40,39.994514,9.9735,9.291742,118.207962,NaN,0.983473777770996,NaN,31.473408,400,400.385468,25,32.173344,8.936838,66.252548,50.02306,401.891388,399.245026,398.416687,7191.041992,13.073466,12.5595,12.6324,2.123894,2.051615,2.121874,52.606949,81.852959,31.979622,9.469203,82.216125,108.122002,116.464272,0.432672053575516,571.720825,432.676844911653,1.91814721916058,0.0350130964912944,1.03935303712198,-0.152335454407023,508.394517416787,1.99125678973464,0.00888592688562167,1.2566889923873,61.9235979622295,480.57695820843,97.0247398926691,0.00774808240802344,1.39044677804168
8,7.936119,40,39.990143,9.9735,9.29127,118.185547,NaN,0.985210657119751,NaN,31.447025,400,400.297882,25,32.158882,8.923197,65.961967,50.02306,402.24939,399.861603,398.924622,7186.983887,12.996853,12.520321,12.644989,2.103024,2.053299,2.112374,52.608681,81.822853,31.883808,9.500295,82.205963,108.103088,116.486572,0.163593798875809,603.35791,432.691320561308,1.91826942213674,0.0350429949729871,1.03905374557917,-0.174906695685479,508.370938231595,1.99120646322507,0.00888606582876427,1.25672193852508,61.9185932854563,480.618808957068,97.050411111594,0.00775081547826106,1.3900880504827
8,7.936119,40,39.990143,9.9735,9.281173,118.150665,NaN,0.985210657119751,NaN,31.438845,400,400.338715,25,32.148285,8.920762,65.914558,50.02306,402.24939,399.861603,398.924622,7186.983887,12.996853,12.520321,12.644989,2.103024,2.053299,2.112374,52.608681,81.822853,31.883808,9.500295,82.205963,108.103088,116.486572,0.163593798875809,603.35791,432.680828897499,1.9182322751173,0.0350408070787897,1.03912073253727,-0.174906695685479,508.327098900568,1.99109443331789,0.00888433747606137,1.25685707538416,61.9185932854563,480.605057294315,97.0405188049947,0.00775023179157047,1.39018622756194
8,7.938189,40,39.988976,9.9735,9.274099,118.089729,NaN,0.984715342521667,NaN,31.446178,400,400.032898,25,32.140488,8.931757,65.954529,50.02306,401.976135,399.580536,398.525421,7193.983398,13.008406,12.572764,12.652589,2.136562,2.098579,2.170987,52.635532,82.080215,31.976017,9.494305,82.122963,108.026649,116.52742,0.231498286128044,560.452209,432.668061529622,1.91816139135918,0.035028414738539,1.03927717811931,-0.166738440799236,508.251730797421,1.99090445856743,0.00888165080994432,1.25707920330828,61.9172570241456,480.577913122959,97.0198112663859,0.0077493350521335,1.39036417511541
8,7.944715,40,39.990616,9.9735,9.27862,118.001045,NaN,0.984932005405426,NaN,31.447693,400,399.608154,25,32.124165,8.947898,65.741417,50.027908,401.934082,399.541199,398.510834,7200.467773,13.030915,12.572758,12.668628,2.144725,2.08181,2.133769,52.609833,82.157295,32.021618,9.488639,82.196594,107.962509,116.57299,0.496311217546463,554.756897,432.655681115875,1.91803665401369,0.0349951939950496,1.03959248637572,-0.14099726362258,508.138506645583,1.99061130494523,0.00887678450567983,1.2574447399385,61.9191348798803,480.533011725489,96.9891837653426,0.00774706996603434,1.39070775962309
8,7.949325,40,39.992027,9.9735,9.272074,117.976212,NaN,0.983966946601868,NaN,31.455919,400,399.573517,25,32.113369,8.946261,65.757195,50.027908,401.934082,399.541199,398.510834,7200.467773,13.030915,12.572758,12.668628,2.144725,2.08181,2.133769,52.609833,82.157295,32.021618,9.488639,82.196594,107.962509,116.57299,0.496311217546463,554.756897,432.636805690177,1.91791271924099,0.034969650099377,1.03988037247209,-0.122823189408621,508.105793837138,1.99052446819492,0.0088751494950849,1.25755911614524,61.920750470958,480.488233458392,96.9584209119404,0.00774486015181954,1.39104781519943
8,7.950523,40,39.99192,9.9735,9.267689,118.03923,NaN,0.9848912358284,NaN,31.467382,400,399.80484,25,32.103878,8.943962,65.902863,50.027908,401.42749,398.821442,398.004883,7193.745605,13.004955,12.514315,12.606998,2.120879,2.080984,2.143239,52.625038,81.965233,32.057293,9.464996,82.269821,107.98658,116.546906,0.415595859289169,531.504517,432.629108288255,1.9178706317868,0.0349624354290794,1.03997317750008,-0.118101598951569,508.185147515703,1.99072757976774,0.00887830565303075,1.25731202808623,61.9206279579359,480.472573904395,96.9470554111423,0.00774421868720574,1.39115862120772
8,7.946856,40,39.99242,9.9735,9.267689,118.03923,NaN,0.985136389732361,NaN,31.467382,400,399.80484,25,32.103878,8.927959,65.864098,50.027908,401.42749,398.821442,398.004883,7193.745605,13.004955,12.514315,12.606998,2.120879,2.080984,2.143239,52.625038,81.965233,32.057293,9.464996,82.269821,107.98658,116.546906,0.415595859289169,531.504517,432.6387111714,1.91795004297723,0.0349816183507798,1.039778770908,-0.132555775721414,508.184621508642,1.99072510035702,0.00887816277676917,1.25731820742405,61.921200446323,480.502351872593,96.9689694633651,0.00774537358108305,1.39095202397672
8,7.940437,40,39.990364,9.9735,9.258898,118.127937,NaN,0.985285222530365,NaN,31.468695,400,399.950195,25,32.097935,8.919665,65.903641,50.027908,402.405396,399.771912,399.053284,7191.810547,13.041177,12.528917,12.619427,2.132558,2.054492,2.11637,52.642849,81.90049,32.017101,9.435447,82.242531,108.093513,116.495834,0.248302757740021,510.970093,432.646377942926,1.91805673642816,0.0350133342194496,1.03949729277889,-0.157869617348183,508.298299802301,1.99102033103877,0.00888314796362392,1.25694795395196,61.9188463355314,480.540249835123,96.9941328930962,0.00774743239517519,1.3906525098829
8,7.942203,40,39.989502,9.9735,9.268018,118.174873,NaN,0.984658539295197,NaN,31.448328,400,400.195099,25,32.093403,8.904599,65.979439,50.027908,401.881927,399.227325,398.529358,7190.251953,13.058401,12.529865,12.616401,2.130237,2.097053,2.138347,52.617184,82.010788,32.035824,9.431565,82.266609,108.100548,116.48922,0.458296626806259,537.097229,432.651235201835,1.91805204312089,0.0350060552765889,1.03953008151181,-0.15090371355592,508.358197014929,1.99117536000172,0.0088857202186613,1.25675537615726,61.9178593190816,480.537844806946,96.9915291723539,0.00774751894707393,1.39065791714024
8,7.94707,40,39.990292,9.9735,9.273682,118.144958,NaN,0.983600914478302,NaN,31.43858,400,400.219879,25,32.088547,8.90096,65.995735,50.027908,401.881927,399.227325,398.529358,7190.251953,13.058401,12.529865,12.616401,2.130237,2.097053,2.138347,52.617184,82.010788,32.035824,9.431565,82.266609,108.100548,116.48922,0.458296626806259,537.097229,432.644382161382,1.91796747222975,0.0349817963115831,1.03975013473208,-0.131712115654011,508.319769401226,1.99107536376696,0.0088840120771716,1.25688103956466,61.9187638940072,480.507154493457,96.9702634499934,0.00774604309947012,1.39088846512459
8,7.946226,40,39.990833,9.9735,9.271403,118.080795,NaN,0.985151886940002,NaN,31.428204,400,400.229492,25,32.082169,8.916758,66.278442,50.027908,402.237579,399.610687,398.845886,7200.547363,13.082788,12.557734,12.649294,2.099213,2.064275,2.105248,52.611416,81.932365,32.035213,9.460993,82.274704,108.054062,116.514557,0.301298558712006,543.944458,432.644222335018,1.9179773609688,0.0349857201523799,1.03972061481484,-0.135039547504107,508.238547300456,1.99086654601056,0.00888067716629891,1.25713685219019,61.9193833473983,480.511233597741,96.97374503624,0.00774609790105869,1.39086665879891
8,7.946226,40,39.990833,9.9735,9.278501,118.037827,NaN,0.985151886940002,NaN,31.407351,400,400.280212,25,32.08503,8.948265,66.314262,50.027908,402.50769,399.807007,399.073792,7194.488281,13.039118,12.524684,12.613336,2.103456,2.034739,2.110996,52.615265,82.037994,32.039356,9.44278,82.268387,108.007896,116.541214,0.223429813981056,547.315125,432.651602103995,1.91800349098644,0.0349872574025413,1.03967329667738,-0.135039547504107,508.184527052966,1.99072846072964,0.00887854670458792,1.25730405877502,61.9193833473983,480.520905031834,96.9806987401408,0.00774650850232273,1.39079739966149
8,7.942937,40,39.991219,9.9735,9.279937,118.080467,NaN,0.985214471817017,NaN,31.383909,400,400.333282,25,32.093071,8.956788,66.153923,50.027908,402.50769,399.807007,399.073792,7194.488281,13.039118,12.524684,12.613336,2.103456,2.034739,2.110996,52.615265,82.037994,32.039356,9.44278,82.268387,108.007896,116.541214,0.223429813981056,547.315125,432.661703895033,1.91808001275429,0.0350047917062644,1.03948959164554,-0.148008829380842,508.237729082781,1.99086357842756,0.00888055059109434,1.2571428928211,61.9198253190746,480.549527936759,97.0016719427511,0.00774763914971511,1.39059783390697
8,7.941157,40,39.989079,9.9735,9.282845,118.126419,NaN,0.984511137008667,NaN,31.374308,400,400.327881,25,32.104794,8.944645,65.96508,50.027908,401.591156,398.946289,398.199188,7186.978516,13.04495,12.535162,12.621895,2.119641,2.070992,2.122103,52.645725,82.035095,32.018318,9.430278,82.20591,107.967514,116.556511,0.394165426492691,538.320313,432.669384826983,1.91812927311069,0.0350147486600485,1.03937605423922,-0.155029469971339,508.297742175589,1.99102182327138,0.00888344001970741,1.2569379997047,61.9173749645532,480.566103863292,97.0114223301598,0.00774881119757048,1.39044999823193
8,7.941234,40,39.985844,9.9735,9.282609,118.151772,NaN,0.985305488109589,NaN,31.370052,400,400.128967,25,32.121616,8.935219,66.075523,50.027908,401.591156,398.946289,398.199188,7186.978516,13.04495,12.535162,12.621895,2.119641,2.070992,2.122103,52.645725,82.035095,32.018318,9.430278,82.20591,107.967514,116.556511,0.394165426492691,538.320313,432.66893803985,1.91812673658118,0.0350142939782244,1.03938169723055,-0.154725743500933,508.333006704215,1.99111929257161,0.00888562126749155,1.25679981035795,61.9136705975839,480.562658109302,97.005663494194,0.00774937308333464,1.39043035793724
8,7.940007,40,39.987221,9.9735,9.281509,118.1912,NaN,0.985391736030579,NaN,31.36619,400,399.898254,25,32.128681,8.924124,66.247574,50.027424,402.314392,399.642273,398.917603,7185.698242,13.065115,12.537946,12.627479,2.111485,2.045455,2.119326,52.649811,82.018463,31.994781,9.433902,82.141518,107.90316,116.606018,0.545795738697052,563.602417,432.671005504059,1.918149269781,0.0350204872924743,1.03932409921014,-0.159565909268224,508.381110828828,1.99123909296313,0.00888718121711604,1.25666408531137,61.9152474176952,480.572066092852,97.0138262704318,0.00774947102878339,1.39038194963732
8,7.939695,40,39.987793,9.9735,9.279412,118.26149,NaN,0.985424816608429,NaN,31.346027,400,399.971344,25,32.117676,8.920431,66.187531,50.027424,402.413391,399.721466,398.981689,7190.036133,13.032826,12.533182,12.621059,2.116936,2.049881,2.115486,52.637733,81.805351,31.980047,9.428915,82.149376,107.954941,116.560898,0,561.776367,432.669642460309,1.91814831242635,0.0350216687031147,1.03932153336247,-0.160796750575969,508.468832037482,1.99146192903539,0.00889049924797413,1.25639950664927,61.915902408692,480.572154981393,97.0144702433319,0.00774934958287605,1.39038914190704
8,7.940638,40,39.986591,9.9735,9.271969,118.296005,NaN,0.985321521759033,NaN,31.349632,400,399.95697,25,32.106289,8.925065,66.034019,50.027424,402.413391,399.721466,398.981689,7190.036133,13.032826,12.533182,12.621059,2.116936,2.049881,2.115486,52.637733,81.805351,31.980047,9.428915,82.149376,107.954941,116.560898,0,561.776367,432.659438571772,1.91810049056301,0.0350151127206772,1.03942092930945,-0.157076723294836,508.513455030688,1.99157865974295,0.00889255196338264,1.25625165597584,61.914526002401,480.553521928614,96.9998505015853,0.00774882167886276,1.39050591200624
8,7.945041,40,39.98745,9.9735,9.265513,118.243668,NaN,0.984784662723541,NaN,31.374561,400,399.995026,25,32.11253,8.901189,65.854317,50.027424,402.330872,399.609497,398.918427,7194.620117,13.052653,12.547928,12.62708,2.125634,2.073026,2.15404,52.642216,82.219864,31.992023,9.400208,82.155067,107.902237,116.602203,0.440728515386581,543.8349,432.641201049119,1.91798134376055,0.0349906480535462,1.03969710352814,-0.139711807056187,508.44679983401,1.99140641771795,0.00888971471553611,1.25646408595905,61.9155096440602,480.510087089146,96.9694887334826,0.00774678954912522,1.39082852765196
8,7.945282,40,39.989258,9.9735,9.265513,118.243668,NaN,0.985768556594849,NaN,31.374561,400,399.995026,25,32.11253,8.902733,65.780685,50.027424,402.39444,399.703918,398.95282,7195.818359,13.06097,12.543736,12.637754,2.109037,2.050542,2.122504,52.634422,81.871124,31.981911,9.402767,82.164703,107.903099,116.597404,0.336980640888214,527.069641,432.64057003594,1.9179761235353,0.0349893862476341,1.03970987359605,-0.138761541158033,508.444902414913,1.99139746347808,0.00888919779938917,1.25648631356515,61.9175799283415,480.509555561754,96.970940772824,0.00774637130921061,1.39085710204049
8,7.942401,40,39.987625,9.9735,9.265799,118.206635,NaN,0.983895659446716,NaN,31.365499,400,400.128693,25,32.119541,8.903477,65.587502,50.027424,402.39444,399.703918,398.95282,7195.818359,13.06097,12.543736,12.637754,2.109037,2.050542,2.122504,52.634422,81.871124,31.981911,9.402767,82.164703,107.903099,116.597404,0.336980640888214,527.069641,432.648410130986,1.91803958573746,0.035004537149695,1.03955534613319,-0.150122784835673,508.400082816907,1.99128665392988,0.00888783036771942,1.25660934803151,61.9157100345341,480.531779623277,96.9852639577314,0.00774767226231568,1.39067562016393
8,7.943326,40,39.988373,9.9735,9.262558,118.199753,NaN,0.984971046447754,NaN,31.359936,400,400.106293,25,32.122112,8.91366,65.484978,50.027424,402.356323,399.657623,398.90329,7196.932617,13.034359,12.531464,12.624441,2.115517,2.067332,2.132831,52.634373,81.885834,31.972942,9.423414,82.199547,107.93882,116.572952,0.285641640424728,546.189575,432.642619135039,1.91800761617034,0.034998989286798,1.03962593826681,-0.146474701579223,508.390649344085,1.99126085048189,0.0088872755974667,1.25664517249231,61.9165665523499,480.520526175234,96.9779309054659,0.00774703076765708,1.39076641929447
8,7.941255,40,39.986832,9.9735,9.268686,118.178955,NaN,0.984095275402069,NaN,31.345356,400,400.212799,25,32.127544,8.913879,65.397255,50.027424,402.274719,399.612,398.941254,7185.72168,13.047624,12.530888,12.628762,2.125769,2.052704,2.137008,52.625309,81.955055,31.978344,9.415088,82.214264,107.966019,116.563858,0.485471397638321,560.802368,432.654411115157,1.91807503996097,0.0350111676477467,1.03947543895651,-0.154642909396273,508.366131230681,1.99120169816446,0.00888668575512449,1.2567066902692,61.9148019735081,480.54428821186,96.9934545522729,0.00774837690341339,1.39057525823112
8,7.94176,40,39.985901,9.9735,9.277883,118.185265,NaN,0.98556125164032,NaN,31.327488,400,400.275269,25,32.126354,8.928935,65.423523,50.027424,402.274719,399.612,398.941254,7185.72168,13.047624,12.530888,12.628762,2.125769,2.052704,2.137008,52.625309,81.955055,31.978344,9.415088,82.214264,107.966019,116.563858,0.485471397638321,560.802368,432.662649251316,1.91809794915105,0.0350105136445726,1.03944096497328,-0.15265099622485,508.375038668926,1.99122657426173,0.00888726456580546,1.25667080305425,61.9137358699124,480.552046554616,96.998089663748,0.00774891008991334,1.39050701810301
8,7.942204,40,39.986794,9.9735,9.278117,118.157654,NaN,0.985373735427856,NaN,31.320505,400,400.329956,25,32.116051,8.932487,65.626724,50.01963,402.363495,399.747894,398.95285,7185.837891,13.051812,12.53424,12.629709,2.108016,2.074513,2.102977,52.631004,81.966942,31.965218,9.442772,82.088127,107.963692,116.575035,0.419525176286697,535.294006,432.661730459422,1.91808919219999,0.0350082378007685,1.03946290691191,-0.150899769439945,508.339401161979,1.99113347671663,0.00888564115209567,1.25678872214994,61.9147584594864,480.549497154177,96.9971619521102,0.00774860636940225,1.39053747696632
8,7.941924,40,39.987831,9.9735,9.270687,118.114594,NaN,0.985185742378235,NaN,31.331993,400,400.215942,25,32.110287,8.912093,65.769234,50.01963,402.390259,399.766602,399.01889,7190.181152,13.043106,12.53043,12.627685,2.094835,2.0432,2.116443,52.641651,82.040031,31.983526,9.422664,82.28376,107.968178,116.587639,0.336191654205322,514.925842,432.654739985879,1.91806791130203,0.0350080953729629,1.03949753760474,-0.152004138075085,508.28419032012,1.99099002119006,0.00888321065411289,1.25696850274601,61.9159459218013,480.542423634998,96.9931269486195,0.00774807907176911,1.39060227534029
8,7.941924,40,39.987831,9.9735,9.262908,118.056633,NaN,0.985185742378235,NaN,31.324709,400,400.291931,25,32.115196,8.907121,65.764244,50.01963,402.390259,399.766602,399.01889,7190.181152,13.043106,12.53043,12.627685,2.094835,2.0432,2.116443,52.641651,82.040031,31.983526,9.422664,82.28376,107.968178,116.587639,0.336191654205322,514.925842,432.646653533067,1.91803927825724,0.0350064100746378,1.0395493402778,-0.152004138075085,508.211328643232,1.99080378641319,0.00888033719855929,1.25719375948822,61.9159459218013,480.531825415806,96.9855058405473,0.00774762911852631,1.39067811336679
8,7.942105,40,39.986504,9.9735,9.252134,118.041939,NaN,0.984846472740173,NaN,31.29974,400,400.177185,25,32.136604,8.889719,65.512619,50.01963,402.36908,399.737488,398.936554,7191.597168,13.02093,12.530851,12.619262,2.12232,2.070477,2.140307,52.648067,81.95285,31.972719,9.413828,82.223892,107.939644,116.598648,0.10326873511076,497.122925,432.634979085083,1.91799569572708,0.0350031273704796,1.03963073000946,-0.1512902392667,508.194250932245,1.99076314392229,0.00887998785323263,1.25723455307763,61.9144263776328,480.514666183649,96.9718214322963,0.00774719101866906,1.39078277736957
8,7.941288,40,39.988758,9.9735,9.249912,118.071678,NaN,0.985055148601532,NaN,31.282656,400,400.089355,25,32.146477,8.881768,65.471512,50.01963,401.630432,399.06485,398.211365,7189.223633,13.034071,12.537797,12.624936,2.156563,2.117828,2.155825,52.652397,81.985344,31.985207,9.408467,82.156342,108.008202,116.56739,0.281786680221558,509.596558,432.634808417438,1.91800521850798,0.0350069269480673,1.03960224788408,-0.154512741853011,508.229267872206,1.99084753738483,0.00888081820907846,1.2571466844181,61.9170074018544,480.519936992259,96.977897818043,0.00774692149449539,1.39077591083456
