P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.940677,40,39.987125,9.9735,9.249445,118.089867,NaN,0.986180067062378,NaN,31.296009,400,400.02655,25,32.151573,8.897257,65.710693,50.01963,401.630432,399.06485,398.211365,7189.223633,13.034071,12.537797,12.624936,2.156563,2.117828,2.155825,52.652397,81.985344,31.985207,9.408467,82.156342,108.008202,116.56739,0.281786680221558,509.596558,432.635922845263,1.9180167392215,0.0350100279108501,1.03957298370155,-0.156922879939088,508.253850321365,1.99091407815912,0.00888218673094683,1.25705582297814,61.9151374883647,480.52293602002,96.9783976843902,0.00774740622523953,1.3907320738814
8,7.939619,40,39.988811,9.9735,9.259573,118.152077,NaN,0.984496712684631,NaN,31.30505,400,399.947968,25,32.157913,8.913753,66.527855,50.01963,402.201324,399.672852,398.813141,7185.272949,13.04009,12.529153,12.630588,2.083494,2.02003,2.096309,52.637154,82.046883,31.928534,9.458166,82.127983,108.031662,116.541885,0.366891592741013,535.42157,432.649221004052,1.91807694587073,0.0350177685992864,1.03944948030656,-0.16109657642761,508.330272972199,1.99110556922418,0.00888478819133473,1.25683518757888,61.9170680899466,480.54652704853,96.9970717449934,0.00774803877761332,1.3905863359169
8,7.940828,40,39.98893,9.9735,9.260996,118.216553,NaN,0.984188616275787,NaN,31.336758,400,399.884521,25,32.153366,8.923489,67.358749,50.01963,401.685944,399.113525,398.309509,7186.900879,13.011123,12.521691,12.613504,2.118614,2.066717,2.111487,52.625103,81.930153,31.897942,9.457,82.083588,108.036232,116.529755,0.494197577238083,523.880737,432.647535207676,1.9180559867186,0.0350117394082995,1.03950402874159,-0.156327235399601,508.411175702031,1.99131203458986,0.00888794857655253,1.25658705438674,61.9172043516463,480.538861333363,96.9916799754855,0.0077476872923352,1.39064281111872
8,7.938785,40,39.988514,9.9735,9.260996,118.216553,NaN,0.983576536178589,NaN,31.336758,400,399.884521,25,32.153366,8.926348,67.619125,50.01963,401.685944,399.113525,398.309509,7186.900879,13.011123,12.521691,12.613504,2.118614,2.066717,2.111487,52.625103,81.930153,31.897942,9.457,82.083588,108.036232,116.529755,0.494197577238083,523.880737,432.652883254604,1.91810025567217,0.035022449842618,1.03939585276697,-0.164386913108899,508.411612416526,1.99131409520445,0.00888806750539314,1.25658193653757,61.9167280067383,480.554925049648,97.0028098470635,0.00774846030735446,1.39052220063393
8,7.937361,40,39.988541,9.9735,9.254876,118.287476,NaN,0.9846271276474,NaN,31.319477,400,399.97464,25,32.155472,8.912354,67.435562,50.01963,402.149231,399.601868,398.781128,7191.725098,13.047714,12.551808,12.63971,2.109801,2.08003,2.136591,52.686668,81.857971,31.92004,9.424576,82.130577,108.00058,116.53492,0.0992804691195488,509.298126,432.650249780523,1.91810859169879,0.0350285919795279,1.0393611850809,-0.170005549630787,508.50069494244,1.99154163241846,0.00889157210274514,1.25630847069025,61.9167589234839,480.558031584837,97.0050713250245,0.00774858627810736,1.39050035383892
8,7.938253,40,39.987984,9.9735,9.253208,118.319687,NaN,0.984604597091675,NaN,31.302128,400,400.031036,25,32.16008,8.904485,67.007133,50.020554,402.030029,399.461639,398.6586,7192.624512,13.040832,12.529865,12.633759,2.115895,2.051794,2.112122,52.680428,81.82235,31.93255,9.409606,82.165657,108.002853,116.563728,0.29381337761879,537.011841,432.646180992536,1.91808312069792,0.0350235519646193,1.03941951617981,-0.166485921363915,508.541743922857,1.99164776068462,0.00889332603562166,1.25617754453293,61.9161211189662,480.548171870283,96.9974158161558,0.00774828962115584,1.3905632477633
8,7.938239,40,39.988045,9.9735,9.255752,118.324997,NaN,0.984634280204773,NaN,31.282389,400,399.926117,25,32.171497,8.890363,66.500259,50.020554,402.030029,399.461639,398.6586,7192.624512,13.040832,12.529865,12.633759,2.115895,2.051794,2.112122,52.680428,81.82235,31.93255,9.409606,82.165657,108.002853,116.563728,0.29381337761879,537.011841,432.648861903221,1.91809278748541,0.0350241767192394,1.03940184216607,-0.166541159859094,508.54835021557,1.99166449760821,0.00889357144386542,1.2561578528175,61.9161909686557,480.551797285874,97.0000848627531,0.00774843018206586,1.39053815076686
8,7.938397,40,39.986202,9.9735,9.261595,118.342255,NaN,0.984449446201324,NaN,31.268867,400,400.111847,25,32.184666,8.897532,65.983643,50.020554,402.250031,399.684814,398.876831,7192.59082,13.020427,12.52155,12.624727,2.09246,2.051725,2.108263,52.691559,81.875595,31.930035,9.408322,82.152237,107.944572,116.590607,0.37117338180542,534.411621,432.654521451888,1.9181108682446,0.0350246143439876,1.03937132766811,-0.165917758263731,508.571960312192,1.99172899407104,0.00889495271618476,1.25606884926668,61.914080552307,480.557061804098,97.0020017562305,0.00774905712039583,1.39047527252479
8,7.938089,40,39.986313,9.9735,9.262729,118.352814,NaN,0.984632670879364,NaN,31.265228,400,400.245392,25,32.19733,8.899446,65.626671,50.020554,402.250031,399.684814,398.876831,7192.59082,13.020427,12.52155,12.624727,2.09246,2.051725,2.108263,52.691559,81.875595,31.930035,9.408322,82.152237,107.944572,116.590607,0.37117338180542,534.411621,432.656506258248,1.91812171619505,0.0350264753997836,1.03934748123059,-0.167133005490143,508.58510659,1.99176232133356,0.00889544358012818,1.25602961181356,61.9142076605455,480.561163228148,97.0050640141824,0.00774920694480384,1.39044746512133
8,7.939229,40,39.98608,9.9735,9.256015,118.297134,NaN,0.984626889228821,NaN,31.263241,400,400.202789,25,32.203094,8.894361,65.616302,50.020554,402.245728,399.664856,398.9552,7189.599609,13.054834,12.529847,12.629851,2.136319,2.054387,2.132413,52.7178,81.83223,31.949421,9.407844,82.203102,107.992096,116.553032,0.434115469455719,559.178467,432.646543600375,1.91807230121895,0.0350190423419877,1.03945251488007,-0.162635190572587,508.515409263596,1.99158481293898,0.00889275398520724,1.25624103252667,61.9139408474126,480.542691804117,96.9915437999269,0.00774847373849885,1.39057638306642
8,7.938203,40,39.986015,9.9735,9.257731,118.240608,NaN,0.983810186386108,NaN,31.275372,400,400.092041,25,32.203037,8.902211,65.809113,50.020554,401.893311,399.330933,398.443359,7186.702148,13.042616,12.545834,12.634885,2.11757,2.07689,2.104295,52.718468,81.94883,31.932516,9.39507,82.211761,108.031143,116.526756,0.177198350429535,537.41156,432.651013102748,1.91810085134275,0.0350247943993692,1.03938676642501,-0.166683202040247,508.444461038989,1.99140370151011,0.00888997346819135,1.25645826031095,61.9138664143316,480.553209134937,96.9990413698271,0.00774893449175233,1.39050026414809
8,7.937103,40,39.983887,9.9735,9.258571,118.230309,NaN,0.984781682491302,NaN,31.294415,400,400.055786,25,32.200134,8.914872,65.771935,50.020554,401.893311,399.330933,398.443359,7186.702148,13.042616,12.545834,12.634885,2.11757,2.07689,2.104295,52.718468,81.94883,31.932516,9.39507,82.211761,108.031143,116.526756,0.177198350429535,537.41156,432.654765484927,1.91812778199921,0.0350307461923837,1.03932294773715,-0.171023614419312,508.433754096193,1.99138117858346,0.00889007185829262,1.25647187029427,61.9114295334992,480.561528483228,97.0028663539475,0.0077497535815181,1.39041164847005
8,7.937307,40,39.984398,9.9735,9.248436,118.136932,NaN,0.984673023223877,NaN,31.292864,400,399.990875,25,32.198521,8.922897,65.863899,50.020554,401.706482,399.103394,398.313538,7182.762207,13.013905,12.5287,12.621009,2.128748,2.076315,2.131247,52.695671,81.898285,31.921076,9.4121,82.09269,108.12027,116.482841,0.202040240168571,523.700317,432.643697530311,1.9180860596113,0.0350274794579397,1.03940118379399,-0.170218630893544,508.315874738767,1.99107879332132,0.00888529923400232,1.25683951459236,61.9120147155011,480.546481025407,96.9925627630394,0.00774900283242663,1.39052624872026
8,7.937307,40,39.984398,9.9735,9.245974,118.041748,NaN,0.984673023223877,NaN,31.309105,400,399.911987,25,32.191647,8.921653,65.950691,50.020554,402.276367,399.740601,398.923889,7194.910156,13.055799,12.556593,12.656591,2.102389,2.039841,2.109659,52.698582,82.058464,31.90645,9.446847,82.145607,108.08194,116.499329,0.35287418961525,519.856567,432.641138504421,1.9180769978152,0.0350269458319484,1.03941757372625,-0.170218630893544,508.196226140023,1.99077297387062,0.00888058037658922,1.25720927599475,61.9120147155011,480.543126878777,96.990150641947,0.00774886042211283,1.39055024160993
8,7.937919,40,39.984592,9.9735,9.242517,117.962959,NaN,0.98425966501236,NaN,31.340595,400,399.992004,25,32.184486,8.926251,65.979507,50.020554,402.276367,399.740601,398.923889,7194.910156,13.055799,12.556593,12.656591,2.102389,2.039841,2.109659,52.698582,82.058464,31.90645,9.446847,82.145607,108.08194,116.499329,0.35287418961525,519.856567,432.635942743862,1.91805100830371,0.0350229865425319,1.03947301485231,-0.167803774082984,508.096955525372,1.990518743366,0.00887661670646509,1.25751882883686,61.9122368768806,480.533657523612,96.983537804091,0.0077484158964171,1.3906206481737
8,7.937991,40,39.98531,9.9735,9.240697,117.89888,NaN,0.984039545059204,NaN,31.349237,400,400.014893,25,32.191116,8.928797,65.976982,50.019409,402.272614,399.745392,398.904816,7187.091797,13.036592,12.541212,12.635126,2.121464,2.063841,2.115478,52.688374,82.019402,31.9175,9.442348,82.140915,107.990784,116.544685,0.306937605142593,544.696838,432.633862357251,1.91804274832262,0.0350222144506318,1.03948895390241,-0.167519682530724,508.015610409401,1.99030911325659,0.00887323151871792,1.25777826503407,61.9130590951315,480.53115655874,96.9824676849251,0.00774815253373074,1.39064837763518
8,7.940218,40,39.985847,9.9735,9.241886,117.868462,NaN,0.985238194465637,NaN,31.344582,400,400.028687,25,32.194454,8.90921,66.088852,50.019409,401.757751,399.239258,398.371552,7181.833984,13.016737,12.524786,12.628577,2.110782,2.048505,2.133198,52.731426,81.898026,31.916494,9.444736,82.077057,107.961349,116.582748,0.191543817520142,567.882019,432.62926657538,1.91799885901794,0.0350107956670312,1.0395990481473,-0.158733534101145,507.976783465219,1.99020860172776,0.00887156809136353,1.25790409047327,61.9136740329708,480.515327989746,96.9716307745106,0.00774736291976661,1.39076903913555
8,7.937145,40,39.9851,9.9735,9.24295,117.875587,NaN,0.984855532646179,NaN,31.362432,400,400.017303,25,32.19191,8.899497,66.111519,50.019409,401.757751,399.239258,398.371552,7181.833984,13.016737,12.524786,12.628577,2.110782,2.048505,2.133198,52.731426,81.898026,31.916494,9.444736,82.077057,107.961349,116.582748,0.191543817520142,567.882019,432.638419441099,1.91806937859629,0.035027140162463,1.03942912762576,-0.170857881239669,507.986533252201,1.99023523069915,0.00887213527431668,1.2578668959142,61.9128186147554,480.540850664665,96.989225780191,0.00774861009851412,1.39057613702684
8,7.934267,40,39.985455,9.9735,9.24295,117.875587,NaN,0.984786748886108,NaN,31.362432,400,400.017303,25,32.19191,8.911274,66.010696,50.019409,402.03244,399.426849,398.632629,7191.535156,13.019957,12.543602,12.624393,2.140483,2.073846,2.157364,52.732479,81.999725,31.918755,9.44072,82.130554,107.96209,116.585594,0.593944132328033,553.621704,432.645954269854,1.91813176617597,0.0350422425312478,1.03927671340697,-0.182216083241656,507.986159091512,1.99023346836002,0.00887203382606055,1.25787130047408,61.9132251404857,480.564218390679,97.0063911576383,0.00774952448752883,1.39041387894724
8,7.932252,40,39.984138,9.9735,9.245534,117.84568,NaN,0.983572542667389,NaN,31.38027,400,400.078827,25,32.177959,8.918893,65.93737,50.019409,402.03244,399.426849,398.632629,7191.535156,13.019957,12.543602,12.624393,2.140483,2.073846,2.157364,52.732479,81.999725,31.918755,9.44072,82.130554,107.96209,116.585594,0.593944132328033,553.621704,432.653914145639,1.91818496134683,0.0350533828725458,1.03915287646133,-0.190170255882776,507.949926747453,1.99014379312558,0.00887092535143478,1.25797221850932,61.9117169720208,480.582888566104,97.0184841326504,0.00775060547117934,1.39026242512045
8,7.933122,40,39.981445,9.9735,9.266307,117.838028,NaN,0.98467743396759,NaN,31.386272,400,399.900055,25,32.171562,8.913519,66.012505,50.019409,401.930756,399.38443,398.535034,7196.047852,13.06041,12.563112,12.657483,2.142961,2.085903,2.126844,52.730461,81.70076,31.93717,9.420601,82.068573,108.07859,116.514908,0.490390837192535,540.425781,432.673222779237,1.91824253447462,0.0350533173802414,1.039060949064,-0.186735760853594,507.943140170983,1.99013254587385,0.00887131501695511,1.25796880113111,61.9086329408136,480.60211321925,97.0295824715533,0.00775201137340462,1.39008828159813
8,7.931267,40,39.981091,9.9735,9.287818,117.883163,NaN,0.984800100326538,NaN,31.374474,400,399.864655,25,32.180908,8.915089,66.033798,50.019409,402.210022,399.664185,398.815002,7199.665527,13.056971,12.552317,12.65793,2.102702,2.042503,2.117515,52.696739,81.849991,31.938168,9.419132,82.073692,108.010208,116.529518,0.211502626538277,560.831421,432.700423635395,1.9183618735435,0.0350677233893349,1.03882034591678,-0.194059079384601,508.000287658502,1.99027950243803,0.00887365715164971,1.25778748469324,61.9082275260108,480.646017528053,97.0608110448472,0.00775395273726689,1.38977020548835
8,7.929833,40,39.978951,9.9735,9.285529,117.924652,NaN,0.984683334827423,NaN,31.350769,400,400.069,25,32.197968,8.943505,66.322662,50.019409,402.210022,399.664185,398.815002,7199.665527,13.056971,12.552317,12.65793,2.102702,2.042503,2.117515,52.696739,81.849991,31.938168,9.419132,82.073692,108.010208,116.529518,0.211502626538277,560.831421,432.701795738259,1.91838453816065,0.0350747624989968,1.03875978819812,-0.199721227029727,508.054722727681,1.99042356011569,0.00887632827114692,1.25759862623094,61.9057766490318,480.652748818012,97.0634855554458,0.00775470730391103,1.38969297336867
8,7.927234,40,39.977207,9.9735,9.264596,117.994141,NaN,0.984619796276093,NaN,31.339647,400,400.150879,25,32.207932,8.963256,66.616188,50.019409,402.402069,399.820068,399.078735,7186.976563,13.022276,12.508073,12.624806,2.07723,2.037892,2.096381,52.699001,81.872337,31.954618,9.388008,82.074318,107.951302,116.574089,0.304467618465424,535.415588,432.68684852464,1.91836389517264,0.0350838874049614,1.03876112207386,-0.209985347873612,508.143938017212,1.9906556273243,0.00888027496293326,1.25730580751804,61.9037792171588,480.643754164656,97.0552454993669,0.00775470756465664,1.38973325356121
8,7.926014,40,39.977081,9.9735,9.243424,118.048691,NaN,0.984952569007874,NaN,31.338575,400,400.157928,25,32.21629,8.969959,66.714745,50.016018,401.891724,399.254852,398.535309,7186.508301,13.029681,12.520606,12.621725,2.107253,2.054861,2.121405,52.679729,81.7789,31.952351,9.385975,82.014198,107.996758,116.537003,0.581131279468536,524.158813,432.668046740885,1.91831247437945,0.0350857121510299,1.03883693438941,-0.214804319120788,508.212650775224,1.99083157235551,0.00888301673397859,1.25709187960201,61.9036349044467,480.624620563602,97.0413506145153,0.00775392285719046,1.38986797805723
8,7.925363,40,39.972767,9.9735,9.237534,118.113632,NaN,0.985187113285065,NaN,31.333117,400,400.005951,25,32.218971,8.953589,66.583267,50.016018,401.891724,399.254852,398.535309,7186.508301,13.029681,12.520606,12.621725,2.107253,2.054861,2.121405,52.679729,81.7789,31.952351,9.385975,82.014198,107.996758,116.537003,0.581131279468536,524.158813,432.663631446996,1.91830492758057,0.0350878590411962,1.03884156738335,-0.217375983074646,508.298813095809,1.99106160366204,0.00888747058903715,1.25678647822475,61.8986936811368,480.618481640453,97.0325599860486,0.007754607436426,1.38985278141185
8,7.924526,40,39.973381,9.9735,9.254017,118.166267,NaN,0.98466032743454,NaN,31.33638,400,400.017517,25,32.216183,8.948532,66.443008,50.016018,401.733246,399.152802,398.381714,7176.246094,13.012189,12.505183,12.611434,2.11932,2.057755,2.107419,52.68195,81.642616,31.940931,9.393104,82.008629,108.046799,116.507866,0.19658038020134,506.387329,432.682943254203,1.91838371415205,0.0350958381818386,1.03868812083381,-0.220682642667839,508.364313823397,1.99122760578522,0.00888990383386095,1.25659017456181,61.8993969795339,480.648124097927,97.05451176807,0.00775573146870041,1.38964980862922
8,7.920282,40,39.971916,9.9735,9.271469,118.187912,NaN,0.98495215177536,NaN,31.340237,400,400.044861,25,32.217155,8.940209,66.294746,50.016018,402.314453,399.74646,398.963806,7187.358398,13.029413,12.531733,12.629669,2.110833,2.070954,2.130382,52.697239,81.702744,31.935291,9.382178,81.976891,107.979095,116.528603,0.470806688070297,534.858215,432.712165644042,1.91853994862995,0.035121967980102,1.0383487437339,-0.237453088567065,508.393050050916,1.99130436691045,0.00889139556013397,1.25648843419414,61.8977188991108,480.704829481405,97.0938387780005,0.00775845996513004,1.38922601301
8,7.918703,40,39.969398,9.9735,9.280702,118.204391,NaN,0.984765291213989,NaN,31.364861,400,400.099518,25,32.21912,8.934131,65.978828,50.016018,402.314453,399.74646,398.963806,7187.358398,13.029413,12.531733,12.629669,2.110833,2.070954,2.130382,52.697239,81.702744,31.935291,9.382178,81.976891,107.979095,116.528603,0.470806688070297,534.858215,432.725879374061,1.91860814453912,0.0351322903562114,1.03820459361728,-0.243694344053949,508.416398522131,1.99136975024956,0.00889293255514173,1.25639378684781,61.8948345416518,480.72812531233,97.1080576543831,0.00776000097801107,1.3890259745842
8,7.918703,40,39.969398,9.9735,9.279536,118.23764,NaN,0.984765291213989,NaN,31.386555,400,400.080963,25,32.225639,8.949093,65.633224,50.016018,401.763733,399.207428,398.431793,7185.364258,13.009042,12.513788,12.613418,2.112175,2.063933,2.144277,52.700748,81.620049,31.905313,9.398775,81.932587,107.901077,116.585464,0.200935512781143,527.03363,432.724668823024,1.91860385834245,0.0351320374153468,1.03821228012435,-0.243694344053949,508.458170225376,1.99147648197379,0.00889457977685609,1.25626546443873,61.8948345416518,480.726538315389,97.1069151339944,0.00775993360734608,1.38903725570328
8,7.917542,40,39.965416,9.9735,9.279536,118.23764,NaN,0.985163331031799,NaN,31.386555,400,400.080963,25,32.225639,8.962189,65.54187,50.016018,401.763733,399.207428,398.431793,7185.364258,13.009042,12.513788,12.613418,2.112175,2.063933,2.144277,52.700748,81.620049,31.905313,9.398775,81.932587,107.901077,116.585464,0.200935512781143,527.03363,432.727703091181,1.91862904498902,0.0351381566367588,1.03815109592984,-0.248283986094066,508.462348661232,1.99149620790182,0.00889571940566235,1.25621653204153,61.8902728667693,480.732773616907,97.1073698748643,0.00776107155996597,1.38893858540806
8,7.916444,40,39.96489,9.9735,9.277868,118.270569,NaN,0.98447859287262,NaN,31.392466,400,399.927856,25,32.226963,8.952948,65.496223,50.016018,401.509583,398.979401,398.145691,7182.65625,13.019404,12.527355,12.616939,2.130977,2.098476,2.141044,52.691212,81.841606,31.880262,9.405304,81.925186,107.900215,116.582413,0.422074496746063,546.8974,432.728840974061,1.91864673564994,0.0351435835154095,1.03810423052423,-0.252625045633863,508.504264249971,1.99160449381402,0.00889750105928605,1.2560831969855,61.8896702663517,480.738915508137,97.1112590543082,0.00776144768001482,1.38888776465329
8,7.91716,40,39.963364,9.9735,9.273552,118.324417,NaN,0.985401749610901,NaN,31.388151,400,399.844391,25,32.217106,8.942351,65.476219,50.016018,401.872742,399.282593,398.490448,7179.796875,13.012264,12.50693,12.606902,2.078425,2.024775,2.094457,52.722954,81.685013,31.865095,9.419671,81.969254,107.983856,116.54142,0.381937205791473,510.866608,432.722489108444,1.91861533632186,0.0351388721300925,1.03817040196968,-0.249794212040229,508.573495845575,1.99178482346892,0.00890060449079167,1.25585738060045,61.8879219999947,480.726105335579,97.1004898716897,0.00776123851928531,1.38895796640254
8,7.917481,40,39.961384,9.9735,9.272885,118.418076,NaN,0.985109031200409,NaN,31.403748,400,399.933289,25,32.201832,8.942979,65.532349,50.016018,401.872742,399.282593,398.490448,7179.796875,13.012264,12.50693,12.606902,2.078425,2.024775,2.094457,52.722954,81.685013,31.865095,9.419671,81.969254,107.983856,116.54142,0.381937205791473,510.866608,432.720957641472,1.91860591997395,0.0351370352332696,1.03819171830902,-0.248525144127143,508.693174564673,1.99209500217907,0.00890580738940162,1.2554740532232,61.8856535234794,480.721082203715,97.0948671886956,0.00776145955519669,1.38896663983312
8,7.917217,40,39.959866,9.9735,9.275459,118.506287,NaN,0.984559774398804,NaN,31.407114,400,399.995697,25,32.182568,8.948671,65.410332,50.016018,401.721771,399.198578,398.309814,7187.244141,13.014594,12.544002,12.629066,2.076963,2.014047,2.077589,52.721169,81.652092,31.841568,9.444581,81.980186,108.005737,116.520309,0.461327522993088,508.254333,432.724319913933,1.91862110959424,0.0351389853830439,1.03816083688282,-0.24956886069657,508.805494109538,1.99238526846068,0.00891060601063355,1.25511860098652,61.8839142940988,480.725527866002,97.0965298152852,0.00776198132355399,1.38891431995237
8,7.916471,40,39.958481,9.9735,9.271174,118.542595,NaN,0.984890818595886,NaN,31.414696,400,399.83374,25,32.174061,8.942196,65.398926,50.01944,401.967529,399.476074,398.595123,7184.43457,13.037627,12.543837,12.640818,2.06439,2.026188,2.085361,52.723675,81.715096,31.863211,9.459454,81.922112,107.887787,116.593262,0.347438365221024,515.345886,432.721821187209,1.91862154423826,0.035141988748959,1.0381497613922,-0.252518292803586,508.852510489114,1.9925084591654,0.00891279825049073,1.25496339944184,61.8823273992912,480.724613736445,97.0944682805271,0.00776224636025067,1.38890190957377
8,7.916677,40,39.954617,9.9735,9.269676,118.521072,NaN,0.984171688556671,NaN,31.428127,400,399.784546,25,32.167297,8.938789,65.503212,50.01944,401.967529,399.476074,398.595123,7184.43457,13.037627,12.543837,12.640818,2.06439,2.026188,2.085361,52.723675,81.715096,31.863211,9.459454,81.922112,107.887787,116.593262,0.347438365221024,515.345886,432.719727592317,1.91861156795795,0.0351405775770285,1.03817049353587,-0.251703817378996,508.829539836897,1.99245860559277,0.00891284091592805,1.25499822541555,61.8778998899579,480.717920670168,97.0857338503995,0.00776280995825929,1.38889672488505
8,7.915065,40,39.956585,9.9735,9.269346,118.532394,NaN,0.984672248363495,NaN,31.428564,400,399.840149,25,32.162075,8.943369,65.510529,50.01944,401.567352,398.987854,398.026276,7184.583984,12.989265,12.531975,12.602264,2.076198,2.011678,2.089514,52.729317,81.566795,31.869085,9.481736,81.902351,107.854095,116.597328,0.300532341003418,524.426147,432.723598270443,1.91864533339626,0.0351490067297019,1.03808770840714,-0.258077712946658,508.841690921444,1.99248515053906,0.00891283698884275,1.25497911418742,61.880154939727,480.731949790143,97.0978292011472,0.00776297387224065,1.38882390161198
8,7.915702,40,39.953644,9.9735,9.262487,118.482117,NaN,0.984677076339722,NaN,31.411245,400,399.858826,25,32.162212,8.941347,65.481049,50.01944,402.1362,399.569092,398.688477,7178.705078,12.998788,12.526586,12.603561,2.08041,2.038812,2.089901,52.745937,81.607971,31.89678,9.464745,81.868393,107.789658,116.65593,0.193661004304886,512.886597,432.714812765149,1.91860629755597,0.0351441587765978,1.0381664900494,-0.255558878972352,508.781666452149,1.99233858502796,0.00891119291104079,1.25513482008932,61.8767849349923,480.715214058602,97.0827990911916,0.00776290852782193,1.38890267725679
8,7.916582,40,39.952469,9.9735,9.260258,118.394073,NaN,0.984373867511749,NaN,31.397837,400,399.928406,25,32.16486,8.924538,65.762505,50.01944,402.1362,399.569092,398.688477,7178.705078,12.998788,12.526586,12.603561,2.08041,2.038812,2.089901,52.745937,81.607971,31.89678,9.464745,81.868393,107.789658,116.65593,0.193661004304886,512.886597,432.710198167463,1.91857900737239,0.0351390348758144,1.03822759106013,-0.252079422984195,508.672375110525,1.99206216060403,0.0089071729489096,1.2554568521118,61.875438478964,480.704198327646,97.0736772357274,0.00776269854202243,1.38896494049189
8,7.913275,40,39.952694,9.9735,9.267594,118.322495,NaN,0.984892964363098,NaN,31.396563,400,399.934906,25,32.172592,8.928419,66.010429,50.01944,401.783997,399.249329,398.284821,7177.058594,13.010576,12.550001,12.60574,2.098664,2.01293,2.104758,52.767887,81.469788,31.898066,9.460106,81.883339,107.801453,116.653625,0.408955663442612,496.274139,432.726457750551,1.91867773907923,0.0351580698650495,1.0380049296881,-0.265156575034439,508.582266372689,1.99183149087651,0.00890356487150738,1.25573396090167,61.8756963135456,480.740927150229,97.1003509992929,0.00776420897859103,1.38870702772258
8,7.915879,40,39.949226,9.9735,9.28564,118.221809,NaN,0.984541833400726,NaN,31.424328,400,399.975891,25,32.177914,8.93881,65.943398,50.01944,402.078339,399.565002,398.642792,7187.619629,13.039999,12.561137,12.640877,2.081477,2.027773,2.096803,52.763607,81.682053,31.914467,9.436926,81.847031,107.866379,116.595329,0.275987446308136,505.664978,432.738385197976,1.9186875595588,0.0351482491028794,1.03802329165708,-0.254859010361145,508.459451268028,1.99152561129975,0.00889957077993551,1.25607862016341,61.8717220874368,480.741870402326,97.0975163560352,0.00776501025610531,1.38865299909753
8,7.915879,40,39.949226,9.9735,9.295382,118.16748,NaN,0.984541833400726,NaN,31.421057,400,399.969666,25,32.185814,8.929166,65.683159,50.01944,402.078339,399.565002,398.642792,7187.619629,13.039999,12.561137,12.640877,2.081477,2.027773,2.096803,52.763607,81.682053,31.914467,9.436926,81.847031,107.866379,116.595329,0.275987446308136,505.664978,432.748497308616,1.91872336218006,0.0351503626173623,1.0379591922204,-0.254859010361145,508.391204082022,1.99135121978269,0.0088968782295755,1.25628818541276,61.8717220874368,480.755126409269,97.1070626258144,0.00776557322163432,1.38855889331976
8,7.917134,40,39.948185,9.9735,9.303909,118.100319,NaN,0.985148012638092,NaN,31.398977,400,399.91394,25,32.200726,8.928131,65.748215,50.01944,401.648651,399.098572,398.109253,7181.478516,12.978691,12.528799,12.597792,2.061178,2.014225,2.065594,52.785122,81.608543,31.916151,9.443126,81.861763,107.802696,116.630905,0.400589406490326,520.796692,432.754069726181,1.91872747387316,0.0351455947022417,1.03796916612056,-0.249897004286481,508.307915720144,1.99114072720895,0.0088938465735048,1.25653505601378,61.8705290753766,480.755840381051,97.106522117239,0.00776583208163205,1.38853962185467
8,7.91466,40,39.948196,9.9735,9.297825,118.044044,NaN,0.984592795372009,NaN,31.371092,400,399.887085,25,32.222622,8.942516,65.845421,50.01944,401.648651,399.098572,398.109253,7181.478516,12.978691,12.528799,12.597792,2.061178,2.014225,2.065594,52.785122,81.608543,31.916151,9.443126,81.861763,107.802696,116.630905,0.400589406490326,520.796692,432.754217177846,1.91875878523873,0.035157322307828,1.03787897450992,-0.259679249051999,508.237186507684,1.99095991181102,0.00889105223181506,1.25675332336864,61.8705416817897,480.767442295953,97.1148889886891,0.0077663223791784,1.38845744579013
8,7.916862,40,39.946232,9.9735,9.297825,118.044044,NaN,0.985617697238922,NaN,31.371092,400,399.887085,25,32.222622,8.944484,65.715828,50.021767,401.828217,399.309143,398.36319,7178.279297,12.996152,12.537872,12.608224,2.09406,2.022431,2.110979,52.780453,81.67334,31.929674,9.443965,81.891342,107.775085,116.637123,0.192088767886162,523.44873,432.748465162838,1.91871101578379,0.0351457090832932,1.03799486668674,-0.250972384641841,508.239251694927,1.99096965491727,0.00889161468967463,1.25672908572323,61.8682908179217,480.748230045551,97.0990625831405,0.00776593765303043,1.38856698912753
8,7.915375,40,39.945671,9.9735,9.294382,118.029221,NaN,0.985614001750946,NaN,31.362801,400,399.751495,25,32.234867,8.928338,65.759514,50.021767,401.956451,399.395966,398.449158,7175.064941,13.012832,12.54899,12.606621,2.086699,2.040383,2.076359,52.753338,81.822433,31.918179,9.459087,81.908745,107.827736,116.606026,0.448292106389999,521.40094,432.748775964827,1.91873062128134,0.0351528038086376,1.03793924015021,-0.256851887643563,508.221212772438,1.99092481668004,0.00889103996860873,1.25677969035532,61.8676478605865,480.755053326248,97.1034081727266,0.00776635062443889,1.38851090463219
8,7.914571,40,39.944427,9.9735,9.294585,118.054703,NaN,0.98425155878067,NaN,31.373516,400,399.697632,25,32.238678,8.912779,65.632141,50.021767,401.956451,399.395966,398.449158,7175.064941,13.012832,12.54899,12.606621,2.086699,2.040383,2.076359,52.753338,81.822433,31.918179,9.459087,81.908745,107.827736,116.606026,0.448292106389999,521.40094,432.751086899147,1.91874881031423,0.035157088884593,1.03789558941522,-0.260031199848413,508.254544675094,1.99101285031109,0.00889266043351952,1.25666546966642,61.8662220956542,480.760821738354,97.1063022578908,0.00776686877872448,1.38845299831107
8,7.912469,40,39.940807,9.9735,9.293606,118.081543,NaN,0.985548734664917,NaN,31.372066,400,399.955811,25,32.244816,8.900805,65.561493,50.021767,401.851624,399.27713,398.401886,7169.371582,12.993605,12.513203,12.597746,2.038448,1.97341,2.044684,52.765373,81.545311,31.92054,9.474919,81.865837,107.731644,116.667923,0.429112464189529,549.101501,432.755561353345,1.918790820814,0.0351679682873184,1.03779141740058,-0.268344435311235,508.292076851429,1.99111701662068,0.00889502876650128,1.25651682113241,61.8620729530174,480.773564658477,97.1118129599862,0.0077682050293934,1.38831322263375
8,7.91218,40,39.938931,9.9735,9.293983,118.089798,NaN,0.985384523868561,NaN,31.370438,400,399.949707,25,32.2514,8.909464,65.525085,50.021767,402.239105,399.613892,398.743225,7179.042969,13.010322,12.546071,12.605097,2.079017,2.032294,2.082197,52.750755,81.656174,31.917597,9.462172,81.810219,107.849617,116.611282,0,515.29303,432.756707428981,1.91879847703866,0.0351695755320088,1.03777373691547,-0.26948753678073,508.304420727973,1.99115283307051,0.00889597569288298,1.25646173954439,61.8599226098889,480.774942101681,97.1109045463674,0.00776867561362305,1.38827786473551
8,7.913715,40,39.939327,9.9735,9.306116,118.064697,NaN,0.984449803829193,NaN,31.374458,400,399.996582,25,32.256706,8.919771,65.545113,50.021767,402.096771,399.471436,398.594177,7184.458008,13.03246,12.543361,12.616134,2.073128,2.022059,2.099354,52.770531,81.699493,31.904671,9.466865,81.79995,107.882202,116.58313,0.282717525959015,518.260254,432.765289879094,1.91880975103212,0.0351641068929787,1.03777479396121,-0.263416407418333,508.272464791528,1.99107025142412,0.0088946171752004,1.25656382681768,61.8603765273463,480.779424084689,97.1145342119042,0.00776877899779542,1.38825148742583
8,7.911299,40,39.937607,9.9735,9.319855,118.032211,NaN,0.985262989997864,NaN,31.362322,400,400.09021,25,32.260426,8.915608,65.693062,50.021767,402.096771,399.471436,398.594177,7184.458008,13.03246,12.543361,12.616134,2.073128,2.022059,2.099354,52.770531,81.699493,31.904671,9.466865,81.79995,107.882202,116.58313,0.282717525959015,518.260254,432.785854290993,1.91891263870958,0.03517984010795,1.03755768094386,-0.272972411017179,508.233450735872,1.99097443233952,0.00889349829592719,1.25666855258922,61.8584049391798,480.816184629087,97.1392743759228,0.00777071822377522,1.38796756508181
8,7.913875,40,39.93581,9.9735,9.316367,118.064095,NaN,0.985435605049133,NaN,31.371918,400,400.050201,25,32.242252,8.913218,65.988098,50.021767,402.315399,399.686981,398.792084,7172.285156,12.988691,12.516583,12.593472,2.085263,2.028705,2.072479,52.801125,81.672073,31.886345,9.479436,81.835701,107.847771,116.591568,0.231703564524651,512.348511,432.775510018391,1.91884394157274,0.0351654864573633,1.03771591902302,-0.262783637319501,508.275405341923,1.99108576455265,0.00889559503429393,1.25652279026788,61.8563450117522,480.789351200626,97.1181223802686,0.00776997332397876,1.38813315321255
8,7.913803,40,39.934132,9.9735,9.322168,118.073448,NaN,0.985327482223511,NaN,31.391247,400,400.1297,25,32.233635,8.922208,66.225868,50.021767,402.315399,399.686981,398.792084,7172.285156,12.988691,12.516583,12.593472,2.085263,2.028705,2.072479,52.801125,81.672073,31.886345,9.479436,81.835701,107.847771,116.591568,0.231703564524651,512.348511,432.781717661912,1.91886681429436,0.0351671247480578,1.03767407976958,-0.263068382668848,508.288921075913,1.99112412798305,0.0088965398654796,1.25646588181823,61.8544214253691,480.796516422534,97.1215844238263,0.00777064639436364,1.3880594988481
8,7.913803,40,39.934132,9.9735,9.340336,118.080444,NaN,0.985327482223511,NaN,31.390511,400,400.03186,25,32.234676,8.944594,66.099968,50.021767,402.339661,399.46225,398.925934,7177.28418,13.071163,12.518503,12.584136,2.10856,2.047807,2.129888,52.790089,81.673111,31.921131,9.482871,81.814674,107.774712,116.628761,0.514185607433319,512.587952,432.800569042678,1.91893354927465,0.0351710653986825,1.0375550059093,-0.263068382668848,508.297711216485,1.99114659611992,0.00889688689834846,1.25643879977859,61.8544214253691,480.821227091765,97.1393878589942,0.00777169601460011,1.38788449561529
8,7.914207,40,39.933918,9.9735,9.354291,118.129898,NaN,0.984251618385315,NaN,31.39608,400,400.085114,25,32.242622,8.949301,65.724442,50.017776,402.18042,399.356537,398.761047,7177.568848,13.078542,12.518688,12.60387,2.106148,2.069756,2.091252,52.780838,81.692078,31.912169,9.492624,81.815834,107.809044,116.606606,0.336122274398804,531.855957,432.813993470569,1.91897603993991,0.0351719599340834,1.03748485298222,-0.261470670200254,508.360067182855,1.99130645697665,0.00889940093288076,1.25624494385049,61.854176100165,480.836794851028,97.1503884788917,0.00777240427526621,1.38777139754781
8,7.913983,40,39.934258,9.9735,9.354291,118.129898,NaN,0.985123813152313,NaN,31.39608,400,400.085114,25,32.242622,8.941256,65.520538,50.017776,402.18042,399.356537,398.761047,7177.568848,13.078542,12.518688,12.60387,2.106148,2.069756,2.091252,52.780838,81.692078,31.912169,9.492624,81.815834,107.809044,116.606606,0.336122274398804,531.855957,432.814577877777,1.91898089746736,0.0351731419494823,1.03747309978373,-0.26235652296549,508.359710068446,1.99130477099077,0.00889930348559583,1.25624912914164,61.8545658686618,480.838857862797,97.152219373499,0.00777241717077211,1.38776143360052
8,7.91637,40,39.931648,9.9735,9.356222,118.206299,NaN,0.985166549682617,NaN,31.410099,400,400.001221,25,32.25079,8.932997,65.382576,50.017776,401.814941,398.975189,398.352936,7177.272461,13.055542,12.522351,12.593709,2.093777,2.041486,2.115628,52.811543,81.571281,31.920118,9.498998,81.811447,107.781235,116.618111,0.167402282357216,523.428223,432.810353492728,1.91893623011816,0.0351609681210617,1.03758572297339,-0.252917628843136,508.458416393471,1.99156294876566,0.00890383931073765,1.25592239495022,61.8515737507357,480.820289220281,97.1361961702743,0.00777220211801071,1.38785727655196
8,7.917253,40,39.930775,9.9735,9.358355,118.293816,NaN,0.984821021556854,NaN,31.389236,400,399.971954,25,32.248894,8.93595,65.613899,50.017776,401.464172,398.35733,397.901978,7171.791504,13.039911,12.501455,12.538457,2.129181,2.098162,2.160739,52.798717,81.666893,31.901764,9.517631,81.844627,107.806305,116.601753,0.338526844978333,506.517273,432.81026276552,1.91892491977094,0.0351567741863205,1.03761810024108,-0.249426534160762,508.569231388541,1.99184805986715,0.00890842620488156,1.25557533916247,61.8505729021578,480.815422664501,97.1318054210037,0.00777218728040877,1.38787982874512
8,7.916552,40,39.931274,9.9735,9.361542,118.331482,NaN,0.98525083065033,NaN,31.397974,400,399.493622,25,32.244465,8.943218,65.985344,50.017776,401.464172,398.35733,397.901978,7171.791504,13.039911,12.501455,12.538457,2.129181,2.098162,2.160739,52.798717,81.666893,31.901764,9.517631,81.844627,107.806305,116.601753,0.338526844978333,506.517273,432.815398530137,1.91895182292358,0.0351611617284705,1.03756044341973,-0.252198035999299,508.615998301137,1.99196639130782,0.00891014879185122,1.25543706434975,61.8511449816621,480.82577236393,97.1397682244291,0.00777251723327321,1.38781336751315
8,7.91563,40,39.928989,9.9735,9.362462,118.27224,NaN,0.984737753868103,NaN,31.404839,400,399.576965,25,32.241066,8.940539,66.071983,50.017776,401.963562,399.114258,398.530914,7172.504883,13.046518,12.518628,12.578556,2.125085,2.094859,2.125018,52.825073,81.566849,31.890957,9.518559,81.88382,107.822479,116.597771,0.304426282644272,525.767212,432.818758424605,1.91897519179607,0.0351662241700879,1.03750604667559,-0.25584357465624,508.5440129072,1.99178769836349,0.00890786941466994,1.25563624182113,61.8485252897678,480.832649538095,97.142409474381,0.00777331165666944,1.38773355857879
8,7.917752,40,39.929279,9.9735,9.366501,118.162018,NaN,0.98422384262085,NaN,31.392923,400,399.788849,25,32.238651,8.934958,65.929947,50.017776,401.963562,399.114258,398.530914,7172.504883,13.046518,12.518628,12.578556,2.125085,2.094859,2.125018,52.825073,81.566849,31.890957,9.518559,81.88382,107.822479,116.597771,0.304426282644272,525.767212,432.817413179405,1.91894402021362,0.0351559091785327,1.03759094724942,-0.247453780614478,508.405286345457,1.99143257193289,0.00890232335097101,1.25606389922037,61.8488577740628,480.821332474895,97.1345483775754,0.0077727671660116,1.38781760067662
8,7.915727,40,39.927158,9.9735,9.376585,118.070457,NaN,0.985033094882965,NaN,31.384529,400,399.941528,25,32.235275,8.931723,65.804359,50.017776,402.28476,399.673248,398.798096,7175.316406,13.014361,12.535247,12.611782,2.098704,2.026932,2.107639,52.794292,81.504723,31.883265,9.524352,81.861687,107.800926,116.614998,0.315510243177414,532.202637,432.833157491459,1.91902495098419,0.0351687744230912,1.03741877137274,-0.255460026757078,508.292492891343,1.99114911867575,0.00889839044476948,1.25639149534985,61.846426005824,480.849651853878,97.1528076163733,0.00777443645087915,1.38758834365894
8,7.912969,40,39.926128,9.9735,9.385502,118.016457,NaN,0.985163509845734,NaN,31.370253,400,400.062622,25,32.227432,8.931415,65.878609,50.017776,402.166504,399.52536,398.698975,7175.34082,12.991802,12.534406,12.596463,2.129435,2.072345,2.132958,52.800747,81.571373,31.837835,9.54451,81.8218,107.90789,116.544785,NaN,523.286194,432.849598999585,1.91911748357491,0.0351852612862906,1.03721600832946,-0.266366825605814,508.225725317091,1.99098078466644,0.00889600630890934,1.25658798791723,61.8452450513568,480.883117157967,97.1758844261785,0.00777608445497758,1.38733779886596
8,7.911448,40,39.924789,9.9735,9.383224,117.952454,NaN,0.98511803150177,NaN,31.361937,400,400.153961,25,32.226433,8.931136,65.927368,50.017776,402.166504,399.52536,398.698975,7175.34082,12.991802,12.534406,12.596463,2.129435,2.072345,2.132958,52.800747,81.571373,31.837835,9.54451,81.8218,107.90789,116.544785,NaN,523.286194,432.851201698369,1.91914209987314,0.0351927977867644,1.03715120644199,-0.272383007602514,508.146701186279,1.99078179134886,0.00889321317458945,1.25681996645037,61.8437097722414,480.891192006235,97.180349293803,0.0077767219308657,1.38726253806292
8,7.911532,40,39.921829,9.9735,9.37618,117.875748,NaN,0.984862208366394,NaN,31.358038,400,400.100159,25,32.233456,8.920656,65.806465,50.008087,402.105042,399.473907,398.601044,7175.938477,13.021812,12.564222,12.609295,2.1141,2.053459,2.120982,52.811398,81.344536,31.840603,9.548393,81.806099,107.853775,116.574203,0.391386270523071,530.778564,432.843676819813,1.91911441963377,0.0351908267863892,1.03720156207806,-0.272050730173078,508.053402081349,1.99054994405748,0.00889025236862718,1.2570819834262,61.8403157229624,480.878639405731,97.1683039970676,0.00777683978696763,1.38731088704483
8,7.91184,40,39.922634,9.9735,9.373348,117.868538,NaN,0.98526132106781,NaN,31.35326,400,400.203827,25,32.244976,8.928487,65.732597,50.008087,402.532806,399.859528,398.978607,7182.681641,13.028282,12.552702,12.60886,1.982524,1.957523,2.016492,52.808247,81.503548,31.834936,9.558168,81.757271,107.753853,116.611275,0.228751555085182,501.962158,432.839936297503,1.91909734373145,0.0351885863558037,1.03723618429014,-0.270832402422059,508.043490392197,1.99052276572256,0.00888966345837904,1.25712006971256,61.8412387877243,480.872941932327,97.1650123455414,0.00777642068987243,1.38736209913141
8,7.909661,40,39.922482,9.9735,9.36322,117.918198,NaN,0.984267950057983,NaN,31.344648,400,400.335693,25,32.243122,8.931082,65.798126,50.008087,402.532806,399.859528,398.978607,7182.681641,13.028282,12.552702,12.60886,1.982524,1.957523,2.016492,52.808247,81.503548,31.834936,9.558168,81.757271,107.753853,116.611275,0.228751555085182,501.962158,432.835113650831,1.91910741727667,0.0351978979826244,1.03718811205435,-0.279452445785239,508.106074200139,1.99068315445492,0.00889217354649655,1.25692469566453,61.8410644959484,480.876554127724,97.1674621028746,0.00777660756919595,1.38733451004068
8,7.909661,40,39.922482,9.9735,9.362833,118.018463,NaN,0.984267950057983,NaN,31.368608,400,400.354675,25,32.233612,8.930181,65.806122,50.008087,402.518219,399.885742,398.98584,7179.477051,12.992967,12.544733,12.599371,2.027973,2.002996,2.047444,52.81028,81.66523,31.808233,9.58081,81.810608,107.813797,116.577751,0.336717754602432,503.837616,432.834712258542,1.91910599648453,0.0351978140434434,1.03719063825435,-0.279452445785239,508.232080215894,1.99100532298412,0.00889715114263108,1.25653521486216,61.8410644959484,480.876027983676,97.1670828552317,0.00777658521861713,1.3873382268928
8,7.911009,40,39.919174,9.9735,9.370319,118.079971,NaN,0.98414808511734,NaN,31.37055,400,400.258026,25,32.23056,8.940049,66.035957,50.008087,402.33078,399.70343,398.825684,7174.417969,13.025482,12.55341,12.613676,2.035745,1.981989,2.03966,52.817032,81.684669,31.829679,9.572294,81.781807,107.865089,116.555443,0.321027606725693,497.555023,432.838961495602,1.91910424417037,0.0351923176310093,1.03721241253325,-0.274119596065248,508.312835982156,1.99121927946041,0.00890115174066488,1.25625631157996,61.8372712182825,480.872806480067,97.1614110978935,0.00777717603677893,1.38731593319878
8,7.912702,40,39.918076,9.9735,9.370319,118.079971,NaN,0.984739422798157,NaN,31.37055,400,400.258026,25,32.23056,8.957283,66.253731,50.008087,402.33078,399.70343,398.825684,7174.417969,13.025482,12.55341,12.613676,2.035745,1.981989,2.03966,52.817032,81.684669,31.829679,9.572294,81.781807,107.865089,116.555443,0.321027606725693,497.555023,432.834546514406,1.91906753076204,0.0351833786429045,1.03730113918945,-0.26742285744433,508.313989763468,1.9912247267554,0.00890146664973932,1.25624278471584,61.8360120852134,480.858357378104,97.1498843539388,0.00777680371781341,1.3874030723887
8,7.912734,40,39.918377,9.9735,9.378052,118.067902,NaN,0.984546184539795,NaN,31.346127,400,400.147369,25,32.233444,8.962372,66.200302,50.008087,402.030182,399.420135,398.577118,7172.049805,13.00103,12.519564,12.602365,1.997891,1.981092,2.022392,52.809952,81.561264,31.828465,9.577003,81.778015,107.722717,116.634254,0.347248911857605,505.268982,432.842484328559,1.91909522830204,0.0351848865062972,1.03725231999131,-0.267296290414947,508.298511552513,1.99118447836228,0.00890078154017782,1.2562931597408,61.8363572602925,480.868847974252,97.1577506849885,0.00777718319820871,1.38733304382599
8,7.913146,40,39.915649,9.9735,9.381655,118.031151,NaN,0.9849853515625,NaN,31.344801,400,399.947418,25,32.23558,8.948498,66.334557,50.008087,402.198425,399.552948,398.738831,7170.657227,12.998945,12.519855,12.583705,2.031903,1.993173,2.048563,52.823814,81.47879,31.827654,9.571775,81.869644,107.739632,116.639221,0.206622958183289,535.217041,432.845147276627,1.91909952292591,0.0351834928945045,1.03725038670488,-0.265666774386887,508.25520709841,1.9910799882998,0.00889974032094779,1.25640175696571,61.833228816137,480.868316602559,97.1546050873915,0.00777776081556939,1.3872996411784
8,7.912575,40,39.914196,9.9735,9.391176,117.996437,NaN,0.985003590583801,NaN,31.350893,400,399.870667,25,32.227287,8.935688,66.367744,50.008087,402.198425,399.552948,398.738831,7170.657227,12.998945,12.519855,12.583705,2.031903,1.993173,2.048563,52.823814,81.47879,31.827654,9.571775,81.869644,107.739632,116.639221,0.206622958183289,535.217041,432.856511149155,1.91914685485989,0.0351885713927603,1.03715836240303,-0.267925174171296,508.213118294587,1.99097569499064,0.00889843408850066,1.25651834649781,61.8315624563189,480.884713902064,97.1649538801041,0.0077787772154315,1.38716404620631
8,7.911274,40,39.911377,9.9735,9.395679,117.925613,NaN,0.98433119058609,NaN,31.350492,400,399.850189,25,32.245682,8.944283,66.231041,50.008087,401.688385,399.113892,398.208069,7176.615234,13.020316,12.549531,12.612849,2.048968,2.013862,2.078982,52.835873,81.51329,31.812643,9.581036,81.670837,107.748764,116.620827,0.422946900129318,540.328308,432.86457242169,1.91919159069442,0.0351964172168315,1.03706090337453,-0.27307130502254,508.127084329478,1.99076213445845,0.00889572614022686,1.2567585045516,61.8283293663329,480.899087409507,97.1724618111712,0.00778000832592007,1.38702420714838
8,7.91176,40,39.91127,9.9735,9.398996,117.854645,NaN,0.984046339988708,NaN,31.325872,400,399.918976,25,32.251446,8.943817,65.993668,50.004543,402.31543,399.664307,398.781738,7164.719727,13.014909,12.527473,12.595735,2.026543,1.979643,2.038523,52.826988,81.452789,31.837242,9.55561,81.803932,107.792801,116.579796,0.300060242414474,528.514221,432.866745687429,1.91919322852529,0.0351945699166646,1.0370647267878,-0.271148847749657,508.037997618389,1.99053455795298,0.00889223152574798,1.25703348407633,61.8282066450514,480.899610689016,97.1727307405943,0.00778005411059113,1.38701905788426
8,7.912626,40,39.911938,9.9735,9.408136,117.782257,NaN,0.984437465667725,NaN,31.333986,400,400.13208,25,32.249287,8.943152,65.871284,50.004543,402.31543,399.664307,398.781738,7164.719727,13.014909,12.527473,12.595735,2.026543,1.979643,2.038523,52.826988,81.452789,31.837242,9.55561,81.803932,107.792801,116.579796,0.300060242414474,528.514221,432.873967515754,1.9192080012667,0.0351919788982253,1.03705050219268,-0.267723455702878,507.946288903536,1.99029847089856,0.00888844248555569,1.25732442421936,61.8289727883366,480.905601121782,97.1777260605951,0.00778016159708208,1.38698588309514
8,7.912404,40,39.910416,9.9735,9.415445,117.738724,NaN,0.985434889793396,NaN,31.329727,400,400.277435,25,32.243885,8.919991,65.701103,50.004543,402.511536,399.824738,399.004333,7171.034668,13.010015,12.519195,12.589437,1.993815,1.965094,2.017925,52.852345,81.702728,31.818846,9.568337,81.831459,107.80191,116.564178,0.209872186183929,535.981445,432.882125569721,1.91923963805128,0.0351947353458553,1.03699130192144,-0.268601531510058,507.893155728855,1.99016600966618,0.00888671464732362,1.25747590663131,61.8272271587367,480.916132997795,97.1837787505638,0.00778094408752678,1.38689087481719
8,7.912532,40,39.907459,9.9735,9.412884,117.782944,NaN,0.984654545783997,NaN,31.333851,400,400.390259,25,32.239822,8.920953,65.64003,50.004543,402.494934,399.819611,398.97168,7171.967773,13.033617,12.551578,12.599164,2.02557,1.993377,2.034892,52.858566,81.658058,31.830105,9.551586,81.809143,107.765251,116.606529,0.441887378692627,542.53479,432.879136290645,1.91922746466116,0.0351935044017136,1.037014667523,-0.26809525129255,507.951875291643,1.99032294523707,0.00888976113835145,1.25726615924985,61.8238355225209,480.909323944263,97.1758753868999,0.0077813057563295,1.38689865243859
8,7.912879,40,39.909695,9.9735,9.416903,117.844032,NaN,0.985485732555389,NaN,31.356939,400,400.441284,25,32.234138,8.916816,65.62384,50.004543,402.494934,399.819611,398.97168,7171.967773,13.033617,12.551578,12.599164,2.02557,1.993377,2.034892,52.858566,81.658058,31.830105,9.551586,81.809143,107.765251,116.606529,0.441887378692627,542.53479,432.882399900665,1.91923469277808,0.0351925435861483,1.03700665323702,-0.266722788383561,508.026315983691,1.99050826349881,0.00889215590570087,1.25705535835329,61.8264002016516,480.913740592455,97.1813237890299,0.0077810011590729,1.38689793508405
8,7.911786,40,39.907394,9.9735,9.414105,117.897919,NaN,0.984659433364868,NaN,31.405146,400,400.478149,25,32.225983,8.91468,65.488075,50.004543,402.605743,399.935852,399.042053,7179.354492,13.040809,12.551148,12.613914,1.961369,1.92808,1.972924,52.871349,81.447762,31.817245,9.559428,81.722862,107.749512,116.61158,0.227257877588272,528.573242,432.882346212503,1.91924811670642,0.0351977080736841,1.03696770388115,-0.271046002759078,508.096472112003,1.99069291496803,0.00889549314191638,1.2568169527767,61.8237609660866,480.916921409792,97.1812877098507,0.00778164288572598,1.38684418534484
