P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.911786,40,39.907394,9.9735,9.410388,117.91259,NaN,0.984659433364868,NaN,31.425697,400,400.420746,25,32.223881,8.909775,65.439285,50.004543,402.286194,399.572144,398.663422,7173.797852,13.003825,12.54635,12.586985,1.99055,1.96824,2.02259,52.877033,81.585762,31.769922,9.587888,81.799713,107.718216,116.621681,0.439310878515243,510.381378,432.878491758587,1.91923447562746,0.0351969023121047,1.03699189701473,-0.271046002759078,508.114910454865,1.99074006519208,0.0088962218750041,1.25675988627791,61.8237609660866,480.911869714601,97.177645173536,0.00778142823824228,1.38687981179064
8,7.914134,40,39.906693,9.9735,9.408862,117.950935,NaN,0.984650909900665,NaN,31.440239,400,400.359222,25,32.216579,8.918125,65.618019,50.004543,402.286194,399.572144,398.663422,7173.797852,13.003825,12.54635,12.586985,1.99055,1.96824,2.02259,52.877033,81.585762,31.769922,9.587888,81.799713,107.718216,116.621681,0.439310878515243,510.381378,432.870790572655,1.91917797808498,0.0351841762803331,1.037124677423,-0.261759361212285,508.163835705742,1.99086676235536,0.00889832733239548,1.25660223277214,61.8229568971416,480.890402110522,97.1614571054424,0.00778067036725732,1.38702172820218
8,7.913589,40,39.905544,9.9735,9.414785,118.025139,NaN,0.984549760818481,NaN,31.433765,400,400.168427,25,32.205025,8.92835,65.660789,50.004543,401.829529,399.114716,398.174713,7169.136719,13.021111,12.550653,12.582969,2.01596,2.016051,2.067284,52.851994,81.485039,31.766201,9.575451,81.787582,107.725952,116.617149,NaN,500.465851,432.878353485161,1.91921153025902,0.0351883365631002,1.03705757882345,-0.263914720678201,508.258277950374,1.9911108319284,0.0089023409609474,1.25630041019514,61.8216389324756,480.901932945876,97.1686073085775,0.00778141332200831,1.38692472142549
8,7.913009,40,39.905319,9.9735,9.419663,118.091736,NaN,0.984799861907959,NaN,31.427614,400,399.812744,25,32.200413,8.944264,65.677956,50.004543,401.582672,398.837402,397.910248,7173.426758,13.003788,12.523251,12.568769,1.987358,1.963994,2.026569,52.869308,81.545303,31.750145,9.569383,81.785789,107.734833,116.615479,0.271645724773407,505.321899,432.884923316811,1.91924200397957,0.0351924555217368,1.03699548743672,-0.266208620904706,508.342171583144,1.99132579143781,0.00890571035887974,1.25604023396404,61.8213808416639,480.91304296604,97.1763902706393,0.00778193495997828,1.3868432944441
8,7.91008,40,39.904373,9.9735,9.425834,118.122826,NaN,0.985123217105865,NaN,31.404787,400,399.628693,25,32.201469,8.945815,65.823669,50.004543,401.582672,398.837402,397.910248,7173.426758,13.003788,12.523251,12.568769,1.987358,1.963994,2.026569,52.869308,81.545303,31.750145,9.569383,81.785789,107.734833,116.615479,0.271645724773407,505.321899,432.89895205072,1.91932813778122,0.0352092614260546,1.0368022555633,-0.277794757974675,508.38221344428,1.99143028643169,0.00890752421946113,1.25590866933772,61.8202956997966,480.944205278331,97.197904409674,0.00778346739800934,1.38661077059543
8,7.909534,40,39.903931,9.9735,9.43119,118.146866,NaN,0.984917223453522,NaN,31.381725,400,399.53421,25,32.201897,8.94367,65.916809,50.007599,401.538269,398.660736,397.913788,7173.473633,13.02251,12.52599,12.551758,2.038767,2.020547,2.070979,52.867268,81.479599,31.772869,9.559032,81.810669,107.693916,116.622894,0.39917066693306,505.215973,432.905927015865,1.91935962461016,0.0352133072064193,1.03673894114576,-0.279954908410616,508.412868404617,1.99150963706947,0.00890884349257484,1.25581061323557,61.8197886810655,480.95552244219,97.2056190019096,0.00778404560186663,1.38652504332971
8,7.908312,40,39.901905,9.9735,9.43426,118.15358,NaN,0.984517574310303,NaN,31.395161,400,399.568512,25,32.197113,8.940182,65.909721,50.007599,402.171906,399.255524,398.541443,7177.620605,13.032448,12.530707,12.551054,2.020981,2.026504,2.063362,52.864689,81.540688,31.782436,9.551073,81.708382,107.673477,116.647514,0.375445425510406,492.643555,432.912291866655,1.91939737763325,0.0352204305069267,1.03665519760572,-0.284789939076916,508.423426615608,1.99154123233725,0.0089097580628248,1.25575986027746,61.8174645935892,480.967927472385,97.2125155899735,0.00778501893749596,1.38641014845599
8,7.906586,40,39.900696,9.9735,9.43426,118.15358,NaN,0.984225392341614,NaN,31.395161,400,399.568512,25,32.197113,8.935568,65.926704,50.007599,402.171906,399.255524,398.541443,7177.620605,13.032448,12.530707,12.551054,2.020981,2.026504,2.063362,52.864689,81.540688,31.782436,9.551073,81.708382,107.673477,116.647514,0.375445425510406,492.643555,432.916785999426,1.91943479644232,0.0352295550793199,1.03656509285299,-0.291620084900785,508.424695739717,1.99154722853805,0.00891010514481541,1.25574500090632,61.8160776648964,480.980844893057,97.2206095117104,0.00778583412657792,1.38630280176736
8,7.906691,40,39.900558,9.9735,9.44081,118.143486,NaN,0.984483182430267,NaN,31.398327,400,399.790771,25,32.183681,8.934715,65.910088,50.007599,401.794617,398.849915,398.122833,7176.352539,13.02894,12.52459,12.541476,2.002959,1.991754,2.020412,52.859917,81.504478,31.778486,9.578907,81.77565,107.685425,116.632126,0.353651463985443,496.623291,432.923302012823,1.91945654580409,0.0352304199159824,1.03652810752293,-0.291204545593359,508.412164932609,1.9915155191147,0.00890964411802708,1.25578216201767,61.8159193531714,480.988792833729,97.2262031651919,0.00778620222751056,1.38624501095456
8,7.906035,40,39.897804,9.9735,9.451543,118.200363,NaN,0.983929991722107,NaN,31.394047,400,399.801422,25,32.167355,8.939226,65.890694,50.007599,402.052063,399.139282,398.391663,7173.639648,13.029341,12.536076,12.544737,2.02368,2.021991,2.081047,52.854019,81.602051,31.775127,9.611478,81.68586,107.687157,116.639366,0.222652062773705,511.558807,432.93613408131,1.91951013242485,0.0352362156989402,1.03642435632565,-0.293800745250678,508.486473150688,1.99171168096224,0.00891325547227018,1.25552961244704,61.8127599054927,481.006495806163,97.236187474527,0.00778756122688785,1.38608309223036
8,7.908541,40,39.899734,9.9735,9.459891,118.298561,NaN,0.984499573707581,NaN,31.380203,400,399.852661,25,32.161156,8.937447,66.079079,50.007599,402.052063,399.139282,398.391663,7173.639648,13.029341,12.536076,12.544737,2.02368,2.021991,2.081047,52.854019,81.602051,31.775127,9.611478,81.68586,107.687157,116.639366,0.222652062773705,511.558807,432.938264252169,1.91948642946756,0.0352247758676562,1.03650097875516,-0.283883822436508,508.607722654471,1.99201706929852,0.00891756867764375,1.25517685167213,61.8149740619783,480.999219525301,97.2328910775403,0.00778682678840847,1.38616047990232
8,7.908645,40,39.899155,9.9735,9.465276,118.323914,NaN,0.985130667686462,NaN,31.380411,400,399.851074,25,32.164284,8.932226,66.227829,50.007599,402.174469,399.27594,398.507965,7170.795898,13.025666,12.545934,12.545986,2.01053,1.983024,2.029198,52.837017,81.54277,31.835342,9.584545,81.681099,107.675919,116.645844,0.368154585361481,517.275635,432.943575073029,1.91950392507912,0.0352253932584122,1.03647152879461,-0.283472317485973,508.640150498106,1.99210122632076,0.00891899114485966,1.25507281516207,61.8143098244871,481.005248766442,97.236654860901,0.00778721053725182,1.38611021927662
8,7.911015,40,39.898209,9.9735,9.474552,118.282951,NaN,0.984577775001526,NaN,31.391073,400,399.808838,25,32.167679,8.91886,65.952499,50.007599,402.174469,399.27594,398.507965,7170.795898,13.025666,12.545934,12.545986,2.01053,1.983024,2.029198,52.837017,81.54277,31.835342,9.584545,81.681099,107.675919,116.645844,0.368154585361481,517.275635,432.947022277816,1.91948658742072,0.035214880421069,1.03653502328341,-0.274095860883108,508.589727261693,1.9919745711966,0.00891723308402689,1.25521791298589,61.8132245416528,480.998090513214,97.2305333821702,0.00778711484623373,1.38614769114552
8,7.910159,40,39.897907,9.9735,9.476765,118.239807,NaN,0.984965026378632,NaN,31.385754,400,399.86673,25,32.160793,8.913618,65.778763,50.007599,401.873108,399.042694,398.184174,7175.870117,13.049312,12.572215,12.57337,2.014379,2.005927,2.050022,52.861454,81.538681,31.905754,9.563463,81.72596,107.541695,116.726875,0.241265878081322,532.380859,432.951543454592,1.91951325090432,0.0352198821975445,1.0364760737328,-0.277482218060356,508.535885264827,1.99183770055257,0.0089151814169166,1.25537950662272,61.8128780725953,481.007731061995,97.2371828858515,0.0077875910136239,1.38607580873896
8,7.908859,40,39.89777,9.9735,9.479671,118.269989,NaN,0.98455673456192,NaN,31.395975,400,399.808472,25,32.153572,8.911612,65.821274,50.017849,401.498138,398.654968,397.791779,7175.74707,12.999374,12.53359,12.551661,2.024739,2.010217,2.07723,52.906734,81.566322,31.880959,9.571079,81.784561,107.563148,116.711845,0.517920732498169,553.595215,432.957937665561,1.91955207676245,0.0352273816859534,1.03638952535774,-0.282625579800424,508.573916996079,1.99193517986362,0.00891671677015871,1.25526216446155,61.8127208988181,481.02200516973,97.2473428601039,0.00778822768276036,1.38597363166053
8,7.908278,40,39.895061,9.9735,9.476537,118.356468,NaN,0.984469175338745,NaN,31.397203,400,399.701874,25,32.146542,8.918088,65.919037,50.017849,401.498138,398.654968,397.791779,7175.74707,12.999374,12.53359,12.551661,2.024739,2.010217,2.07723,52.906734,81.566322,31.880959,9.571079,81.784561,107.563148,116.711845,0.517920732498169,553.595215,432.956201203488,1.91955317473636,0.035229773530992,1.03637952493395,-0.284924473367823,508.685293364294,1.99222586513213,0.00892177979744977,1.25489842159142,61.809612894963,481.020301948775,97.2433729764213,0.00778875237233659,1.38594879172454
8,7.908278,40,39.895061,9.9735,9.47574,118.443497,NaN,0.984469175338745,NaN,31.374214,400,399.659851,25,32.145725,8.922766,65.944794,50.017849,401.754852,398.939392,398.054291,7171.486328,13.004614,12.550878,12.554344,2.043065,2.010295,2.051085,52.924507,81.517708,31.8491,9.596699,81.709061,107.561882,116.710045,NaN,583.43988,432.955375206952,1.91955025215977,0.0352296008159013,1.03638468031441,-0.284924473367823,508.794491486072,1.99250475193495,0.00892608967382177,1.25456693434742,61.809612894963,481.019219446552,97.2425919235724,0.00778870637672195,1.38595639746785
8,7.909359,40,39.896275,9.9735,9.476424,118.467979,NaN,0.984926342964172,NaN,31.381271,400,399.56076,25,32.156132,8.926546,66.012375,50.017849,401.65274,398.893738,398.002655,7165.586914,13.01121,12.543782,12.565028,2.062163,2.01333,2.085655,52.945881,81.446419,31.810579,9.61262,81.762375,107.641365,116.650887,0.40570804476738,568.896729,432.953271558632,1.91952933523903,0.0352240355991009,1.03643658644305,-0.280647288157752,508.823935019428,1.99257717133778,0.00892695285260059,1.25448869568434,61.8110057248338,481.012417526721,97.2389126766553,0.00778814979656132,1.38602069117482
8,7.909873,40,39.894539,9.9735,9.479219,118.469467,NaN,0.984563112258911,NaN,31.377497,400,399.531281,25,32.171814,8.925247,66.155571,50.017849,401.65274,398.893738,398.002655,7165.586914,13.01121,12.543782,12.565028,2.062163,2.01333,2.085655,52.945881,81.446419,31.810579,9.61262,81.762375,107.641365,116.650887,0.40570804476738,568.896729,432.95483106816,1.91952844731633,0.0352219250962608,1.03644528613648,-0.27861370284819,508.827617216083,1.99259053118257,0.00892752529593597,1.25446187795175,61.8090139901086,481.010736599091,97.2359432739818,0.00778846098720567,1.38600891400662
8,7.908397,40,39.893143,9.9735,9.479321,118.447578,NaN,0.984839200973511,NaN,31.358637,400,399.623322,25,32.187645,8.911831,66.008026,50.017849,401.523712,398.769531,397.853424,7168.969727,12.98314,12.529818,12.558373,2.047747,2.03388,2.070433,52.909054,81.436668,31.796211,9.623683,81.832268,107.626068,116.667427,0.258419007062912,544.326111,432.958776872573,1.91956080467916,0.0352297477992783,1.03636771877779,-0.284453605261319,508.801617688953,1.99252732190386,0.008926842810089,1.25452802267297,61.8074122888123,481.021634095024,97.2423934834448,0.00778923174997533,1.38591337266016
8,7.9109,40,39.891647,9.9735,9.479633,118.40712,NaN,0.984530985355377,NaN,31.340565,400,399.570343,25,32.196606,8.924086,65.747078,50.017849,401.876343,399.085876,398.25354,7173.146484,13.004504,12.553968,12.568057,2.053748,2.016875,2.098641,52.916698,81.568748,31.823046,9.622682,81.780388,107.637459,116.683067,0.368791460990906,561.55481,432.952588051656,1.91950771333167,0.0352165888099435,1.03649613009906,-0.274550787625913,508.752424504793,1.99240510378688,0.00892526939184111,1.25466366442551,61.8056958001525,481.000804666781,97.225850956985,0.00778867640181033,1.38603941922492
8,7.911585,40,39.892262,9.9735,9.481289,118.366608,NaN,0.984740138053894,NaN,31.324402,400,399.682434,25,32.201183,8.920528,65.696053,50.017849,401.876343,399.085876,398.25354,7173.146484,13.004504,12.553968,12.568057,2.053748,2.016875,2.098641,52.916698,81.568748,31.823046,9.622682,81.780388,107.637459,116.683067,0.368791460990906,561.55481,432.952522182411,1.91949894536686,0.0352133292606916,1.03652111254592,-0.271841080306046,508.70094852123,1.99227223042197,0.00892308621032615,1.25482552788025,61.8064014487671,480.998036225919,97.2244759827619,0.00778842319243563,1.38606724018822
8,7.911598,40,39.889446,9.9735,9.47894,118.348503,NaN,0.984921336174011,NaN,31.307564,400,399.725098,25,32.202763,8.906412,65.761658,50.017849,401.719727,398.965454,398.026306,7170.996094,13.007918,12.564156,12.578192,2.056094,2.022075,2.057724,52.881416,81.712845,31.83634,9.614393,81.76783,107.592201,116.7062,0.214624270796776,556.09082,432.950053549558,1.91949004889873,0.0352127516757949,1.03653699981972,-0.271789656924852,508.681178310815,1.99222815085964,0.00892299844995167,1.25486015965829,61.8031703063452,480.99254795212,97.2176664717041,0.00778881070801405,1.38606754799028
8,7.911546,40,39.890209,9.9735,9.47894,118.348503,NaN,0.985194325447083,NaN,31.307564,400,399.725098,25,32.202763,8.910091,65.88588,50.015095,402.148621,399.354614,398.45575,7172.518555,12.9893,12.538577,12.566043,2.025362,1.999772,2.066017,52.924904,81.363197,31.853096,9.614988,81.808449,107.573448,116.700035,0.276767134666443,556.123291,432.950188856996,1.91949117551536,0.0352130263291202,1.03653428914706,-0.271995350860948,508.680379273326,1.99222437088629,0.00892277921041871,1.25486948870675,61.8040458088346,480.993559497966,97.2191684743115,0.00778868549607993,1.38607080786227
8,7.910021,40,39.889557,9.9735,9.476094,118.330376,NaN,0.983815729618073,NaN,31.284313,400,399.867981,25,32.200916,8.922334,65.924835,50.015095,402.148621,399.354614,398.45575,7172.518555,12.9893,12.538577,12.566043,2.025362,1.999772,2.066017,52.924904,81.363197,31.853096,9.614988,81.808449,107.573448,116.700035,0.276767134666443,556.123291,432.951207052961,1.91951378035505,0.0352204659523993,1.03647322434326,-0.278028175398333,508.658314566805,1.99216949593354,0.00892206847257575,1.25493069988395,61.8032976739013,481.001423854392,97.2241826070091,0.00778916344620754,1.38600666016211
8,7.910391,40,39.88633,9.9735,9.480453,118.278549,NaN,0.984750211238861,NaN,31.277826,400,399.876312,25,32.200443,8.935127,66.172249,50.015095,401.561768,398.824005,397.824646,7162.036133,12.970387,12.546626,12.561931,2.051491,2.00703,2.081908,52.908428,81.632637,31.840944,9.633484,81.658646,107.60257,116.683815,0.223818391561508,505.591614,432.954762317903,1.91952174886566,0.0352194555297704,1.03646429497733,-0.276564392970329,508.596652262142,1.99201932925077,0.008920427411693,1.25508925867987,61.7995947135783,481.00186148912,97.2212325556118,0.0077898935237928,1.3859597238024
8,7.911785,40,39.886009,9.9735,9.482573,118.247032,NaN,0.985166013240814,NaN,31.300163,400,399.747131,25,32.202385,8.9454,66.620483,50.015095,401.810944,399.063965,398.104218,7170.850586,13.000469,12.572989,12.575839,2.06983,2.036771,2.079113,52.897633,81.512764,31.837223,9.645325,81.747055,107.603508,116.662437,0.417832911014557,527.244263,432.95333269148,1.91949932129843,0.0352125511016133,1.03652322390695,-0.271049958323772,508.557430262234,1.99191985453055,0.00891895736768325,1.25520595344478,61.7992263545108,480.99330498218,97.2147340990887,0.00778960064025961,1.38601550425293
8,7.909201,40,39.88562,9.9735,9.483675,118.278519,NaN,0.984894990921021,NaN,31.328274,400,399.752045,25,32.20277,8.96163,67.080063,50.015095,401.810944,399.063965,398.104218,7170.850586,13.000469,12.572989,12.575839,2.06983,2.036771,2.079113,52.897633,81.512764,31.837223,9.645325,81.747055,107.603508,116.662437,0.417832911014557,527.244263,432.961197624016,1.91955934841057,0.0352264417835555,1.03638144637865,-0.28127241810472,508.597358725648,1.99202275215157,0.00892062994949477,1.25508067818938,61.7987799596535,481.015234342368,97.2301632018801,0.00779061843145883,1.38585611015019
8,7.910841,40,39.883343,9.9735,9.482204,118.298264,NaN,0.984383046627045,NaN,31.351414,400,399.604004,25,32.205414,8.962188,66.98436,50.015095,401.328461,398.692657,397.696106,7166.056152,12.985448,12.555682,12.582635,2.065774,2.027158,2.098647,52.90485,81.370316,31.851219,9.630877,81.702271,107.705757,116.613533,0.088237963616848,503.472961,432.955406367541,1.91951842021518,0.0352174575311835,1.03647641383674,-0.274784186767363,508.624525377406,1.99209734387727,0.00892226293289951,1.25497731700069,61.7961669271263,480.998301740708,97.2156410562689,0.00779040089362916,1.3859441422991
8,7.910841,40,39.883343,9.9735,9.478933,118.262383,NaN,0.984383046627045,NaN,31.358831,400,399.522552,25,32.21035,8.968838,66.681686,50.015095,401.328461,398.692657,397.696106,7166.056152,12.985448,12.555682,12.582635,2.065774,2.027158,2.098647,52.90485,81.370316,31.851219,9.630877,81.702271,107.705757,116.613533,0.088237963616848,503.472961,432.952016018565,1.91950642452415,0.035216748823676,1.03649758641987,-0.274784186767363,508.579493075418,1.99198229836508,0.00892048447578687,1.25511451892763,61.7961669271263,480.993858966642,97.2124354984963,0.00779021205744906,1.38597536921502
8,7.908846,40,39.881798,9.9735,9.463636,118.272865,NaN,0.985131621360779,NaN,31.365498,400,399.624695,25,32.210869,8.967999,66.446762,50.015095,401.464539,398.716614,397.764801,7174.167969,12.975722,12.549796,12.570555,2.063074,2.03322,2.066222,52.927658,81.523613,31.82056,9.635709,81.713615,107.636757,116.671806,0.255863338708878,541.859497,432.941352159615,1.91949355430895,0.0352239754962657,1.03649262845067,-0.282677016631737,508.594268271135,1.99202356754669,0.00892144810140457,1.25505549509659,61.7943938494436,480.987888762047,97.2065641654888,0.00779029900780061,1.38599633450806
8,7.908653,40,39.881615,9.9735,9.455094,118.356361,NaN,0.984220743179321,NaN,31.376709,400,399.381531,25,32.216164,8.972782,66.225311,50.015095,401.768524,399.005188,398.215393,7168.622559,12.995967,12.540668,12.561846,2.042148,2.008456,2.080647,52.929676,81.477707,31.816616,9.640071,81.70816,107.516296,116.728577,0.389558851718903,527.125061,432.933000561201,1.91946640806165,0.0352231442212422,1.03653789718388,-0.283440663433453,508.699238679991,1.99229213258957,0.00892563838925724,1.25473446764368,61.7941838305925,480.977692511036,97.1990224904787,0.00778990595070525,1.38606553916649
8,7.909205,40,39.87994,9.9735,9.457077,118.447906,NaN,0.984396874904633,NaN,31.369574,400,399.422485,25,32.221828,8.9867,66.176964,50.015095,401.768524,399.005188,398.215393,7168.622559,12.995967,12.540668,12.561846,2.042148,2.008456,2.080647,52.929676,81.477707,31.816616,9.640071,81.70816,107.516296,116.728577,0.389558851718903,527.125061,432.933619249752,1.919461717574,0.0352206567330447,1.03655384104931,-0.281256591925967,508.815839330636,1.99259374278725,0.00893065403974374,1.25436576048393,61.7922614892482,480.974650570484,97.1951322638008,0.00779014603755296,1.38606415543208
8,7.909195,40,39.879948,9.9735,9.461946,118.481377,NaN,0.98370760679245,NaN,31.371883,400,399.593964,25,32.235535,8.988451,66.098976,50.015095,402.147736,399.371613,398.563354,7161.009766,13.007199,12.531616,12.563367,2.047449,2.001197,2.054265,52.934208,81.589104,31.806377,9.656555,81.748764,107.557625,116.714066,0.22876338660717,506.257324,432.938692179604,1.91947979251789,0.035221764812088,1.03652177341569,-0.281296157406018,508.857813716953,1.99270090742498,0.00893230887478893,1.25423885560821,61.7922706707428,480.981350816223,97.199974452347,0.00779042909704048,1.38601714837739
8,7.907138,40,39.880711,9.9735,9.466126,118.483017,NaN,0.984581112861633,NaN,31.391411,400,399.705627,25,32.245869,8.971644,65.677101,50.008877,401.838074,399.065735,398.268219,7160.129883,12.990884,12.518676,12.549838,2.056355,2.031407,2.071675,52.935101,81.433853,31.792252,9.657465,81.695145,107.557777,116.68277,0.377640604972839,490.257629,432.948377569239,1.91953970361889,0.0352335440710999,1.03638746943583,-0.28943558203116,508.859072947517,1.99270238253523,0.00893217066940944,1.25424193246375,61.7931463485316,481.004133855238,97.2171853990267,0.00779122926054673,1.38586738416914
8,7.908971,40,39.880013,9.9735,9.475082,118.452255,NaN,0.985515236854553,NaN,31.411427,400,399.875977,25,32.250603,8.970599,65.442772,50.008877,401.838074,399.065735,398.268219,7160.129883,12.990884,12.518676,12.549838,2.056355,2.031407,2.071675,52.935101,81.433853,31.792252,9.657465,81.695145,107.557777,116.68277,0.377640604972839,490.257629,432.95289019611,1.91953282170192,0.0352257953249615,1.03642504997313,-0.282182434257152,508.821218182842,1.99260731187976,0.00893084838705555,1.25435013893129,61.7923452703146,481.001041198757,97.2142473984186,0.00779125175799087,1.38587962783382
8,7.908996,40,39.877945,9.9735,9.479603,118.389656,NaN,0.985183894634247,NaN,31.422256,400,399.875549,25,32.249836,8.966737,65.405884,50.008877,402.107849,399.28302,398.519989,7169.791016,13.044795,12.558336,12.567881,2.040732,2.014427,2.059329,52.92836,81.515343,31.825768,9.649355,81.69796,107.66404,116.641212,0.364612847566605,512.644653,432.957510766443,1.91954885873763,0.0352266428738881,1.03639710325867,-0.282083518493664,508.744854095114,1.99241700806227,0.00892834286170609,1.25456283434239,61.789971806066,481.005369453884,97.215277540319,0.00779189190511135,1.38582110917729
8,7.908329,40,39.880226,9.9735,9.476461,118.380013,NaN,0.983896493911743,NaN,31.412991,400,399.904266,25,32.252914,8.959061,65.437408,50.008877,402.08905,399.257111,398.556488,7163.726563,13.028084,12.532576,12.55546,2.051733,2.045285,2.09429,52.93045,81.453659,31.81954,9.647493,81.708435,107.651283,116.645279,0.345048189163208,537.730469,432.955989751376,1.91955179084904,0.0352294874752932,1.03638267387691,-0.284722672092414,508.730368545565,1.99237481009205,0.00892720939099343,1.25462739476523,61.792589726666,481.00823270298,97.2196521876492,0.00779151046044346,1.38583199484275
8,7.907292,40,39.878689,9.9735,9.476461,118.380013,NaN,0.98490959405899,NaN,31.412991,400,399.904266,25,32.252914,8.950608,65.389038,50.008877,402.08905,399.257111,398.556488,7163.726563,13.028084,12.532576,12.55546,2.051733,2.045285,2.09429,52.93045,81.453659,31.81954,9.647493,81.708435,107.651283,116.645279,0.345048189163208,537.730469,432.958687649651,1.91957426390534,0.0352349697220467,1.03632864569868,-0.288826157948165,508.731977396615,1.9923824238049,0.00892765127921579,1.25460862258358,61.7908257142135,481.015358477594,97.2232386885396,0.00779215238807071,1.38576105358208
8,7.907789,40,39.87846,9.9735,9.467378,118.410583,NaN,0.984354197978973,NaN,31.39176,400,399.835632,25,32.256409,8.956019,65.427223,50.008877,402.130768,399.275848,398.575165,7168.94043,13.015237,12.529433,12.549878,2.045887,2.015678,2.054068,52.926609,81.459244,31.813284,9.644902,81.684029,107.663185,116.641502,0.357489466667175,543.506287,432.947981180509,1.91953018546673,0.035230373611553,1.03641329911599,-0.286859441375384,508.770568621876,1.99248150732553,0.00892923131036543,1.2544895193725,61.7905628863857,480.998854832483,97.2110979614562,0.00779150137514376,1.38587388206493
8,7.911437,40,39.877323,9.9735,9.459561,118.444191,NaN,0.984680712223053,NaN,31.385338,400,399.740631,25,32.255398,8.949993,65.456383,50.008877,401.856995,399.074219,398.307281,7168.830566,13.035789,12.551605,12.575593,2.042678,1.986027,2.062977,52.951797,81.516373,31.812227,9.650164,81.677536,107.634789,116.651436,0.274108111858368,551.480286,432.930384376576,1.91942245875892,0.0352094030776882,1.036654180718,-0.27242652032254,508.813916603914,1.99259480127554,0.00893122259193712,1.25434795633354,61.7892579102151,480.95807287331,97.1805229743786,0.00779001846602701,1.38614517558672
8,7.911953,40,39.878368,9.9735,9.458994,118.490059,NaN,0.983879268169403,NaN,31.395849,400,399.733185,25,32.247776,8.95199,65.591652,50.008877,401.856995,399.074219,398.307281,7168.830566,13.035789,12.551605,12.575593,2.042678,1.986027,2.062977,52.951797,81.516373,31.812227,9.650164,81.677536,107.634789,116.651436,0.274108111858368,551.480286,432.928453380296,1.91940919759485,0.0352065550260401,1.03668478251736,-0.270385427530073,508.870354611833,1.99273653305586,0.00893319300301214,1.25418669628785,61.7904572958096,480.953975907585,97.17862537745,0.00778961381331586,1.38618821802765
8,7.910671,40,39.879379,9.9735,9.463707,118.501518,NaN,0.984623193740845,NaN,31.421124,400,399.762512,25,32.243187,8.947445,65.700836,50.008877,401.507843,398.753906,397.9104,7163.20752,13.035546,12.553762,12.572343,2.031723,2.000771,2.060978,52.961113,81.555191,31.831591,9.622184,81.690155,107.630608,116.659554,0.232612207531929,547.185181,432.936676021328,1.91945426521457,0.0352143476900414,1.03658734335746,-0.275456700124437,508.883669330223,1.99276822383096,0.00893346949946333,1.25415558672901,61.7916176331852,480.971453607632,97.1922578647788,0.00779013385945093,1.38607901085391
8,7.91127,40,39.878181,9.9735,9.466238,118.499565,NaN,0.983750700950623,NaN,31.447712,400,399.583527,25,32.252209,8.9561,65.856873,50.008877,402.203583,399.454132,398.639374,7172.520508,13.023217,12.530386,12.57551,1.990993,1.96983,2.031897,52.957615,81.622704,31.859903,9.6111,81.680817,107.572311,116.706825,0.101257681846619,566.610779,432.937740622254,1.91945056880688,0.0352117319850091,1.03660218332811,-0.273087128087752,508.882472206413,1.99276789987043,0.00893371733599037,1.2541483981261,61.7902426708533,480.969151406923,97.1893841359789,0.00779030021148056,1.38607891128214
8,7.913046,40,39.878651,9.9735,9.461754,118.503906,NaN,0.984566986560822,NaN,31.468128,400,399.792969,25,32.265522,8.939007,65.857719,50.008877,402.203583,399.454132,398.639374,7172.520508,13.023217,12.530386,12.57551,1.990993,1.96983,2.031897,52.957615,81.622704,31.859903,9.6111,81.680817,107.572311,116.706825,0.101257681846619,566.610779,432.928469417213,1.91939563915127,0.0352013816445219,1.03672391562731,-0.266062282096641,508.887425172272,1.99277947413108,0.00893379705000194,1.25413767610291,61.7907821009486,480.949175290334,97.1754487766049,0.00778934730837423,1.38622585227098
8,7.910938,40,39.878132,9.9735,9.46321,118.506432,NaN,0.985017538070679,NaN,31.483156,400,399.668213,25,32.277687,8.923246,65.811195,50.003265,401.316376,398.520233,397.656189,7169.444824,12.987988,12.534352,12.548858,2.049094,1.991764,2.038808,52.952179,81.487968,31.88785,9.631119,81.699043,107.579376,116.694702,0.312139630317688,531.453857,432.935465896359,1.91944665649064,0.0352128295428598,1.0366044913642,-0.274400463453446,508.891135568637,1.99279013163768,0.00893407133381112,1.25412178942193,61.790186432089,480.967664351437,97.1882616835941,0.00779024780068863,1.38608870438334
8,7.910938,40,39.878132,9.9735,9.466709,118.493294,NaN,0.985017538070679,NaN,31.522417,400,399.605682,25,32.280521,8.91901,65.832199,50.003265,402.147156,399.240387,398.556702,7171.564453,13.057656,12.541043,12.565752,2.020383,1.987905,2.063026,52.901852,81.465492,31.87911,9.632003,81.667168,107.499832,116.723625,0.341495364904404,542.584229,432.939092935801,1.91945949034575,0.0352135877459208,1.03658181536395,-0.274400463453446,508.87465858964,1.99274806095017,0.00893342100910455,1.2541715621773,61.790186432089,480.972417242632,97.1916907199143,0.00779044985619537,1.38605527577929
8,7.911896,40,39.878506,9.9735,9.469032,118.482681,NaN,0.98425155878067,NaN,31.527691,400,399.755768,25,32.277885,8.918403,65.832932,50.003265,402.147156,399.240387,398.556702,7171.564453,13.057656,12.541043,12.565752,2.020383,1.987905,2.063026,52.901852,81.465492,31.87911,9.632003,81.667168,107.499832,116.723625,0.341495364904404,542.584229,432.939007645643,1.91944725285494,0.035209031083187,1.03661672567691,-0.2706108921397,508.860956842211,1.99271222212455,0.0089327880814262,1.25421634440013,61.7906156815973,480.968176562883,97.189009844076,0.00779018708812571,1.38609018789831
8,7.911358,40,39.878941,9.9735,9.461489,118.486885,NaN,0.984962940216064,NaN,31.542896,400,400.061279,25,32.269493,8.938977,65.706108,50.003265,402.51828,399.266724,398.809387,7163.724609,13.070525,12.505137,12.504117,1.978572,1.969718,1.98676,52.920368,81.417648,31.869953,9.635004,81.658707,107.511993,116.729012,0.547799229621887,575.237061,432.932588666858,1.91943124274836,0.0352102381226046,1.03663755775963,-0.272739022076905,508.865774769086,1.99272353202086,0.00893287110627344,1.25420570618609,61.7911149381274,480.962586289087,97.1854171692829,0.00778985349535333,1.38613542879334
8,7.911679,40,39.880054,9.9735,9.460783,118.49614,NaN,0.985012292861938,NaN,31.557846,400,400.280579,25,32.264164,8.941031,65.617661,50.003265,402.51828,399.266724,398.809387,7163.724609,13.070525,12.505137,12.504117,1.978572,1.969718,1.98676,52.920368,81.417648,31.869953,9.635004,81.658707,107.511993,116.729012,0.547799229621887,575.237061,432.931021234491,1.91942169729525,0.0352083897374668,1.03665888305802,-0.271469251097813,508.876218826386,1.9927476607732,0.00893300919369729,1.25418418430676,61.7923923253796,480.959918264548,97.1846191975251,0.00778949461679983,1.38616933811449
8,7.911228,40,39.87944,9.9735,9.463586,118.444595,NaN,0.984266757965088,NaN,31.583448,400,400.446228,25,32.26712,8.937119,65.443329,50.003265,402.971497,399.738678,399.364044,7164.885742,13.092387,12.518912,12.520255,2.016361,1.985674,2.01668,52.903641,81.440659,31.862656,9.62624,81.668434,107.566727,116.697006,0.111887574195862,571.635437,432.935100848864,1.9194417515621,0.0352113791754265,1.03661718156293,-0.273253270620273,508.812209085619,1.9925856126971,0.00893063385902097,1.25437223609561,61.7916876428591,480.966866811344,97.1890104689716,0.00778992541700367,1.38611210305469
8,7.913395,40,39.880352,9.9735,9.463647,118.323685,NaN,0.985272407531738,NaN,31.618423,400,400.374847,25,32.274353,8.950265,65.249893,50.003265,402.810242,399.591858,399.149323,7172.986816,13.1144,12.533428,12.536989,1.98472,1.962312,2.01394,52.902348,81.484665,31.861397,9.627591,81.732826,107.516228,116.726517,0.393882155418396,555.231262,432.929523439151,1.9193950217647,0.0351999492664451,1.0367298469787,-0.264681976613645,508.659559870879,1.99219365861048,0.00892438242235638,1.25484364787258,61.7927343341307,480.950271597815,97.1779618566249,0.0077890188039914,1.38624127646274
8,7.912445,40,39.878239,9.9735,9.461708,118.145126,NaN,0.985112428665161,NaN,31.631065,400,400.338959,25,32.267323,8.941712,65.080917,50.003265,402.810242,399.591858,399.149323,7172.986816,13.1144,12.533428,12.536989,1.98472,1.962312,2.01394,52.902348,81.484665,31.861397,9.627591,81.732826,107.516228,116.726517,0.393882155418396,555.231262,432.929986214443,1.91940849245821,0.0352045449832085,1.03669285221407,-0.268439362952904,508.43765311481,1.99163149540176,0.00891613648879079,1.25550157014055,61.7903092391127,480.95361428908,97.1782338973164,0.00778962688946635,1.38618900794292
8,7.912223,40,39.879051,9.9735,9.461708,118.145126,NaN,0.984367191791534,NaN,31.631065,400,400.338959,25,32.267323,8.934629,64.98703,50.003265,402.207062,398.942139,398.536957,7169.516602,13.073387,12.511873,12.506884,2.003105,1.976992,2.018531,52.901237,81.61245,31.847404,9.632031,81.781044,107.562271,116.719276,0.47389018535614,564.287354,432.930564097737,1.9194133027232,0.0352057172709827,1.03668126847024,-0.269317453943358,508.436800825783,1.99162746706169,0.00891590312264762,1.25551154566096,61.7912411861826,480.95602818846,97.1807974043202,0.0077895504346666,1.38618306718023
8,7.911466,40,39.879257,9.9735,9.46404,118.080994,NaN,0.984518826007843,NaN,31.639458,400,400.263947,25,32.261784,8.934447,64.959999,50.005253,402.818817,399.556,399.125946,7163.330566,13.069842,12.510096,12.508134,1.988447,1.954628,1.977471,52.903061,81.607704,31.805122,9.648135,81.804314,107.533493,116.730103,0.733905971050262,568.315125,432.934952003682,1.91943825965133,0.0352102204635913,1.03662665379187,-0.272311805065044,508.356058064073,1.99142063333624,0.00891266169867525,1.25576088829563,61.7914776135646,480.965431066572,97.1877894020574,0.00778990474067133,1.3861197139201
8,7.911026,40,39.878986,9.9735,9.469,118.085945,NaN,0.983800113201141,NaN,31.669046,400,400.354462,25,32.26524,8.93723,65.149872,50.005253,402.818817,399.556,399.125946,7163.330566,13.069842,12.510096,12.508134,1.988447,1.954628,1.977471,52.903061,81.607704,31.805122,9.648135,81.804314,107.533493,116.730103,0.733905971050262,568.315125,432.941238708011,1.91946598637022,0.0352136193200925,1.03657156035244,-0.274052346408212,508.362559933636,1.99143786960973,0.00891298528756746,1.2557384773121,61.7911665850964,480.975488305214,97.1947709320464,0.00779039205386951,1.38604529144839
8,7.910307,40,39.878067,9.9735,9.473448,118.121735,NaN,0.984130084514618,NaN,31.695827,400,400.397766,25,32.278133,8.930984,65.561157,50.005253,402.251373,399.000427,398.599457,7170.17334,13.105184,12.530492,12.526451,2.039828,1.992892,2.061128,52.915588,81.457916,31.813284,9.64925,81.717819,107.494659,116.741989,0,542.081116,432.947720309073,1.91949787934471,0.0352183815080181,1.03650526244828,-0.276896706601804,508.408465208627,1.99155729200865,0.00891502539986296,1.25558939460531,61.7901118295576,480.986583849105,97.2018461012976,0.00779106643090454,1.38595478365842
8,7.910381,40,39.878284,9.9735,9.473606,118.122169,NaN,0.983629465103149,NaN,31.715057,400,400.245148,25,32.289162,8.927498,65.618332,50.005253,402.251373,399.000427,398.599457,7170.17334,13.105184,12.530492,12.526451,2.039828,1.992892,2.061128,52.915588,81.457916,31.813284,9.64925,81.717819,107.494659,116.741989,0,542.081116,432.94769151683,1.9194968553431,0.0352180247787663,1.03650809708498,-0.276603953982544,508.408782306927,1.99155760801058,0.00891498456983923,1.25559039248568,61.7903608868435,480.98637367387,97.2019141093797,0.0077910096314929,1.38595921136656
8,7.911073,40,39.878853,9.9735,9.482642,118.116257,NaN,0.984798431396484,NaN,31.730785,400,400.397888,25,32.286819,8.923475,65.665749,50.005253,402.844299,399.585938,399.0961,7175.799805,13.11387,12.543621,12.53022,1.979527,1.950584,2.012353,52.927544,81.486954,31.7787,9.663398,81.753456,107.547546,116.708824,0.3503637611866,561.972534,432.955256730167,1.9195149999803,0.0352163268555547,1.03648566943592,-0.273866421460582,508.400761755751,1.9915358127849,0.00891452770445753,1.25562013263902,61.7910139394747,480.993536943656,97.2076585890896,0.00779118863139976,1.385916596319
8,7.910501,40,39.878456,9.9735,9.491905,118.135971,NaN,0.984858930110931,NaN,31.7416,400,400.364563,25,32.283447,8.918229,65.790688,50.005253,402.390015,399.149963,398.648987,7169.201172,13.061598,12.513859,12.506022,1.987862,1.967095,2.015411,52.9184,81.462494,31.845572,9.622515,81.665947,107.586861,116.713585,0.519743323326111,581.455872,432.966345348149,1.91956136023398,0.0352213555380219,1.0363959421619,-0.276129224393969,508.425931046174,1.99160104349526,0.00891561992832652,1.25553942756551,61.7905582954943,481.010397770453,97.2194231528984,0.00779199292312968,1.38579273060536
8,7.910346,40,39.879822,9.9735,9.498413,118.174393,NaN,0.98576807975769,NaN,31.764635,400,400.421875,25,32.28389,8.926041,65.66613,50.005253,402.390015,399.149963,398.648987,7169.201172,13.061598,12.513859,12.506022,1.987862,1.967095,2.015411,52.9184,81.462494,31.845572,9.622515,81.665947,107.586861,116.713585,0.519743323326111,581.455872,432.973493212644,1.91958858098246,0.0352235843907991,1.03634579850205,-0.276742417809373,508.47273525331,1.99171754139065,0.00891713333585944,1.25540859122672,61.7921260620465,481.021544034862,97.228848977575,0.00779216537580407,1.38573300926101
8,7.909691,40,39.877964,9.9735,9.492335,118.208412,NaN,0.985299825668335,NaN,31.788465,400,400.303162,25,32.283852,8.945147,65.541061,50.005253,402.714447,399.564667,398.994659,7168.848633,13.081736,12.534134,12.527534,2.039198,2.002568,2.050709,52.904995,81.705109,31.813639,9.632412,81.704681,107.596222,116.701035,0.682672917842865,599.355042,432.968897928846,1.91958048578965,0.035225728646255,1.03635097607915,-0.279333754712979,508.517389527131,1.99183588124256,0.00891935454249017,1.25525528768759,61.7899936130276,481.017097958949,97.2237602374477,0.0077923862642345,1.38573898514378
8,7.909691,40,39.877964,9.9735,9.48543,118.238632,NaN,0.985299825668335,NaN,31.815336,400,400.188385,25,32.283585,8.942217,65.420738,50.005253,402.299316,399.139069,398.547577,7163.915527,13.075212,12.518476,12.513687,1.969501,1.922812,1.977913,52.915516,81.503922,31.796192,9.663355,81.763115,107.497192,116.738365,0.244457900524139,590.391785,432.961741771227,1.91955516670561,0.035224232581277,1.03639562265994,-0.279333754712979,508.555321592266,1.99193280160903,0.00892085302677991,1.255139516497,61.7899936130276,481.007720517103,97.2169932928028,0.00779198765306876,1.38580485084064
8,7.909296,40,39.878002,9.9735,9.47942,118.238678,NaN,0.985465228557587,NaN,31.825714,400,400.206787,25,32.283047,8.941766,65.641373,50.005253,402.299316,399.139069,398.547577,7163.915527,13.075212,12.518476,12.513687,1.969501,1.922812,1.977913,52.915516,81.503922,31.796192,9.663355,81.763115,107.497192,116.738365,0.244457900524139,590.391785,432.956540601231,1.91954168701621,0.0352250177352409,1.03641391854533,-0.280896547703378,508.555339487095,1.99193276071771,0.00892084438433933,1.25513980611578,61.7900372269221,481.002757716455,97.2134506298897,0.00779176831045356,1.38584023319634
8,7.910081,40,39.880486,9.9735,9.477098,118.217865,NaN,0.985224485397339,NaN,31.835239,400,400.236816,25,32.277363,8.957706,66.039879,50.011913,402.881287,399.660889,399.236938,7170.265625,13.085746,12.523064,12.51893,1.99542,1.963953,2.020784,52.887096,81.44873,31.799126,9.671295,81.721077,107.533127,116.737686,0.387130737304688,552.68042,432.952091552619,1.91951616221568,0.0352203664768131,1.03646985292321,-0.277790801764411,508.526610387612,1.99185369444692,0.00891909842448345,1.2552499858172,61.7928881225992,480.995239668017,97.2105400343891,0.00779090082702893,1.3859268277415
8,7.910881,40,39.877472,9.9735,9.467973,118.201889,NaN,0.984979569911957,NaN,31.817242,400,400.238922,25,32.264568,8.956495,66.394073,50.011913,402.097748,399.010345,398.472717,7167.355469,13.087989,12.540067,12.535475,2.020698,2.004933,2.048977,52.874336,81.594536,31.769089,9.702951,81.688828,107.530258,116.744202,0.43932369351387,519.071594,432.9405515148,1.91946536152861,0.0352141627410959,1.036570652665,-0.274625949924655,508.509717479694,1.99181739874741,0.00891917247575454,1.2552742599781,61.7894289247047,480.974077411007,97.192220356248,0.00779066600744672,1.38603462550605
8,7.909185,40,39.878441,9.9735,9.463739,118.195625,NaN,0.984688997268677,NaN,31.800661,400,400.132019,25,32.260647,8.954087,66.401917,50.011913,402.097748,399.010345,398.472717,7167.355469,13.087989,12.540067,12.535475,2.020698,2.004933,2.048977,52.874336,81.594536,31.769089,9.702951,81.688828,107.530258,116.744202,0.43932369351387,519.071594,432.940576677785,1.91948658527419,0.03522220623551,1.03650963813106,-0.281335722925121,508.500837894764,1.99179250068903,0.00891858329909745,1.25531016913163,61.7905410796531,480.982692463294,97.1994169842795,0.00779081851264492,1.38598722537898
8,7.908766,40,39.878044,9.9735,9.462167,118.210793,NaN,0.984879493713379,NaN,31.819515,400,400.240448,25,32.271305,8.951366,66.285629,50.011913,402.658081,399.523804,398.964935,7165.984375,13.093819,12.539309,12.533732,2.010017,1.958368,2.022231,52.893654,81.436501,31.829124,9.683498,81.678528,107.508675,116.754448,0.410974740982056,523.797791,432.940037747384,1.91948990047714,0.0352240799422899,1.03649797062475,-0.282993552469577,508.520294374719,1.99184312136738,0.00891944962174183,1.25524714224852,61.790085431714,480.983610949082,97.1996778161464,0.00779094512472522,1.38597537028232
8,7.910524,40,39.877346,9.9735,9.454592,118.231949,NaN,0.985390782356262,NaN,31.817905,400,400.252289,25,32.277618,8.965301,66.062592,50.011913,402.418549,399.601959,398.783691,7163.136719,13.016925,12.516257,12.553307,1.951506,1.921797,1.980919,52.906281,81.551865,31.818884,9.687302,81.673508,107.498329,116.755272,0.25250694155693,550.608643,432.927609927549,1.91942401689566,0.0352131489792989,1.03663876414732,-0.276038235179669,508.547581408383,1.99191443382646,0.00892069931528416,1.2551575310132,61.7892843084584,480.958667816546,97.1809754681057,0.00779003868675141,1.38614130256636
8,7.912006,40,39.878551,9.9735,9.446944,118.216003,NaN,0.984696269035339,NaN,31.798021,400,400.238678,25,32.284096,8.961814,65.914291,50.011913,402.418549,399.601959,398.783691,7163.136719,13.016925,12.516257,12.553307,1.951506,1.921797,1.980919,52.906281,81.551865,31.818884,9.687302,81.673508,107.498329,116.755272,0.25250694155693,550.608643,432.915822856435,1.9193638438217,0.0352036639083935,1.03676574435464,-0.270175786103437,508.526302447236,1.99185731751754,0.00891956225010262,1.25523339218019,61.7906673290367,480.937322913015,97.1667976707789,0.00778886546060414,1.38630792537422
8,7.911981,40,39.878944,9.9735,9.445667,118.159111,NaN,0.985184192657471,NaN,31.762341,400,400.078522,25,32.290119,8.970496,65.580544,50.011913,401.855042,399.080963,398.169647,7171.564453,13.011556,12.553729,12.566084,2.012784,1.983275,2.027881,52.922379,81.421242,31.843292,9.633755,81.713814,107.526054,116.732986,0.232108891010284,562.562439,432.914563997902,1.91935970063394,0.0352035191878978,1.0367727299608,-0.270274673432596,508.454471069972,1.99167286842139,0.00891662763806065,1.25545649622402,61.7911183812625,480.936094721691,97.1663096745712,0.0077887265791052,1.38632192043308
8,7.911011,40,39.877563,9.9735,9.445667,118.159111,NaN,0.985439956188202,NaN,31.762341,400,400.078522,25,32.290119,8.962062,65.59996,50.011913,401.526062,398.742126,397.779724,7175.30957,13.025562,12.5612,12.570814,2.032311,2.013185,2.054939,52.910816,81.343643,31.790609,9.656565,81.707291,107.576088,116.718773,0.414396792650223,559.882751,432.917089674887,1.91938072242407,0.0352086421907015,1.03672208411854,-0.274111684336845,508.45592034868,1.99167971899633,0.00891702455001402,1.25543953659975,61.7895333695303,480.942803806526,97.1697509240843,0.00778931636948969,1.38625589709142
8,7.907462,40,39.876915,9.9735,9.442342,118.153549,NaN,0.984619617462158,NaN,31.737617,400,399.916534,25,32.301117,8.94278,65.941017,50.011913,401.526062,398.742126,397.779724,7175.30957,13.025562,12.5612,12.570814,2.032311,2.013185,2.054939,52.910816,81.343643,31.790609,9.656565,81.707291,107.576088,116.718773,0.414396792650223,559.882751,432.92288281599,1.91944545093032,0.0352266756598487,1.03655840915853,-0.288153427487373,508.449617610616,1.99166508872501,0.00891693488384813,1.25545294285406,61.7887896261789,480.966269800028,97.1860235131113,0.0077904569402801,1.3860819622057
8,7.903153,40,39.876492,9.9735,9.446167,118.178635,NaN,0.985307157039642,NaN,31.745993,400,399.828735,25,32.305485,8.943023,66.032669,50.011913,401.786072,398.99472,398.037201,7168.957031,12.995345,12.540084,12.555532,1.990864,1.971591,2.025476,52.881416,81.357224,31.741863,9.676657,81.642517,107.542229,116.738342,0.279576927423477,532.048584,432.938063266258,1.91955290079069,0.0352502972169577,1.03630888118077,-0.305208538775446,508.48155450089,1.99174766673853,0.00891830084630301,1.25535143242714,61.788304121566,481.005734299818,97.2140702218652,0.00779222795300588,1.38579879785393
8,7.899449,40,39.875065,9.9735,9.453735,118.16346,NaN,0.984561800956726,NaN,31.739155,400,399.855499,25,32.312153,8.950112,65.805206,50.011913,401.786072,398.99472,398.037201,7168.957031,12.995345,12.540084,12.555532,1.990864,1.971591,2.025476,52.881416,81.357224,31.741863,9.676657,81.642517,107.542229,116.738342,0.279576927423477,532.048584,432.955543144313,1.91966097060276,0.0352715500633244,1.03606695443271,-0.319874663577252,508.464001543925,1.99170606320102,0.00891795830608851,1.2553921622913,61.7866662289123,481.044648834836,97.2407100300742,0.00779419699009731,1.38550620950367
8,7.899449,40,39.875065,9.9735,9.457384,118.10453,NaN,0.984561800956726,NaN,31.722095,400,399.722504,25,32.320736,8.94147,65.801003,50.014771,402.36438,399.516083,398.669098,7169.065918,13.004515,12.549829,12.552055,2.048881,1.997208,2.051261,52.884762,81.274841,31.740217,9.66136,81.534889,107.517067,116.739571,0.278871357440948,537.002197,432.959323709645,1.91967434813624,0.0352723413980799,1.03604339591246,-0.319874663577252,508.390014611923,1.99151697565015,0.0089150344736486,1.25561868627396,61.7866662289123,481.049603774543,97.2442863416302,0.00779440760622173,1.38547144828351
8,7.897285,40,39.87455,9.9735,9.457977,118.081474,NaN,0.984472870826721,NaN,31.709442,400,399.787628,25,32.321304,8.941999,65.901161,50.014771,401.661499,398.8461,397.941284,7162.598633,13.012845,12.549274,12.557648,2.051144,2.00455,2.09305,52.872673,81.378448,31.756023,9.642051,81.538292,107.500183,116.74382,0.652554035186768,553.722717,432.965567081465,1.91972345352833,0.0352839363244266,1.03592690662145,-0.328445506109745,508.361604981082,1.99144553531232,0.00891403826638404,1.25570112323248,61.7860751062889,481.067391004674,97.2566042928136,0.00779527730899316,1.38533971509111
8,7.89601,40,39.873047,9.9735,9.46143,118.09565,NaN,0.984904170036316,NaN,31.697542,400,399.831665,25,32.319351,8.932614,65.833565,50.014771,401.661499,398.8461,397.941284,7162.598633,13.012845,12.549274,12.557648,2.051144,2.00455,2.09305,52.872673,81.378448,31.756023,9.642051,81.538292,107.500183,116.74382,0.652554035186768,553.722717,432.972460076233,1.91976376415849,0.0352914439533567,1.03583829181667,-0.333496163212999,508.380983831758,1.99149849204508,0.00891517384304245,1.25562804859277,61.7843499097762,481.081150801823,97.2650166296332,0.00779619388954927,1.38522286592063
8,7.895009,40,39.870132,9.9735,9.467203,118.153687,NaN,0.985278606414795,NaN,31.688,400,399.897766,25,32.315353,8.926637,65.584595,50.014771,402.492889,399.631592,398.860779,7161.306641,13.006953,12.521313,12.549125,1.995817,1.972368,2.032791,52.877563,81.279411,31.772295,9.651258,81.564484,107.50544,116.734367,0.300689101219177,576.124329,432.981042761589,1.91980663419905,0.0352980039064211,1.0357490308739,-0.337461855980564,508.456909369025,1.99169918189034,0.00891889165986712,1.25536911301569,61.7810038139424,481.094757888841,97.2718913819024,0.00779741574393457,1.38508797468777
8,7.898276,40,39.86993,9.9735,9.478081,118.232483,NaN,0.984604239463806,NaN,31.666832,400,400.034973,25,32.318027,8.930931,65.524147,50.014771,402.442841,399.578888,398.785919,7166.008789,12.99746,12.527843,12.547922,2.013686,1.993199,2.049966,52.911514,81.390419,31.752478,9.668972,81.592369,107.49826,116.742859,0.262499660253525,609.700562,432.983815385706,1.91977565016424,0.0352830442618537,1.03584888178713,-0.324520283624167,508.556027316796,1.99195291871103,0.00892285796776099,1.25506459174533,61.7807719327879,481.083123349987,97.2632874241781,0.00779696579695863,1.38516673344402
8,7.897149,40,39.869263,9.9735,9.493773,118.326805,NaN,0.984825730323792,NaN,31.648626,400,400.156189,25,32.323811,8.914309,65.687759,50.014771,402.442841,399.578888,398.785919,7166.008789,12.99746,12.527843,12.547922,2.013686,1.993199,2.049966,52.911514,81.390419,31.752478,9.668972,81.592369,107.49826,116.742859,0.262499660253525,609.700562,433.002998479702,1.9198575931134,0.0352924197654941,1.03568928568568,-0.328984213512058,508.675089068423,1.99225861111763,0.00892772555726826,1.25469614473566,61.7800062587906,481.112956866484,97.2841522815925,0.00779838115552863,1.38494875975001
