P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.893824,40,39.86602,9.9735,9.495562,118.363342,NaN,0.985106825828552,NaN,31.609249,400,400.068268,25,32.332333,8.918029,65.866287,50.014771,402.233978,399.394073,398.551086,7171.916016,13.020312,12.556528,12.566625,2.060011,2.028676,2.071898,52.896454,81.377808,31.743317,9.660038,81.662819,107.506943,116.741638,0.42624768614769,564.020142,433.013492395984,1.91993624890937,0.0353104399252404,1.03550507749863,-0.342156998361133,508.724324256476,1.9923917696116,0.00893046892059353,1.25451734507044,61.7762833455557,481.139564977193,97.3000864159215,0.0078002282780893,1.3847186135483
8,7.895395,40,39.868591,9.9735,9.495562,118.363342,NaN,0.984856128692627,NaN,31.609249,400,400.068268,25,32.332333,8.925453,66.065338,50.014771,402.233978,399.394073,398.551086,7171.916016,13.020312,12.556528,12.566625,2.060011,2.028676,2.071898,52.896454,81.377808,31.743317,9.660038,81.662819,107.506943,116.741638,0.42624768614769,564.020142,433.009409852356,1.9199021809442,0.0353021072145764,1.03558666379135,-0.335932582803025,508.721632842001,1.99237903098325,0.00892972933723039,1.25454874803206,61.7792348342179,481.128949889701,97.2950208794504,0.00779920930580224,1.38482772930434
8,7.893652,40,39.865738,9.9735,9.49133,118.399048,NaN,0.98420524597168,NaN,31.596325,400,400.08902,25,32.341663,8.927264,66.212296,50.014771,402.366791,399.588501,398.733093,7158.556641,13.015631,12.531822,12.559959,2.026044,1.97843,2.037402,52.925228,81.37159,31.766022,9.645518,81.552284,107.508728,116.743813,0.725622475147247,584.622925,433.0095570715,1.91992447441041,0.0353104346198423,1.03552332887639,-0.342838531635607,508.769410708878,1.99250756707132,0.00893231901449068,1.25437811487551,61.7759596019403,481.134983167786,97.2964924282415,0.00780009581231166,1.3847468314302
8,7.890924,40,39.864002,9.9735,9.479476,118.422348,NaN,0.985171377658844,NaN,31.588001,400,400.148865,25,32.345055,8.924353,66.085533,50.012993,401.97403,399.142517,398.301422,7161.040039,13.007573,12.526271,12.551905,2.014003,1.986813,2.040076,52.940582,81.3424,31.72916,9.657248,81.5327,107.517967,116.712929,0.08012855052948,560.997498,433.004372099449,1.91994021673531,0.0353223408475983,1.0354577883573,-0.353649466875709,508.800452704081,1.99259080522446,0.00893397263641107,1.25426844178255,61.7739665846552,481.139460721691,97.2979703582245,0.00780066957399993,1.38469197517348
8,7.89176,40,39.861557,9.9735,9.467195,118.409599,NaN,0.985134184360504,NaN,31.567154,400,400.112671,25,32.335007,8.935184,65.974312,50.012993,401.97403,399.142517,398.301422,7161.040039,13.007573,12.526271,12.551905,2.014003,1.986813,2.040076,52.940582,81.3424,31.72916,9.657248,81.5327,107.517967,116.712929,0.08012855052948,560.997498,432.989481823712,1.91987708349634,0.0353152390763132,1.03558015641012,-0.350336138284547,508.787019754665,1.99256207804933,0.00893404469506654,1.2542870243581,61.7711594751794,481.114166586746,97.2772314715736,0.00780013441814386,1.38483574245571
8,7.88999,40,39.862019,9.9735,9.462437,118.326309,NaN,0.984975934028625,NaN,31.559217,400,399.917053,25,32.324928,8.948297,65.908737,50.012993,402.200714,399.338409,398.546478,7165.116699,13.033609,12.54974,12.551398,2.053215,2.021106,2.062747,52.92524,81.071594,31.722355,9.677382,81.576668,107.56076,116.692909,0.290479272603989,512.886536,432.989156213124,1.91989805170655,0.0353236028859408,1.03551875173046,-0.357351513700678,508.682053179544,1.99229292249875,0.00892978485064837,1.25460947778994,61.7716899094077,481.122294224291,97.2835679019973,0.00780037787992281,1.38478514366853
8,7.890372,40,39.860088,9.9735,9.467769,118.242821,NaN,0.985274791717529,NaN,31.556278,400,399.776825,25,32.325352,8.961652,66.031464,50.012993,402.319489,399.432831,398.551392,7161.975586,13.004854,12.532297,12.536069,1.967252,1.948376,2.005093,52.918514,81.167885,31.733374,9.692183,81.52462,107.54966,116.710777,0.355283975601196,507.857117,432.993684506185,1.91990930003702,0.0353227315663743,1.03550432958448,-0.355837360319128,508.5793192207,1.99203487179716,0.00892620150351054,1.25490446819791,61.7694728436919,481.124954677071,97.2835360563305,0.00780091754886383,1.3847403381072
8,7.890372,40,39.860088,9.9735,9.466165,118.253967,NaN,0.985274791717529,NaN,31.564291,400,399.743011,25,32.327972,8.945509,66.157982,50.012993,402.319489,399.432831,398.551392,7161.975586,13.004854,12.532297,12.536069,1.967252,1.948376,2.005093,52.918514,81.167885,31.733374,9.692183,81.52462,107.54966,116.710777,0.355283975601196,507.857117,432.992023548971,1.91990342297581,0.0353223835541093,1.03551463954226,-0.355837360319128,508.593306148498,1.99207060757946,0.00892675419831015,1.25486187237692,61.7694728436919,481.122777620395,97.2819638881452,0.00780082499778584,1.38475556674318
8,7.890259,40,39.859917,9.9735,9.458695,118.262123,NaN,0.985158681869507,NaN,31.585421,400,399.604675,25,32.323193,8.945553,66.123917,50.012993,402.230652,399.404541,398.515503,7167.426758,12.995488,12.529797,12.541757,2.000816,1.991239,2.035771,52.912041,81.177559,31.773573,9.675837,81.592262,107.481682,116.737465,0.307797163724899,512.647034,432.984581872071,1.91987850354911,0.0353213626996583,1.03555679605949,-0.356285258554635,508.603719883518,1.99209760341292,0.00892720780347473,1.25482862188581,61.7692765067467,481.113413360281,97.2750286865973,0.00780046467337833,1.38481876216241
8,7.892657,40,39.85759,9.9735,9.458895,118.275826,NaN,0.984816610813141,NaN,31.597126,400,399.73407,25,32.322128,8.958901,65.879311,50.012993,402.230652,399.404541,398.515503,7167.426758,12.995488,12.529797,12.541757,2.000816,1.991239,2.035771,52.912041,81.177559,31.773573,9.675837,81.592262,107.481682,116.737465,0.307797163724899,512.647034,432.978553870102,1.91982720810472,0.0353086782345964,1.03568019802374,-0.346781342594795,508.623352728458,1.99215306920422,0.0089285567789405,1.25474782069279,61.7666046464971,481.092597555274,97.2576438762094,0.00780009373972535,1.38493288206935
8,7.892262,40,39.858227,9.9735,9.463492,118.266617,NaN,0.985170841217041,NaN,31.60247,400,399.617554,25,32.321301,8.968062,65.934219,50.012993,401.117462,398.358154,397.487457,7160.974609,12.998198,12.526557,12.543468,2.050274,2.015256,2.063171,52.913185,81.402954,31.799135,9.661447,81.490097,107.482552,116.729973,0,501.186951,432.984341839655,1.9198526236707,0.0353117715792365,1.0356300729641,-0.348346683240834,508.611130063259,1.99212038984709,0.00892791689230223,1.25479077172187,61.7673360626147,481.102508653237,97.2654448285658,0.00780037440668213,1.3848721454599
8,7.893294,40,39.857983,9.9735,9.473551,118.315353,NaN,0.984727144241333,NaN,31.594284,400,399.69989,25,32.322815,8.980644,66.118927,50.012993,402.127838,399.321259,398.494659,7166.206543,13.035276,12.550513,12.562036,2.054239,2.032822,2.060476,52.929489,81.286247,31.810413,9.643978,81.564301,107.484131,116.743973,0.166927486658096,539.259338,432.992076167149,1.91986709661682,0.0353084777756278,1.03561901158193,-0.344257107815622,508.672534564368,1.99227781427415,0.00893040316739848,1.2546018860378,61.7670558981051,481.107679350248,97.2689317525704,0.00780064814957932,1.3848326459263
8,7.895338,40,39.856682,9.9735,9.482575,118.429352,NaN,0.984551548957825,NaN,31.593636,400,399.867096,25,32.327263,8.9663,66.10862,50.012993,402.287506,399.466034,398.671906,7159.670898,13.008877,12.532912,12.547952,2.028178,1.998811,2.036159,52.930939,81.345871,31.804359,9.670508,81.517715,107.494614,116.750671,0.417045414447784,581.654602,432.996108316451,1.91985583094335,0.0352995931643878,1.03566720251396,-0.336158404562468,508.816893963581,1.99264949583428,0.00893642619685501,1.25415261435563,61.7655620457859,481.102491488231,97.2638694812083,0.00780071501011071,1.38485129940428
8,7.893321,40,39.856705,9.9735,9.47795,118.513771,NaN,0.984290421009064,NaN,31.598583,400,400.012238,25,32.328106,8.960653,66.09993,50.012993,402.287506,399.466034,398.671906,7159.670898,13.008877,12.532912,12.547952,2.028178,1.998811,2.036159,52.930939,81.345871,31.804359,9.670508,81.517715,107.494614,116.750671,0.417045414447784,581.654602,432.996561608789,1.91988262990651,0.0353092887109574,1.03559212572435,-0.344150118530024,508.922730741118,1.99291969602306,0.00894059991115905,1.2538332595369,61.7655884555217,481.112436237901,97.271074023144,0.00780113275114377,1.38478201887721
8,7.893028,40,39.858505,9.9735,9.478283,118.487076,NaN,0.985109210014343,NaN,31.638006,400,400.023651,25,32.325958,8.975954,65.874496,50.016068,402.15387,399.297363,398.504974,7162.367676,13.028098,12.549613,12.563179,2.034695,1.999419,2.073169,52.91856,81.15451,31.765247,9.698761,81.540314,107.457848,116.776459,0.300219148397446,579.881409,432.997668077964,1.91989020542728,0.0353109155160897,1.03557475938454,-0.345311165156772,508.887376892266,1.99282531851427,0.00893876009315322,1.25395612880958,61.7676552646847,481.116646576391,97.275935222368,0.00780091406812274,1.38477698271101
8,7.895009,40,39.856133,9.9735,9.478283,118.487076,NaN,0.98453027009964,NaN,31.638006,400,400.023651,25,32.325958,8.978756,66.004631,50.016068,402.15387,399.297363,398.504974,7162.367676,13.028098,12.549613,12.563179,2.034695,1.999419,2.073169,52.91856,81.15451,31.765247,9.698761,81.540314,107.457848,116.776459,0.300219148397446,579.881409,432.9925184657,1.91984723851841,0.0353004070679003,1.03567771385179,-0.337461855980564,508.889856182873,1.99283706317728,0.00893944291050011,1.25392725399676,61.7649316530724,481.098880488283,97.260706605744,0.00780068277178485,1.38486912372995
8,7.894918,40,39.855301,9.9735,9.483831,118.408012,NaN,0.984372079372406,NaN,31.679571,400,400.036713,25,32.326702,8.95611,66.082314,50.016068,402.190399,399.417816,398.533813,7159.318359,13.010561,12.543674,12.56214,2.066271,2.050753,2.085662,52.946491,81.247841,31.766056,9.709054,81.464478,107.451843,116.779869,0.34778818488121,557.634033,432.998500847753,1.91986954188271,0.0353020929137813,1.03563729741333,-0.337822392347675,508.791574261576,1.99258798522782,0.0089357666270483,1.25421674279477,61.7639762899128,481.106492908886,97.2653619047508,0.00780119027050421,1.38480455562492
8,7.893325,40,39.85355,9.9735,9.492776,118.330444,NaN,0.98455399274826,NaN,31.692329,400,399.900391,25,32.332893,8.970922,65.629463,50.016068,401.830627,398.957642,398.18396,7158.095703,13.019114,12.524196,12.556059,2.045013,1.994416,2.055167,52.937168,81.292595,31.773127,9.691283,81.490677,107.409439,116.797844,0.211522668600082,517.328674,433.011904196662,1.91993686396755,0.035312483121102,1.03549705914774,-0.344134268276889,508.696109245061,1.9923481485862,0.00893242701001993,1.25449022470368,61.761965609082,481.130064452695,97.2806134273655,0.0078025794212521,1.38461591655802
8,7.89362,40,39.853798,9.9735,9.496583,118.297546,NaN,0.985080122947693,NaN,31.687815,400,399.94342,25,32.343872,8.959807,65.293442,50.016068,401.830627,398.957642,398.18396,7158.095703,13.019114,12.524196,12.556059,2.045013,1.994416,2.055167,52.937168,81.292595,31.773127,9.691283,81.490677,107.409439,116.797844,0.211522668600082,517.328674,433.015079738741,1.91994441349843,0.0353117436159411,1.03548792828253,-0.342965329762194,508.654577182145,1.99224148854444,0.00893072489108628,1.25461858288014,61.7622503930618,481.133054545283,97.2830237916872,0.00780265174414293,1.38459837397661
8,7.891627,40,39.852581,9.9735,9.501067,118.324448,NaN,0.985171914100647,NaN,31.692533,400,399.906097,25,32.358227,8.956394,65.285149,50.016068,401.466705,398.336578,397.71286,7164.193359,13.042043,12.546911,12.517711,2.063251,2.037494,2.074077,52.920692,81.30278,31.809992,9.667049,81.542961,107.390053,116.812767,0.477883845567703,529.082397,433.024900839351,1.92000406307191,0.0353232923766067,1.03535570071268,-0.350863241007119,508.68960196614,1.99233373721286,0.00893240873866719,1.25450121185628,61.7608528703007,481.15420148799,97.2970668382225,0.00780381981447232,1.38443407127099
8,7.891627,40,39.852581,9.9735,9.502636,118.352989,NaN,0.985171914100647,NaN,31.705057,400,399.913757,25,32.365231,8.950718,65.462776,50.016068,402.757111,399.631409,399.105957,7160.970215,13.074387,12.537432,12.530747,2.042527,2.002201,2.030791,52.906937,81.378479,31.791019,9.691101,81.520187,107.412621,116.771286,0.358425348997116,569.239807,433.02652530455,1.9200098103019,0.0353236326678305,1.03534563730226,-0.350863241007119,508.725405135008,1.99242519110976,0.00893382329615875,1.25439260164277,61.7608528703007,481.15633053762,97.2986046948178,0.00780391033250444,1.38441919685154
8,7.89112,40,39.851395,9.9735,9.508574,118.379822,NaN,0.984490990638733,NaN,31.720253,400,399.958466,25,32.369141,8.963028,65.774239,50.016068,402.757111,399.631409,399.105957,7160.970215,13.074387,12.537432,12.530747,2.042527,2.002201,2.030791,52.906937,81.378479,31.791019,9.691101,81.520187,107.412621,116.771286,0.358425348997116,569.239807,433.033990025711,1.92004255591192,0.0353276118855157,1.03528126386376,-0.352872633982656,508.760304018768,1.99251703536924,0.00893549440479902,1.25427613145878,61.7594909113922,481.167535630986,97.3054993372323,0.00780464888644214,1.38432485262233
8,7.891487,40,39.85025,9.9735,9.518218,118.426697,NaN,0.985335290431976,NaN,31.721027,400,400.027954,25,32.364254,8.967999,66.149483,50.016068,401.955322,398.798676,398.281433,7161.289063,13.016863,12.513522,12.490124,2.065249,2.011888,2.058943,52.934601,81.322151,31.793951,9.683122,81.556252,107.511391,116.728119,0.138087645173073,575.02655,433.043020871083,1.92006991820749,0.0353277550836143,1.03523850182758,-0.351418093222719,508.820291604089,1.99267285287286,0.0089381463988,1.25408427763059,61.7581760030637,481.176778551965,97.3110185574202,0.00780529498108293,1.38424479552888
8,7.89133,40,39.848351,9.9735,9.522085,118.464706,NaN,0.984378397464752,NaN,31.703514,400,400.179413,25,32.351879,8.970219,66.127785,50.016068,401.955322,398.798676,398.281433,7161.289063,13.016863,12.513522,12.490124,2.065249,2.011888,2.058943,52.934601,81.322151,31.793951,9.683122,81.556252,107.511391,116.728119,0.138087645173073,575.02655,433.047431794779,1.92008748491041,0.0353294271054154,1.03520559644208,-0.352040329195404,508.8699406251,1.99280397434735,0.0089405758398895,1.25391716405246,61.7559951375,481.18180405965,97.3127289520905,0.00780592850872168,1.38418397772913
8,7.890052,40,39.847401,9.9735,9.527968,118.497803,NaN,0.984473168849945,NaN,31.692339,400,400.319153,25,32.356056,8.963778,65.828201,50.010151,402.690552,399.562653,399.021912,7158.191895,13.046149,12.510011,12.511424,2.024198,1.98737,2.039903,52.962254,81.362083,31.762274,9.701989,81.454544,107.433228,116.776375,0.590345680713654,600.918823,433.056840038689,1.92013674239158,0.0353374885250119,1.03510171306559,-0.357105757287684,508.912432211057,1.99291464230624,0.00894248840726101,1.25378042361164,61.7549040977283,481.199310804722,97.3244167315416,0.00780688289725014,1.38404895012826
8,7.889093,40,39.846867,9.9735,9.534534,118.532913,NaN,0.985487163066864,NaN,31.679281,400,400.378784,25,32.36525,8.946194,65.460953,50.010151,402.551453,399.414612,398.850647,7160.516113,13.055065,12.51756,12.502787,2.017806,1.978972,2.040263,52.941227,81.26265,31.732513,9.726981,81.431396,107.408127,116.790382,0,587.840942,433.066125872872,1.92018158092184,0.0353440058026357,1.03501005266886,-0.360907217266401,508.957007918111,1.9930296723583,0.00894438050791449,1.25364132939826,61.7542908089335,481.215505679085,97.3355784604586,0.0078076895161536,1.38392877834749
8,7.890989,40,39.843739,9.9735,9.541831,118.565636,NaN,0.984858274459839,NaN,31.668247,400,400.439636,25,32.369411,8.944023,65.40979,50.010151,402.551453,399.414612,398.850647,7160.516113,13.055065,12.51756,12.502787,2.017806,1.978972,2.040263,52.941227,81.26265,31.732513,9.726981,81.431396,107.408127,116.790382,0,587.840942,433.068756878735,1.92016718550919,0.0353355191305543,1.03506159093196,-0.353391842106078,509.001294946612,1.99314987994643,0.00894690137997982,1.25347992567683,61.7506982219787,481.207730141802,97.3267977181394,0.00780805076240923,1.38394061897738
8,7.890667,40,39.843475,9.9735,9.542731,118.585213,NaN,0.984972178936005,NaN,31.653698,400,400.467041,25,32.356163,8.948112,65.591713,50.010151,402.791687,399.640991,399.109467,7160.191406,13.052021,12.525189,12.508402,2.026006,2.002346,2.041555,52.953686,81.207962,31.78273,9.713096,81.418587,107.402237,116.798599,0.678700149059296,585.891785,433.070524242965,1.92017746240322,0.035337423977455,1.03503916425329,-0.354668091281042,509.02610919339,1.99321382897096,0.00894794636579099,1.25340298357447,61.7503950004693,481.211331370189,97.3291329958859,0.00780826227480793,1.38391193339936
8,7.890399,40,39.843269,9.9735,9.542731,118.585213,NaN,0.985004544258118,NaN,31.653698,400,400.467041,25,32.356163,8.954208,66.02459,50.010151,402.503937,399.644928,398.813812,7159.121094,12.989172,12.539186,12.531333,2.047354,1.993114,2.064717,52.938686,81.106941,31.789007,9.688719,81.394524,107.393723,116.796722,0.380437940359116,582.297424,433.071219875591,1.92018327328719,0.0353388470693321,1.03502528789417,-0.355730341097967,509.026324238321,1.99321484846889,0.00894800571672454,1.25340048301308,61.7501583946338,481.213323333925,97.330364113503,0.00780839253599107,1.38389525543849
8,7.889043,40,39.842541,9.9735,9.544618,118.586182,NaN,0.985538303852081,NaN,31.637159,400,400.440277,25,32.344589,8.955188,66.211761,50.010151,402.503937,399.644928,398.813812,7159.121094,12.989172,12.539186,12.531333,2.047354,1.993114,2.064717,52.938686,81.106941,31.789007,9.688719,81.394524,107.393723,116.796722,0.380437940359116,582.297424,433.076692355892,1.92021958447802,0.0353464581109124,1.03494303487175,-0.361105426011022,509.028298734465,1.9932215517649,0.00894826342282875,1.25338799828631,61.7493222259679,481.226207599574,97.3389386320811,0.00780910138625009,1.38379559185628
8,7.887894,40,39.840801,9.9735,9.549197,118.627724,NaN,0.985931932926178,NaN,31.632442,400,400.306458,25,32.338524,8.953492,66.146935,50.010151,402.279816,399.489105,398.71344,7159.511719,13.015474,12.532216,12.55711,2.046272,2.002957,2.050361,52.928383,81.398468,31.716021,9.735458,81.463203,107.470787,116.742271,0.386166125535965,558.698181,433.084412954719,1.92026126273582,0.0353535554498119,1.03485434255048,-0.365660524415489,509.082179205862,1.99336306218712,0.00895082047388089,1.25321064487744,61.7473236389576,481.240290242156,97.347357017128,0.00781008509616261,1.38367391944229
8,7.888189,40,39.839958,9.9735,9.546655,118.643631,NaN,0.984554648399353,NaN,31.62281,400,399.930359,25,32.344856,8.955379,65.710396,50.010151,402.279816,399.489105,398.71344,7159.511719,13.015474,12.532216,12.55711,2.046272,2.002957,2.050361,52.928383,81.398468,31.716021,9.735458,81.463203,107.470787,116.742271,0.386166125535965,558.698181,433.081016787382,1.92024556022949,0.0353514367761032,1.03488583117957,-0.364490977859077,509.102992945164,1.99341811355353,0.00895185042395805,1.25314067300059,61.7463553316336,481.233814159006,97.3418245827127,0.00780999626395075,1.38370761433491
8,7.888072,40,39.841679,9.9735,9.536164,118.614059,NaN,0.984913110733032,NaN,31.622669,400,400.03656,25,32.361,8.953285,65.303024,50.010151,401.648773,398.835663,397.895294,7156.821289,12.996081,12.540544,12.553942,2.020667,1.972838,2.04598,52.947102,81.34774,31.723118,9.749213,81.415886,107.33712,116.830399,0.442687779664993,582.528442,433.070463137519,1.92020969055894,0.0353497833481303,1.03494677104809,-0.364954827958627,509.064137505718,1.99331500465705,0.00894989132326227,1.253272657589,61.7483321305361,481.221868884638,97.3349318722459,0.00780910760750548,1.38381415310572
8,7.888072,40,39.841679,9.9735,9.538184,118.566948,NaN,0.984913110733032,NaN,31.616962,400,399.845551,25,32.371151,8.952112,65.302673,50.006157,401.997711,398.94043,398.282959,7151.517578,13.019436,12.515323,12.510363,2.032607,2.005403,2.055236,52.92424,81.396049,31.754972,9.72948,81.489738,107.339287,116.845551,0.412380218505859,562.36377,433.072553716964,1.92021708594025,0.0353502214207567,1.03493386746973,-0.364954827958627,509.00509040229,1.99316427451029,0.00894755982860897,1.25344996567816,61.7483321305361,481.224608770221,97.3369118378936,0.00780922410329409,1.38379505900613
8,7.889343,40,39.838699,9.9735,9.541109,118.540848,NaN,0.985728561878204,NaN,31.586323,400,399.543549,25,32.36034,8.950872,65.387711,50.006157,401.997711,398.94043,398.282959,7151.517578,13.019436,12.515323,12.510363,2.032607,2.005403,2.055236,52.92424,81.396049,31.754972,9.72948,81.489738,107.339287,116.845551,0.412380218505859,562.36377,433.07228204218,1.92020023247858,0.0353441036729114,1.03498097981695,-0.359916187802582,508.975486434892,1.99309550404545,0.00894712649996091,1.2535121317807,61.7449091561341,481.216037662084,97.3277053063275,0.00780951895934431,1.38381443026061
8,7.888588,40,39.837032,9.9735,9.540646,118.488861,NaN,0.985901594161987,NaN,31.578674,400,399.646454,25,32.354813,8.940655,65.603355,50.006157,401.088135,398.227203,397.297333,7159.370117,13.003075,12.554427,12.532969,2.074462,2.04334,2.083015,52.93795,81.228073,31.800846,9.712775,81.348663,107.36335,116.81237,0.24445453286171,576.233948,433.073762463978,1.92021490946167,0.0353480138839201,1.0349448527596,-0.362909169173406,508.91205706014,1.99293736357729,0.00894503273081799,1.25368806253122,61.742994264192,481.220173274078,97.3290085862704,0.0078100636692282,1.38376302842023
8,7.889036,40,39.838097,9.9735,9.543601,118.45697,NaN,0.984806180000305,NaN,31.581917,400,399.607788,25,32.363186,8.928648,66.037766,50.006157,402.178375,399.37619,398.429443,7159.755371,13.007612,12.554457,12.553716,2.045045,2.042617,2.083008,52.970737,81.388077,31.826845,9.717026,81.410118,107.382431,116.801529,0.485896706581116,546.420593,433.075657983178,1.92021601301961,0.0353462747669236,1.03494916811916,-0.361133175309135,508.870960408933,1.99282999193193,0.00894314636928442,1.25382158132678,61.7442176432352,481.221413883801,97.3309818290566,0.00780988076741901,1.38376880818846
8,7.889986,40,39.835575,9.9735,9.548741,118.472748,NaN,0.984619200229645,NaN,31.573687,400,399.742554,25,32.369003,8.918219,66.1576,50.006157,402.178375,399.37619,398.429443,7159.755371,13.007612,12.554457,12.553716,2.045045,2.042617,2.083008,52.970737,81.388077,31.826845,9.717026,81.410118,107.382431,116.801529,0.485896706581116,546.420593,433.078512114005,1.92021423167772,0.0353423434254606,1.03496550969553,-0.357367369001338,508.893378761357,1.99289299772336,0.00894465456575975,1.25373122042131,61.7413205452459,481.21878422272,97.3265317267513,0.0078103270155857,1.38375297307461
8,7.891371,40,39.837368,9.9735,9.550518,118.514389,NaN,0.985080540180206,NaN,31.57239,400,399.939331,25,32.375931,8.921271,66.258194,50.006157,402.348602,399.493927,398.508728,7151.174805,12.977718,12.533363,12.528741,1.992316,1.972838,1.998052,52.954102,81.312927,31.784369,9.731262,81.563469,107.368393,116.808388,0.364132136106491,555.42627,433.076756799187,1.92019070937328,0.0353353744180521,1.03502584708239,-0.351877833554568,508.94370895609,1.99301741258325,0.00894620003538119,1.25359576029917,61.7433802346316,481.211470129419,97.323058961552,0.00780961923198744,1.3838282369611
8,7.890965,40,39.836273,9.9735,9.547838,118.555588,NaN,0.984393060207367,NaN,31.580833,400,400.032959,25,32.373142,8.921814,66.255966,50.006157,402.348602,399.493927,398.508728,7151.174805,12.977718,12.533363,12.528741,1.992316,1.972838,1.998052,52.954102,81.312927,31.784369,9.731262,81.563469,107.368393,116.808388,0.364132136106491,555.42627,433.075036669068,1.92018969952968,0.03533694896096,1.0350219545697,-0.353486964911269,508.996496051612,1.99315468318354,0.00894855531306941,1.25342710942044,61.7421223744677,481.210240845298,97.3210635267289,0.00780980925024584,1.383821971933
8,7.889912,40,39.833664,9.9735,9.549412,118.613586,NaN,0.984880805015564,NaN,31.579945,400,400.066193,25,32.371449,8.928966,65.960075,50.006157,402.291046,399.489044,398.59436,7156.958008,13.000818,12.538671,12.551843,2.025005,1.988771,2.060188,52.964054,81.223808,31.755852,9.767889,81.465271,107.339951,116.846466,0.113685287535191,537.876221,433.079398620139,1.92021829267955,0.0353428819180652,1.0349573941325,-0.357660693188393,509.071908435658,1.99335315311094,0.00895217788963939,1.2531772293191,61.7391252188753,481.218796128718,97.324608258918,0.00781075043669784,1.38372700520907
8,7.88823,40,39.833927,9.9735,9.549412,118.613586,NaN,0.985629081726074,NaN,31.579945,400,400.066193,25,32.371449,8.942959,65.775993,50.006157,402.228058,399.451782,398.513397,7162.707031,13.029748,12.554558,12.567902,1.999061,1.976086,2.049914,52.961517,81.31678,31.740206,9.779176,81.469093,107.344666,116.839508,0.424558877944946,525.459045,433.083763550141,1.92025476376394,0.0353518167808535,1.0348703546584,-0.36432843332841,509.071634002269,1.99335185162533,0.00895210207701951,1.25318041865548,61.739427354338,481.232513359569,97.3347877273051,0.00781127556587262,1.38363500428402
8,7.888143,40,39.832596,9.9735,9.556837,118.628014,NaN,0.984362423419952,NaN,31.574709,400,400.058777,25,32.387459,8.945549,65.632301,50.006157,402.228058,399.451782,398.513397,7162.707031,13.029748,12.554558,12.567902,1.999061,1.976086,2.049914,52.961517,81.31678,31.740206,9.779176,81.469093,107.344666,116.839508,0.424558877944946,525.459045,433.091673014133,1.92028382971016,0.0353538890478316,1.03481847877896,-0.36467334566197,509.091103121289,1.99340458837053,0.00895319972481837,1.25311008242561,61.7378982789306,481.24224220706,97.340473793994,0.00781198388789055,1.38354923009152
8,7.888435,40,39.831001,9.9735,9.561871,118.62159,NaN,0.984294176101685,NaN,31.558865,400,400.08252,25,32.403183,8.93388,65.367485,50.005352,402.032379,399.188171,398.302002,7159.947266,13.003784,12.529003,12.548205,1.9683,1.953982,1.989576,52.937244,81.286316,31.740213,9.749352,81.397179,107.357002,116.82933,0.492120206356049,561.418701,433.096124666995,1.92029592455587,0.0353534290844623,1.03480147404166,-0.36351572024148,509.08471721922,1.99339193351022,0.00895334167188746,1.25311487172235,61.7360658592936,481.245477185406,97.3411996549615,0.00781247453090746,1.38350511179387
8,7.888435,40,39.831001,9.9735,9.569118,118.598404,NaN,0.984294176101685,NaN,31.531103,400,400.015259,25,32.409637,8.937644,65.256927,50.005352,402.032379,399.188171,398.302002,7159.947266,13.003784,12.529003,12.548205,1.9683,1.953982,1.989576,52.937244,81.286316,31.740213,9.749352,81.397179,107.357002,116.82933,0.492120206356049,561.418701,433.103623705853,1.92032244959254,0.0353550003128725,1.03475527304378,-0.36351572024148,509.055661487977,1.99331776633776,0.00895219422826304,1.25320199194239,61.7360658592936,481.25530457557,97.3483030859833,0.00781289244776655,1.38343670773282
8,7.887903,40,39.831055,9.9735,9.573274,118.53904,NaN,0.984939754009247,NaN,31.524122,400,399.616425,25,32.410393,8.931809,65.320015,50.005352,400.914398,397.923492,397.157013,7148.724609,13.000072,12.497997,12.50163,2.039114,2.000943,2.071223,52.964787,81.156021,31.688379,9.757091,81.465477,107.351791,116.836067,0.422291219234467,564.212769,433.109303951016,1.92034919406889,0.0353587281448115,1.03470129546563,-0.365624842841441,508.981203380761,1.99312756240515,0.00894924005942031,1.25342607714472,61.7361278983325,481.265255649716,97.3555508557051,0.00781330365795347,1.38336819532683
8,7.888844,40,39.832088,9.9735,9.578107,118.484856,NaN,0.984571397304535,NaN,31.518042,400,399.408813,25,32.412308,8.931425,65.467453,50.005352,401.520935,398.237793,397.792877,7153.539551,13.091709,12.508556,12.497618,2.030499,2.022315,2.075845,52.967487,81.25489,31.663357,9.757328,81.427345,107.33857,116.84301,0.382722288370133,533.849426,433.111864107333,1.92034648149598,0.0353547760748534,1.0347191353654,-0.361894306207887,508.91220270555,1.9929490283955,0.00894625918133616,1.25364304539154,61.7373146685833,481.26505772822,97.3564518677567,0.00781306655007227,1.38338355392839
8,7.886733,40,39.830853,9.9735,9.586092,118.450447,NaN,0.984700322151184,NaN,31.515783,400,399.590027,25,32.400867,8.933079,65.815033,50.005352,401.520935,398.237793,397.792877,7153.539551,13.091709,12.508556,12.497618,2.030499,2.022315,2.075845,52.967487,81.25489,31.663357,9.757328,81.427345,107.33857,116.84301,0.382722288370133,533.849426,433.125599956757,1.92042146629388,0.035367725349107,1.03455926358889,-0.370263704876947,508.870354975255,1.99284499082099,0.00894491076924974,1.25375805557833,61.7358958260048,481.29187576636,97.374590986023,0.00781448033717849,1.38318033660309
8,7.885061,40,39.828869,9.9735,9.600007,118.48658,NaN,0.984580099582672,NaN,31.557482,400,399.747986,25,32.388565,8.9296,66.06469,50.005352,402.473877,399.069916,398.691803,7156.733398,13.085943,12.499382,12.469666,1.963777,1.959686,1.975851,52.975765,81.315262,31.666676,9.758636,81.358131,107.2985,116.850822,0.174056336283684,524.055481,433.144329062428,1.92050862523457,0.0353796317337509,1.03438453265126,-0.376893818792098,508.917727784636,1.99297048977557,0.00894727242595609,1.25359737878283,61.7336164096083,481.322620620605,97.3948158421703,0.00781622696838584,1.38293989335671
8,7.884272,40,39.827888,9.9735,9.611067,118.52932,NaN,0.985181748867035,NaN,31.584263,400,399.831421,25,32.389729,8.939056,66.076714,50.005352,402.479919,399.052094,398.739655,7159.241211,13.079754,12.498279,12.466141,1.967788,1.957613,1.994443,52.966404,81.065979,31.672365,9.768782,81.318085,107.271088,116.854294,0.371775776147842,526.48584,433.15781346526,1.92056618773568,0.0353862257781225,1.03427365203437,-0.380022871824224,508.972327690445,1.99311213824984,0.00894967178580146,1.25342423058261,61.732489304053,481.343183686862,97.4086946901687,0.00781731856631616,1.38278388543331
8,7.886328,40,39.826637,9.9735,9.612655,118.531853,NaN,0.985254526138306,NaN,31.56506,400,400.022797,25,32.395454,8.941942,65.845619,50.005352,402.479919,399.052094,398.739655,7159.241211,13.079754,12.498279,12.466141,1.967788,1.957613,1.994443,52.966404,81.065979,31.672365,9.768782,81.318085,107.271088,116.854294,0.371775776147842,526.48584,433.154128246424,1.92052742883746,0.0353756365416413,1.0343695792804,-0.371869585954073,508.976809150617,1.99312643840847,0.00895015788625899,1.2533994862619,61.7310519521222,481.327843550061,97.396337533425,0.00781694341118557,1.38287344846763
8,7.887048,40,39.825634,9.9735,9.610735,118.499252,NaN,0.984659671783447,NaN,31.531525,400,400.029266,25,32.393841,8.945363,65.631897,50.005352,402.602417,399.233246,398.87973,7159.898926,13.098036,12.519094,12.480906,2.028128,2.01274,2.0379,52.988274,81.272568,31.709391,9.741962,81.44313,107.355103,116.823769,0.299594074487686,524.913696,433.150276317931,1.92050479910486,0.0353713928517979,1.03441889974197,-0.369014729336754,508.936992994093,1.99302707168616,0.00894883266006827,1.25351021278976,61.7298995154591,481.31867423687,97.3886936258681,0.00781677568252226,1.38292355223181
8,7.884688,40,39.825436,9.9735,9.608898,118.469208,NaN,0.985223412513733,NaN,31.508837,400,400.082916,25,32.382294,8.937725,65.640167,50.005352,402.388458,399.096283,398.744293,7154.772949,13.108183,12.500221,12.493535,1.995288,1.960952,1.996492,52.985859,81.160294,31.684006,9.74631,81.493103,107.311165,116.847008,0.407647758722305,557.362,433.154492114607,1.92054923568398,0.0353835429197147,1.03430885924015,-0.378373050124537,508.899537769341,1.99293188579786,0.00894740165661535,1.25362121831622,61.7296720126179,481.334985192261,97.4002886161452,0.00781751312169669,1.38280763606957
8,7.885175,40,39.824692,9.9735,9.608898,118.469208,NaN,0.985661685466766,NaN,31.508837,400,400.082916,25,32.382294,8.932005,65.717934,50.005352,402.388458,399.096283,398.744293,7154.772949,13.108183,12.500221,12.493535,1.995288,1.960952,1.996492,52.985859,81.160294,31.684006,9.74631,81.493103,107.311165,116.847008,0.407647758722305,557.362,433.153230101307,1.9205386785316,0.0353809529194066,1.03433397000047,-0.376441731827754,508.900315356693,1.99293557121979,0.00894761616155306,1.25361216587542,61.7288171449638,481.33049163323,97.3962873744569,0.00781748686238724,1.38282876741515
8,7.885719,40,39.8242,9.9735,9.608685,118.476379,NaN,0.985059022903442,NaN,31.50086,400,400.097504,25,32.380936,8.946282,65.647514,50.01012,402.311462,398.938751,398.563324,7156.669922,13.077564,12.512426,12.481258,2.021983,2.004629,2.044386,52.970505,81.226768,31.67128,9.763,81.402092,107.356689,116.815491,0.363256901502609,562.781494,433.151600017716,1.92052610694198,0.0353780139730735,1.03436337435156,-0.374284472570707,508.909819077622,1.99296096288758,0.00894811322818748,1.25357910011332,61.7282518218845,481.325448683446,97.3921434803202,0.00781738141254924,1.38285712323254
8,7.886765,40,39.822601,9.9735,9.613059,118.463921,NaN,0.984458446502686,NaN,31.48778,400,400.084198,25,32.370441,8.963256,65.525093,50.01012,402.350006,398.970154,398.682495,7160.036133,13.109159,12.52263,12.489281,2.057892,2.043066,2.06449,52.974003,81.143669,31.657761,9.765088,81.426231,107.416725,116.786575,0.43001052737236,560.567627,433.153413678497,1.92051943473803,0.0353734009231288,1.0343895494136,-0.370136823109135,508.895872959551,1.99292900506507,0.00894795716259851,1.25360669274273,61.726414481356,481.32172634717,97.3878360856338,0.00781757735973,1.38286134448366
8,7.886765,40,39.822601,9.9735,9.626345,118.523697,NaN,0.984458446502686,NaN,31.495403,400,399.887634,25,32.362377,8.991268,65.417145,50.01012,402.350006,398.970154,398.682495,7160.036133,13.109159,12.52263,12.489281,2.057892,2.043066,2.06449,52.974003,81.143669,31.657761,9.765088,81.426231,107.416725,116.786575,0.43001052737236,560.567627,433.16715601795,1.92056803379006,0.0353762804593708,1.03430524911863,-0.370136823109135,508.970801810475,1.99312032393574,0.00895091779734847,1.25338118319351,61.726414481356,481.339734457226,97.4008590283273,0.00781834314879632,1.38273635032682
8,7.883888,40,39.821312,9.9735,9.63012,118.546738,NaN,0.985226511955261,NaN,31.493954,400,399.921967,25,32.367966,8.994501,65.44194,50.01012,401.905609,398.484406,398.137421,7160.926758,13.104652,12.518374,12.48759,2.028772,1.991328,2.028841,52.993164,81.157021,31.645676,9.774977,81.379608,107.270912,116.855469,0.194225996732712,564.260986,433.178512961395,1.92064419600901,0.0353923985970369,1.03413310934453,-0.381545842552327,509.001025904837,1.99320043409506,0.0089524304366006,1.25327875247503,61.7249333030636,481.366949263168,97.4192401928247,0.00781978601698356,1.38253017001317
8,7.884211,40,39.820343,9.9735,9.623912,118.505493,NaN,0.984544038772583,NaN,31.471235,400,399.930786,25,32.379112,8.975252,65.38633,50.01012,401.905609,398.484406,398.137421,7160.926758,13.104652,12.518374,12.48759,2.028772,1.991328,2.028841,52.993164,81.157021,31.645676,9.774977,81.379608,107.270912,116.855469,0.194225996732712,564.260986,433.171256209438,1.92061449105961,0.0353893347051435,1.03418907331308,-0.380264798333769,508.950343497641,1.99307324992369,0.00895066745854552,1.25342235549568,61.723819807366,481.355183935176,97.4097515622563,0.00781950045483088,1.38259865508519
8,7.885746,40,39.82095,9.9735,9.617523,118.509781,NaN,0.985238909721375,NaN,31.448742,400,399.870392,25,32.392597,8.963491,65.358887,50.01012,402.582062,399.166412,398.889893,7164.597656,13.089052,12.499608,12.4796,2.016701,1.990464,2.048377,52.998905,81.265945,31.637104,9.782579,81.348427,107.296165,116.846001,0.42990443110466,569.812805,433.16067151432,1.92055785073545,0.0353797861376914,1.03430868374785,-0.3741774056503,508.955084060301,1.99308396656909,0.00895070476829523,1.25341356778512,61.7245173248791,481.334670320419,97.3955286076646,0.00781849360915319,1.38274917212856
8,7.88815,40,39.82151,9.9735,9.617766,118.52063,NaN,0.985416352748871,NaN,31.454107,400,399.746063,25,32.405857,8.957999,65.630653,50.01012,401.572296,398.277191,397.816376,7155.626953,13.079613,12.518259,12.479051,2.042463,2.04639,2.077498,52.997097,80.953613,31.635731,9.808727,81.433426,107.242645,116.884727,0.28164353966713,561.919556,433.1546935076,1.92050663632771,0.0353670597328012,1.0344310877842,-0.364645593983767,508.968097211914,1.99311591196901,0.00895108054328072,1.25337948407201,61.7251608256989,481.316131183927,97.382687649,0.00781758112631447,1.38288544038207
8,7.888268,40,39.819733,9.9735,9.623981,118.550095,NaN,0.984971761703491,NaN,31.448574,400,399.732208,25,32.413197,8.954405,65.785324,50.01012,402.285004,398.959534,398.593628,7162.713867,13.114276,12.529565,12.494876,2.014885,1.995049,2.052722,52.997158,81.113014,31.622564,9.835401,81.411972,107.303383,116.849266,0.358021408319473,539.638489,433.160816623786,1.92052681443362,0.0353677795336876,1.03439771873375,-0.364177782866022,509.006881803119,1.99321899310837,0.00895305206128985,1.25324694612353,61.7231188334868,481.322218616052,97.3852941506096,0.00781823373418328,1.38281914391219
8,7.886162,40,39.820065,9.9735,9.628591,118.560333,NaN,0.985661149024963,NaN,31.440836,400,399.679077,25,32.421429,8.955591,65.975372,50.01012,402.285004,398.959534,398.593628,7162.713867,13.114276,12.529565,12.494876,2.014885,1.995049,2.052722,52.997158,81.113014,31.622564,9.835401,81.411972,107.303383,116.849266,0.358021408319473,539.638489,433.171041190714,1.92058931721779,0.0353799730854495,1.0342599358123,-0.372527816935019,509.019365744116,1.99325010500683,0.00895346319765976,1.25321245677333,61.7235003482577,481.345638232222,97.4025666963853,0.00781915613120001,1.38266110782637
8,7.883809,40,39.819893,9.9735,9.630952,118.551804,NaN,0.984910130500793,NaN,31.407034,400,399.81781,25,32.43071,8.961175,66.204079,50.013023,402.465912,399.1008,398.689331,7159.853027,13.081124,12.50653,12.460619,1.938449,1.934775,1.967201,52.981361,81.061913,31.629869,9.838519,81.314606,107.285301,116.844986,0.31343623995781,508.44577,433.179577976497,1.92064895099477,0.0353929992161431,1.03412377219767,-0.381859168998403,509.008856542125,1.99322366884343,0.00895309052963796,1.25324245760184,61.723302696361,481.367601659148,97.418278725908,0.00782012822644719,1.38250647301344
8,7.882812,40,39.820313,9.9735,9.627576,118.491554,NaN,0.985004246234894,NaN,31.402046,400,400.008759,25,32.434097,8.958502,66.200432,50.013023,402.465912,399.1008,398.689331,7159.853027,13.081124,12.50653,12.460619,1.938449,1.934775,1.967201,52.981361,81.061913,31.629869,9.838519,81.314606,107.285301,116.844986,0.31343623995781,508.44577,433.178669171339,1.92065821654267,0.0353975721362991,1.03409380607821,-0.38581363200359,508.932903021931,1.99302878754559,0.00894998573289888,1.25347455714537,61.7237853334515,481.37136364035,97.421424121801,0.00782019511537823,1.38248607028726
8,7.883414,40,39.817436,9.9735,9.621711,118.410645,NaN,0.985140800476074,NaN,31.392725,400,399.993591,25,32.438351,8.952362,65.920998,50.013023,402.541138,399.176453,398.840607,7161.498047,13.094617,12.512131,12.468749,2.018209,1.993365,2.011198,53.007549,81.224869,31.65753,9.813746,81.339615,107.36338,116.811516,0.471596539020538,512.214783,433.171044635337,1.92062371792201,0.0353930975820965,1.03416195982192,-0.383425836831066,508.83448205125,1.9927840320589,0.00894680688620191,1.2537452135304,61.7204791836843,481.356329797097,97.4076436527485,0.00782019343591757,1.38255142031339
8,7.881766,40,39.817253,9.9735,9.625534,118.396408,NaN,0.985090017318726,NaN,31.389248,400,399.836975,25,32.446186,8.956679,65.88736,50.013023,402.247833,398.937592,398.578552,7152.724609,13.102323,12.519718,12.46973,2.034132,1.989577,2.024821,53.014057,81.144623,31.687965,9.791359,81.393181,107.322388,116.829643,0.317067384719849,532.330261,433.179266845119,1.92067342476177,0.0354026962574881,1.03405286976477,-0.389962852975657,508.816823507351,1.99273935151811,0.00894615408324642,1.25379686744287,61.7202688795699,481.374606259383,97.4206787831318,0.00782101121876406,1.38242225151979
8,7.883009,40,39.81509,9.9735,9.627432,118.42334,NaN,0.985459387302399,NaN,31.403427,400,399.818512,25,32.453609,8.969801,65.887283,50.013023,402.247833,398.937592,398.578552,7152.724609,13.102323,12.519718,12.46973,2.034132,1.989577,2.024821,53.014057,81.144623,31.687965,9.791359,81.393181,107.322388,116.829643,0.317067384719849,532.330261,433.178010001756,1.92065341951638,0.0353964926487253,1.03410486293979,-0.385032228715829,508.852851064676,1.9928363043083,0.00894811261181927,1.25366862204056,61.7177830923644,481.365501289713,97.4119076828754,0.00782110348219113,1.38245613069172
8,7.882516,40,39.813393,9.9735,9.627432,118.42334,NaN,0.985448777675629,NaN,31.403427,400,399.818512,25,32.453609,8.979537,65.90551,50.013023,402.213684,398.807129,398.532745,7155.877441,13.082352,12.501229,12.458336,2.00193,1.9893,1.994048,53.026554,81.084877,31.700897,9.796251,81.401093,107.313187,116.819939,0.335660725831985,549.850342,433.179286936188,1.92066410652971,0.0353991160851962,1.03407947502557,-0.386987747930505,508.854625448043,1.99284471376643,0.00894860210082276,1.25364795709781,61.7158327675052,481.368134207184,97.4120979499546,0.00782159165787918,1.38241495001794
8,7.882813,40,39.814758,9.9735,9.627894,118.453346,NaN,0.985265493392944,NaN,31.430241,400,399.711823,25,32.459038,8.97055,65.969742,50.013023,401.648895,398.255859,397.921021,7158.724121,13.076674,12.520561,12.463215,2.061293,2.035618,2.097562,53.00275,81.199997,31.701492,9.808926,81.324188,107.304222,116.835579,0.164433300495148,570.467712,433.178995422735,1.92065935776277,0.0353976357490835,1.03409184419187,-0.385809665455781,508.890813963995,1.99293400896078,0.00894969516714286,1.25355119659075,61.7174015375458,481.367442117868,97.4129762107922,0.00782125961880888,1.38243819168351
8,7.881884,40,39.813248,9.9735,9.624021,118.480782,NaN,0.984877645969391,NaN,31.429985,400,399.618317,25,32.460014,8.961564,65.852859,50.013023,401.648895,398.255859,397.921021,7158.724121,13.076674,12.520561,12.463215,2.061293,2.035618,2.097562,53.00275,81.199997,31.701492,9.808926,81.324188,107.304222,116.835579,0.164433300495148,570.467712,433.177396675906,1.92066533381601,0.0354017401872985,1.03406852400072,-0.389494755609007,508.926782771113,1.99302930702122,0.00895148997222816,1.25342928403174,61.7156661189483,481.368475579575,97.4121984129611,0.00782163832247806,1.38241062475093
8,7.881919,40,39.812855,9.9735,9.62749,118.57206,NaN,0.98459380865097,NaN,31.428255,400,399.591949,25,32.457397,8.979227,65.732719,50.013023,401.476868,398.132782,397.775391,7154.812988,13.085849,12.513717,12.476476,2.064786,2.038004,2.095534,52.966862,81.051491,31.683197,9.806813,81.302933,107.344543,116.820358,0.490185081958771,569.948853,433.180893171462,1.92067726054031,0.0354023059447897,1.03404836723678,-0.389355914188513,509.041587802177,1.99332331735897,0.00895612375710332,1.25308087350432,61.7152144413307,481.372587793552,97.4147761214849,0.00782190034186873,1.38237681636183
8,7.881919,40,39.812855,9.9735,9.636924,118.661598,NaN,0.98459380865097,NaN,31.432161,400,399.473358,25,32.446445,8.98345,65.572197,50.013023,401.476868,398.132782,397.775391,7154.812988,13.085849,12.513717,12.476476,2.064786,2.038004,2.095534,52.966862,81.051491,31.683197,9.806813,81.302933,107.344543,116.820358,0.490185081958771,569.948853,433.190648102171,1.920711756808,0.0354043510278696,1.03398867789393,-0.389355914188513,509.153771112553,1.99360966960508,0.00896055548774328,1.25274502010658,61.7152144413307,481.385371059053,97.4240237266886,0.00782244399628509,1.38228825107547
8,7.882846,40,39.810795,9.9735,9.639441,118.711159,NaN,0.984440565109253,NaN,31.466061,400,399.650146,25,32.448303,8.978599,65.463135,50.022247,402.44696,398.916229,398.728699,7161.074219,13.109568,12.479838,12.463882,2.062787,2.056172,2.085304,52.993961,81.150169,31.707546,9.799729,81.266075,107.314148,116.829887,0.380758821964264,576.280823,433.190850205061,1.92070086640574,0.0353999631045286,1.03402046665586,-0.385678769462857,509.218000508385,1.99377830015573,0.00896360202899105,1.25253473485811,61.7128468078192,481.379723942602,97.4178576035841,0.00782266059169636,1.38229954027167
8,7.885125,40,39.810974,9.9735,9.645954,118.688957,NaN,0.984420359134674,NaN,31.499195,400,399.70752,25,32.45026,8.979907,65.614113,50.022247,402.434814,398.84552,398.743591,7156.463867,13.130492,12.495389,12.461148,2.106512,2.077039,2.136781,53.020348,81.248222,31.732725,9.781318,81.334,107.194962,116.908272,0.358955830335617,562.994507,433.19168350408,1.92067528890033,0.0353892504440086,1.03409655737096,-0.37664001497734,509.190004231407,1.99370644431546,0.00896245201400961,1.25261988591242,61.7130525431645,481.370385844073,97.411283104996,0.00782222374316795,1.38236665909523
8,7.884866,40,39.810524,9.9735,9.646296,118.640945,NaN,0.984639346599579,NaN,31.502794,400,399.76767,25,32.438454,8.951363,65.567322,50.022247,401.958069,398.364594,398.196014,7152.405273,13.130144,12.49958,12.468175,2.090586,2.08893,2.130034,52.983128,81.168167,31.751911,9.789208,81.362503,107.188377,116.914734,0.53904139995575,557.538879,433.192707841566,1.92068215228246,0.0353907021022203,1.03408106238844,-0.377667136884895,509.130328448663,1.9935551674871,0.0089602061746228,1.25279415071006,61.7125353299249,481.372577147491,97.4124137158053,0.00782241672167072,1.38234539428428
8,7.884489,40,39.809402,9.9735,9.646315,118.608879,NaN,0.984342157840729,NaN,31.519785,400,399.772522,25,32.431358,8.932038,65.50631,50.022247,401.958069,398.364594,398.196014,7152.405273,13.130144,12.49958,12.468175,2.090586,2.08893,2.130034,52.983128,81.168167,31.751911,9.789208,81.362503,107.188377,116.914734,0.53904139995575,557.538879,433.193703707387,1.92069039189918,0.0353927115275837,1.03406153912699,-0.379162259510224,509.091325013354,1.99345817768525,0.00895894289920539,1.25290076875626,61.711245723529,481.374752746805,97.4128541587783,0.00782275804945368,1.38231516014693
8,7.881885,40,39.808395,9.9735,9.657316,118.604454,NaN,0.984895944595337,NaN,31.521437,400,399.823425,25,32.431324,8.937966,65.543526,50.022247,402.5979,398.915985,398.875427,7157.187012,13.11912,12.482758,12.460766,2.101478,2.097961,2.113619,52.95961,81.198906,31.749609,9.792419,81.326904,107.188774,116.915138,0.426325708627701,522.016113,433.211819892819,1.92078704814509,0.0354089519891668,1.03385805338654,-0.389490788696719,509.086831543434,1.9934490105132,0.00895901448949128,1.25290516330481,61.710088270046,481.409783309476,97.4371813300319,0.00782447125679246,1.38205899171603
8,7.883361,40,39.808506,9.9735,9.665856,118.622734,NaN,0.984561681747437,NaN,31.53471,400,399.910858,25,32.432133,8.940957,65.662491,50.022247,402.5979,398.915985,398.875427,7157.187012,13.11912,12.482758,12.460766,2.101478,2.097961,2.113619,52.95961,81.198906,31.749609,9.792419,81.326904,107.188774,116.915138,0.426325708627701,522.016113,433.216828725367,1.9207862805471,0.0354029474304971,1.03388000734383,-0.383636052467523,509.109618236466,1.99350692105793,0.00895988728913308,1.25283795613967,61.7102158554976,481.409585699013,97.4371504507889,0.00782443823328995,1.38206185817697
8,7.88095,40,39.808102,9.9735,9.663851,118.598442,NaN,0.98417866230011,NaN,31.540392,400,399.734985,25,32.445225,8.94901,65.824532,50.022247,401.809326,398.231598,398.108215,7160.648438,13.119235,12.502171,12.472351,2.123568,2.094733,2.14289,52.959801,81.012344,31.722996,9.790955,81.182762,107.182953,116.914825,0.486923009157181,531.169739,433.220995857129,1.92083120137328,0.0354153458967497,1.0337687409233,-0.393200010240776,509.079604730683,1.99343123312709,0.00895880144480116,1.25292416814005,61.7097514889915,481.425916918128,97.4485595258042,0.00782522238591451,1.38194341249046
8,7.882763,40,39.808468,9.9735,9.665874,118.558899,NaN,0.984025716781616,NaN,31.543371,400,399.677734,25,32.449459,8.937639,66.03231,50.022247,401.850098,398.261047,398.157196,7145.764648,13.11412,12.489464,12.456779,2.138891,2.109689,2.140696,53.041035,81.087234,31.708395,9.796988,81.385063,107.179726,116.926369,0.354311048984528,563.2052,433.218395076754,1.92079930507424,0.0354061335905454,1.0338491539862,-0.386007993488988,509.029675349173,1.99330293709016,0.00895673805708677,1.25307710545357,61.7101721776298,481.414382712062,97.440583026581,0.00782465067403609,1.38202814966722
