P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,7.885134,40,39.808445,9.9735,9.672692,118.586983,NaN,0.984805822372437,NaN,31.540842,400,399.751373,25,32.436714,8.930735,66.09404,50.022247,401.850098,398.261047,398.157196,7145.764648,13.11412,12.489464,12.456779,2.138891,2.109689,2.140696,53.041035,81.087234,31.708395,9.796988,81.385063,107.179726,116.926369,0.354311048984528,563.2052,433.219307623849,1.92077285381305,0.0353949962932797,1.03392798004341,-0.376604323938523,509.064889286819,1.99339288469367,0.00895813517000397,1.2529713349956,61.7101457410071,481.404562218504,97.4334541154611,0.00782423811583189,1.38209580236182
8,7.88455,40,39.807289,9.9735,9.672692,118.586983,NaN,0.985652208328247,NaN,31.540842,400,399.751373,25,32.436714,8.930893,65.971222,50.022247,402.40921,398.795593,398.768646,7148.847656,13.117974,12.469179,12.458941,2.126514,2.099643,2.135049,53.049446,81.206276,31.701906,9.813514,81.35038,107.159103,116.934555,0.447346657514572,567.597778,433.220819077591,1.92078550701356,0.0353981027430338,1.03389796065479,-0.37892033945667,509.066095632186,1.99339860773023,0.00895846880915104,1.25295731768635,61.7088169968624,481.408346789192,97.4350249177846,0.00782465547412054,1.3820539980347
8,7.882017,40,39.805584,9.9735,9.683631,118.649132,NaN,0.985513508319855,NaN,31.547539,400,399.765259,25,32.428226,8.927426,66.076584,50.01255,401.827545,398.394348,398.326294,7151.998047,13.099306,12.467362,12.472647,2.160393,2.152927,2.169256,53.08358,81.13826,31.659014,9.846975,81.417397,107.169868,116.922501,0.27173438668251,554.815979,433.238682182281,1.92088037539972,0.0354139520186521,1.03369881631998,-0.388967160676202,509.145736381291,1.99360579274977,0.00896203723089332,1.25270367325053,61.706857155035,481.442170422603,97.4577788533245,0.00782647220379472,1.38179703401067
8,7.883415,40,39.806412,9.9735,9.674526,118.710258,NaN,0.985057532787323,NaN,31.589754,400,399.68631,25,32.429333,8.929051,66.179878,50.01255,401.827545,398.394348,398.326294,7151.998047,13.099306,12.467362,12.472647,2.160393,2.152927,2.169256,53.08358,81.13826,31.659014,9.846975,81.417397,107.169868,116.922501,0.27173438668251,554.815979,433.225652486581,1.92081680376036,0.0354045387809996,1.03382805232059,-0.383421870508471,509.221439347249,1.99379710238053,0.0089648226817026,1.25248511519853,61.7078089228067,481.419258756143,97.4420349327801,0.00782531409902982,1.38196665353582
8,7.882189,40,39.805546,9.9735,9.672379,118.69062,NaN,0.985737562179565,NaN,31.618502,400,399.563812,25,32.434597,8.940768,66.144646,50.01255,402.430481,398.823883,398.997498,7160.438477,13.183678,12.474487,12.486204,2.146085,2.124487,2.147833,53.076149,81.138321,31.647554,9.85409,81.422104,107.230537,116.885674,0.244505137205124,549.521729,433.226605515836,1.92083552214135,0.0354105982549173,1.03377860337031,-0.388284867436255,509.19774493743,1.99373861555713,0.00896410114149905,1.25254801716749,61.7068134744721,481.425517982386,97.4456896883401,0.00782577241598633,1.38191166564788
8,7.882189,40,39.805546,9.9735,9.674326,118.640656,NaN,0.985737562179565,NaN,31.630646,400,399.7547,25,32.443775,8.94337,65.99707,50.01255,402.53479,398.861053,399.029877,7158.624023,13.159981,12.454372,12.464996,2.103689,2.093888,2.126933,53.044277,81.159149,31.693378,9.821196,81.347565,107.191971,116.916046,0.291030287742615,535.981384,433.228618270821,1.92084263879196,0.0354110201687031,1.03376632139076,-0.388284867436255,509.13515795987,1.99357887977408,0.00896162871938808,1.25273495174562,61.7068134744721,481.428155390103,97.4475982221407,0.00782588458549865,1.38189342505968
8,7.882472,40,39.804245,9.9735,9.668904,118.651108,NaN,0.984021902084351,NaN,31.646658,400,400.005585,25,32.451744,8.931395,66.039474,50.01255,402.53479,398.861053,399.029877,7158.624023,13.159981,12.454372,12.464996,2.103689,2.093888,2.126933,53.044277,81.159149,31.693378,9.821196,81.347565,107.191971,116.916046,0.291030287742615,535.981384,433.222280711731,1.9208166872641,0.0354083389383197,1.0338150721091,-0.387162281516169,509.149607954227,1.9936187371617,0.00896252157530934,1.25268006648142,61.7053179688217,481.417519791249,97.4385881258015,0.0078257208655919,1.38194942520733
8,7.883262,40,39.804253,9.9735,9.659638,118.746284,NaN,0.984397232532501,NaN,31.659187,400,400.002014,25,32.461033,8.933971,66.089432,50.01255,402.663086,398.99295,399.240753,7155.216797,13.157449,12.446768,12.460253,2.167461,2.162328,2.200967,53.044926,81.224838,31.727104,9.807241,81.272453,107.177673,116.912766,0.196469277143478,529.419495,433.210656204194,1.92076569436024,0.0354021267612524,1.03391419003421,-0.384028722277492,509.268807767416,1.99392291743275,0.00896722805176225,1.25232458452188,61.7053271649864,481.398629005249,97.4249271874756,0.00782491559745711,1.38208025596581
8,7.885055,40,39.804905,9.9735,9.651313,118.822433,NaN,0.984977841377258,NaN,31.665676,400,400.020935,25,32.459095,8.938676,65.975258,50.01255,402.15802,398.504395,398.674957,7153.133789,13.178227,12.464439,12.475603,2.173525,2.174436,2.198724,53.029808,81.228989,31.704401,9.838103,81.338974,107.163277,116.928673,0.328341543674469,578.098572,433.197406383572,1.9206964014833,0.0353907840675252,1.03405904797223,-0.376917612977252,509.363481712661,1.99416298101468,0.00897080519189378,1.25204893148245,61.7060766470738,481.373461547618,97.4073771700138,0.00782370045430697,1.38226334391906
8,7.883842,40,39.803558,9.9735,9.646431,118.830437,NaN,0.985013842582703,NaN,31.664488,400,399.970795,25,32.452461,8.92078,66.018867,50.01255,402.15802,398.504395,398.674957,7153.133789,13.178227,12.464439,12.475603,2.173525,2.174436,2.198724,53.029808,81.228989,31.704401,9.838103,81.338974,107.163277,116.928673,0.328341543674469,578.098572,433.195498972886,1.92070483793344,0.0353961785719815,1.03402750924857,-0.381728285510007,509.374904646757,1.99419520579473,0.00897158986559344,1.25200294709341,61.70452824251,481.375533857798,97.4075156225106,0.00782408738349587,1.38223078827635
8,7.88721,40,39.803722,9.9735,9.650176,118.81591,NaN,0.985422372817993,NaN,31.637791,400,399.886871,25,32.448257,8.926519,66.218742,50.01255,402.557922,398.886292,399.092072,7149.097656,13.142377,12.438639,12.455616,2.139413,2.130297,2.142533,53.011463,81.114243,31.688808,9.868858,81.372047,107.200783,116.90892,0.335129350423813,581.758118,433.19065038476,1.92064554782848,0.0353790789718107,1.03417715907818,-0.368372413736722,509.356545725778,1.99414799325563,0.00897082434000401,1.25205892245386,61.7047167662786,481.353692227283,97.3918804655465,0.00782312188220444,1.38238435185139
8,7.887482,40,39.801975,9.9735,9.661393,118.798172,NaN,0.984489560127258,NaN,31.642735,400,399.918182,25,32.44685,8.919907,66.395592,50.00647,402.640137,398.945801,399.220093,7154.606445,13.14701,12.438764,12.458614,2.147125,2.13655,2.164043,53.012665,81.261353,31.692936,9.864346,81.377693,107.20195,116.90052,0.290369570255279,566.924927,433.201546129536,1.92068067235912,0.0353800633735102,1.03412016265408,-0.367293980321108,509.336154659745,1.99409996785082,0.00897045186724844,1.25210382998347,61.7027084947699,481.365340679443,97.3985420501555,0.00782400491869029,1.38228001440681
8,7.887594,40,39.802193,9.9735,9.664277,118.78495,NaN,0.984039306640625,NaN,31.650036,400,400.011078,25,32.448219,8.901579,66.219772,50.00647,402.640137,398.945801,399.220093,7154.606445,13.14701,12.438764,12.458614,2.147125,2.13655,2.164043,53.012665,81.261353,31.692936,9.864346,81.377693,107.20195,116.90052,0.290369570255279,566.924927,433.204238545405,1.92068879136473,0.0353800928324024,1.03410767988569,-0.366849927679141,509.319372057265,1.99405664978453,0.00896973512122688,1.25215566388796,61.7029591016692,481.368519740918,97.4010621805444,0.007824091798792,1.38226093437931
8,7.887537,40,39.802582,9.9735,9.670798,118.739044,NaN,0.984595417976379,NaN,31.643913,400,399.903992,25,32.445999,8.904418,65.916176,50.00647,402.083862,398.477753,398.634644,7153.15625,13.136782,12.462864,12.457582,2.17794,2.17032,2.185552,53.024734,81.17617,31.681503,9.862743,81.32943,107.181664,116.913849,0.217011615633965,569.073792,433.211129377335,1.92071386938292,0.0353818085103469,1.03406350754172,-0.367075918159458,509.26148146909,1.99390804636049,0.0089673524622641,1.25233140204002,61.7034062826761,481.378116886248,97.4083984022668,0.00782441376340011,1.38219971001912
8,7.889151,40,39.803452,9.9735,9.660274,118.716194,NaN,0.985365152359009,NaN,31.646032,400,399.917786,25,32.443607,8.901613,65.713852,50.00647,402.083862,398.477753,398.634644,7153.15625,13.136782,12.462864,12.457582,2.17794,2.17032,2.185552,53.024734,81.17617,31.681503,9.862743,81.32943,107.181664,116.913849,0.217011615633965,569.073792,433.196067484308,1.92064042348611,0.035370950970421,1.03421313724533,-0.360677296317249,509.231958233433,1.99383071779214,0.0089659709436536,1.25242717309221,61.7044063914317,481.351582223553,97.3900813149188,0.00782309200646724,1.38239532874715
8,7.889151,40,39.803452,9.9735,9.657235,118.712616,NaN,0.985365152359009,NaN,31.635956,400,399.903381,25,32.44495,8.915836,65.769188,50.00647,402.462494,398.831268,399.036163,7146.729492,13.158484,12.453304,12.463402,2.165849,2.155433,2.143872,53.010803,81.136963,31.719213,9.846972,81.32708,107.152649,116.932503,0.233749181032181,555.628601,433.192924481344,1.92062930995828,0.0353702926288679,1.03423238121871,-0.360677296317249,509.22747702511,1.99381928218261,0.00896579393977875,1.25244053121258,61.7044063914317,481.347464231218,97.3871024638401,0.00782291682263441,1.38242387702015
8,7.889123,40,39.802673,9.9735,9.669726,118.739166,NaN,0.984268426895142,NaN,31.607792,400,400.012024,25,32.451748,8.922709,65.802338,50.00647,402.462494,398.831268,399.036163,7146.729492,13.158484,12.453304,12.463402,2.165849,2.155433,2.143872,53.010803,81.136963,31.719213,9.846972,81.32708,107.152649,116.932503,0.233749181032181,555.628601,433.205915072893,1.92067559358079,0.0353731472397636,1.03415187155901,-0.360788292478446,509.261539462394,1.9939079861151,0.00896733221910387,1.25233204617038,61.7035108926137,481.364004854646,97.3982808670239,0.00782379325970097,1.38229870306131
8,7.888556,40,39.803116,9.9735,9.669726,118.739166,NaN,0.984798550605774,NaN,31.607792,400,400.012024,25,32.451748,8.930003,65.827438,50.00647,402.566498,398.964447,399.231964,7154.254883,13.147927,12.447977,12.460818,2.165653,2.144054,2.142619,53.024689,81.043892,31.699242,9.853796,81.351334,107.214165,116.894196,0.480166077613831,537.21521,433.207382946046,1.92068787566615,0.0353761602703561,1.03412270177645,-0.363036028790702,509.261078005716,1.99390579491734,0.00896720429780862,1.25233739687429,61.7040201447104,481.368902583363,97.4022716428624,0.0078239033421467,1.38227075449321
8,7.887575,40,39.804173,9.9735,9.6745,118.743904,NaN,0.985743165016174,NaN,31.602945,400,400.225037,25,32.458115,8.934263,65.906296,50.00647,402.279541,398.774139,399.046936,7149.868164,13.167726,12.446126,12.468235,2.169259,2.174659,2.170639,53.010666,81.386635,31.714981,9.833617,81.286995,107.177628,116.930634,0.336188763380051,532.12561,433.214859077589,1.92072658140671,0.0353824084682726,1.03404205858666,-0.366925257700018,509.265910553787,1.99391570765588,0.00896713343608842,1.2523324934104,61.7052352032828,481.38407233101,97.4143143206882,0.0078243141673089,1.38217995953911
8,7.886159,40,39.803703,9.9735,9.664567,118.759277,NaN,0.984862804412842,NaN,31.595856,400,400.228912,25,32.458935,8.95646,65.857361,50.00647,402.279541,398.774139,399.046936,7149.868164,13.167726,12.446126,12.468235,2.169259,2.174659,2.170639,53.010666,81.386635,31.714981,9.833617,81.286995,107.177628,116.930634,0.336188763380051,532.12561,433.20825339362,1.92072094122237,0.0353877848169779,1.03403202728193,-0.372539712774994,509.285651692672,1.99396715581458,0.0089680294731797,1.25226950833364,61.7046949251441,481.38161454224,97.4120613482555,0.00782431387705369,1.38219063104661
8,7.88664,40,39.801079,9.9735,9.663622,118.798843,NaN,0.984509170055389,NaN,31.60569,400,400.252655,25,32.462662,8.962149,65.832817,50.00647,402.610748,399.072144,399.30899,7155.513672,13.182455,12.451346,12.481742,2.143231,2.137639,2.171774,53.030937,81.064491,31.702148,9.859534,81.265434,107.127663,116.953041,0.0975366532802582,532.549438,433.206031018036,1.9207070647513,0.0353850225469205,1.03406274424042,-0.370632457246359,509.337927493753,1.99410654167245,0.0089707438190049,1.25209052784149,61.701678465318,481.374419361665,97.4042049122171,0.00782458989763836,1.38220501276549
8,7.887017,40,39.801155,9.9735,9.666029,118.790298,NaN,0.984684705734253,NaN,31.601595,400,400.284851,25,32.467487,8.974389,65.935966,49.993904,402.32785,398.824005,398.959747,7147.894531,13.149444,12.438233,12.458323,2.147479,2.121748,2.15568,53.037579,81.139526,31.675259,9.88468,81.305176,107.142357,116.947563,0.424646526575089,532.581848,433.207544034452,1.92070769777688,0.0353835396867956,1.03406691605377,-0.369137642714918,509.327149126152,1.99407886800535,0.0089702993485591,1.25212323749716,61.7017658346428,481.374713399092,97.404494422831,0.00782458554578856,1.38220400299378
8,7.889356,40,39.802185,9.9735,9.665181,118.776016,NaN,0.985279381275177,NaN,31.601036,400,400.292664,25,32.47958,8.981575,66.111458,49.993904,402.32785,398.824005,398.959747,7147.894531,13.149444,12.438233,12.458323,2.147479,2.121748,2.15568,53.037579,81.139526,31.675259,9.88468,81.305176,107.142357,116.947563,0.424646526575089,532.581848,433.200611519107,1.92065392687617,0.0353709246996076,1.03419262321113,-0.359864654917828,509.308193479683,1.99402814625532,0.00896929564233413,1.25218882944997,61.7029499051062,481.355594567391,97.3917036524831,0.00782354372525244,1.38235039175414
8,7.8885,40,39.800579,9.9735,9.663391,118.735374,NaN,0.985140800476074,NaN,31.599413,400,400.343994,25,32.479713,8.956114,66.190392,49.993904,402.489746,398.885803,399.131226,7147.049805,13.150921,12.433775,12.467282,2.146885,2.119798,2.148432,53.008713,81.09597,31.657772,9.883353,81.3004,107.1474,116.93692,0.361507415771484,531.222778,433.200976642611,1.92066592433494,0.0353750855529558,1.03415990254767,-0.363258034060152,509.258971905665,1.99390622603321,0.00896774935400607,1.25232089581228,61.7011036636291,481.358783629059,97.3923880015853,0.00782403564862618,1.38230658404703
8,7.888593,40,39.798866,9.9735,9.664096,118.612144,NaN,0.984398722648621,NaN,31.618465,400,400.180878,25,32.486691,8.933218,66.353333,49.993904,402.489746,398.885803,399.131226,7147.049805,13.150921,12.433775,12.467282,2.146885,2.119798,2.148432,53.008713,81.09597,31.657772,9.883353,81.3004,107.1474,116.93692,0.361507415771484,531.222778,433.201464938546,1.92066648763581,0.0353747440483369,1.03416022658136,-0.362889347388034,509.106406987841,1.99352077410139,0.00896214605328574,1.25276085920079,61.6991343470573,481.357652067266,97.3898385936431,0.0078243675317784,1.38229127350826
8,7.888032,40,39.799183,9.9735,9.666751,118.458351,NaN,0.984387278556824,NaN,31.613708,400,399.934692,25,32.494305,8.936198,66.269806,49.993904,402.345581,398.782379,398.966278,7148.965332,13.178658,12.451515,12.47593,2.146387,2.124449,2.157945,53.021149,81.116707,31.648813,9.901519,81.327927,107.176926,116.928406,0.352275758981705,506.257263,433.205662994451,1.92068834881556,0.0353783007024544,1.03411456371172,-0.365113410386584,508.913365452657,1.99302720044828,0.0089544375237767,1.25334284061438,61.6994987852071,481.366000614903,97.3961986429775,0.00782465238287233,1.38223771159686
8,7.888032,40,39.799183,9.9735,9.668723,118.343704,NaN,0.984387278556824,NaN,31.606583,400,400.133728,25,32.493053,8.937462,66.155853,49.993904,402.288147,398.680145,398.840088,7150.871094,13.153268,12.438086,12.467155,2.089725,2.076626,2.10104,53.02903,81.038254,31.677576,9.885077,81.368103,107.233055,116.883141,0.271931916475296,512.005371,433.207702256071,1.92069555933086,0.0353787278965898,1.03410209024946,-0.365113410386584,508.769648635493,1.99266015551848,0.00894875455853707,1.25377616532691,61.6994987852071,481.368672451805,97.3981316352328,0.00782476605130705,1.38221920189295
8,7.888051,40,39.798035,9.9735,9.666285,118.301132,NaN,0.985245883464813,NaN,31.615524,400,400.040222,25,32.492031,8.938019,66.023705,49.993904,402.288147,398.680145,398.840088,7150.871094,13.153268,12.438086,12.467155,2.089725,2.076626,2.10104,53.02903,81.038254,31.677576,9.885077,81.368103,107.233055,116.883141,0.271931916475296,512.005371,433.205131907238,1.92068623328922,0.035378098767187,1.03411848906321,-0.365038083657453,508.717471330684,1.99252949474213,0.0089469745732482,1.25392356814591,61.6981789786986,481.364318434791,97.3938217585585,0.00782483551926549,1.38223385175841
8,7.886298,40,39.797779,9.9735,9.662123,118.280029,NaN,0.984984457492828,NaN,31.622271,400,400.019104,25,32.490219,8.937975,65.941429,49.993904,402.745117,399.097015,399.31604,7154.200195,13.160979,12.439769,12.471265,2.091104,2.078464,2.093793,53.049519,81.224731,31.683779,9.887,81.340469,107.120651,116.941513,0.38774099946022,512.313599,433.205366350103,1.92070899367827,0.0353865161865934,1.03405463041553,-0.371988542585768,508.691277017792,1.99246316211311,0.00894600165828339,1.25400055216885,61.6978846620839,481.372551902672,97.3995198815911,0.00782524260710786,1.38217335763635
8,7.888329,40,39.800243,9.9735,9.664175,118.252228,NaN,0.984359204769135,NaN,31.612186,400,400.221619,25,32.486633,8.942001,65.754684,49.993904,402.32843,398.724518,398.884705,7147.148926,13.161902,12.446248,12.46443,2.156497,2.147603,2.15528,53.051132,81.177094,31.690037,9.885712,81.308083,107.097054,116.955269,0,518.767151,433.20223015216,1.920672495559,0.0353761641653757,1.03414614219478,-0.363935950384416,508.653831934399,1.99236186551895,0.00894391134685578,1.25413631217765,61.7007173934879,481.360955660132,97.3936198368922,0.00782420259144495,1.38228699162233
8,7.88827,40,39.797573,9.9735,9.665272,118.280441,NaN,0.985248684883118,NaN,31.606398,400,400.203857,25,32.485207,8.949213,65.477943,49.993904,402.32843,398.724518,398.884705,7147.148926,13.161902,12.446248,12.46443,2.156497,2.147603,2.15528,53.051132,81.177094,31.690037,9.885712,81.308083,107.097054,116.955269,0,518.767151,433.203517357191,1.9206777849796,0.0353767153732826,1.03413616530347,-0.364169853913893,508.692009385909,1.99246550392653,0.00894608154984052,1.25399647124813,61.6976478280295,481.360826470503,97.390828660314,0.00782478945905879,1.3822518018765
8,7.88905,40,39.799492,9.9735,9.664572,118.310493,NaN,0.984915614128113,NaN,31.613173,400,400.33902,25,32.494823,8.959073,65.448059,49.993904,402.763,399.110138,399.312042,7150.936523,13.146771,12.434759,12.460649,2.08337,2.076883,2.073919,53.052486,81.090401,31.711729,9.886203,81.378242,107.109596,116.957581,0.397639572620392,536.496643,433.200773977526,1.92065832845358,0.0353724186927723,1.03418073081967,-0.361077676728712,508.727683913266,1.99255225339052,0.00894701837285865,1.25390583816855,61.6998540238322,481.355118567595,97.3886383008165,0.00782412086636456,1.38231729191408
8,7.889575,40,39.799999,9.9735,9.664572,118.310493,NaN,0.985232591629028,NaN,31.613173,400,400.33902,25,32.494823,8.963878,65.548676,49.993904,402.763,399.110138,399.312042,7150.936523,13.146771,12.434759,12.460649,2.08337,2.076883,2.073919,53.052486,81.090401,31.711729,9.886203,81.378242,107.109596,116.957581,0.397639572620392,536.496643,433.199414660233,1.92064695599839,0.0353696292114687,1.03420774878733,-0.358996533682785,508.727153166277,1.99254973881465,0.00894687205597794,1.25391202685141,61.7004368860709,481.351301321537,97.3863891367787,0.0078238459906487,1.38235060191344
8,7.889277,40,39.79969,9.9735,9.663073,118.362305,NaN,0.984633326530457,NaN,31.635105,400,400.380463,25,32.505314,8.986346,65.383842,49.994137,402.553528,398.860413,399.082886,7157.914551,13.162519,12.452356,12.466419,2.07087,2.056438,2.085613,53.060959,81.12738,31.715675,9.885755,81.422211,107.139664,116.938545,0.415200740098953,539.827515,433.198635978021,1.92064792961237,0.0353708878164894,1.03420190159663,-0.360177817273211,508.79243904566,1.99271720920234,0.00894953054191803,1.25371190437624,61.7000816512475,481.35142032257,97.3861629975852,0.00782391960171334,1.38234560030886
8,7.889081,40,39.801201,9.9735,9.665932,118.400734,NaN,0.984060645103455,NaN,31.652344,400,400.35553,25,32.505753,9.008841,65.239098,49.994137,402.606201,398.916748,399.200958,7158.351074,13.186263,12.464273,12.474371,2.116279,2.095095,2.132484,53.042706,81.124222,31.7138,9.870872,81.408684,107.131119,116.954147,0.482125073671341,554.108032,433.202100196304,1.92066263007477,0.0353725485738741,1.03417371856561,-0.360954787285664,508.839035026452,1.99283276463927,0.00895099954474158,1.25358493915748,61.7018187160085,481.358049616032,97.3924854531073,0.00782386644133914,1.3823200773758
8,7.888605,40,39.800861,9.9735,9.662863,118.450531,NaN,0.983888864517212,NaN,31.669289,400,400.327087,25,32.503838,9.015697,65.287079,49.994137,402.606201,398.916748,399.200958,7158.351074,13.186263,12.464273,12.474371,2.116279,2.095095,2.132484,53.042706,81.124222,31.7138,9.870872,81.408684,107.131119,116.954147,0.482125073671341,554.108032,433.200158744261,1.92066171896714,0.0353744131730667,1.03416864740002,-0.362841775153981,508.901810460697,1.99299385692084,0.00895356565264707,1.25339274506435,61.701427852526,481.357445999436,97.3917052543258,0.00782391618463769,1.38231966528572
8,7.88918,40,39.799686,9.9735,9.640146,118.501053,NaN,0.985082387924194,NaN,31.672609,400,400.253357,25,32.506985,9.022496,65.32,49.994137,402.179413,398.525879,398.705597,7151.179688,13.159079,12.448011,12.458003,2.093961,2.077807,2.105381,53.039841,81.252502,31.663774,9.888766,81.261765,107.157578,116.925827,0.156335473060608,534.052917,433.1751744371,1.92056618161605,0.0353664362273201,1.03434217068582,-0.360562336325529,508.966356871653,1.99316136024533,0.00895640797350509,1.25318806523202,61.7000770527245,481.321127490039,97.3642465393039,0.00782263164288909,1.38255561590963
8,7.889501,40,39.79977,9.9735,9.633907,118.568604,NaN,0.984376966953278,NaN,31.657051,400,400.207031,25,32.507511,8.995162,65.456123,49.994137,402.368866,398.738892,398.888733,7148.270508,13.141629,12.453157,12.457293,2.102383,2.092551,2.105817,53.067757,81.015968,31.662169,9.897821,81.328735,107.091377,116.961258,0.384008586406708,525.99469,433.167889419168,1.92053640573994,0.035363378999454,1.03439828733804,-0.359289869417864,509.050914726768,1.99337705051885,0.00895972934975439,1.25293513111828,61.7001736216517,481.310160925034,97.3563995621387,0.0078221463996624,1.38263285088019
