P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.071774,22,22.07233,-10.044,-10.691607,96.307083,NaN,1.008879,NaN,27.158319,400,400.119537,25,27.207888,9.12867,35.4986,49.999996,401.418182,399.246307,398.832855,4113.840332,9.618425,9.108099,9.090714,1.607254,1.572428,1.531327,27.710649,42.787788,19.182747,-14.549772,43.013794,59.653755,92.214294,0,256.007538,423.887007441778,1.95358463148279,0.067028886264547,0.927395942192199,-19.4794034631022,502.006043175917,2.0308251599639,0.0165054931708591,1.09897961537878,36.2712087653796,474.435133050055,71.7987759406446,0.0145578355361796,1.16292010575452
4,4.070647,22,22.071533,-10.044,-10.707463,96.316971,NaN,1.008972,NaN,27.152859,400,400.18158,25,27.206804,9.135298,35.460106,49.999996,401.418182,399.246307,398.832855,4113.840332,9.618425,9.108099,9.090714,1.607254,1.572428,1.531327,27.710649,42.787788,19.182747,-14.549772,43.013794,59.653755,92.214294,0,256.007538,423.875742264486,1.95357049475409,0.0670436308590987,0.927393763262066,-19.4867925953932,502.01779563104,2.0308605303114,0.0165069324484922,1.09895695979394,36.2697531993716,474.429096382429,71.7925646277902,0.0145579693913699,1.16293063182594
4,4.068995,22,22.069702,-10.044,-10.728045,96.282143,NaN,1.008962,NaN,27.161449,400,400.21582,25,27.202467,9.127965,35.466351,49.999996,401.989655,399.817963,399.455048,4112.684082,9.663155,9.128408,9.120955,1.598266,1.581467,1.528342,27.703058,42.783798,19.171291,-14.524344,43.093601,59.690643,92.197479,NaN,250.744537,423.861698058196,1.95355919000592,0.0670662488674854,0.927378863067605,-19.4976267037781,501.981556057773,2.03077062021549,0.0165059368753838,1.09898379931244,36.2664090817811,474.422531298022,71.7845749768569,0.0145588131072296,1.16292730604469
4,4.068872,22,22.067709,-10.044,-10.753479,96.194405,NaN,1.009382,NaN,27.161549,400,400.33374,25,27.203199,9.138736,35.434509,49.999996,401.775482,399.551361,399.143036,4116.88916,9.619354,9.105949,9.087713,1.586906,1.5686,1.504863,27.728195,42.766411,19.158587,-14.494514,43.043224,59.636551,92.244919,NaN,247.741074,423.838485431005,1.95347387381488,0.0670590433148141,0.927483049023847,-19.498433494353,501.887345924795,2.0305244808924,0.0165011257380816,1.09908165268646,36.2627688500423,474.39020261267,71.7542244028913,0.0145578825971925,1.16301861383005
4,4.068292,22,22.064724,-10.044,-10.768638,96.124474,NaN,1.010634,NaN,27.154907,400,400.360168,25,27.220684,9.133899,35.465446,49.999996,401.775482,399.551361,399.143036,4116.88916,9.619354,9.105949,9.087713,1.586906,1.5686,1.504863,27.728195,42.766411,19.158587,-14.494514,43.043224,59.636551,92.244919,NaN,247.741074,423.826197556578,1.95344186673003,0.0670640366239925,0.927512837960162,-19.5022381246045,501.813806658252,2.03033869070427,0.0164985158510652,1.09914397164303,36.2573162552592,474.374817826308,71.7371726080414,0.0145589145088143,1.16303087120504
4,4.066761,22,22.062204,-10.044,-10.771523,96.108269,NaN,1.009731,NaN,27.156286,400,400.320587,25,27.230097,9.128402,35.534702,49.999996,401.937805,399.767822,399.336487,4108.251953,9.630396,9.101916,9.100031,1.576217,1.555576,1.4942,27.718611,42.752239,19.154839,-14.490751,42.994972,59.624477,92.254356,0,247.676056,423.828199942942,1.95348863843999,0.0670910435360404,0.927427639965549,-19.5122830335628,501.798801408419,2.03030931489724,0.0164995172197603,1.09913748615273,36.2527126240954,474.387279771705,71.7446600091791,0.0145616551167159,1.16294522632503
4,4.065907,22,22.061499,-10.044,-10.767566,96.128349,NaN,1.009733,NaN,27.170368,400,400.294067,25,27.229885,9.132025,35.543934,49.999996,401.975159,399.773987,399.308258,4113.787598,9.622847,9.111088,9.094722,1.575444,1.550891,1.503829,27.68334,42.744984,19.138176,-14.459822,42.984615,59.611767,92.263512,0,247.600235,423.834478846427,1.95353440865801,0.0671081887706964,0.927355592729301,-19.517887396698,501.821656802356,2.03037435888866,0.0165016395437038,1.09910165441127,36.2514246320772,474.402039291277,71.7564488784465,0.0145632498881248,1.16287878681957
4,4.064779,22,22.059486,-10.044,-10.765481,96.126289,NaN,1.009697,NaN,27.193459,400,400.20636,25,27.233662,9.123488,35.388519,49.999996,401.975159,399.773987,399.308258,4113.787598,9.622847,9.111088,9.094722,1.575444,1.550891,1.503829,27.68334,42.744984,19.138176,-14.459822,42.984615,59.611767,92.263512,0,247.600235,423.839858173459,1.95358376520541,0.0671296759919686,0.927274316212979,-19.5252912638201,501.821634065442,2.030383293111,0.0165032545481269,1.09908143001972,36.2477468319589,474.416131084098,71.7659892957445,0.0145657435532585,1.16279485217651
4,4.063941,22,22.057377,-10.044,-10.759877,96.139557,NaN,1.009341,NaN,27.209249,400,400.209991,25,27.237755,9.129439,35.385502,50.00037,401.72406,399.541992,399.174133,4115.526855,9.644322,9.114508,9.103166,1.567643,1.554044,1.491582,27.683771,42.704102,19.121515,-14.433673,42.970261,59.562057,92.290703,NaN,247.576157,423.847613962412,1.9536347661003,0.0671471562589178,0.927196129349157,-19.5307926738558,501.838564489485,2.03043856580129,0.016506101483818,1.09903895319482,36.2438933644372,474.430650167849,71.7757754202887,0.0145683385901879,1.16270788209531
4,4.063112,22,22.054972,-10.044,-10.743216,96.209244,NaN,1.009448,NaN,27.216803,400,400.154236,25,27.246691,9.127458,35.496082,50.00037,401.72406,399.541992,399.174133,4115.526855,9.644322,9.114508,9.103166,1.567643,1.554044,1.491582,27.683771,42.704102,19.121515,-14.433673,42.970261,59.562057,92.290703,NaN,247.576157,423.865592243733,1.95372449860004,0.0671685946454687,0.927070036958167,-19.5362358550263,501.917825352252,2.03066392719593,0.016513431258243,1.09891548579267,36.2394987183137,474.458098001443,71.7963043995592,0.0145720983369234,1.16256782146326
4,4.062171,22,22.052086,-10.044,-10.717937,96.306168,NaN,1.008486,NaN,27.208261,400,400.058777,25,27.25544,9.125599,35.545208,50.00037,401.649048,399.429962,399.049835,4110.828125,9.632511,9.106936,9.083206,1.564355,1.550086,1.499175,27.686171,42.774914,19.102758,-14.407044,42.942085,59.617157,92.247269,NaN,245.775269,423.891897333398,1.95384882975991,0.067195308620355,0.926899297823188,-19.5424154551424,502.027537478541,2.0309738268392,0.0165232213787986,1.09874970678236,36.2342246631509,474.496781192045,71.8258868940226,0.0145770328886742,1.16237837410142
4,4.06161,22,22.050131,-10.044,-10.693027,96.40181,NaN,1.009023,NaN,27.220427,400,400.198578,25,27.265034,9.117859,35.563099,50.00037,402.076904,399.847595,399.494202,4111.450195,9.635713,9.093795,9.092856,1.578806,1.55901,1.501911,27.690042,42.694984,19.097563,-14.385043,42.945122,59.572163,92.276154,NaN,244.919373,423.916695715845,1.95395768548726,0.0672149023126001,0.926754751371021,-19.5461000957783,502.134788308043,2.03127282763739,0.0165320949807367,1.09859707224414,36.2306516776171,474.53148508165,71.8532431878836,0.0145810004068095,1.162218343512
4,4.06161,22,22.050131,-10.044,-10.674571,96.430893,NaN,1.009023,NaN,27.214546,400,400.31543,25,27.260382,9.119054,35.45726,50.00037,402.076904,399.847595,399.494202,4111.450195,9.635713,9.093795,9.092856,1.578806,1.55901,1.501911,27.690042,42.694984,19.097563,-14.385043,42.945122,59.572163,92.276154,NaN,244.919373,423.933799158783,1.95402284985086,0.0672217727067791,0.926674283758691,-19.5461000957783,502.16673823216,2.031359280108,0.0165342695929945,1.09855757206996,36.2306516776171,474.553967626895,71.8725883995118,0.0145826516904272,1.16213414234336
4,4.060838,22,22.048166,-10.044,-10.674571,96.430893,NaN,1.00952,NaN,27.214546,400,400.31543,25,27.260382,9.129571,35.374363,50.00037,401.60614,399.395172,399.033508,4109.715332,9.594403,9.070476,9.072741,1.591312,1.572929,1.512087,27.692171,42.669914,19.082359,-14.364883,42.931332,59.560932,92.283051,NaN,243.719193,423.936152216351,1.954051588262,0.0672359800717633,0.926625224474726,-19.5511712193612,502.168919084549,2.03137397244311,0.0165359995560371,1.09853520135608,36.2270601738196,474.561017396501,71.876141194339,0.0145845957421432,1.16207771604351
4,4.058996,22,22.047094,-10.044,-10.66861,96.384521,NaN,1.008644,NaN,27.202036,400,400.278961,25,27.255877,9.136767,35.359665,50.00037,402.204102,399.926453,399.665466,4117.785645,9.640508,9.102364,9.104617,1.580243,1.568596,1.504027,27.715075,42.655392,19.074654,-14.350512,42.948372,59.624546,92.251495,NaN,240.843323,423.947288896884,1.95414121420927,0.0672721203573016,0.926482296203885,-19.5632739578519,502.119166653815,2.03124414182118,0.0165334756929843,1.09858597492541,36.2251007370833,474.590378133784,71.9000372147349,0.0145875304864851,1.16195152706754
4,4.05928,22,22.044069,-10.044,-10.682434,96.321899,NaN,1.009428,NaN,27.193279,400,400.363129,25,27.257345,9.13371,35.382732,50.00037,402.204102,399.926453,399.665466,4117.785645,9.640508,9.102364,9.104617,1.580243,1.568596,1.504027,27.715075,42.655392,19.074654,-14.350512,42.948372,59.624546,92.251495,NaN,240.843323,423.93361515784,1.95408184036083,0.0672617406208494,0.926560454101887,-19.5614076803285,502.053729248425,2.03108058076644,0.0165314550247009,1.0986367498778,36.2195711532506,474.565479154935,71.8747401036016,0.0145878981271049,1.16199839700161
4,4.059013,22,22.042854,-10.044,-10.693097,96.264145,NaN,1.008517,NaN,27.19453,400,400.335632,25,27.259987,9.13534,35.404449,50.00037,401.837097,399.820892,399.321472,4113.040039,9.614371,9.129347,9.12238,1.582041,1.560914,1.504664,27.726366,42.701618,19.0509,-14.317747,42.95142,59.623955,92.259949,NaN,237.954224,423.924548994067,1.95405414013695,0.0672626879695108,0.926589906375095,-19.5631622412447,501.991626995198,2.03091792001621,0.0165282034953087,1.0987017332115,36.2173500179064,474.554149617338,71.8634358948429,0.0145879481791167,1.16202220739119
4,4.058024,22,22.04044,-10.044,-10.693303,96.187172,NaN,1.009495,NaN,27.20755,400,400.288605,25,27.260994,9.131999,35.387562,50.00037,401.837097,399.820892,399.321472,4113.040039,9.614371,9.129347,9.12238,1.582041,1.560914,1.504664,27.726366,42.701618,19.0509,-14.317747,42.95142,59.623955,92.259949,NaN,237.954224,423.927373125853,1.95409025011362,0.0672808349758825,0.926527939060761,-19.5696621158111,501.909738232531,2.03070702551978,0.0165245678267482,1.09877956725692,36.2129367212103,474.563086305499,71.8680386101349,0.0145903581352354,1.16195187505119
4,4.05813,22,22.037718,-10.044,-10.69008,96.150414,NaN,1.009256,NaN,27.199223,400,400.314819,25,27.266315,9.127256,35.410927,50.006336,401.510315,399.586151,399.041687,4112.025391,9.5914,9.10443,9.12274,1.6082,1.589503,1.526352,27.706669,42.653507,19.028618,-14.286692,42.937271,59.567139,92.299614,NaN,238.380356,423.930036190144,1.95409767945142,0.0672800818892727,0.926520650336724,-19.5689654078971,501.872377745074,2.03061804399744,0.0165242128120438,1.09879889310774,36.2079598963403,474.561677793457,71.8633442480198,0.014592232239114,1.16191553368679
4,4.056601,22,22.037138,-10.044,-10.683147,96.137146,NaN,1.009398,NaN,27.190439,400,400.31601,25,27.274925,9.134942,35.465588,50.006336,401.847717,399.846649,399.344086,4108.144043,9.600446,9.097699,9.116001,1.615649,1.577683,1.510871,27.710045,42.640358,19.02112,-14.270602,42.90308,59.56778,92.288887,NaN,237.61113,423.941119466518,1.95417911082171,0.0673108550354533,0.926393383198944,-19.5790164418349,501.858444332406,2.03058290930786,0.016523730087406,1.09881048981783,36.2068993811175,474.588927205599,71.8860556110425,0.0145946559463794,1.16180483261951
4,4.057295,22,22.033197,-10.044,-10.677956,96.107491,NaN,1.009051,NaN,27.180645,400,400.2789,25,27.280447,9.131876,35.475231,50.006336,401.847717,399.846649,399.344086,4108.144043,9.600446,9.097699,9.116001,1.615649,1.577683,1.510871,27.710045,42.640358,19.02112,-14.270602,42.90308,59.56778,92.288887,NaN,237.61113,423.943813564967,1.95417157890557,0.0672999906070756,0.926414901447813,-19.5744540038783,501.830246279176,2.0305241835282,0.0165249805716333,1.09880614854697,36.1996928023477,474.580576272667,71.8738268395486,0.0145969068164972,1.16177580772463
4,4.055964,22,22.032536,-10.044,-10.672947,96.122429,NaN,1.00819,NaN,27.184011,400,400.046326,25,27.281185,9.128405,35.449917,50.006336,401.540222,399.530609,399.080933,4104.563477,9.573325,9.076664,9.104088,1.61453,1.581365,1.515321,27.696072,42.591251,19.014254,-14.260458,42.893276,59.57756,92.286446,NaN,236.72876,423.952509210193,1.95423884269115,0.0673264062506185,0.926308673055927,-19.5832046815867,501.847395894832,2.0305735842975,0.0165266818026309,1.09877803282956,36.1984839909135,474.602819569658,71.8921281237344,0.0145990220023736,1.16168265881533
4,4.054786,22,22.03089,-10.044,-10.662779,96.106354,NaN,1.010172,NaN,27.176659,400,400.024048,25,27.283533,9.115311,35.449669,50.006336,401.46109,399.484497,399.009949,4103.225098,9.572183,9.076869,9.100501,1.603527,1.569243,1.516106,27.688707,42.526337,19.024677,-14.273183,42.861683,59.584412,92.276398,NaN,236.33873,423.965515706346,1.9543186159307,0.0673519362542329,0.926189885093206,-19.5909512946745,501.831565411022,2.03053808081538,0.0165269280442584,1.09878128914727,36.195473729752,474.62794222528,71.9116504761241,0.0146020651115335,1.16156381172213
4,4.054525,22,22.027935,-10.044,-10.655129,96.057144,NaN,1.009797,NaN,27.171865,400,399.970398,25,27.30048,9.108559,35.535732,50.006336,401.46109,399.484497,399.009949,4103.225098,9.572183,9.076869,9.100501,1.603527,1.569243,1.516106,27.688707,42.526337,19.024677,-14.273183,42.861683,59.584412,92.276398,NaN,236.33873,423.973395728176,1.95435533340202,0.0673596057177897,0.926140229004831,-19.5926678829158,501.780784204748,2.03041377498527,0.0165258453449061,1.09881518884467,36.1900690965455,474.636296760304,71.9150649180481,0.0146048284870735,1.16148755876135
4,4.054525,22,22.027935,-10.044,-10.652049,96.040306,NaN,1.009797,NaN,27.164507,400,399.807404,25,27.304802,9.113217,35.570824,50.006336,401.29541,399.3526,398.865387,4110.81543,9.58016,9.089199,9.110484,1.608981,1.572722,1.51576,27.684614,42.583302,18.994465,-14.237148,42.861778,59.61105,92.28244,NaN,235.439468,423.976248219562,1.95436620018444,0.0673607533806847,0.926126905351355,-19.5926678829158,501.762282159148,2.0303636609292,0.0165245836443871,1.09883840755762,36.1900690965455,474.640046524519,71.9182933527733,0.0146051040689682,1.16147358748627
4,4.054403,22,22.025179,-10.044,-10.650839,96.050659,NaN,1.009918,NaN,27.12933,400,399.871552,25,27.304724,9.129142,35.486263,50.006336,401.664734,399.720123,399.264832,4101.959473,9.61314,9.099942,9.124722,1.614684,1.581571,1.515297,27.706289,42.565754,18.961971,-14.202526,42.845966,59.496822,92.353928,NaN,232.98494,423.977740304985,1.95437501510191,0.0673634570250624,0.926113942063451,-19.5934703018795,501.776728292476,2.03041512621278,0.016527788542228,1.09879253205344,36.1850279345838,474.639062821104,71.9139226758296,0.0146070370107543,1.16143518157027
4,4.053643,22,22.023174,-10.044,-10.650839,96.050659,NaN,1.009026,NaN,27.12933,400,399.871552,25,27.304724,9.137682,35.454937,50.006336,401.664734,399.720123,399.264832,4101.959473,9.61314,9.099942,9.124722,1.614684,1.581571,1.515297,27.706289,42.565754,18.961971,-14.202526,42.845966,59.496822,92.353928,NaN,232.98494,423.980054331638,1.95440333588862,0.0673774937716612,0.926065793690921,-19.5984693940466,501.778961619786,2.03043015144627,0.0165295561122211,1.09876954710351,36.1813601703278,474.645906442006,71.9172516827418,0.0146089991976827,1.16137908905228
4,4.054152,22,22.020823,-10.044,-10.639296,96.072151,NaN,1.009233,NaN,27.120398,400,399.958984,25,27.299232,9.136724,35.38517,50.006336,401.252136,399.365448,398.844086,4102.749023,9.576912,9.070829,9.105435,1.60879,1.579439,1.510461,27.714777,42.643791,18.925091,-14.15188,42.837532,59.447403,92.374496,NaN,230.645981,423.989194219726,1.95442508977877,0.0673723934242733,0.926048156567735,-19.595121238412,501.805194142564,2.03051172816365,0.0165332397747323,1.09871301671115,36.1770591426276,474.649978190369,71.9177518920666,0.0146110098506646,1.16132804742953
4,4.053504,22,22.020807,-10.044,-10.629377,96.100273,NaN,1.009207,NaN,27.131289,400,400.018158,25,27.294773,9.134784,35.258274,50.009731,401.811554,399.867462,399.362152,4105.916016,9.592717,9.085614,9.116763,1.612751,1.580025,1.506108,27.688093,42.661934,18.939461,-14.168128,42.846077,59.371609,92.434814,NaN,229.185776,424.000351580413,1.95448422377149,0.0673880593490564,0.9259643253492,-19.5993837793972,501.836109418624,2.03059552744973,0.0165353611981162,1.09867417660815,36.1770298702978,474.670360562113,71.9352829291778,0.0146125198002297,1.16125196160607
4,4.051871,22,22.019913,-10.044,-10.629197,96.11879,NaN,1.008928,NaN,27.111464,400,400.202576,25,27.287338,9.131542,35.201904,50.009731,401.811554,399.867462,399.362152,4105.916016,9.592717,9.085614,9.116763,1.612751,1.580025,1.506108,27.688093,42.661934,18.939461,-14.168128,42.846077,59.371609,92.434814,NaN,229.185776,424.005487608287,1.95454571593841,0.0674183087613452,0.925860242044428,-19.6101279625613,501.857448399992,2.03065731959858,0.0165375371574515,1.09863852056875,36.1753942532198,474.690274640689,71.9512896773575,0.0146146345657722,1.16116428363519
4,4.053559,22,22.01733,-10.044,-10.640982,96.135086,NaN,1.009578,NaN,27.108524,400,400.225739,25,27.28145,9.123672,35.351982,50.009731,401.673004,399.707703,399.242981,4101.786133,9.57946,9.064871,9.111251,1.593884,1.565908,1.504433,27.681829,42.576801,18.931557,-14.14558,42.852253,59.395283,92.425476,0,228.831863,423.989438052193,1.95444123896842,0.0673827188150871,0.926017891385051,-19.5990219693801,501.878226102129,2.03072515432471,0.016541036821362,1.09858661627329,36.1706682443849,474.650446646512,71.9136893179062,0.0146135876292806,1.16127299362455
4,4.051378,22,22.014553,-10.044,-10.649333,96.14489,NaN,1.009552,NaN,27.114319,400,400.240784,25,27.290342,9.111922,35.449814,50.009731,401.790558,399.811188,399.341553,4103.223633,9.579643,9.084303,9.111047,1.603014,1.563826,1.496661,27.702412,42.5788,18.91906,-14.118965,42.763592,59.380013,92.42765,0,229.324203,423.988344355534,1.9544930724134,0.0674199192619886,0.925915857717183,-19.6133722658412,501.892086536649,2.03077512676717,0.0165442218814446,1.09854142048954,36.1655868126608,474.664274086706,71.9220465179113,0.0146166269336261,1.16117917785692
4,4.052343,22,22.013016,-10.044,-10.64265,96.190384,NaN,1.009154,NaN,27.105902,400,400.20575,25,27.300388,9.111368,35.470455,50.009731,401.790558,399.811188,399.341553,4103.223633,9.579643,9.084303,9.111047,1.603014,1.563826,1.496661,27.702412,42.5788,18.91906,-14.118965,42.763592,59.380013,92.42765,0,229.324203,423.991594948902,1.95448067379091,0.0674045683786911,0.9259481103253,-19.6070221381998,501.94377153731,2.03092196030136,0.0165489870874968,1.09846164967947,36.1627741583787,474.657749091641,71.9144621842533,0.0146172668712641,1.16117999094126
4,4.051351,22,22.010929,-10.044,-10.637815,96.226692,NaN,1.009352,NaN,27.124062,400,400.111084,25,27.30064,9.121247,35.505177,50.009731,401.313538,399.351349,398.810913,4105.769043,9.576896,9.086586,9.085436,1.587784,1.546618,1.492989,27.672932,42.567436,18.901979,-14.10309,42.782009,59.467014,92.374245,NaN,227.729172,423.999090937743,1.95453470424174,0.067424712359654,0.925864483190476,-19.6135499544829,501.985973725226,2.03104557037933,0.0165535496461238,1.09838829192514,36.1589547856076,474.673342467795,71.9252234370338,0.0146199342141226,1.1610901742717
4,4.051654,22,22.00972,-10.044,-10.62883,96.242332,NaN,1.009302,NaN,27.132549,400,400.083252,25,27.295309,9.130562,35.473572,50.009731,401.493073,399.565887,399.009918,4096.853516,9.576229,9.085823,9.104985,1.608118,1.572623,1.502079,27.679867,42.616001,18.893223,-14.082519,42.776981,59.511421,92.34922,NaN,225.502151,424.006487694771,1.95455509845993,0.0674224581218221,0.925844936633453,-19.6115559451829,502.004496169817,2.03110113281749,0.0165557888537055,1.09835319432796,36.1567420956796,474.67861241066,71.9282167416735,0.0146212028585882,1.16105214820044
4,4.051866,22,22.008492,-10.044,-10.612321,96.255676,NaN,1.010121,NaN,27.13265,400,400.030396,25,27.284233,9.142157,35.456036,50.009731,401.493073,399.565887,399.009918,4096.853516,9.576229,9.085823,9.104985,1.608118,1.572623,1.502079,27.679867,42.616001,18.893223,-14.082519,42.776981,59.511421,92.34922,NaN,225.502151,424.021127021638,1.95460541642759,0.0674246909249821,0.925787272909614,-19.6101608647274,502.020517204962,2.03115000737802,0.0165578729739843,1.09832102841475,36.1544945379301,474.694180732937,71.9400562655433,0.0146232428281416,1.1609755950675
4,4.052325,22,22.006672,-10.044,-10.604166,96.319191,NaN,1.00944,NaN,27.12991,400,400.083801,25,27.283339,9.12391,35.448006,50.009731,401.767883,399.782593,399.262115,4099.443359,9.572168,9.073873,9.094943,1.599419,1.560408,1.499656,27.700356,42.717094,18.877171,-14.059523,42.777473,59.460804,92.384819,0,224.300781,424.027280689874,1.95461706790731,0.0674192433230733,0.925781199044976,-19.6071405755699,502.092295619876,2.03135245715848,0.0165642379674005,1.09821406730048,36.151163292059,474.695539976032,71.9389007309184,0.0146246696230621,1.16094279404288
4,4.051111,22,22.006128,-10.044,-10.608553,96.365875,NaN,1.010054,NaN,27.139957,400,400.140778,25,27.286325,9.116362,35.509457,50.0084,401.330139,399.341858,398.823456,4095.754883,9.550754,9.066615,9.078603,1.587739,1.554759,1.493059,27.681526,42.594376,18.875521,-14.050335,42.815376,59.435295,92.396713,0,226.764938,424.026911683989,1.95464684182837,0.0674400587672284,0.925723367475498,-19.6151294489022,502.144167040071,2.03149528175789,0.0165682145675686,1.09814470038654,36.1501675384489,474.705019124409,71.9463706097255,0.0146257634022854,1.16089931681952
4,4.051238,22,22.00193,-10.044,-10.608238,96.39164,NaN,1.008837,NaN,27.120008,400,399.945404,25,27.292505,9.125868,35.676838,50.0084,401.330139,399.341858,398.823456,4095.754883,9.550754,9.066615,9.078603,1.587739,1.554759,1.493059,27.681526,42.594376,18.875521,-14.050335,42.815376,59.435295,92.396713,0,226.764938,424.02681702918,1.95464321905253,0.0674378269680455,0.925730036218641,-19.6142936241643,502.177118945491,2.0316032799172,0.0165738542109762,1.09806214612525,36.1424827677477,474.697628515934,71.9346384370515,0.0146282813665834,1.16086273033922
4,4.050606,22,22.00037,-10.044,-10.602528,96.383263,NaN,1.009127,NaN,27.097065,400,400.064362,25,27.288235,9.12437,35.745098,50.0084,401.905609,399.906281,399.39975,4097.577148,9.590351,9.106429,9.109489,1.620404,1.58235,1.513488,27.654947,42.57407,18.870522,-14.046065,42.774891,59.491592,92.36261,0,233.718063,424.034024774799,1.95468690782861,0.0674516472984559,0.925665588595744,-19.6184532026327,502.169651706347,2.03159006972911,0.0165746061123628,1.09805569866737,36.1396267810983,474.710422863659,71.9436662147557,0.0146303605085184,1.16079148261193
4,4.050606,22,22.00037,-10.044,-10.600638,96.352455,NaN,1.009127,NaN,27.104624,400,400.097015,25,27.269369,9.127091,35.718422,50.0084,401.905609,399.906281,399.39975,4097.577148,9.590351,9.106429,9.109489,1.620404,1.58235,1.513488,27.654947,42.57407,18.870522,-14.046065,42.774891,59.491592,92.36261,0,233.718063,424.035774275092,1.95469357136258,0.0674523517635162,0.925657473024542,-19.6184532026327,502.135822165889,2.03149851924065,0.0165722989153465,1.09809728937448,36.1396267810983,474.712722413431,71.9456472408515,0.0146305296625589,1.1607829550652
4,4.048911,22,21.999586,-10.044,-10.600638,96.352455,NaN,1.009271,NaN,27.104624,400,400.097015,25,27.269369,9.124103,35.696087,50.0084,401.386017,399.440735,398.901276,4092.862793,9.579824,9.093339,9.096362,1.606502,1.567645,1.50154,27.673143,42.588032,18.864063,-14.030802,42.821411,59.483829,92.373924,0,237.602707,424.040928058757,1.95475675801789,0.0674837277859785,0.925550479461479,-19.6296114904713,502.136692505845,2.03150439101588,0.016572992061793,1.09808836463505,36.1381914067402,474.733381266603,71.9624433196183,0.0146326213203707,1.16069442998104
4,4.049167,22,21.996847,-10.044,-10.597607,96.347725,NaN,1.008951,NaN,27.122814,400,400.097717,25,27.254093,9.121484,35.540749,50.0084,401.84671,399.890411,399.344635,4095.320068,9.605858,9.109458,9.113529,1.605928,1.569129,1.498503,27.701717,42.534042,18.827202,-13.987637,42.783432,59.474411,92.380501,0,241.194839,424.042955086787,1.95475789871419,0.0674801173282356,0.925553637598254,-19.6279259974536,502.134539259182,2.0315108494149,0.0165750597488914,1.09806357434335,36.133176446148,474.729766819595,71.9558290270225,0.0146343542725858,1.16066607963109
4,4.049342,22,21.994553,-10.044,-10.599213,96.330345,NaN,1.009376,NaN,27.142067,400,400.211273,25,27.259899,9.125828,35.399117,50.0084,401.84671,399.890411,399.344635,4095.320068,9.605858,9.109458,9.113529,1.605928,1.569129,1.498503,27.701717,42.534042,18.827202,-13.987637,42.783432,59.474411,92.380501,0,241.194839,424.040936577281,1.95474571300254,0.0674762783654272,0.925571568749457,-19.6267738519543,502.118001797524,2.03147638273697,0.0165757867236039,1.09806093616407,36.1289758920215,474.722204268792,71.9463815400146,0.0146354723327956,1.16065913632728
4,4.048229,22,21.992752,-10.044,-10.604098,96.299751,NaN,1.008961,NaN,27.14991,400,400.226746,25,27.280897,9.130945,35.452854,50.0084,401.915131,399.962921,399.392548,4096.257324,9.592513,9.092672,9.1096,1.605249,1.572026,1.506426,27.6985,42.549484,18.841364,-13.997659,42.754227,59.470306,92.385742,0,243.490479,424.039799260308,1.95476998982077,0.0674950693932842,0.925522274781529,-19.6341021478847,502.086407366711,2.03139894863395,0.0165750876900918,1.0980817901482,36.1256778396759,474.727946137721,71.9490269430971,0.0146372096339887,1.16061041464737
4,4.047584,22,21.99205,-10.044,-10.598003,96.300667,NaN,1.008893,NaN,27.171259,400,400.327332,25,27.296724,9.131726,35.64452,50.0084,401.654083,399.795258,399.34726,4097.258789,9.579263,9.049163,9.132151,1.586231,1.556582,1.482859,27.698893,42.490971,18.82658,-13.969363,42.743034,59.438057,92.404694,0,246.699799,424.047401021898,1.95481552667119,0.067509292529167,0.925455460943766,-19.6383497107539,502.088192866087,2.03140693102148,0.0165757773187412,1.09807255316827,36.1243922579659,474.742633538995,71.9607850659142,0.0146388028896428,1.16054533045844
4,4.049587,22,21.990246,-10.044,-10.59454,96.326584,NaN,1.008199,NaN,27.170898,400,400.341949,25,27.307438,9.134566,35.724728,50.0084,401.654083,399.795258,399.34726,4097.258789,9.579263,9.049163,9.132151,1.586231,1.556582,1.482859,27.698893,42.490971,18.82658,-13.969363,42.743034,59.438057,92.404694,0,246.699799,424.04451689564,1.95475305316951,0.0674734845365551,0.9255669892616,-19.6251609123734,502.118654160626,2.03149747277334,0.0165793152197859,1.0980169764746,36.1210884266045,474.718433187126,71.9376274921081,0.0146383395094645,1.16060745818009
4,4.048171,22,21.987267,-10.044,-10.589606,96.353722,NaN,1.008872,NaN,27.160292,400,399.865326,25,27.307535,9.14942,35.706135,50.0084,400.494873,398.700958,398.312042,4086.630371,9.541593,9.017676,9.109385,1.592525,1.552076,1.475712,27.708685,42.492897,18.801376,-13.935806,42.733662,59.381245,92.43721,0,247.555695,424.053387770888,1.95482323618588,0.0675015474795951,0.925456524028132,-19.6344840780482,502.151758257571,2.0316004356539,0.0165839848097957,1.09794645383301,36.1156322595302,474.73829164012,71.9509313465614,0.0146419767591308,1.16048852232859
4,4.047444,22,21.985699,-10.044,-10.585073,96.329086,NaN,1.009297,NaN,27.157768,400,399.552521,25,27.308691,9.155436,35.653629,50.004791,400.585907,398.702728,398.341187,4090.270264,9.545399,9.033171,9.100082,1.598342,1.56032,1.496347,27.695969,42.504612,18.813456,-13.946192,42.72398,59.346031,92.462921,0,246.353088,424.0597922722,1.95486632081514,0.0675167085582323,0.92539128718872,-19.639271730912,502.126449672159,2.03153897751913,0.0165835268641805,1.09796183310843,36.1127601746571,474.750864350826,71.9597618553838,0.0146440476142828,1.16041811209563
4,4.047448,22,21.983667,-10.044,-10.583909,96.291885,NaN,1.00962,NaN,27.163858,400,399.375031,25,27.311462,9.130194,35.610767,50.004791,400.585907,398.702728,398.341187,4090.270264,9.545399,9.033171,9.100082,1.598342,1.56032,1.496347,27.695969,42.504612,18.813456,-13.946192,42.72398,59.346031,92.462921,0,246.353088,424.060857268859,1.95487027407583,0.0675170684662844,0.925386560215611,-19.6392453871352,502.087860251853,2.03144365000905,0.0165825378556982,1.09798892870407,36.1090379560194,474.749252842857,71.9557764224173,0.0146454138662845,1.16039311622621
4,4.047043,22,21.981731,-10.044,-10.580738,96.366913,NaN,1.008812,NaN,27.172159,400,399.361267,25,27.321117,9.124763,35.554546,50.004791,401.004456,399.104095,398.80069,4092.712402,9.591098,9.056099,9.126392,1.604553,1.569669,1.507088,27.728798,42.51437,18.811787,-13.935274,42.724392,59.353432,92.461853,0,243.790207,424.065022332945,1.95489655180124,0.0675257574914923,0.925347475890609,-19.6419127953301,502.172384837039,2.03168110756531,0.0165898744959367,1.09786571185883,36.1054913475083,474.755485941931,71.9586740725067,0.0146472876233197,1.16034057343335
4,4.048086,22,21.979292,-10.044,-10.573284,96.460365,NaN,1.009661,NaN,27.184362,400,399.412781,25,27.332691,9.120084,35.352936,50.004791,401.101135,399.096436,398.712067,4087.51709,9.56259,9.029501,9.084485,1.610828,1.580714,1.508947,27.721886,42.446526,18.798048,-13.915338,42.725414,59.272324,92.518219,0,240.678406,424.068750771959,1.95488393194128,0.067509207701605,0.925381330375033,-19.6350438108733,502.27768073396,2.03197697889555,0.0165990360109776,1.09771257054939,36.1010229430723,474.747558162769,71.9487248694866,0.0146484870195139,1.16033273088915
4,4.047472,22,21.979328,-10.044,-10.566023,96.517609,NaN,1.009954,NaN,27.220421,400,399.409729,25,27.342073,9.123527,35.157814,50.004791,401.101135,399.096436,398.712067,4087.51709,9.56259,9.029501,9.084485,1.610828,1.580714,1.508947,27.721886,42.446526,18.798048,-13.915338,42.725414,59.272324,92.518219,0,240.678406,424.077335140598,1.95493241183154,0.0675232926827567,0.925311625669317,-19.6390873249205,502.340476113452,2.03214670021199,0.0166032914396029,1.09763646301454,36.1010889001151,474.764341598127,71.9632355872795,0.0146496961789277,1.16027123751051
4,4.045944,22,21.97682,-10.044,-10.559112,96.502571,NaN,1.00932,NaN,27.249765,400,399.386505,25,27.348827,9.119981,35.188503,50.004791,400.761658,398.799316,398.431274,4087.300293,9.527832,9.005488,9.072455,1.580563,1.545914,1.471838,27.706196,42.498394,18.784712,-13.892719,42.714287,59.257835,92.524696,0,239.989838,424.088370767538,1.95501373920846,0.0675542000659095,0.925185943892397,-19.649152052451,502.326748943044,2.03212083069646,0.0166043877582311,1.09762810052194,36.0964936968128,474.788734876186,71.9810560750494,0.0146533258295056,1.16014295258014
4,4.045944,22,21.97682,-10.044,-10.54813,96.47596,NaN,1.00932,NaN,27.256664,400,399.366638,25,27.34981,9.125544,35.379036,50.004791,400.761658,398.799316,398.431274,4087.300293,9.527832,9.005488,9.072455,1.580563,1.545914,1.471838,27.706196,42.498394,18.784712,-13.892719,42.714287,59.257835,92.524696,0,239.989838,424.098530902559,1.95505243027901,0.0675582953028981,0.925139144868077,-19.649152052451,502.297539488705,2.03204180918256,0.0166023945760873,1.09766365459171,36.0964936968128,474.802088587767,71.9925667213961,0.0146543088245962,1.16009367097751
4,4.046722,22,21.974934,-10.044,-10.54813,96.47596,NaN,1.009239,NaN,27.256664,400,399.366638,25,27.34981,9.129411,35.407658,50.004791,400.998779,399.011658,398.58078,4095.333496,9.557294,9.055,9.08704,1.589616,1.558155,1.495723,27.694149,42.496578,18.782421,-13.884463,42.741123,59.214287,92.543007,0,241.693207,424.096168537822,1.95502342119837,0.0675438671895848,0.925188081745611,-19.6440271086445,502.29962997548,2.03205593658858,0.0166040661093001,1.09764225696178,36.0930378712728,474.789312671128,71.9791446043606,0.0146547478736943,1.16011210746466
4,4.048099,22,21.974836,-10.044,-10.531692,96.410187,NaN,1.009321,NaN,27.264584,400,399.351929,25,27.353584,9.118943,35.373043,50.004791,400.859772,398.892426,398.509247,4088.441406,9.574227,9.05491,9.104096,1.614263,1.595883,1.516062,27.712172,42.542301,18.789288,-13.89021,42.71833,59.265823,92.51622,0,242.127777,424.107196072696,1.95503000160025,0.0675244710536869,0.925204642278123,-19.634958204091,502.227540554463,2.0318613260011,0.016599225328341,1.09772920330485,36.0928582941264,474.791440147404,71.9808532631339,0.0146549761850624,1.16010276375232
4,4.047114,22,21.972082,-10.044,-10.522177,96.329117,NaN,1.009014,NaN,27.280428,400,399.409668,25,27.358997,9.111885,35.418221,50.004791,400.859772,398.892426,398.509247,4088.441406,9.574227,9.05491,9.104096,1.614263,1.595883,1.516062,27.712172,42.542301,18.789288,-13.89021,42.71833,59.265823,92.51622,0,242.127777,424.11898880342,1.95510023520608,0.0675462745454208,0.925102226515958,-19.6414451608391,502.141600344932,2.03164112314224,0.016595590343652,1.09780681936421,36.0878115614908,474.811643955624,71.9947515135135,0.0146584785646926,1.15998631962642
4,4.044918,22,21.970547,-10.044,-10.517516,96.3414,NaN,1.009862,NaN,27.299097,400,399.398224,25,27.360411,9.106081,35.355064,50.000076,401.02597,399.049866,398.623352,4091.860596,9.585186,9.06499,9.097624,1.608506,1.579145,1.515788,27.709297,42.515564,18.766584,-13.854249,42.657825,59.260288,92.521652,0,240.968536,424.129964331657,1.95519852305492,0.0675887475016637,0.924944497629812,-19.655911809383,502.15678829387,2.03168912383168,0.0165978716293257,1.09777282964819,36.0849984503919,474.843318392191,72.0200985185844,0.0146619339136972,1.15984625944735
4,4.045932,22,21.968119,-10.044,-10.51777,96.379074,NaN,1.009209,NaN,27.302244,400,399.46405,25,27.360653,9.105384,35.199757,50.000076,400.961914,398.96875,398.624756,4093.463867,9.594603,9.042435,9.10232,1.570837,1.551798,1.477428,27.713524,42.359924,18.755775,-13.836123,42.694359,59.289242,92.50296,0,239.054489,424.126652579188,1.95515982145402,0.0675698377873077,0.925009245370802,-19.6492311063475,502.200838559361,2.03181924426708,0.0166028480986494,1.09769461580739,36.0805484823721,474.826400118651,72.0024111001592,0.0146624656460349,1.15987163626854
4,4.045439,22,21.965693,-10.044,-10.510172,96.464279,NaN,1.008821,NaN,27.290363,400,399.55072,25,27.361654,9.120653,35.196907,50.000076,400.961914,398.96875,398.624756,4093.463867,9.594603,9.042435,9.10232,1.570837,1.551798,1.477428,27.713524,42.359924,18.755775,-13.836123,42.694359,59.289242,92.50296,0,239.054489,424.135176399527,1.95520496114285,0.0675818171952605,0.924946032171682,-19.6524790590663,502.297051852257,2.03209048307259,0.0166113851110156,1.09755302517835,36.0761018073724,474.838422917328,72.0096785705095,0.0146651272074619,1.1597904545563
4,4.045304,22,21.963373,-10.044,-10.513204,96.556198,NaN,1.009536,NaN,27.295357,400,399.52066,25,27.366251,9.118765,35.333652,50.000076,401.306946,399.204315,398.864044,4093.811035,9.59211,9.036261,9.089809,1.565732,1.547931,1.47826,27.714567,42.401966,18.732855,-13.807617,42.685936,59.282738,92.515228,0,237.55336,424.132781538566,1.95519931650883,0.0675831918181101,0.924950426578401,-19.6533685107873,502.400501302965,2.03238076133183,0.0166203300877444,1.09740431720424,36.0718490739966,474.833072178449,72.002101874492,0.0146664322376522,1.15977486392185
4,4.044366,22,21.961559,-10.044,-10.518588,96.603897,NaN,1.009466,NaN,27.304333,400,399.546051,25,27.367741,9.111867,35.542942,50.000076,400.6763,398.633057,398.263184,4088.463135,9.552322,9.016218,9.079276,1.559921,1.537477,1.473417,27.696985,42.414574,18.731604,-13.794498,42.687408,59.231236,92.550568,0,235.954727,424.130647668263,1.95521533177624,0.0675985941480956,0.924914393646115,-19.6595491813676,502.454852631086,2.03253591974157,0.0166255129104828,1.09732051873,36.0685236391233,474.835939252367,72.002257074876,0.014667972124501,1.15973671566928
4,4.043624,22,21.960665,-10.044,-10.506195,96.600845,NaN,1.009636,NaN,27.321144,400,399.454498,25,27.372215,9.118513,35.58456,50.000076,400.6763,398.633057,398.263184,4088.463135,9.552322,9.016218,9.079276,1.559921,1.537477,1.473417,27.696985,42.414574,18.731604,-13.794498,42.687408,59.231236,92.550568,0,235.954727,424.144360494083,1.95528664419873,0.0676169936672644,0.92481528490229,-19.6644391468913,502.452493104784,2.03253355821462,0.0166260779444499,1.09731444975896,36.0668846767337,474.859242147097,72.0212094503684,0.0146703432986262,1.15963738573929
4,4.044662,22,21.958839,-10.044,-10.479237,96.572525,NaN,1.010287,NaN,27.330442,400,399.36972,25,27.378992,9.128094,35.470901,50.000076,400.681488,398.532898,398.244385,4088.008789,9.574876,9.041825,9.072689,1.545818,1.534359,1.471277,27.689974,42.433365,18.744724,-13.80346,42.652512,59.206715,92.55822,0,232.990967,424.166143308354,1.95534285679933,0.0676077714962221,0.924766234409124,-19.6575986592187,502.423438245989,2.03246318655906,0.0166255777254432,1.09733132560858,36.0635369296754,474.875966417708,72.0333003401076,0.0146729130470557,1.1595481473131
4,4.044249,22,21.957867,-10.044,-10.458905,96.58197,NaN,1.010661,NaN,27.323061,400,399.421967,25,27.387049,9.13477,35.341084,50.000076,401.372101,399.234833,399.050018,4093.476318,9.612264,9.047188,9.114141,1.56873,1.535395,1.479838,27.671238,42.530609,18.752211,-13.795955,42.652275,59.247566,92.539368,0,232.378235,424.186196343772,1.95542982752597,0.0676230193285977,0.924654454092183,-19.6603201949522,502.434878490041,2.03249849996003,0.0166271482977242,1.09730780585073,36.0617548007911,474.904561932122,72.0567215937832,0.014675731439737,1.15942835921652
4,4.044576,22,21.957041,-10.044,-10.438461,96.576744,NaN,1.010855,NaN,27.325569,400,399.531464,25,27.383804,9.129254,35.246838,50.000076,401.372101,399.234833,399.050018,4093.476318,9.612264,9.047188,9.114141,1.56873,1.535395,1.479838,27.671238,42.530609,18.752211,-13.795955,42.652275,59.247566,92.539368,0,232.378235,424.204108572976,1.95548959476028,0.0676245678389587,0.924588674469986,-19.6581653537102,502.430058367091,2.03248917771847,0.016627490262929,1.09730538638527,36.0602403109092,474.92398215109,72.0724176983181,0.0146777671521471,1.1593445601613
4,4.044718,22,21.95425,-10.044,-10.418407,96.586861,NaN,1.009221,NaN,27.325592,400,399.567047,25,27.376186,9.124701,35.136726,50.000076,401.290466,399.097992,398.917358,4087.241455,9.590425,9.03234,9.081785,1.569572,1.53968,1.484614,27.676403,42.486839,18.742634,-13.774387,42.661469,59.27182,92.518417,0,231.103424,424.222219461196,1.9555548752216,0.0676294050494603,0.924513091533034,-19.6572296538315,502.444249140692,2.03254011182169,0.0166307269217237,1.0972604085656,36.0551226289714,474.942421791467,72.0847617192873,0.014681171653254,1.15923458068874
4,4.043525,22,21.953094,-10.044,-10.410555,96.588402,NaN,1.009292,NaN,27.314539,400,399.818329,25,27.369602,9.133997,35.078838,49.98877,401.480988,399.33139,399.169769,4093.586914,9.617255,9.035836,9.108157,1.57713,1.549892,1.486231,27.68026,42.45607,18.727848,-13.745983,42.661255,59.262943,92.52523,0,229.983887,424.233090196248,1.95562696451996,0.067654489466283,0.924405577274063,-19.6650916336277,502.447219564016,2.03255334553382,0.0166318692297285,1.09724529279027,36.0530027996681,474.965612898069,72.1032930540218,0.0146837274852142,1.1591320957927
4,4.043991,22,21.952408,-10.044,-10.414253,96.534218,NaN,1.010129,NaN,27.318693,400,399.922241,25,27.370348,9.120626,35.108601,49.98877,401.480988,399.33139,399.169769,4093.586914,9.617255,9.035836,9.108157,1.57713,1.549892,1.486231,27.68026,42.45607,18.727848,-13.745983,42.661255,59.262943,92.52523,0,229.983887,424.22826091858,1.95559658537677,0.0676444544000681,0.924450213787418,-19.6620204391725,502.388524208623,2.0323976712926,0.0166284186925212,1.09730935117665,36.0517447986598,474.954117271931,72.0925004309933,0.0146833840373545,1.15916377408746
4,4.043991,22,21.952408,-10.044,-10.414253,96.534218,NaN,1.010129,NaN,27.318693,400,399.922241,25,27.370348,9.097283,35.264095,49.98877,401.612549,399.440674,399.29834,4091.650146,9.607631,9.04034,9.100044,1.575999,1.545728,1.480982,27.689068,42.512222,18.732424,-13.745872,42.677727,59.248119,92.547203,0,229.426544,424.22826091858,1.95559658537677,0.0676444544000681,0.924450213787418,-19.6620204391725,502.388524208623,2.0323976712926,0.0166284186925212,1.09730935117665,36.0517447986598,474.954117271931,72.0925004309933,0.0146833840373545,1.15916377408746
4,4.04383,22,21.948288,-10.044,-10.414867,96.470337,NaN,1.009515,NaN,27.319273,400,399.956299,25,27.384804,9.112033,35.413269,49.98877,401.265686,399.061676,398.936127,4091.333008,9.626596,9.05966,9.103231,1.566004,1.530305,1.471033,27.721436,42.402866,18.760767,-13.753536,42.666153,59.170586,92.583939,0,229.136414,424.228180738607,1.95560042542962,0.0676472161921841,0.924442741838345,-19.6630814864149,502.322989938914,2.03223891779037,0.016627290831955,1.09734757435183,36.0441888301248,474.949392899122,72.0831671640363,0.0146860587328209,1.15911853168276
4,4.044347,22,21.947411,-10.044,-10.405461,96.408806,NaN,1.009591,NaN,27.32089,400,400.016235,25,27.391354,9.108453,35.428856,49.98877,401.265686,399.061676,398.936127,4091.333008,9.626596,9.05966,9.103231,1.566004,1.530305,1.471033,27.721436,42.402866,18.760767,-13.753536,42.666153,59.170586,92.583939,0,229.136414,424.235310907165,1.95561425266327,0.0676411188360722,0.924435484579098,-19.6596743875421,502.256438973329,2.03206279561181,0.0166234566661694,1.09741963588589,36.0425802970148,474.9528785248,72.0850551601342,0.0146869590719116,1.15909245642528
4,4.042041,22,21.94548,-10.044,-10.389071,96.353142,NaN,1.010508,NaN,27.308815,400,399.991577,25,27.391289,9.111072,35.367897,49.98877,401.627411,399.467987,399.362823,4092.407227,9.651078,9.068575,9.122668,1.586268,1.556814,1.485561,27.718355,42.418732,18.732853,-13.718516,42.647255,59.173866,92.591553,0,228.993164,424.257439239068,1.95575785542429,0.0676900795993593,0.924222874699806,-19.6748738117402,502.19749248755,2.03191196459153,0.0166209976238938,1.09747210555449,36.0390384177556,474.999621425692,72.1229220888644,0.0146918197231695,1.15889219254915
4,4.041372,22,21.945198,-10.044,-10.365354,96.309143,NaN,1.009282,NaN,27.311253,400,399.940704,25,27.39616,9.117911,35.375793,49.98877,400.917236,398.771393,398.594849,4094.265625,9.609663,9.035061,9.080098,1.595351,1.561988,1.503787,27.712164,42.399899,18.714108,-13.688416,42.633423,59.2174,92.555786,0,229.546906,424.281380866593,1.95586620304289,0.0677113618477872,0.924081974486502,-19.6792846021697,502.149516518472,2.03178338617558,0.0166179476069514,1.0975278485116,36.0385211478758,475.036618280675,72.1544886702829,0.0146947519223726,1.15875282294934
4,4.041441,22,21.943754,-10.044,-10.343993,96.280815,NaN,1.008378,NaN,27.302702,400,399.862732,25,27.406914,9.115876,35.323994,49.98877,400.917236,398.771393,398.594849,4094.265625,9.609663,9.035061,9.080098,1.595351,1.561988,1.503787,27.712164,42.399899,18.714108,-13.688416,42.633423,59.2174,92.555786,0,229.546906,424.300910674112,1.95593874077162,0.0677180398018009,0.923997090876436,-19.6788296517114,502.120028411133,2.03171006392711,0.0166171051102728,1.09754944136206,36.0358723536137,475.059544412278,72.1724335205299,0.0146975009526199,1.15864732421236
4,4.042454,22,21.942142,-10.044,-10.334055,96.249672,NaN,1.00906,NaN,27.286701,400,399.857178,25,27.420874,9.125984,35.324436,49.98877,401.570007,399.399994,399.222137,4089.204102,9.633452,9.039011,9.096446,1.58459,1.566716,1.492643,27.699123,42.435158,18.717852,-13.683027,42.634632,59.202892,92.58429,0,229.812958,424.307031822845,1.95593593296657,0.0677029034925823,0.924018627181282,-19.6721511367291,502.087637039759,2.03162963203511,0.0166162003802624,1.09757294450969,36.0329152332479,475.056205508847,72.1674964795876,0.0146984389991576,1.15863507067765
4,4.041676,22,21.939774,-10.044,-10.342137,96.233673,NaN,1.009118,NaN,27.25695,400,399.979919,25,27.42923,9.116613,35.410721,49.98877,401.570007,399.399994,399.222137,4089.204102,9.633452,9.039011,9.096446,1.58459,1.566716,1.492643,27.699123,42.435158,18.717852,-13.683027,42.634632,59.202892,92.58429,0,229.812958,424.30191532892,1.95593650842607,0.0677143602205268,0.924003962565291,-19.6772802274416,502.072707034959,2.03159986638958,0.0166171038158009,1.09756750036449,36.0285709760394,475.052923456257,72.161644407172,0.014699936775531,1.15861115272869
4,4.041777,22,21.939255,-10.044,-10.339865,96.237015,NaN,1.009453,NaN,27.240509,400,399.901001,25,27.435621,9.114019,35.49762,49.984291,401.323944,399.126923,398.93161,4087.657227,9.594591,9.019168,9.063403,1.592918,1.569634,1.500697,27.711409,42.407967,18.709316,-13.66485,42.638729,59.171211,92.604378,0,229.851471,424.30370939765,1.95594073263036,0.0677133283289956,0.924000766655005,-19.6766143258742,502.076951543967,2.03161369193858,0.0166178158820356,1.09755709511875,36.0276187877076,475.053619185109,72.1615831182511,0.0147003693386825,1.15860075216129
4,4.040123,22,21.937065,-10.044,-10.337778,96.235878,NaN,1.009395,NaN,27.231949,400,399.804108,25,27.448513,9.116511,35.51255,49.984291,401.221558,399.086731,398.954926,4086.901123,9.626469,9.046207,9.097772,1.586934,1.559336,1.500217,27.742676,42.312191,18.719118,-13.662995,42.635216,59.170334,92.616936,0,230.962585,424.310636233614,1.9560097145881,0.0677448820087282,0.923889255074223,-19.6875208941689,502.078136013829,2.03162675136557,0.0166196770127585,1.09753368789748,36.0236006950698,475.074220246244,72.1765726860705,0.0147034963021758,1.15849251623239
4,4.041605,22,21.934999,-10.044,-10.342675,96.226097,NaN,1.008856,NaN,27.211048,400,399.90329,25,27.46101,9.114639,35.523277,49.984291,401.221558,399.086731,398.954926,4086.901123,9.626469,9.046207,9.097772,1.586934,1.559336,1.500217,27.742676,42.312191,18.719118,-13.662995,42.635216,59.170334,92.616936,0,230.962585,424.301632812127,1.955937262815,0.0677154803552588,0.924001791612365,-19.6777483440843,502.069695816196,2.03161319772134,0.0166207793976145,1.09752331418804,36.0198098320452,475.046164013558,72.1497212523527,0.0147029475964254,1.15856343041177
4,4.041605,22,21.934999,-10.044,-10.34825,96.264671,NaN,1.008856,NaN,27.184477,400,399.904846,25,27.467682,9.102585,35.541916,49.984291,401.704376,399.572235,399.360809,4087.376465,9.642061,9.056623,9.096625,1.575077,1.564943,1.492687,27.716164,42.335285,18.722656,-13.650023,42.611515,59.092812,92.651016,0,231.123886,424.29648143731,1.95591766127057,0.0677134026820874,0.924025050702971,-19.6777483440843,502.112030680767,2.03172780355146,0.0166236748403866,1.09747149602029,36.0198098320452,475.039395663588,72.1438792952138,0.0147024488718051,1.15858810372234
4,4.040602,22,21.933529,-10.044,-10.340506,96.378372,NaN,1.010476,NaN,27.156517,400,400.012726,25,27.473597,9.106886,35.507206,49.984291,401.606293,399.517242,399.241547,4090.007813,9.626351,9.047432,9.096998,1.582486,1.557989,1.49061,27.718409,42.359573,18.710571,-13.632708,42.598278,59.139301,92.626373,0,230.237885,424.306668275083,1.95598227013413,0.0677349499096357,0.923930390667205,-19.6843619894894,502.238435879064,2.03207654383523,0.0166335142291787,1.09730267225348,36.0171123929179,475.059543759799,72.1593956614871,0.0147050140137842,1.15849240176102
4,4.040132,22,21.932728,-10.044,-10.340506,96.378372,NaN,1.009825,NaN,27.156517,400,400.012726,25,27.473597,9.103474,35.403042,49.984291,401.606293,399.517242,399.241547,4090.007813,9.626351,9.047432,9.096998,1.582486,1.557989,1.49061,27.718409,42.359573,18.710571,-13.632708,42.598278,59.139301,92.626373,0,230.237885,424.308088650061,1.95599978899585,0.0677436976080846,0.923901177062376,-19.6874615384051,502.239324187244,2.03208255333646,0.0166342267156207,1.09729357974282,36.0156425061395,475.06441530531,72.162579441771,0.0147059618437909,1.15846252246939
4,4.041033,22,21.93133,-10.044,-10.340312,96.467209,NaN,1.009847,NaN,27.144506,400,400.105286,25,27.481243,9.112202,35.360985,49.984291,401.705414,399.575348,399.362244,4085.645508,9.619674,9.03542,9.091002,1.59907,1.581179,1.505037,27.691668,42.37907,18.70932,-13.620029,42.632034,59.150505,92.63308,0,229.912872,424.305544963354,1.95596688821151,0.0677270021550994,0.923956374573831,-19.6815198800225,502.338348155824,2.03235678885808,0.016642134468375,1.09715954386618,36.0130769882584,475.050998575591,72.1492154186576,0.0147060009986887,1.1584902115596
