P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.041257,22,21.929487,-10.044,-10.345193,96.476799,NaN,1.009266,NaN,27.156593,400,400.072998,25,27.497639,9.112783,35.348473,49.984291,401.313324,399.232086,398.990662,4087.413818,9.591267,9.023691,9.078324,1.608292,1.574152,1.504855,27.68416,42.412735,18.722439,-13.622072,42.655155,59.129456,92.63028,0,229.256805,424.300358032047,1.95594137921521,0.0677210155131886,0.923990653977633,-19.6800428661628,502.350911620604,2.03239907754059,0.0166444938367539,1.097125943519,36.0096946460639,475.039480134556,72.1369224383047,0.0147065072617287,1.15850425219865
4,4.040962,22,21.928532,-10.044,-10.343369,96.478363,NaN,1.009384,NaN,27.186401,400,400.134796,25,27.516205,9.112915,35.516891,49.984291,401.313324,399.232086,398.990662,4087.413818,9.591267,9.023691,9.078324,1.608292,1.574152,1.504855,27.68416,42.412735,18.722439,-13.622072,42.655155,59.129456,92.63028,0,229.256805,424.302934999597,1.95595878685956,0.0677271838408839,0.923964704632551,-19.6819880537556,502.353685486277,2.03241088256068,0.0166454611216995,1.09711305272651,36.0079419097394,475.044086269008,72.1396804406166,0.0147075490356389,1.15847299368738
4,4.039726,22,21.926929,-10.044,-10.346513,96.49147,NaN,1.009198,NaN,27.195461,400,400.004425,25,27.52066,9.101205,35.621742,49.984291,401.731689,399.572815,399.420135,4087.330078,9.628003,9.057293,9.097263,1.59773,1.569151,1.506484,27.648539,42.324356,18.728701,-13.615201,42.595829,59.128651,92.641106,0,227.351196,424.303765772874,1.95599380598116,0.0677490164087441,0.923900966612628,-19.6901392435977,502.36984079558,2.03246180786303,0.0166478711015436,1.09707753209687,36.0049997520517,475.053820348842,72.1460388407546,0.014709445477194,1.15841324399038
4,4.040119,22,21.925289,-10.044,-10.349852,96.535538,NaN,1.008538,NaN,27.187864,400,399.974792,25,27.5233,9.12289,35.585754,49.994972,401.027649,398.92984,398.713593,4089.283691,9.599721,9.04353,9.076737,1.588118,1.558499,1.481894,27.667492,42.390793,18.737022,-13.611804,42.584476,59.132809,92.638298,0,226.566315,424.299492981467,1.95596741666774,0.0677404557030944,0.923939317024336,-19.6875472745404,502.420001217745,2.03260488680725,0.0166526362722495,1.09700068368306,36.0019895155087,475.042296005186,72.1339989612054,0.014709802392514,1.15843036656775
4,4.039489,22,21.924307,-10.044,-10.348034,96.589066,NaN,1.010135,NaN,27.188707,400,399.984283,25,27.525612,9.13261,35.561302,49.994972,401.027649,398.92984,398.713593,4089.283691,9.599721,9.04353,9.076737,1.588118,1.558499,1.481894,27.667492,42.390793,18.737022,-13.611804,42.584476,59.132809,92.638298,0,226.566315,424.303076815256,1.95599729429976,0.0677528619857285,0.92389257066866,-19.6917024328606,502.47980617184,2.03277107138598,0.0166575246309871,1.09691897749635,36.0001869628795,475.05116779829,72.1404051562932,0.0147111788120355,1.15838317218611
4,4.039993,22,21.923042,-10.044,-10.348572,96.62252,NaN,1.009615,NaN,27.18861,400,399.833893,25,27.519583,9.126963,35.531364,49.994972,401.512329,399.38446,399.223969,4087.188232,9.643191,9.057884,9.101282,1.587313,1.552126,1.486754,27.694103,42.383884,18.736191,-13.606917,42.599236,59.083065,92.672775,0,224.672745,424.301056455798,1.95597661383139,0.0677432782799942,0.923926146724857,-19.6883782664759,502.517901001478,2.03287979784063,0.0166611596088552,1.09686067158198,35.997864847116,475.042166147937,72.131020953329,0.0147114459633218,1.15839678468361
4,4.039744,22,21.922451,-10.044,-10.346903,96.630486,NaN,1.008511,NaN,27.172121,400,399.985229,25,27.506346,9.114206,35.579006,49.994972,401.512329,399.38446,399.223969,4087.188232,9.643191,9.057884,9.101282,1.587313,1.552126,1.486754,27.694103,42.383884,18.736191,-13.606917,42.599236,59.083065,92.672775,0,224.672745,424.303351049335,1.95599176387837,0.0677485359035731,0.923903710609213,-19.6900205232198,502.527292207447,2.03290785780016,0.0166622833118583,1.0968435307912,35.9967799344964,475.046527725304,72.1340323967313,0.0147122023702129,1.15837194331264
4,4.038572,22,21.921705,-10.044,-10.344727,96.626419,NaN,1.008718,NaN,27.159773,400,399.976227,25,27.493046,9.097348,35.595692,49.994972,401.653168,399.492737,399.322083,4088.375488,9.601842,9.035069,9.080383,1.564058,1.529226,1.462913,27.697723,42.305412,18.748907,-13.603601,42.555733,59.126041,92.642342,0,224.710068,424.308903302309,1.95604310898078,0.0677711731087775,0.923821804215003,-19.6977513843376,502.523656450099,2.03290138706726,0.0166626430151181,1.0968404521793,35.9954104530618,475.063159115582,72.1474390063009,0.0147139774271192,1.15830009558993
4,4.038953,22,21.919184,-10.044,-10.337642,96.605759,NaN,1.008899,NaN,27.15522,400,399.920013,25,27.472975,9.095772,35.504917,49.994972,401.563751,399.383514,399.207184,4095.530273,9.604307,9.046501,9.077621,1.564946,1.534271,1.47481,27.68746,42.344681,18.71224,-13.559674,42.560478,59.190269,92.601845,0,226.527802,424.314297275268,1.95605380868328,0.0677667179284125,0.923815991218633,-19.6952380062343,502.503784344792,2.03285900523292,0.0166633401851591,1.09683913936317,35.9907822254783,475.063144051,72.1442110869682,0.0147158318419711,1.15826195695223
4,4.03887,22,21.918655,-10.044,-10.339505,96.602867,NaN,1.008453,NaN,27.151855,400,400.08432,25,27.466984,9.093119,35.468346,49.994972,401.563751,399.383514,399.207184,4095.530273,9.604307,9.046501,9.077621,1.564946,1.534271,1.47481,27.68746,42.344681,18.71224,-13.559674,42.560478,59.190269,92.601845,0,226.527802,424.312826997711,1.95605035445651,0.0677675692675815,0.923818587019098,-19.6957855245624,502.501197503016,2.03285439313162,0.0166635947216692,1.09683696723406,35.9898109991605,475.061172856867,72.14183460506,0.0147160759200342,1.15826111465114
4,4.03887,22,21.918655,-10.044,-10.350613,96.657021,NaN,1.008453,NaN,27.174501,400,399.928345,25,27.458258,9.09391,35.43779,49.994972,401.540863,399.395325,399.2323,4092.920898,9.62977,9.068316,9.098433,1.55663,1.527537,1.471717,27.676445,42.335995,18.698076,-13.538883,42.613663,59.157639,92.625946,0,228.88121,424.302564964029,1.95601130635624,0.0677634277021705,0.923864834482708,-19.6957855245624,502.560593686023,2.0330150188879,0.0166676550776705,1.09676586603139,35.9898109991605,475.047690095155,72.1301943315758,0.0147150818185345,1.15831018524675
4,4.039175,22,21.91596,-10.044,-10.34409,96.725807,NaN,1.00913,NaN,27.21521,400,399.999084,25,27.457649,9.097665,35.395325,49.994972,401.838043,399.665619,399.493378,4093.972656,9.646119,9.071808,9.096664,1.557233,1.531452,1.483042,27.665445,42.389988,18.689529,-13.52046,42.545208,59.130199,92.65126,0,230.027237,424.307669540703,1.95602286575902,0.067760179442375,0.923856625627848,-19.6937736020142,502.639010360649,2.03323919504404,0.0166752137741299,1.09664548376271,35.9848627932973,475.047715326393,72.1267787196555,0.0147170677246844,1.15826925312328
4,4.038474,22,21.916618,-10.044,-10.34409,96.725807,NaN,1.009345,NaN,27.21521,400,399.999084,25,27.457649,9.08354,35.414082,49.994972,401.838043,399.665619,399.493378,4093.972656,9.646119,9.071808,9.096664,1.557233,1.531452,1.483042,27.665445,42.389988,18.689529,-13.52046,42.545208,59.130199,92.65126,0,230.027237,424.30978791895,1.95604900225055,0.0677732362345803,0.923813063281746,-19.6983978994311,502.638283361731,2.03323426309486,0.0166746271229889,1.09665289610993,35.9860709692481,475.057708164112,72.1362454376908,0.0147173201121466,1.15824285849949
4,4.039224,22,21.91326,-10.044,-10.340458,96.73642,NaN,1.009095,NaN,27.227789,400,400.156616,25,27.472157,9.104101,35.466934,50.002239,401.713409,399.492401,399.329895,4094.036621,9.635472,9.048642,9.082963,1.563762,1.542634,1.48732,27.673138,42.395756,18.712442,-13.534769,42.589806,59.148788,92.633781,0,231.953293,424.31087689234,1.95603380655486,0.067760621008619,0.923844548993533,-19.6934503859553,502.653631733331,2.0332908984485,0.0166784169020171,1.09660122252437,35.9799049444143,475.047519034942,72.1231653707974,0.0147190414717154,1.15822905159241
4,4.037976,22,21.912819,-10.044,-10.339505,96.679138,NaN,1.010729,NaN,27.235086,400,400.096344,25,27.484119,9.099876,35.441925,50.002239,401.466187,399.2211,399.066132,4092.847168,9.621913,9.039484,9.068896,1.541464,1.522326,1.471964,27.674139,42.416943,18.736393,-13.553108,42.590652,59.093731,92.690224,0,232.349335,424.315528271581,1.95608368812909,0.0677842243944513,0.923763049403156,-19.7016834374517,502.591301538161,2.03312436210219,0.0166745159862272,1.09667108209188,35.9790951184275,475.064093001575,72.1369130646351,0.0147205885669885,1.1581620761392
4,4.0385,22,21.911898,-10.044,-10.34219,96.610191,NaN,1.008898,NaN,27.243668,400,400.16925,25,27.482576,9.095175,35.414207,50.002239,401.466187,399.2211,399.066132,4092.847168,9.621913,9.039484,9.068896,1.541464,1.522326,1.471964,27.674139,42.416943,18.736393,-13.553108,42.590652,59.093731,92.690224,0,232.349335,424.311464590996,1.95605471161956,0.0677734603208658,0.923806771813243,-19.6982263738512,502.516704977559,2.03292679019205,0.0166701671583584,1.0967510456968,35.9774038093302,475.052732193427,72.1259291773274,0.0147204290910427,1.15818944469556
4,4.038906,22,21.911777,-10.044,-10.344558,96.552483,NaN,1.009211,NaN,27.265739,400,400.097595,25,27.482437,9.099017,35.406548,50.002239,401.233765,399.034302,398.826782,4091.557129,9.574409,9.02263,9.058234,1.549014,1.528231,1.47911,27.696512,42.387951,18.734732,-13.537214,42.571178,59.0387,92.719925,0,231.540405,424.308050097924,1.95603124979058,0.0677650148041566,0.923841856614588,-19.6955480456801,502.453545398393,2.0327565100736,0.0166659465437123,1.09682554867145,35.9771816029361,475.044453361,72.118626843211,0.0147199076276402,1.15821773373616
4,4.037932,22,21.911448,-10.044,-10.344854,96.543289,NaN,1.009717,NaN,27.276194,400,400.068268,25,27.48591,9.109837,35.387093,50.002239,401.233765,399.034302,398.826782,4091.557129,9.574409,9.02263,9.058234,1.549014,1.528231,1.47911,27.696512,42.387951,18.734732,-13.537214,42.571178,59.0387,92.719925,0,231.540405,424.310719961942,1.95606652706582,0.067783049673835,0.923782565543649,-19.7019737408816,502.443825286744,2.0327317011448,0.0166655501590803,1.09683393787654,35.9765774172049,475.05614936396,72.1283056805657,0.014721012584736,1.15817019568028
4,4.037523,22,21.909592,-10.044,-10.342786,96.54776,NaN,1.00941,NaN,27.304665,400,400.099091,25,27.49024,9.11472,35.412323,50.002239,400.854614,398.599091,398.414337,4089.337402,9.557251,9.015669,9.029553,1.541997,1.518299,1.476008,27.672527,42.404613,18.715565,-13.51024,42.523937,59.064224,92.710938,0,230.255951,424.313866170162,1.95608904825078,0.0677914429700817,0.92374855469425,-19.704672359252,502.450783437928,2.03275888963188,0.0166675404899785,1.09680706971615,35.973168872799,475.061193081339,72.1302934498203,0.0147227518812213,1.15812373244317
4,4.03583,22,21.909288,-10.044,-10.336559,96.528931,NaN,1.009706,NaN,27.318909,400,399.636078,25,27.485291,9.120708,35.38372,50.002239,401.03891,398.863953,398.646118,4082.909912,9.584572,9.026166,9.049574,1.553396,1.535512,1.482285,27.697617,42.444546,18.709936,-13.495996,42.525379,59.06955,92.711258,0,229.89241,424.324732772978,1.95617407749109,0.0678253328158646,0.923617555652327,-19.7158451530019,502.430467951848,2.03270530717399,0.016666398928176,1.09682843306119,35.9726105558665,475.090105437281,72.1548717763614,0.0147251082875583,1.158014054975
4,4.037325,22,21.907682,-10.044,-10.332859,96.497932,NaN,1.009118,NaN,27.31534,400,399.676331,25,27.476038,9.118954,35.369473,50.002239,401.03891,398.863953,398.646118,4082.909912,9.584572,9.026166,9.049574,1.553396,1.535512,1.482285,27.697617,42.444546,18.709936,-13.495996,42.525379,59.06955,92.711258,0,229.89241,424.323634158139,1.95613132304885,0.0677988354697214,0.923694998223329,-19.7059788561302,502.398245118209,2.03262537965278,0.0166655050834063,1.09685114406386,35.9696609287949,475.072977635761,72.1380333603529,0.0147250284672106,1.15805195973721
4,4.038868,22,21.907495,-10.044,-10.325106,96.515488,NaN,1.009597,NaN,27.317871,400,399.933594,25,27.469875,9.134151,35.287468,50.002239,401.840027,399.656586,399.426483,4087.976563,9.614755,9.047972,9.083084,1.55797,1.535877,1.486051,27.704088,42.380558,18.741608,-13.509588,42.573399,59.072739,92.708832,0,230.284851,424.326134671863,1.95610104064884,0.0677729746861645,0.923758579442067,-19.6957987178885,502.417708266556,2.03267887471087,0.0166669892296563,1.0968258745058,35.9693174684101,475.062246278388,72.1285282765472,0.0147243747077979,1.15808813327212
4,4.038868,22,21.907495,-10.044,-10.322962,96.590828,NaN,1.009597,NaN,27.294521,400,400.004517,25,27.473648,9.113871,35.226826,50.00684,401.491455,399.305634,399.03598,4085.634277,9.580775,9.029518,9.066548,1.562516,1.54569,1.486872,27.727072,42.358917,18.763273,-13.523077,42.626194,59.064671,92.70488,0,230.954147,424.328115200706,1.95610857616321,0.0677737739601797,0.923749669223402,-19.6957987178885,502.500339391571,2.03290238139086,0.016672641581956,1.09672675269661,35.9693174684101,475.064848137933,72.1307749709872,0.0147245666283146,1.15807867465662
4,4.037663,22,21.906738,-10.044,-10.326993,96.651978,NaN,1.00949,NaN,27.266171,400,400.074432,25,27.478207,9.093899,35.238365,50.00684,401.491455,399.305634,399.03598,4085.634277,9.580775,9.029518,9.066548,1.562516,1.54569,1.486872,27.727072,42.358917,18.763273,-13.523077,42.626194,59.064671,92.70488,0,230.954147,424.328031530277,1.95613933553044,0.067794722901866,0.923691614723816,-19.7037486032163,502.568238704693,2.0330894202774,0.0166779034188539,1.09663804913726,35.9679270739818,475.074354169371,72.1380181328246,0.0147258256943033,1.15803265882837
4,4.036302,22,21.906178,-10.044,-10.326993,96.651978,NaN,1.008748,NaN,27.266171,400,400.074432,25,27.478207,9.0942,35.265911,50.00684,401.601654,399.423676,399.076538,4089.218262,9.601207,9.071671,9.078822,1.572584,1.549738,1.50784,27.754211,42.252052,18.737041,-13.498796,42.544353,59.076035,92.718315,0,231.495865,424.3321423584,1.95619008990155,0.0678200971299607,0.923607149469744,-19.7127298724367,502.568857825323,2.03309362008514,0.0166784030529664,1.09663173341032,35.9668984892707,475.091054699727,72.1517259039776,0.0147274702993966,1.15796351415374
4,4.033352,22,21.906614,-10.044,-10.334502,96.728012,NaN,1.008807,NaN,27.247606,400,400.113556,25,27.477718,9.10506,35.285789,50.00684,401.708221,399.537628,399.297607,4091.72583,9.628396,9.07279,9.100432,1.587778,1.5701,1.515167,27.718693,42.258701,18.680172,-13.452371,42.500458,59.05508,92.728355,0,231.135925,424.334117088425,1.95627375715303,0.0678723524463375,0.923455266873343,-19.7322049589639,502.651753689311,2.03331579337986,0.0166837154332007,1.09653734504765,35.9676993176568,475.120588391795,72.1777877528493,0.0147293272396866,1.15786292875312
4,4.031909,22,21.904169,-10.044,-10.330592,96.795815,NaN,1.00923,NaN,27.231945,400,400.115936,25,27.48192,9.100651,35.248871,50.00684,401.708221,399.537628,399.297607,4091.72583,9.628396,9.07279,9.100432,1.587778,1.5701,1.515167,27.718693,42.258701,18.680172,-13.452371,42.500458,59.05508,92.728355,0,231.135925,424.342085133036,1.95634134807999,0.0679007716008727,0.923349601134172,-19.7417352236169,502.728798350636,2.03353510158622,0.0166909805125253,1.09642162949329,35.9632082775545,475.140328167559,72.1917203615794,0.0147325857380077,1.15775436137532
4,4.030588,22,21.903345,-10.044,-10.30355,96.845963,NaN,1.008719,NaN,27.217941,400,400.071838,25,27.493933,9.107365,35.263203,50.00684,401.088135,398.940308,398.577026,4092.263672,9.60339,9.079124,9.071751,1.593918,1.568052,1.519947,27.731489,42.275406,18.684336,-13.45987,42.447647,59.000984,92.779213,0,230.024826,424.371039172471,1.95648564517922,0.06793556367677,0.923156096000516,-19.7504620341211,502.784689236772,2.03368988784084,0.0166954747884532,1.09634735314886,35.9616946471171,475.188948788155,72.2326693533742,0.0147367793135994,1.15756586562756
4,4.030018,22,21.902931,-10.044,-10.27277,96.867661,NaN,1.009057,NaN,27.234888,400,399.954041,25,27.508686,9.111229,35.305626,50.00684,401.088135,398.940308,398.577026,4092.263672,9.60339,9.079124,9.071751,1.593918,1.568052,1.519947,27.731489,42.275406,18.684336,-13.45987,42.447647,59.000984,92.779213,0,230.024826,424.401170822868,1.95661500822758,0.0679577153069532,0.922994134500721,-19.7542282539387,502.808934162328,2.03375728162584,0.0166974705210035,1.09631462900388,35.9609341417421,475.23302079144,72.2702177114924,0.014740334778689,1.15740032871703
4,4.027881,22,21.899635,-10.044,-10.24916,96.83828,NaN,1.009176,NaN,27.235157,400,399.982574,25,27.508806,9.112627,35.340191,50.00684,401.226929,399.090149,398.819397,4085.870361,9.601835,9.050458,9.070724,1.592346,1.568098,1.515807,27.723333,42.210136,18.687262,-13.464675,42.508171,59.040562,92.742218,0,227.867615,424.429401992211,1.95677765840721,0.0680065358524097,0.922765340864167,-19.7683519105244,502.780359629443,2.03369492827665,0.0166982119817057,1.09631562541624,35.9548791014292,475.284347273977,72.3103717269439,0.0147465517930883,1.15716542204121
4,4.029319,22,21.898739,-10.044,-10.222026,96.759514,NaN,1.008526,NaN,27.229208,400,399.895996,25,27.503759,9.123426,35.260136,50.00684,401.215302,399.048401,398.777466,4084.934082,9.579967,9.015786,9.051084,1.57622,1.556638,1.494903,27.722727,42.290657,18.684752,-13.461502,42.421207,59.086567,92.719009,0,226.321945,424.450107523303,1.95681922098074,0.0679897346193637,0.922742933196585,-19.758847386189,502.694992639611,2.0334682184261,0.0166931073460236,1.09640770732051,35.9532329516024,475.297384341651,72.3204978141692,0.0147481745349462,1.15710493876877
4,4.029187,22,21.898098,-10.044,-10.200974,96.661018,NaN,1.008667,NaN,27.228565,400,399.916565,25,27.500084,9.118058,35.232574,50.00684,401.215302,399.048401,398.777466,4084.934082,9.579967,9.015786,9.051084,1.57622,1.556638,1.494903,27.722727,42.290657,18.684752,-13.461502,42.421207,59.086567,92.719009,0,226.321945,424.46992963635,1.95689802133033,0.0680000610112446,0.922648775033715,-19.759719737626,502.587703094681,2.03318102959891,0.0166862929811985,1.09652880997923,35.9520552617466,475.323662962684,72.3423936567383,0.0147505854964054,1.15700068258465
4,4.027321,22,21.895966,-10.044,-10.186316,96.561028,NaN,1.008901,NaN,27.224983,400,399.984497,25,27.493284,9.104954,35.203823,50.00684,401.497223,399.338898,399.06076,4086.829102,9.597118,9.039121,9.079041,1.591291,1.570803,1.514483,27.694471,42.186333,18.677057,-13.441448,42.468903,59.00362,92.774399,0,225.038696,424.48906955303,1.95701907753773,0.0680404846692652,0.922474222003771,-19.7720539588454,502.480413659289,2.0329004902536,0.0166806944785191,1.09663566811135,35.9481380147466,475.36234352088,72.3731150788095,0.0147550120202123,1.15682949762962
4,4.027384,22,21.895733,-10.044,-10.1741,96.491699,NaN,1.00948,NaN,27.205093,400,399.952911,25,27.490837,9.099322,35.124233,50.007774,401.506104,399.26413,399.025116,4085.488281,9.578501,9.030127,9.047156,1.591649,1.572111,1.515645,27.709311,42.160595,18.672476,-13.431673,42.415443,58.954853,92.818024,0,223.222168,424.500148641342,1.9570595780931,0.0680438626785232,0.922428378180263,-19.7716374587156,502.404639836662,2.0326965680438,0.0166756988741765,1.09672419008435,35.9477098928325,475.375993825104,72.3846186920206,0.0147561905995946,1.15677697107855
4,4.027043,22,21.894384,-10.044,-10.16978,96.50782,NaN,1.008763,NaN,27.199608,400,399.848602,25,27.490284,9.080917,35.047535,50.007774,401.506104,399.26413,399.025116,4085.488281,9.578501,9.030127,9.047156,1.591649,1.572111,1.515645,27.709311,42.160595,18.672476,-13.431673,42.415443,58.954853,92.818024,0,223.222168,424.505159386214,1.95708745561659,0.0680518661057761,0.922389862068209,-19.7738919079506,502.423813379468,2.0327545236001,0.0166781134187567,1.0966877118715,35.9452311276698,475.383635826814,72.3895091422409,0.0147577505902518,1.15672921793498
4,4.025753,22,21.8955,-10.044,-10.162196,96.559013,NaN,1.009149,NaN,27.21034,400,399.879883,25,27.489334,9.080377,35.146729,50.007774,401.214478,399.064148,398.810455,4082.230957,9.591722,9.048689,9.072961,1.604085,1.585769,1.536982,27.676989,42.209435,18.664972,-13.415663,42.388153,58.969398,92.814621,0,221.841415,424.516034773039,1.95716219711873,0.0680788850764516,0.922279845835099,-19.7824217936805,502.47871955977,2.03289801054536,0.0166809593389228,1.09663304927973,35.9472817674637,475.411109938693,72.4146809028617,0.0147589517849212,1.1566474844282
4,4.025753,22,21.8955,-10.044,-10.156402,96.582619,NaN,1.009149,NaN,27.210072,400,399.881317,25,27.478714,9.091863,35.370266,50.007774,401.70047,399.567719,399.26712,4081.433594,9.597303,9.042662,9.07688,1.598917,1.583531,1.523393,27.686165,42.219795,18.640808,-13.389756,42.416241,58.99807,92.799416,0,221.126373,424.521378394353,1.95718251578891,0.0680810475485042,0.922256336169101,-19.7824217936805,502.50460631399,2.03296802757743,0.0166827308306177,1.09660208552265,35.9472817674637,475.418131414471,72.4207515097426,0.0147594694403196,1.15662231545923
4,4.026787,22,21.894125,-10.044,-10.148965,96.564827,NaN,1.008482,NaN,27.199335,400,399.993896,25,27.463453,9.109298,35.430187,50.007774,401.70047,399.567719,399.26712,4081.433594,9.597303,9.042662,9.07688,1.598917,1.583531,1.523393,27.686165,42.219795,18.640808,-13.389756,42.416241,58.99807,92.799416,0,221.126373,424.525127877687,1.95717000905328,0.0680644324055336,0.92228961347225,-19.7755844938827,502.486616678985,2.03292557488662,0.0166826234807812,1.09660989088835,35.9447552062085,475.41178003378,72.4135116892028,0.0147600170702747,1.15662437698002
4,4.026869,22,21.892624,-10.044,-10.148965,96.564827,NaN,1.009685,NaN,27.199335,400,399.993896,25,27.463453,9.113537,35.330597,50.007774,401.466614,399.350067,399.083923,4087.446045,9.588637,9.032504,9.081322,1.589913,1.57125,1.509373,27.683605,42.139294,18.642277,-13.38786,42.377663,58.945137,92.834557,0,219.524109,424.524881294237,1.95716694934862,0.0680628950721035,0.92229464492256,-19.7750423284681,502.488277377081,2.03293683994871,0.0166839639870191,1.09659294005728,35.941996982717,475.408507175536,72.4087731663773,0.0147608848708147,1.15661350584889
4,4.026141,22,21.891851,-10.044,-10.136166,96.52269,NaN,1.009676,NaN,27.166637,400,400.072144,25,27.454132,9.124287,35.25259,50.007774,401.761322,399.549469,399.346191,4085.130615,9.596428,9.038501,9.075537,1.582157,1.571328,1.514085,27.646683,42.105755,18.677692,-13.418647,42.364491,58.957588,92.832451,0,218.691086,424.53887396568,1.95723899415962,0.0680813218680703,0.92219810581912,-19.7798559953796,502.442924675292,2.03281765176666,0.0166814916024031,1.0966395245718,35.9405764692452,475.432262488134,72.4283297443464,0.0147632076919052,1.15651675359221
4,4.027028,22,21.889124,-10.044,-10.11388,96.516014,NaN,1.009115,NaN,27.157793,400,400.112061,25,27.45001,9.119347,35.181957,50.007774,401.761322,399.549469,399.346191,4085.130615,9.596428,9.038501,9.075537,1.582157,1.571328,1.514085,27.646683,42.105755,18.677692,-13.418647,42.364491,58.957588,92.832451,0,218.691086,424.556759713446,1.95728403666312,0.0680730038787448,0.922162247232103,-19.773991080628,502.438622024728,2.03281831900069,0.0166834262260009,1.09661747580599,35.9355648585974,475.443802029505,72.4348407195578,0.0147660743508499,1.15643439567348
4,4.025897,22,21.889986,-10.044,-10.095277,96.552536,NaN,1.009689,NaN,27.149305,400,400.154755,25,27.450401,9.113591,35.097702,50.007774,401.280182,399.151154,398.912079,4091.618164,9.594966,9.052824,9.084183,1.580333,1.560412,1.504899,27.64706,42.233913,18.65872,-13.394835,42.402176,58.993057,92.810646,0,217.985657,424.577311230094,1.95739144079525,0.0681011547054228,0.922017839215005,-19.7814695165409,502.477718021441,2.03292018376201,0.0166853978058196,1.0965792678281,35.9371490712545,475.48219403745,72.4691368610787,0.0147682677693443,1.15631005480466
4,4.026851,22,21.887741,-10.044,-10.098179,96.607002,NaN,1.009479,NaN,27.139175,400,400.072906,25,27.447935,9.113953,35.047058,50.009365,401.758972,399.593811,399.355408,4085.271484,9.634413,9.076506,9.105999,1.58987,1.571881,1.512504,27.669901,42.150555,18.638733,-13.371281,42.405228,58.980915,92.821732,0,217.944733,424.571769797483,1.95734568056771,0.0680821794707529,0.922087936456166,-19.7751613396651,502.539925025813,2.03309856691079,0.0166914916029484,1.09648260047329,35.9330230357551,475.463063368935,72.4497389615892,0.0147685172059965,1.15634467766494
4,4.026067,22,21.889414,-10.044,-10.106197,96.720085,NaN,1.009021,NaN,27.123722,400,399.995422,25,27.452827,9.110157,35.074638,50.009365,401.758972,399.593811,399.355408,4085.271484,9.634413,9.076506,9.105999,1.58987,1.571881,1.512504,27.669901,42.150555,18.638733,-13.371281,42.405228,58.980915,92.821732,0,217.944733,424.566731823525,1.95734682153141,0.0680938917310718,0.922072337001574,-19.7803453340458,502.662062254204,2.03342128131777,0.0166984811435534,1.09635402063172,35.9360978356518,475.465928374968,72.4543432539587,0.014767491425608,1.15635960156847
4,4.026844,22,21.887547,-10.044,-10.110356,96.83477,NaN,1.009755,NaN,27.119499,400,399.896515,25,27.466331,9.099326,35.058891,50.009365,401.202759,399.040253,398.758514,4082.472656,9.591249,9.040016,9.058928,1.603378,1.592932,1.529022,27.66995,42.234329,18.639971,-13.367146,42.445385,58.974346,92.828987,0,217.683517,424.560562266352,1.95730325495963,0.0680777683466167,0.922136723730855,-19.775207621893,502.789848932943,2.03377514868671,0.0167087509720241,1.09618440378094,35.9326664724163,475.448114870844,72.4365652428739,0.0147675583637144,1.15639522957414
4,4.027081,22,21.884895,-10.044,-10.113141,96.874115,NaN,1.00856,NaN,27.118299,400,399.776978,25,27.472343,9.094862,35.006618,50.009365,401.202759,399.040253,398.758514,4082.472656,9.591249,9.040016,9.058928,1.603378,1.592932,1.529022,27.66995,42.234329,18.639971,-13.367146,42.445385,58.974346,92.828987,0,217.683517,424.557281926787,1.95728465037388,0.0680722859043074,0.922162504136054,-19.7736406717683,502.835902000986,2.03391159281738,0.0167140725125931,1.0961038742021,35.9277919745033,475.437768976491,72.4242466814133,0.0147687565599994,1.1563923382427
4,4.026316,22,21.885962,-10.044,-10.111599,96.871574,NaN,1.009173,NaN,27.110138,400,399.935486,25,27.46962,9.087178,35.099304,50.009365,401.604767,399.45578,399.187622,4083.544922,9.610575,9.043723,9.07794,1.61074,1.596808,1.540327,27.665228,42.195095,18.644976,-13.36611,42.401608,58.985954,92.830956,0,216.496567,424.561002564724,1.95731859509299,0.0680872060188938,0.92210941427535,-19.7786988029986,502.831940062546,2.03389606602224,0.0167129277259042,1.09611912033711,35.9297532233963,475.451075450732,72.4371103501714,0.0147689487773559,1.15636078636198
4,4.026286,22,21.885485,-10.044,-10.116557,96.899628,NaN,1.009209,NaN,27.110304,400,400.122528,25,27.473343,9.094072,35.204735,50.009365,401.76709,399.569824,399.262085,4084.024902,9.590693,9.043171,9.067091,1.608423,1.592962,1.531535,27.689499,42.228916,18.66851,-13.381433,42.406872,58.892704,92.895454,0,214.988205,424.556520846785,1.95730233321431,0.06808591890669,0.922127624446368,-19.778897176097,502.86321598948,2.03398274199033,0.0167154575082345,1.09607763689345,35.9288764603593,475.444751128987,72.4310347709634,0.01476883514592,1.15637623370654
4,4.02627,22,21.886133,-10.044,-10.128334,96.916878,NaN,1.009944,NaN,27.119688,400,400.12262,25,27.473782,9.112987,35.239552,50.009365,401.76709,399.569824,399.262085,4084.024902,9.590693,9.043171,9.067091,1.608423,1.592962,1.531535,27.689499,42.228916,18.66851,-13.381433,42.406872,58.892704,92.895454,0,214.988205,424.545708760775,1.95726164108288,0.0680818248969157,0.922174297603141,-19.7790029755445,502.88140882073,2.03402897699887,0.0167161710252235,1.09606271058493,35.9300675311467,475.431645888775,72.4205259590026,0.014767389442857,1.15643288890078
4,4.02627,22,21.886133,-10.044,-10.128784,96.849434,NaN,1.009944,NaN,27.143036,400,400.259369,25,27.475748,9.112929,35.357231,50.009365,401.848236,399.669067,399.377594,4085.893555,9.62272,9.085224,9.092667,1.611571,1.597479,1.532345,27.68996,42.178177,18.681433,-13.389659,42.393112,58.942158,92.87252,0,213.490692,424.545293781931,1.95726006334518,0.0680816569919901,0.922176119393534,-19.7790029755445,502.807483039107,2.03382919549087,0.0167111148428082,1.09614959462484,35.9300675311467,475.431100669552,72.4200544930244,0.0147673492333989,1.15643484071928
4,4.025197,22,21.886112,-10.044,-10.128784,96.849434,NaN,1.009369,NaN,27.143036,400,400.259369,25,27.475748,9.116228,35.474808,50.009365,401.745972,399.61911,399.352692,4086.849609,9.622562,9.066202,9.092336,1.611903,1.590109,1.523721,27.677429,42.146103,18.687685,-13.385733,42.417683,58.954254,92.875999,0,212.536087,424.54851881969,1.95730010300254,0.0681017857306172,0.922110364483705,-19.7860988866733,502.807506204223,2.03382935294646,0.0167111336221209,1.09614935889525,35.9300289320515,475.444906400753,72.4319662315576,0.0147683829049785,1.15638511416028
4,4.026945,22,21.885063,-10.044,-10.125143,96.753136,NaN,1.009661,NaN,27.147701,400,400.126312,25,27.485878,9.105055,35.507286,50.009365,401.745972,399.61911,399.352692,4086.849609,9.622562,9.066202,9.092336,1.611903,1.590109,1.523721,27.677429,42.146103,18.687685,-13.385733,42.417683,58.954254,92.875999,0,212.536087,424.546622615698,1.95724764505372,0.0680703582608089,0.922202747770322,-19.7745398412695,502.703101500293,2.03355187847741,0.0167048498050397,1.09626215077292,35.9281007795153,475.425229195021,72.4136166495807,0.0147677074730749,1.15643975405013
4,4.026332,22,21.883999,-10.044,-10.115763,96.693504,NaN,1.010055,NaN,27.163654,400,400.051117,25,27.499132,9.115923,35.404442,50.009365,401.483185,399.405579,399.104095,4080.520264,9.601123,9.046198,9.082678,1.606602,1.587802,1.529632,27.678921,42.313095,18.690788,-13.385687,42.403076,58.948357,92.889038,0,211.774078,424.557114786641,1.95730340055201,0.0680853524199674,0.922127230938638,-19.778593004479,502.638902431239,2.03338311296442,0.0167013275254942,1.09632762393235,35.9261449840998,475.44292525859,72.4275664180232,0.0147697995469379,1.15636040253641
4,4.025843,22,21.883291,-10.044,-10.110138,96.641541,NaN,1.009902,NaN,27.164379,400,400.06546,25,27.513132,9.135855,35.226875,50.009365,401.483185,399.405579,399.104095,4080.520264,9.601123,9.046198,9.082678,1.606602,1.587802,1.529632,27.678921,42.313095,18.690788,-13.385687,42.403076,58.948357,92.889038,0,211.774078,424.563770921019,1.95734136396322,0.0680966232838259,0.922074546230499,-19.7818266174044,502.582714830749,2.03323437673939,0.0166980612614946,1.09638732182182,35.9248435314163,475.454998990007,72.4371076496401,0.0147712137276929,1.15630656220488
4,4.026185,22,21.884314,-10.044,-10.103322,96.595657,NaN,1.009035,NaN,27.171816,400,400.242523,25,27.531528,9.135255,35.164799,50.009892,402.058746,399.900635,399.624878,4085.291992,9.610077,9.053422,9.087134,1.595895,1.579992,1.508505,27.655483,42.228596,18.686216,-13.377464,42.406471,58.969372,92.879654,0,210.778534,424.569028274236,1.95735249716924,0.068092750974186,0.922067946232849,-19.7795650405229,502.531275456539,2.03309064532683,0.0166937029682755,1.0964587704183,35.9267240099925,475.46035759155,72.4430424499247,0.0147708521984466,1.15630279340001
4,4.026561,22,21.882339,-10.044,-10.09058,96.569969,NaN,1.009606,NaN,27.162144,400,400.320862,25,27.533722,9.133891,35.124039,50.009892,401.373077,399.205841,398.923187,4078.337158,9.575437,9.033512,9.057102,1.591268,1.572618,1.524043,27.659891,42.22208,18.688511,-13.381782,42.408306,58.99926,92.869171,0,208.794693,424.579647645023,1.95738313405637,0.06809045224042,0.92203950691373,-19.7770787984396,502.505293961112,2.03302929154817,0.0166935401751396,1.09647008431233,35.9230935051636,475.468028105784,72.4471655577652,0.0147728789457288,1.15624566072078
4,4.026233,22,21.882254,-10.044,-10.087691,96.586815,NaN,1.009957,NaN,27.125717,400,400.15213,25,27.528427,9.14168,35.20092,50.009892,401.373077,399.205841,398.923187,4078.337158,9.575437,9.033512,9.057102,1.591268,1.572618,1.524043,27.659891,42.22208,18.688511,-13.381782,42.408306,58.99926,92.869171,0,208.794693,424.583296470504,1.95740549508254,0.0680976817653255,0.922007784950292,-19.779247638006,502.523858921298,2.03307988777335,0.0166948807823985,1.0964470880908,35.9229372500126,475.475630512506,72.4536326679482,0.0147735025276315,1.15621721536642
4,4.025624,22,21.882366,-10.044,-10.092485,96.64473,NaN,1.008494,NaN,27.128454,400,400.118774,25,27.526924,9.136991,35.323139,50.009892,401.917664,399.692657,399.448303,4082.185303,9.608805,9.063164,9.077847,1.608176,1.594645,1.538017,27.649384,42.181286,18.66206,-13.34917,42.380543,59.04459,92.850952,0,207.50061,424.580705419288,1.95741141157132,0.0681073181460468,0.9219898726696,-19.7832748974905,502.587233663845,2.0332507736178,0.0166991276229834,1.09637273822231,35.9231431390581,475.477840742047,72.4556866425073,0.0147735826683308,1.1562110032914
4,4.02616,22,21.882069,-10.044,-10.091723,96.733131,NaN,1.008879,NaN,27.124186,400,400.050232,25,27.531969,9.134407,35.422237,50.009892,401.153534,399.025024,398.726593,4088.094482,9.579619,9.054653,9.065201,1.60674,1.578848,1.529789,27.649996,42.163654,18.659145,-13.346252,42.408367,59.023533,92.866203,0,206.761475,424.579798155165,1.9573940862807,0.0680975469801662,0.922019587340403,-19.7797303554706,502.684477019299,2.03351504926489,0.0167060264479289,1.09625442286875,35.9225971636814,475.471414303531,72.4497509688005,0.0147733284501077,1.15622949788088
4,4.024831,22,21.880924,-10.044,-10.090421,96.873795,NaN,1.009035,NaN,27.13789,400,399.801483,25,27.537346,9.125263,35.524418,50.009892,401.153534,399.025024,398.726593,4088.094482,9.579619,9.054653,9.065201,1.60674,1.578848,1.529789,27.649996,42.163654,18.659145,-13.346252,42.408367,59.023533,92.866203,0,206.761475,424.584989905846,1.95744823233821,0.0681229699097578,0.921933048834403,-19.788519631601,502.839930418967,2.03394041872591,0.0167176008311059,1.09605973805789,35.9204922565374,475.488435858691,72.463017668418,0.0147754310700227,1.15615147333289
4,4.025308,22,21.879925,-10.044,-10.085828,96.980797,NaN,1.008857,NaN,27.142155,400,399.844208,25,27.531685,9.115751,35.567909,50.009892,401.285095,399.118469,398.915802,4083.958008,9.619977,9.056568,9.077415,1.591771,1.584625,1.520832,27.689829,42.219639,18.674137,-13.362996,42.376396,58.984211,92.907433,0,206.30162,424.587791944376,1.95744653215081,0.0681157312489155,0.921943703595661,-19.7853647596795,502.958304102275,2.03426479479414,0.0167265164460713,1.09591115809055,35.9186556798154,475.486372159817,72.4599629356366,0.0147760181598451,1.15614381929493
4,4.025308,22,21.879925,-10.044,-10.077395,97.0494,NaN,1.008857,NaN,27.144871,400,399.940491,25,27.522955,9.107268,35.551895,50.009892,401.624115,399.501129,399.213348,4084.746582,9.594305,9.043339,9.068733,1.584649,1.564433,1.507916,27.676592,42.168495,18.670185,-13.354073,42.3717,58.903999,92.94722,0,206.607391,424.595566552341,1.95747608571295,0.0681188773740371,0.921909725176532,-19.7853647596795,503.033483886478,2.03446789277613,0.0167316576665201,1.09582348959842,35.9186556798154,475.49658629489,72.4687977328308,0.01477677150436,1.15610735292646
4,4.0253,22,21.879105,-10.044,-10.077395,97.0494,NaN,1.009678,NaN,27.144871,400,399.940491,25,27.522955,9.105183,35.459721,50.009892,401.624115,399.501129,399.213348,4084.746582,9.594305,9.043339,9.068733,1.584649,1.564433,1.507916,27.676592,42.168495,18.670185,-13.354073,42.3717,58.903999,92.94722,0,206.607391,424.595590571411,1.95747638416376,0.0681190275059173,0.921909236213126,-19.7854176692001,503.034386526221,2.0344740372101,0.0167323917337472,1.09581432412906,35.9171481318896,475.49547772821,72.4667966793802,0.0147772966442688,1.15609898040108
4,4.024932,22,21.879066,-10.044,-10.07489,97.135765,NaN,1.010085,NaN,27.156994,400,400.013763,25,27.519251,9.102819,35.365776,50.013241,401.801086,399.571625,399.32196,4090.177246,9.598199,9.06031,9.076252,1.587105,1.566713,1.515503,27.688929,42.108624,18.666235,-13.349792,42.399044,58.950729,92.93055,0,206.571274,424.599004746531,1.95749889152981,0.0681268687852709,0.921876659331671,-19.7878515949792,503.129064673561,2.03472993272684,0.0167388971164753,1.09570398885798,35.9170764303759,475.503199093198,72.4734260048292,0.0147778950073503,1.15607083714433
4,4.024707,22,21.876982,-10.044,-10.072384,97.265686,NaN,1.00852,NaN,27.180387,400,400.194489,25,27.533909,9.098821,35.322906,50.013241,401.801086,399.571625,399.32196,4090.177246,9.598199,9.06031,9.076252,1.587105,1.566713,1.515503,27.688929,42.108624,18.666235,-13.349792,42.399044,58.950729,92.93055,0,206.571274,424.601990399394,1.95751606739993,0.0681320272536216,0.921852824808223,-19.7893398129551,503.273697902128,2.0351298855693,0.0167504933679233,1.09551641624274,35.9132448545115,475.506055578696,72.4732484244311,0.0147796483840679,1.15602931511397
4,4.025555,22,21.876333,-10.044,-10.063576,97.396164,NaN,1.009256,NaN,27.184996,400,400.275085,25,27.554802,9.092885,35.302574,50.013241,402.029236,399.858307,399.668823,4085.108887,9.631098,9.072711,9.107123,1.611305,1.592063,1.520992,27.64377,42.145073,18.646648,-13.343639,42.386372,58.917004,92.961121,0,205.95372,424.607564650983,1.95751529650431,0.0681193972680045,0.921869185635645,-19.7837312174333,503.417339866015,2.03552053836442,0.0167608416063297,1.09534532316266,35.9120515673239,475.504829928333,72.4713634003492,0.0147800384645993,1.15602393084906
4,4.025064,22,21.875217,-10.044,-10.051841,97.412064,NaN,1.008945,NaN,27.202236,400,400.386078,25,27.561481,9.095549,35.367401,50.013241,401.618927,399.476868,399.18988,4084.167236,9.623064,9.078343,9.089723,1.607692,1.582691,1.532774,27.628323,42.164253,18.651855,-13.350418,42.355942,58.874126,92.99234,0,205.174866,424.619855913575,1.95757472910339,0.0681329895529336,0.921792018529292,-19.7869785367717,503.435979611552,2.03557588892428,0.0167630316686059,1.0953130497783,35.9099995654236,475.523721969885,72.4862880551687,0.014782258320857,1.15593978607566
4,4.025414,22,21.874691,-10.044,-10.046255,97.287369,NaN,1.009481,NaN,27.205872,400,400.321503,25,27.564545,9.0996,35.389641,50.013241,401.618927,399.476868,399.18988,4084.167236,9.623064,9.078343,9.089723,1.607692,1.582691,1.532774,27.628323,42.164253,18.651855,-13.350418,42.355942,58.874126,92.99234,0,205.174866,424.623954817604,1.95758124495931,0.0681285040395947,0.921790937506303,-19.7846637159381,503.299967394748,2.03521116336535,0.0167541694864346,1.09546362045569,35.9090323757208,475.525196528139,72.4868953186655,0.0147827566042727,1.15592662505879
4,4.026235,22,21.873865,-10.044,-10.041159,97.121239,NaN,1.009173,NaN,27.21347,400,400.150024,25,27.567802,9.105033,35.270061,50.013241,401.781464,399.633514,399.375244,4078.438721,9.614525,9.048086,9.084235,1.60485,1.5917,1.524376,27.653641,42.272694,18.637051,-13.339541,42.32262,58.86026,93.019012,0,203.985519,424.626188974434,1.95756847962817,0.0681149995266997,0.921820567249852,-19.7792344129618,503.118869135189,2.03472591221338,0.0167424670040738,1.09566439468192,35.9075135213176,475.519563333369,72.4809724078816,0.014782952774484,1.15593429103713
4,4.024989,22,21.873873,-10.044,-10.034472,97.019241,NaN,1.008872,NaN,27.217678,400,400.1492,25,27.567446,9.107447,35.205414,50.013241,401.344879,399.188324,398.920349,4077.436035,9.588348,9.023033,9.062294,1.589169,1.574103,1.515628,27.678453,42.173721,18.661434,-13.361933,42.378136,58.794174,93.049469,0,202.896088,424.636090890836,1.95763837626684,0.0681408760540556,0.921717704595177,-19.7874745898649,503.007098134823,2.03442397196211,0.0167348163496064,1.0957943101449,35.907528231978,475.543734332419,72.5018937081994,0.0147847298184244,1.15584828446328
4,4.024914,22,21.873512,-10.044,-10.022555,96.972809,NaN,1.008916,NaN,27.234314,400,400.109283,25,27.571396,9.110041,35.180626,50.013241,401.344879,399.188324,398.920349,4077.436035,9.588348,9.023033,9.062294,1.589169,1.574103,1.515628,27.678453,42.173721,18.661434,-13.361933,42.378136,58.794174,93.049469,0,202.896088,424.647299637665,1.95768291776554,0.0681467287235951,0.92166534709476,-19.787970650063,502.956614501797,2.03428921551502,0.016731659085985,1.09584960178358,35.9068644092638,475.558596707176,72.5142938312095,0.0147860934744278,1.15578994318885
4,4.024883,22,21.872078,-10.044,-10.015708,96.93866,NaN,1.009729,NaN,27.255608,400,400.177338,25,27.574869,9.108133,35.178844,50.013241,401.955536,399.772217,399.479156,4085.025146,9.608578,9.051532,9.092498,1.602216,1.585219,1.528209,27.660873,42.164207,18.649355,-13.346756,42.415535,58.835857,93.032112,0,201.902954,424.653703140711,1.95770805644579,0.068149864328299,0.921636026037604,-19.7881756903381,502.92077176536,2.03419885347811,0.016730383003505,1.09587726777018,35.9042274247908,475.565165862689,72.5181560352852,0.0147876403110794,1.15574502732594
4,4.024883,22,21.872078,-10.044,-10.016325,96.944649,NaN,1.009729,NaN,27.267071,400,400.220398,25,27.569334,9.113336,35.141884,50.009472,401.484589,399.297699,399.039398,4085.169678,9.5748,9.027575,9.061803,1.60796,1.587289,1.526587,27.669798,42.255272,18.656216,-13.341065,42.350983,58.867912,93.020126,0,200.843628,424.653134490521,1.95770589537871,0.0681496342196654,0.921638497304505,-19.7881756903381,502.927334951341,2.03421658742564,0.0167308320600959,1.09586959530825,35.9042274247908,475.564418851387,72.5175096899192,0.0147875852091522,1.15574768543523
4,4.024442,22,21.872215,-10.044,-10.019161,96.985985,NaN,1.009435,NaN,27.280409,400,400.016846,25,27.558895,9.128227,35.251015,50.009472,401.484589,399.297699,399.039398,4085.169678,9.5748,9.027575,9.061803,1.60796,1.587289,1.526587,27.669798,42.255272,18.656216,-13.341065,42.350983,58.867912,93.020126,0,200.843628,424.651843127207,1.95771240995365,0.0681568567671968,0.921622984969387,-19.7910926848248,502.972481831684,2.0343379486489,0.0167338084405721,1.09581823900958,35.9044793599321,475.566873325971,72.5198074330103,0.0147876647629162,1.155741009286
4,4.023881,22,21.87044,-10.044,-10.019161,96.985985,NaN,1.008927,NaN,27.280409,400,400.016846,25,27.558895,9.125987,35.395775,50.009472,401.651306,399.482025,399.203094,4086.01709,9.615592,9.072437,9.09351,1.600925,1.577678,1.527458,27.68972,42.233913,18.662678,-13.331568,42.335659,58.867935,93.022041,0,200.06958,424.653525324999,1.95773333525833,0.0681673927238913,0.921588803845024,-19.7948037734032,502.974436798145,2.03435125553816,0.016735398367211,1.09579837919888,35.9012151440728,475.571481632517,72.5215401652655,0.0147893198027996,1.15569796016925
4,4.02434,22,21.869894,-10.044,-10.020061,97.049431,NaN,1.009512,NaN,27.288445,400,400.015808,25,27.552736,9.114256,35.415993,50.009472,401.651306,399.482025,399.203094,4086.01709,9.615592,9.072437,9.09351,1.600925,1.577678,1.527458,27.68972,42.233913,18.662678,-13.331568,42.335659,58.867935,93.022041,0,200.06958,424.651319529953,1.95771306214263,0.0681584364887932,0.921620374284125,-19.7917673987187,503.044559216939,2.03454315859578,0.0167406435153946,1.0957113471032,35.9002110124912,475.563666377634,72.514084290046,0.0147891478607814,1.15571756321794
4,4.024515,22,21.869497,-10.044,-10.023079,97.063705,NaN,1.009348,NaN,27.292286,400,400.04187,25,27.554665,9.120327,35.333935,50.009472,401.95813,399.749451,399.459351,4085.378418,9.619818,9.054711,9.080933,1.60108,1.57922,1.513443,27.665621,42.185013,18.682472,-13.326113,42.376606,58.839466,93.038017,0,198.807999,424.64801325931,1.95769596401045,0.0681540246464468,0.921643128468176,-19.7906098094,503.060636169839,2.03458838087489,0.0167420690757433,1.09568874374443,35.8994808902301,475.557169094992,72.50795814186,0.0147889627223221,1.15573471989791
4,4.023348,22,21.870358,-10.044,-10.019577,97.023911,NaN,1.009009,NaN,27.279469,400,400.063629,25,27.554604,9.133363,35.251305,50.009472,401.445648,399.226074,398.958557,4080.286377,9.583682,9.020865,9.056168,1.5891,1.570035,1.502112,27.633457,42.219936,18.683094,-13.306401,42.364182,58.882992,93.022972,0,197.575302,424.654740128833,1.9577517610438,0.0681772503226847,0.921557997974302,-19.7983300057289,503.01608540739,2.03446414299718,0.0167383149342044,1.09574905178646,35.9010643416404,475.577729675843,72.5268423594812,0.0147898414578637,1.15567450725572
4,4.024962,22,21.869307,-10.044,-10.010058,97.002365,NaN,1.00941,NaN,27.265167,400,399.986725,25,27.545635,9.139741,35.202881,50.009472,401.445648,399.226074,398.958557,4080.286377,9.583682,9.020865,9.056168,1.5891,1.570035,1.502112,27.633457,42.219936,18.683094,-13.306401,42.364182,58.882992,93.022972,0,197.575302,424.658673463466,1.95772489913379,0.0681504882772771,0.921618214378372,-19.7876531707143,502.993633450907,2.03440824117212,0.0167376413771947,1.09576478714701,35.8991314578846,475.566889869466,72.5161278185485,0.0147898206348316,1.15569727982138
4,4.025838,22,21.866686,-10.044,-10.008188,96.988838,NaN,1.008828,NaN,27.232275,400,400.064117,25,27.547029,9.130996,35.145519,50.009472,402.059326,399.791565,399.533386,4086.923828,9.612615,9.060153,9.07779,1.605137,1.593081,1.534347,27.644392,42.149593,18.706642,-13.306209,42.341423,58.839218,93.064575,0,196.172882,424.657770474405,1.95769878277274,0.0681347431838748,0.921664090185021,-19.7818596824848,502.981697475708,2.03438784686105,0.0167389757009279,1.09575273837026,35.8943108957479,475.55398597714,72.5016327369602,0.0147908110819325,1.15570382516115
4,4.024293,22,21.866869,-10.044,-10.010038,97.004379,NaN,1.009748,NaN,27.226835,400,400.226074,25,27.553335,9.115899,35.015652,50.009472,401.657135,399.450562,399.185883,4084.028076,9.612741,9.066748,9.080194,1.600771,1.588329,1.525265,27.6238,42.145897,18.751635,-13.335791,42.34256,58.845726,93.042824,0,195.557755,424.660697638173,1.95774991951834,0.0681630575122163,0.921577386265107,-19.7920783006898,502.998524908399,2.03443248079771,0.0167399768920119,1.09573495193935,35.894647484897,475.571932560676,72.5173943287449,0.0147919995319463,1.15564273395388
4,4.023588,22,21.866201,-10.044,-10.01862,97.002449,NaN,1.009208,NaN,27.200214,400,400.243988,25,27.558239,9.112408,34.984634,50.009472,401.657135,399.450562,399.185883,4084.028076,9.612741,9.066748,9.080194,1.600771,1.588329,1.525265,27.6238,42.145897,18.751635,-13.335791,42.34256,58.845726,93.042824,0,195.557755,424.654902446905,1.95774615970203,0.0681730984272374,0.921568788273824,-19.7967421644948,502.997145703729,2.03443177579529,0.0167404308270701,1.0957299438298,35.893418832216,475.569644803917,72.5145661408171,0.0147923258939399,1.15564083854463
4,4.024101,22,21.866238,-10.044,-10.028882,96.982628,NaN,1.009534,NaN,27.17532,400,400.058807,25,27.558105,9.125384,35.151016,50.009472,401.809753,399.562042,399.342499,4087.541992,9.640393,9.076419,9.093668,1.59729,1.587294,1.527281,27.636457,42.077354,18.771227,-13.345117,42.323582,58.930706,93.013412,0,195.369965,424.64390656381,1.95769108037132,0.0681596345499682,0.921641147245539,-19.7933483972861,502.975386239341,2.03437282174675,0.0167389115482235,1.09575565588676,35.8934868870729,475.550661012882,72.4981865612269,0.0147908978107548,1.15570892774607
4,4.023933,22,21.864307,-10.044,-10.046984,96.997375,NaN,1.009193,NaN,27.156914,400,400.190704,25,27.559444,9.126371,35.273239,50.009472,401.809753,399.562042,399.342499,4087.541992,9.640393,9.076419,9.093668,1.59729,1.587294,1.527281,27.636457,42.077354,18.771227,-13.345117,42.323582,58.930706,93.013412,0,195.369965,424.62772639808,1.95763393698647,0.0681560367300148,0.921703495946309,-19.7944597699041,502.993671603792,2.03443095629593,0.0167417478992434,1.09571523538579,35.8899350424849,475.528054037459,72.4761722399996,0.0147906609872648,1.15576039576932
4,4.023933,22,21.864307,-10.044,-10.054809,97.027428,NaN,1.009193,NaN,27.13578,400,400.155792,25,27.558155,9.133098,35.470329,50.00518,401.427399,399.357544,399.011017,4079.939941,9.601634,9.063854,9.079684,1.604903,1.582211,1.52595,27.63938,42.167343,18.776421,-13.344995,42.324043,58.950241,92.992569,0,194.942612,424.620513945333,1.95760652354168,0.0681531173167065,0.921734909285244,-19.7944597699041,503.026600558026,2.03451991442384,0.0167440011256545,1.09567693093344,35.8899350424849,475.518579346754,72.4679745612918,0.0147899617995975,1.15579414335172
